u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
36140666,1685779940,2.4309164690966925,0.13,141.62,2143.419,23.26235855594921,1.7738099301590526,418691.25785112876,255868.2197881497,0.014240747215835627,0.015363147693442833,12523.28318488834,13351.714071334642,25874.99725622298,466.310828270287,462.0935828996089,turbulent,turbulent,0.023422848891848314
36140666,60121881,29.340451033383903,0.359,146.89,2964.975,280.7698663481713,2.8073828277932535,1829951.3608695026,1118309.4660435102,0.011164773282638044,0.011886270331919817,10061.31990493945,10539.835244764443,20601.155149703893,1168.0585558032346,1157.4948089663567,turbulent,turbulent,0.28270693777849026
36140666,318841599,7.073736078803577,0.201,178.54,3088.921,67.69125434261797,2.1591384327895278,787988.7265723809,481551.1881380032,0.012777408244985057,0.013702059588789528,13760.240790044498,14573.01831636639,28333.259106410886,690.9113268416069,684.6628281621319,turbulent,turbulent,0.0681582659794969
60120202,9290858120,2.628684202154606,0.134,285.54,4364.764,25.154872747890966,1.8053132470517563,439238.9312962083,268425.19709922146,0.014122757719459637,0.015228113977298794,24709.868129394792,26365.42741608312,51075.295545477915,483.0215136881654,478.65313937849,turbulent,turbulent,0.025328419809643045
60120202,155463474,0.11549578574400474,0.039,70.99,649.629,1.1052228300861697,0.9363984244380474,66308.42924799043,40522.030088969164,0.020327787319092495,0.022418845293121648,8144.040013602311,8887.315913273147,17031.355926875458,129.95191546257254,128.77664977996298,turbulent,turbulent,0.0011128479203287292
60120202,155463502,0.2914335319210338,0.056,59.47,651.137,2.7888376260386005,1.1460068568370252,116524.89010874652,71210.02799570242,0.018096848683611572,0.019808632264533044,6429.080719887203,6955.320277476732,13384.400997363935,194.64164617227655,192.88133624272578,turbulent,turbulent,0.002808078215349203
60120204,743319361,0.612075957769225,0.075,22.9,283.983,5.857186198748565,1.341857953165615,182730.5943755317,111669.2813785047,0.016575522620310243,0.018044160110825536,2517.7980950877322,2692.663681645828,5210.46177673356,266.85443554605837,264.4410439524596,turbulent,turbulent,0.005897595763333337
60120204,60121892,5.716244803227261,0.184,150.33,2534.864,54.70090720791638,2.0820872470510596,695601.0133143615,425091.7343558737,0.01304844618251529,0.014008238501911005,12057.969621109629,12781.003732413432,24838.973353523063,642.4793667808327,636.6688795027159,turbulent,turbulent,0.05507829658357533
60120205,99758771,0.3734065276154027,0.061,136.28,1550.049,3.573268206845959,1.2375022185888613,137062.6991729799,83760.97704246466,0.017538467016722088,0.01915406625015424,15048.592473075094,16265.478516901898,31314.070989976994,226.96208324639744,224.90947211909247,turbulent,turbulent,0.0035979206948297125
60120207,60121867,21.910762167471873,0.318,260.31,5097.39,209.6723652389653,2.6719418074685266,1542757.1726844735,942800.9874534595,0.011467004835407971,0.012224592493083889,17611.113795408975,18535.556647723777,36146.67044313275,1058.0722575496561,1048.5032103402098,turbulent,turbulent,0.2111189248492055
60120207,7645650137,3.1643367037556045,0.145,90.45,1418.075,30.280734007230667,1.8559677898157014,488631.98973079445,298610.0019991682,0.013858266104908794,0.01492841638834514,7865.8081062404835,8357.518403344618,16223.326509585102,510.5075934520862,505.8906391489492,turbulent,turbulent,0.030489645118303238
60120207,1685748306,2.088723066538247,0.122,128.76,1908.223,19.987780541035853,1.7305531891511776,383343.621699433,234266.7734568545,0.014467272076276308,0.015620731397770324,11738.884997402485,12525.116756258929,24264.001753661414,443.8449069239185,439.8308399849903,turbulent,turbulent,0.02012567909526857
60120211,743371401,11.709520175726128,0.246,23.27,425.981,112.05282464809693,2.386121948473407,1065788.9214342237,651318.862965774,0.012163359848852183,0.013007534853047117,2461.931769147506,2550.9532021256723,5012.884971273179,843.8137691704933,836.1824436768333,turbulent,turbulent,0.11282589309784007
60120212,743334065,10.66235952422882,0.237,21.52,389.942,102.03214855721359,2.340886628751461,1007330.9687732919,615594.3714715407,0.012274199853643801,0.013132831793585504,2320.667461681486,2404.2543004767413,4724.9217621582275,812.1235391645054,804.7788153701543,turbulent,turbulent,0.10273608293063793
60121856,99389956,0.4346145266562751,0.065,152.78,1785.998,4.158990685705982,1.268531556677874,149712.50979570433,91491.45735224124,0.017233889040801656,0.018802503334054907,16339.346731156249,17643.80942491189,33983.156156068144,238.48654810747172,236.32971144402563,turbulent,turbulent,0.004187684156771902
60121856,99390122,0.033766230289682966,0.024,69.74,469.838,0.32312182095390396,0.7229093555171997,31502.030366574683,19251.341599479172,0.02399901073855205,0.026764317799866377,9079.509591430548,10025.2850054156,19104.79459684615,77.45135625198529,76.75089777278154,turbulent,turbulent,0.00032535108457119785
60121858,7404078687,0.3263692573499799,0.058,84.65,941.647,3.123150788038085,1.1964016592101276,125993.59244593783,76996.48750564153,0.017829092943765987,0.019492812907364952,9412.231594701849,10177.850505325803,19590.082100027652,212.13647595868562,210.21794540577687,turbulent,turbulent,0.0031446978516271123
60121858,99390082,0.012929372371994317,0.017,102.71,515.912,0.12372605140664418,0.5517004666476573,17029.258247484224,10406.823429892895,0.02781196089785203,0.031364750724715444,12678.275621018256,14162.82170833718,26841.097329355434,45.10950269655409,44.70153910255758,turbulent,turbulent,0.00012457965511591398
60121862,60121858,0.33929862972197417,0.059,106.32,1191.635,3.2468768394447287,1.201992707970136,128764.84325545128,78690.03853619302,0.017750240904435666,0.019402020156692467,11629.256416953174,12576.731119826729,24205.987536779903,214.12382986150837,212.187325977211,turbulent,turbulent,0.0032692775067430257
60121862,155463254,0.14984207028553698,0.043,142.19,1370.143,1.433895409430976,0.9993568742762241,78024.77386974572,47682.05596622049,0.019647178749355856,0.021617866457797365,16175.008481855602,17621.754798973026,33796.76328082863,148.01391470486263,146.67529900318473,turbulent,turbulent,0.0014437880587661789
60121862,155463268,0.12088358760017137,0.039,83.84,767.22,1.156780742585372,0.9800807903079268,69401.67352422464,42412.35593525504,0.020155060727726465,0.022206903504972238,10422.631254766851,11365.466682081682,21788.097936848535,142.35905316152486,141.07157918167638,turbulent,turbulent,0.001164761538233957
60121862,155463286,0.17522084766158763,0.045,65.89,649.807,1.6767545230773937,1.0670493361824593,87184.7391754016,53279.84185768694,0.01921961855799796,0.021109480609780806,8083.378918688241,8781.480443138284,16864.859361826526,168.74477592652303,167.21867341729765,turbulent,turbulent,0.0016883226921425298
60121865,1720869637,0.531959318292485,0.071,31.47,381.7,5.090519792272583,1.3013241032233138,167759.56120672505,102520.26875055555,0.01684836543425976,0.018359904808090778,3374.732761968832,3621.923342100765,6996.656104069597,250.97605268524984,248.70626281083491,turbulent,turbulent,0.005125640015761441
60121865,353900173,0.06716627508847958,0.031,101.81,815.498,0.6427394745309051,0.8618895729688257,48512.8489303625,29646.89627476498,0.021777274597552843,0.024118555332045977,13233.471405244709,14511.927780716065,27745.399185960774,110.09423805288205,109.09856223405302,turbulent,turbulent,0.0006471738260140095
60121865,160025467,0.07151955494689323,0.032,26.49,216.344,0.6843976549941936,0.8612883981455188,50042.849892011676,30581.901759093795,0.02161896559789297,0.02393526771164146,3389.188019104071,3706.7047485376843,7095.892767641755,109.94070840455204,108.94642108489448,turbulent,turbulent,0.000689119412217323
60121867,60121871,20.5835758377414,0.31,240.77,4684.18,196.9720175860421,2.6413210149873687,1486710.2630711216,908549.9188713336,0.011533714419360887,0.012299507339874298,16470.9396166881,17337.663632205604,33808.603248893705,1033.959934034422,1024.6089550716395,turbulent,turbulent,0.1983309556829284
60121867,7404841890,0.5314795673163242,0.071,125.48,1521.947,5.085928873840423,1.3001504956045455,167608.26615373578,102427.8101784091,0.016850866210555884,0.018362956619367928,12685.235533643534,13676.233510781136,26361.46904442467,250.52356803967768,248.2578703687055,turbulent,turbulent,0.0051210174239269685
60121867,8389446364,0.5227236045673256,0.07,133.65,1611.552,5.002139756625125,1.3155270497332596,167201.9281458926,102179.4912064948,0.016867859213904796,0.018379212232920553,14023.523340131916,15119.061757761265,29142.58509789318,256.484368202142,254.16476194623743,turbulent,turbulent,0.005036650233618428
60121867,99055018,0.15131585513169102,0.043,79.81,769.049,1.4479986137003926,1.009186136608235,78792.19338774023,48151.03701661958,0.019611953414619746,0.021574697517713844,9308.132391980997,10132.105268380039,19440.237660361036,150.93984111430342,149.57476377189778,turbulent,turbulent,0.0014579885630572166
60121867,99055216,0.08279253364962683,0.034,53.2,450.551,0.7922730492787257,0.8831959923356183,54522.96507202966,33319.76426293584,0.02121235080208247,0.023456959615808556,6510.6817612606865,7122.382423132455,13633.06418439314,115.60470667490645,114.55919500222711,turbulent,turbulent,0.0007977390542625596
60121867,160025437,0.03887476906550474,0.025,41.64,288.982,0.3720073594785142,0.7670285958352058,34817.294654609854,21277.347052424164,0.02346954851649692,0.026125357794999325,5767.982379125646,6352.840781119226,12120.823160244872,87.19356755717959,86.40500197636852,turbulent,turbulent,0.0003745738914118971
60121868,321680288,1.2198422616766111,0.098,82.84,1137.476,11.673131690685274,1.5663011783348346,278705.0315529559,170320.6334793137,0.015326557191241999,0.016603073905677775,8214.486612652761,8788.167059821357,17002.653672474116,363.5899630939342,360.3017098608481,turbulent,turbulent,0.011753666294325173
60121868,6957423253,0.38286978390354176,0.062,173.34,1985.61,3.663825683287481,1.228263269462931,138269.5702720226,84498.51324326977,0.017500468072078043,0.019112915053847178,18456.235315399957,19954.03529239909,38410.270607799044,223.58582481223806,221.5637480611227,turbulent,turbulent,0.003689102940241987
60121868,160032066,0.06393314095115062,0.031,52.95,424.13,0.6118003918770394,0.8204014214031399,46177.621202321636,28219.805189461753,0.0219904134089274,0.024380927686837788,6344.291827923114,6959.601861545766,13303.893689468881,99.75028495246703,98.84815829802058,turbulent,turbulent,0.0006160212902076792
60121869,7540526699,1.6505062286602006,0.111,295.16,4235.546,15.794317977609573,1.6519426294353163,332936.4912295839,203462.25462322935,0.01483621174471483,0.016042587406580648,26996.83849049145,28895.433272851224,55892.27176334267,404.4373516285003,400.7796807242853,turbulent,turbulent,0.0159032852343659
60121869,99055041,0.2663060054102208,0.054,39.11,421.136,2.548382826892065,1.1262043257229293,110421.69511784194,67480.2781906612,0.01829429150750758,0.020038103326535064,4338.986357085256,4691.841364213872,9030.827721299127,187.97310658141205,186.27310592630621,turbulent,turbulent,0.002565964484182049
60121870,60121869,1.9168122340704212,0.118,129.62,1899.451,18.34270080450164,1.6976154087245474,363717.9835834516,222273.265131137,0.014601836680246552,0.015774967235947016,11845.00928337333,12646.917472461311,24491.92675583464,427.1102104692732,423.24748962156673,turbulent,turbulent,0.01846924971854795
60121870,9862707491,0.3786466963894467,0.062,230.82,2644.043,3.6234133625784373,1.214715417176428,136744.44470624492,83566.48718313243,0.01753331590027565,0.01915304020110666,24009.257852943116,25970.01429935478,49979.2721522979,218.68068413109827,216.70296873849307,turbulent,turbulent,0.0036484118091573976
60121870,99055202,0.06254948183848912,0.03,41.17,323.061,0.5985596348180777,0.8570476283007595,46684.17313712744,28529.366326358217,0.02197011359889034,0.024343959203666516,5579.17045094073,6114.428501650707,11693.598952591437,108.86073232764512,107.87621215006244,turbulent,turbulent,0.0006026891832736462
60121871,60121870,2.358008412298357,0.128,45.08,678.815,22.564673801898156,1.7747989428819255,412479.70959959604,252072.25375483697,0.014281915611073313,0.015408817856995388,4380.362249411416,4646.748037192036,9027.110286603453,466.83096958292714,462.6090201320309,turbulent,turbulent,0.022720350710978995
60121871,6957423250,18.225567425443042,0.295,104.75,2012.143,174.40734378414393,2.5826215875910226,1383331.4532993203,845373.6487101499,0.01166538038565204,0.01244745562080737,7812.884079124946,8195.609980598267,16008.494059723213,988.5141502376823,979.5741761448578,turbulent,turbulent,0.17561060497194939
60121872,98916113,0.06615874379276224,0.031,51.95,416.12,0.6330980267249975,0.8489607524100764,47785.129349704504,29202.176424239355,0.02184209609818376,0.024198363491087376,6623.152282699379,7259.861040864405,13883.013323563784,106.81606209175023,105.85003360589786,turbulent,turbulent,0.0006374658604819134
60121873,60121872,0.06615874379276224,0.031,136.65,1094.566,0.6330980267249975,0.8489607524100764,47785.129349704504,29202.176424239355,0.02184209609818376,0.024198363491087376,17247.477169811333,18923.859737973078,36171.33690778441,106.81606209175023,105.85003360589786,turbulent,turbulent,0.0006374658604819134
60121873,160032079,0.0638997643125551,0.031,54.68,437.987,0.6114809982062689,0.8199731264478467,46153.5139278918,28205.072889045536,0.021992693608090648,0.02438373393788248,6542.148140743765,7177.074629268316,13719.222770012082,99.64616179774417,98.74497681753219,turbulent,turbulent,0.0006156996929943323
60121874,60121873,0.13005850810531736,0.04,142.28,1319.932,1.2445790249312665,1.00240341098904,72802.44854013713,44490.61821779579,0.019956851832588676,0.021972559408635527,17767.503950385966,19370.258523737473,37137.76247412344,148.91773028056622,147.57094060603262,turbulent,turbulent,0.0012531655534762458
60121874,60121875,0.0444975244418759,0.027,27.0,197.721,0.4258136310227359,0.7527176029426345,36901.098567797904,22550.78944620968,0.02312546599220396,0.025729380083938873,3320.389122760155,3651.483162228154,6971.872284988309,83.97025686706125,83.21084242592374,turbulent,turbulent,0.0004287513801124893
60121874,99055023,0.15213141289808838,0.043,65.43,630.483,1.45580299424008,1.014625418504604,79216.86524511386,48410.56006636749,0.01959266950113899,0.02155106215227335,7733.521421481862,8414.48429492446,16148.005716406322,152.57128813471832,151.19145622952485,turbulent,turbulent,0.0014658467871335036
60121874,99055131,0.15083023964157535,0.043,81.06,781.094,1.4433515755174675,1.0059473721051997,78539.32689482727,47996.50668389236,0.01962350616950895,0.0215888562307649,9396.429639607826,10229.13361943251,19625.563259040337,149.97257821036447,148.61624864895933,turbulent,turbulent,0.0014533094642937997
60121874,160032136,0.07404694307810497,0.033,25.87,215.238,0.7085831873502868,0.8384998799880092,50241.24623677549,30703.14460473554,0.021577275300202873,0.02389497600244337,3041.817009452318,3326.9946663377714,6368.81167579009,104.1999105803296,103.25754217736974,turbulent,turbulent,0.0007134718040172852
60121874,160127712,0.09557218725137155,0.036,37.2,325.612,0.914566385180589,0.9093902096006667,59442.386059750585,36326.09283300636,0.0208174966134287,0.02299204255790889,4516.7612477864595,4930.768514240694,9447.529762027152,122.56370627141919,121.4552584474568,turbulent,turbulent,0.0009208761093646884
60121875,99055040,0.024873078428327366,0.021,47.18,286.571,0.2380198892662906,0.6955281316018677,26520.24024297846,16206.898357877071,0.02501240615723915,0.027967405602014096,6786.50333715763,7511.249250893478,14297.75258805111,71.6953084230569,71.04690677931202,turbulent,turbulent,0.00023966202249569375
60121875,99055182,0.019624446013548534,0.02,20.32,118.486,0.1877937417564453,0.6050080662718923,21970.230811399793,13426.322476612144,0.026108460846889295,0.029308494528590343,2452.5694549131413,2721.685179175318,5174.254634088459,54.24799190382179,53.75738118055467,turbulent,turbulent,0.00018908935761679556
60121878,60121879,16.337334085068015,0.282,91.58,1738.646,156.33812521596187,2.533417253927616,1297177.1539547667,792723.5233802719,0.011785347312083307,0.012582185444952458,7018.813545700252,7361.873009307135,14380.686555007387,951.2064460489653,942.6038772515835,turbulent,turbulent,0.15741672428275036
60121878,1720870048,0.6604265962143337,0.077,67.49,845.785,6.319871734108458,1.37362078808338,192044.13074663095,117360.91674590156,0.016423983079247667,0.017867484365628367,6988.841117469632,7509.973058810637,14498.81417628027,279.6372651946945,277.1082676020676,turbulent,turbulent,0.006363473432320049
60121879,9550757616,16.122737884736583,0.281,94.03,1783.467,154.2845730596802,2.5179662474509312,1284693.9622085115,785094.8662504778,0.011801614911464574,0.012601120099547908,7124.236881078888,7474.995248679707,14599.232129758595,939.6392405091727,931.1412837882365,turbulent,turbulent,0.15534900437668722
60121879,1685932671,0.03165938071078331,0.023,156.45,1020.993,0.30296058096443357,0.7380240150973595,30820.64965572186,18834.940095471924,0.024146661664307765,0.026930564826396615,22178.87318677848,24502.976747556222,46681.84993433471,80.72393507915568,79.99387988661752,turbulent,turbulent,0.00030505074930597243
60121879,160025402,0.050961171542990784,0.028,49.73,373.174,0.48766671333005535,0.8015804034045028,40751.967522179264,24904.110576084695,0.022632735778369186,0.02513507864285128,6474.947930267252,7115.371400845688,13590.31933111294,95.22599500072025,94.36478534776266,turbulent,turbulent,0.0004910311956735336
60121879,160025434,0.13197564807765969,0.041,44.51,418.349,1.262924861987174,0.9681660298102521,72073.75614511843,44045.30386649187,0.019974519190962083,0.02200281107054146,5159.567549891344,5618.111069558742,10777.678619450086,138.91879820165096,137.66243737299678,turbulent,turbulent,0.0012716379610836462
60121881,7647383836,29.312252378836344,0.359,175.48,3542.064,280.50002276398413,2.8046846954961864,1828192.6228662836,1117234.6760794993,0.011166042810491404,0.011887822902302204,11770.813660674321,12343.674376809086,24114.488037483407,1165.8144286273296,1155.270977340908,turbulent,turbulent,0.2824352325048548
60121881,98916121,0.028198654547557638,0.022,44.47,280.383,0.26984358418715443,0.718466918550204,28699.406507070147,17538.618049081582,0.024552726872336825,0.027415994025456223,6404.522029956977,7077.8816685130305,13482.403698470007,76.50236987042399,75.81049388208656,turbulent,turbulent,0.00027170527363546445
60121882,7540526731,27.95198550078411,0.352,101.86,2046.062,267.4831148400393,2.7819613111215,1778022.319322446,1086574.885569717,0.011214420241487371,0.01194195388984145,7350.69031400021,7683.035314017004,15033.725628017213,1147.000239517138,1136.6269409424228,turbulent,turbulent,0.2693285190730094
60121884,50930471,0.41669246997727644,0.064,162.92,1891.99,3.987487750978722,1.2545253890789845,145781.65888817693,89089.25810613402,0.01732214533537502,0.01890531749149189,17375.391776635366,18770.802792905226,36146.19456954059,233.2492450124767,231.13977373472017,turbulent,turbulent,0.004014997998789965
60121884,50930486,0.3306114019775212,0.058,83.84,932.636,3.163745473469102,1.211952477054338,127631.25601032804,77997.2871473227,0.017789840112610915,0.01944482053628652,9547.578411445225,10321.337272372835,19868.91568381806,217.6870118982744,215.71828312868936,turbulent,turbulent,0.003185572605593952
60121885,60121884,0.7473038719547976,0.081,271.37,3469.194,7.151233224447824,1.404594440859368,206575.79033879447,126241.42189305298,0.016197129887900636,0.017606479630756816,26736.37275687234,28774.71560998641,55511.08836685875,292.3904792688127,289.74614351598296,turbulent,turbulent,0.007200570604383917
60121885,8272793050,0.33076084178964626,0.058,332.77,3701.733,3.165175519518146,1.2125002922518544,127688.94667315875,78032.54273702059,0.017788470388824012,0.019443145611100117,37279.859685339296,40359.01536155684,77638.87504689614,217.88384998773927,215.9133410439202,turbulent,turbulent,0.0031870125177350436
60121885,3907400247,0.12220556539743944,0.039,171.57,1570.037,1.1694312478223872,0.9907989123461431,70160.64728827053,42876.17566454439,0.020114347091480137,0.02215692641967006,21602.23340901181,23566.057941844745,45168.291350856554,145.48974377599748,144.17395629858368,turbulent,turbulent,0.0011774993211143762
60121885,50930472,0.3532198769284874,0.06,131.26,1482.188,3.3800945160620803,1.209947104645586,131813.86484210292,80553.33926398034,0.01766718315026427,0.019305988296987427,14193.238319566592,15349.588738576122,29542.827058142713,216.96721080121225,215.00499180506657,turbulent,turbulent,0.0034034142711483416
60121885,99055094,0.02381849394313614,0.021,49.01,297.687,0.22792817170465207,0.666038690690283,25395.818351077167,15519.74804753096,0.025247572255420108,0.028259082606614052,6522.19823105304,7226.368244340037,13748.566475393076,65.74462514401024,65.15004058961759,turbulent,turbulent,0.0002295006807324778
60121885,99758846,0.08998299314991015,0.035,151.41,1304.094,0.8610812741618197,0.9058329141470634,57565.14465214216,35178.88374260745,0.02096844035504399,0.023167507011571574,18506.40731742707,20249.70788120899,38756.115198636064,121.60670770035543,120.50691482830254,turbulent,turbulent,0.0008670219969219079
60121887,1149524795,0.9934346418069037,0.091,39.75,531.14,9.506551596238312,1.4793817811670522,244435.97128827398,149378.32030865108,0.015692117477162038,0.017026328380041835,4029.865268075238,4305.628671072061,8335.493939147298,324.3559497231599,321.42252303758204,turbulent,turbulent,0.009572138654199478
60121887,155463308,0.18309678661021134,0.046,54.59,544.317,1.7521223599063285,1.067059924828748,89123.06220948447,54464.37880419631,0.019126634849442638,0.021003091069681467,6552.58138099606,7113.955212255315,13666.536593251374,168.74812495182138,167.22199215451215,turbulent,turbulent,0.0017642105024479103
60121887,155463348,0.5058673689985969,0.069,82.77,992.164,4.840836066972218,1.3102743374885761,164155.25301012507,100317.6244284241,0.01692944182844162,0.01844982174343268,8866.381539216982,9552.612050983464,18418.993590200444,254.44024616640027,252.1391266443859,turbulent,turbulent,0.004874233686760096
60121887,155463638,0.031089570768396458,0.023,37.18,242.637,0.2975078542430283,0.7247409561087954,30265.935311651614,18495.946220995877,0.024239107318681587,0.027045008826592033,5161.4735330566145,5697.949074013047,10859.42260706966,77.84432297929598,77.14031056779838,turbulent,turbulent,0.00029956040344371435
60121888,903970767,0.23080655745313675,0.051,95.38,999.964,2.2086751909391076,1.094287760617328,101331.6645489526,61925.23041770637,0.018615842182442225,0.02041250443348896,10475.235342465277,11365.374059321402,21840.609401786678,177.46978379420116,175.86477361908356,turbulent,turbulent,0.002223913156703984
60121888,155463507,0.23090902251626627,0.051,53.98,565.926,2.2096557178590075,1.0947735625187593,101376.65007934482,61952.72171914112,0.018614381820458856,0.02041071801712141,6010.332378775102,6513.756490855015,12524.088869630117,177.62739187289034,176.02095631388713,turbulent,turbulent,0.002224900448419223
60121892,958315910,0.6589525701866272,0.077,20.6,258.159,6.3057662218816,1.3705549624406212,191615.5016623217,117098.97537813928,0.016429898918163884,0.017874702972217823,2317.846611674848,2474.607045729302,4792.45365740415,278.3903965282256,275.87267542928646,turbulent,turbulent,0.006349270604148642
60121892,7018452997,4.889521518455368,0.173,65.74,1088.391,46.789679602443705,2.0146421040898406,632830.5958166734,386731.83388189954,0.013256533078159171,0.014244798756599144,5651.856290494211,5973.835215305215,11625.691505799427,601.529802064948,596.0896565240579,turbulent,turbulent,0.047112488288327675
60121892,155463354,0.16777071458526582,0.045,63.92,630.379,1.6054613835910605,1.0216799657014208,83477.77212353781,51014.46123989777,0.019371248186345103,0.021295255344081086,7249.198738387386,7881.911012228287,15131.109750615673,154.70027699796637,153.3011908359909,turbulent,turbulent,0.001616537691098997
271243199,4859726967,0.17094781362279632,0.045,11.15,109.961,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.01930543761233271,0.02121464139844412,1441.1062361598401,1553.5615243030068,2994.6677604628467,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
271243199,743320143,0.9758160985797426,0.09,26.0,345.982,9.337953096456866,1.4856164864535346,242768.6921197433,148359.4221474349,0.01571659127106663,0.017052802593207246,2802.3093658511157,2985.5030873387873,5787.812453189903,327.09564152353147,324.1374374751698,turbulent,turbulent,0.009402376969275093
304836567,390793108,0.02296765369059114,0.021,27.9,169.465,0.2197861597185755,0.6422465681008122,24488.633180133806,14965.354206353553,0.02544850859425677,0.028508283362778296,3505.9069128555466,3884.6332075277355,7390.540120383283,61.131481545675825,60.57861757185926,turbulent,turbulent,0.00022130249584220507
318841175,1685780002,1.1124590838640083,0.095,18.26,247.898,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.015492580853911269,0.016796100605268028,2041.9816030722318,2165.2176954332745,4207.199298505506,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
318841599,9291804173,7.040776501387318,0.2,111.11,1919.647,67.37585168791692,2.170622586347683,788238.7340777136,481703.97130250366,0.012779999440300088,0.013703853662319196,8961.184620914277,9472.056570620503,18433.24119153478,698.2805931941491,691.9654479722254,turbulent,turbulent,0.06784068731680962
318841599,98916065,0.02437121675226013,0.021,60.42,366.991,0.23321738518909216,0.6814945283676136,25985.143943724677,15879.893351352737,0.02512249091974448,0.028103948076462965,8360.824894921974,9260.37845835026,17621.203353272234,68.83131763049063,68.20881749102013,turbulent,turbulent,0.00023482638525658257
318841599,159548677,0.008588360663999683,0.014,58.6,237.799,0.08218526951195869,0.5403534806749625,13735.657334832802,8394.056775681098,0.02943934629114546,0.0333187078723549,8930.448092402921,10010.196153673805,18940.64424607673,43.2730237765061,42.88166902312486,turbulent,turbulent,8.275227743070472e-05
318841607,7648530774,3.710604175522943,0.154,355.51,5679.983,35.50817392844922,1.9294207187687007,539499.5882342212,329695.9194381178,0.013627692043647369,0.014664515999899017,29479.646563568946,31394.031311089086,60873.67787465803,551.7155343665073,546.7259016104568,turbulent,turbulent,0.03575314989454631
318841607,1716602648,1.9106732648544615,0.118,162.03,2374.388,18.283954687602503,1.6921784605720576,362553.10500806384,221561.39116251504,0.014608742178799504,0.01578338460416942,14612.623186257957,15610.982837169138,30223.606023427095,424.37878208522085,420.5407638671975,turbulent,turbulent,0.018410098303793428
318841607,98916080,0.12784097094128843,0.04,92.73,860.256,1.2233585736008463,0.9853121276151178,71561.14462529193,43732.03963046729,0.02002047354745062,0.022050627196730857,11273.81089342832,12290.263045567925,23564.073938996244,143.88283729434414,142.58158243875693,turbulent,turbulent,0.0012317986992196666
321680287,321680294,0.17373652416297808,0.045,32.68,322.29,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.019249088978056075,0.021145597941619704,4031.0759994141713,4371.990670777359,8403.06667019153,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680287,98916079,0.17123785113770032,0.045,47.91,472.488,1.6386397238057446,1.0427939244917264,85202.91727631845,52068.72213224027,0.01929951639678518,0.021207387059815314,5680.246306798532,6169.534828321898,11849.78113512043,161.16039425514847,159.70288375913393,turbulent,turbulent,0.0016499449334240507
321680288,321680287,0.34497437530067837,0.059,153.15,1716.505,3.3011901942648647,1.2220994935574707,130918.80565252472,80006.35578355659,0.017700212276387184,0.019340863358324932,17171.229411942586,18572.828756401675,35744.05816834426,221.3474203566969,219.34558740061166,turbulent,turbulent,0.003323965577159516
321680288,1685748346,0.6100825220745125,0.075,93.36,1157.757,5.838110259086244,1.3374877316152975,182135.46940007637,111305.59198885098,0.016584312583702535,0.018054884277923018,9387.04947285004,10103.703111806804,19490.752584656846,265.1190597328942,262.72136261853717,turbulent,turbulent,0.00587838821603731
321680288,160032067,0.26478536430142013,0.053,45.82,489.129,2.5338312373341636,1.1624277996860626,111862.7047865093,68360.89982224668,0.018267190663018722,0.0199987514642636,5471.2598568191825,5916.9020100535,11388.161866872682,200.25958507855682,198.44846734998254,turbulent,turbulent,0.0025513125011283463
321680294,321680296,0.17373652416297808,0.045,35.88,353.849,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.019249088978056075,0.021145597941619704,4409.551205447699,4783.994888088745,9193.546093536444,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680296,321680309,0.17373652416297808,0.045,31.86,314.203,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.019249088978056075,0.021145597941619704,3934.0917278680795,4266.414590091316,8200.506317959396,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680309,24853840,0.17373652416297808,0.045,62.63,617.657,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.019249088978056075,0.021145597941619704,7573.367380884217,8228.092642176112,15801.460023060328,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680315,1685780007,0.6100825220745125,0.075,33.59,416.55,5.838110259086244,1.3374877316152975,182135.46940007637,111305.59198885098,0.016584312583702535,0.018054884277923018,3547.0989502278057,3803.408776449235,7350.50772667704,265.1190597328942,262.72136261853717,turbulent,turbulent,0.00587838821603731
353898759,353898970,12.494752775432488,0.253,30.71,566.446,119.56701220509558,2.407190028176343,1105794.3223395157,675766.7359977635,0.01208954605446213,0.012924918267221436,2959.171223701788,3076.2306805444905,6035.401904246279,858.780328985323,851.0136481636981,turbulent,turbulent,0.12039192210858173
353898759,155463547,0.16227774096557407,0.044,44.49,433.778,1.5528970427327662,1.0336591441285845,82579.73527008966,50465.65806646816,0.01942682603364726,0.021355694458383288,5342.485048621738,5804.240500487038,11146.725549108776,158.3492601372101,156.91717311761195,turbulent,turbulent,0.001563610701341608
353898970,60120211,11.709520175726128,0.246,163.12,2986.075,112.05282464809693,2.386121948473407,1065788.9214342237,651318.862965774,0.012163359848852183,0.013007534853047117,12186.633200036427,12856.526496885886,25043.159696922314,843.8137691704933,836.1824436768333,turbulent,turbulent,0.11282589309784007
353898970,743370783,0.7852325997063607,0.082,20.33,261.139,7.514187556998667,1.4401056929986387,214413.27901315212,131031.0233884602,0.016092830683219168,0.017483036583019557,2351.2390806206104,2504.9417318425403,4856.180812463151,307.361927600904,304.5821923090907,turbulent,turbulent,0.007566029010741679
353900173,160025484,0.06716627508847958,0.031,32.17,257.682,0.6427394745309051,0.8618895729688257,48512.8489303625,29646.89627476498,0.021777274597552843,0.024118555332045977,4256.828777573175,4660.115318530746,8916.944096103922,110.09423805288205,109.09856223405302,turbulent,turbulent,0.0006471738260140095
742745836,3939220277,0.880818522896141,0.086,38.66,505.75,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.015889416344111236,0.01724962982545377,4125.127096737104,4410.640909967726,8535.76800670483,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
743319361,99758793,0.44346037608730826,0.066,118.03,1388.741,4.243639962557974,1.255424790920895,150445.11646992972,91939.16377558773,0.01720867739354958,0.018776603077986863,12214.428871208116,13185.695884553914,25400.12475576203,233.58380978494296,231.47131275343514,turbulent,turbulent,0.0042729174410813895
743319361,99758954,0.16861558168191673,0.045,59.6,587.775,1.6135462361905906,1.026824986323538,83898.15313665589,51271.36209331255,0.01935357571495014,0.021273610040565237,6831.979088313217,7426.488237243925,14258.467325557143,156.26229298560776,154.84908018471802,turbulent,turbulent,0.0016246783222519474
743320143,7278778486,0.5399097582047918,0.071,297.91,3613.35,5.166600556983654,1.3207731451581806,170266.82494894176,104052.49350622135,0.016807382546286193,0.018309882221699065,30645.921581074206,33060.68416520999,63706.6057462842,258.5340780347854,256.19593450979147,turbulent,turbulent,0.005202245672540295
743320143,99758765,0.15015846470069383,0.043,94.45,910.12,1.436923107183673,1.0014670355491369,78189.5246813784,47782.73754504652,0.01963957510888333,0.0216085486814024,10835.47203039108,11799.200663836182,22634.67269422726,148.63964308583283,147.2953683902865,turbulent,turbulent,0.0014468366450383337
743320143,99759162,0.2857478756742569,0.055,36.37,394.978,2.73442943228954,1.1648805179507078,116328.87560186851,71090.24072528044,0.018115638661343532,0.01982568968733367,4216.304911416714,4553.7658297547405,8770.070741171454,201.1055705865737,199.28680189162452,turbulent,turbulent,0.0027532946516964653
743324973,353898759,12.657030516398061,0.254,22.84,421.741,121.11990924782833,2.419291193139259,1115745.952377092,681848.3195368453,0.012073454577410504,0.012906324688519644,2437.0049990972716,2522.2603346247333,4959.265333722005,867.4363666755213,859.5914019439713,turbulent,turbulent,0.12195553280992333
743324973,1720870052,1.3320451258102357,0.102,107.63,1499.286,12.74684330918886,1.5788553560269525,292405.79501316027,178693.36610882432,0.01518736954490774,0.016445430564865963,10237.018358318088,10954.434559006286,21191.45291732437,369.44179541371767,366.1006190845665,turbulent,turbulent,0.012834785602719615
743324973,155463523,0.2734697186258865,0.054,52.26,562.736,2.616935106467813,1.1564995674667022,113392.07258039062,69295.51836869094,0.018209963429853107,0.019934976382892187,6020.40389728666,6512.498186039974,12532.902083326633,198.2221973309256,196.42950543234733,turbulent,turbulent,0.0026349897157308005
743324973,155463632,0.03932615973271716,0.025,27.92,193.765,0.37632688739442255,0.7759348750998274,35221.57234531957,21524.4069350519,0.02341380649980736,0.026056462524658076,3977.9626213553665,4376.928285738186,8354.890907093552,89.23020296475934,88.42321835800324,turbulent,turbulent,0.00037892322036816347
743334065,60121862,0.7852451352692701,0.082,231.99,2979.912,7.514307514538469,1.4401286830470872,214416.70193668923,131033.11518602104,0.016092790002263782,0.017482986934544177,23631.17898524831,25414.09797728198,49045.27696253029,307.3717412167303,304.5919171720437,turbulent,turbulent,0.00756614979588569
743334065,1685676381,9.473056415495625,0.226,234.3,4190.221,90.65125756455143,2.287162363916598,938531.5875750284,573550.0849964092,0.01241595815855897,0.013293019758213783,17407.41557399548,18414.252172600776,35821.66774659626,775.2741947483114,768.2627309121908,turbulent,turbulent,0.09127667354467311
743334065,155463247,0.24807897865303696,0.052,54.18,573.279,2.37396151821088,1.1313761738437826,106820.3092733787,65279.41975974386,0.018429247637443837,0.020190679126749527,6260.803798072773,6779.1981102405125,13040.001908313287,189.70352187378776,187.98787160164815,turbulent,turbulent,0.002390339817967238
743334065,155463339,0.15597899481088873,0.043,51.06,492.014,1.4926219599128108,1.0402864856973537,81220.35270440683,49634.91992572584,0.01950363790460732,0.0214419142531248,6351.146465067058,6903.382788405723,13254.529253472781,160.38629310578023,158.93578346475485,turbulent,turbulent,0.001502919772111889
743361158,60120212,10.66235952422882,0.237,24.24,439.229,102.03214855721359,2.340886628751461,1007330.9687732919,615594.3714715407,0.012274199853643801,0.013132831793585504,2511.3384407356775,2606.4184881853807,5117.756928921059,812.1235391645054,804.7788153701543,turbulent,turbulent,0.10273608293063793
743361158,99758962,0.044244240947168806,0.027,100.38,735.083,0.4233898655231465,0.7484330736931503,36691.054541281526,22422.428535552717,0.023152617215364,0.025762874018314764,11992.68208548022,13214.790229448367,25207.472314928586,83.01704654830047,82.26625279868534,turbulent,turbulent,0.00042631089270835895
743361158,155463441,0.1806759676368419,0.046,51.81,516.598,1.7289566281037503,1.0529517640053319,87944.71930158403,53744.27658928052,0.019172470846164334,0.021059239148464,6078.0371519112405,6599.776070915797,12677.813222827037,164.31540806901157,162.8293641000552,turbulent,turbulent,0.0017408849469512126
743361158,155463667,0.12736226689802685,0.04,26.87,249.273,1.2187776736653286,0.9816225991651135,71293.1819446245,43568.283801353675,0.02003441419364569,0.02206773058980115,3346.0032542508075,3637.8985262450133,6983.90178049582,142.8073082367204,141.51578030503092,turbulent,turbulent,0.0012271861950008771
743368805,60120202,3.035613519819645,0.142,244.47,3807.376,29.04893320401574,1.8564939580773923,478658.0238060097,292514.7686797523,0.013912562082692934,0.014988610060388458,20901.937267115994,22275.76468261057,43177.701949726565,510.79709305491264,506.17752056067684,turbulent,turbulent,0.029249345945320977
743368805,60120204,6.328320760996487,0.192,20.32,346.944,60.558093406664945,2.1169459858593007,737996.7761875386,451000.3917961906,0.012918362766276954,0.01386137394009543,2177.5929285735792,2267.376230781702,4444.969159355282,664.1725017732844,658.165825027593,turbulent,turbulent,0.060975892346908665
743370783,9291701934,0.7852325997063607,0.082,74.9,962.091,7.514187556998667,1.4401056929986387,214413.27901315212,131031.0233884602,0.016092830683219168,0.017483036583019557,7837.435649252455,8411.169969537592,16248.605618790047,307.361927600904,304.5821923090907,turbulent,turbulent,0.007566029010741679
743371401,7648530781,0.4183861073705051,0.064,409.1,4750.878,4.003694807373254,1.2596243799722315,146374.18523921314,89451.3594392149,0.017310387635433,0.018890954009289782,43601.06281704293,47130.5595772407,90731.62239428364,235.1491711536637,233.02251722811565,turbulent,turbulent,0.004031316869982572
743371401,743361158,11.014641999710859,0.24,168.43,3062.563,105.40327272450584,2.3581512300757397,1027605.3434897611,627984.332018234,0.01223522470854991,0.013088639482931437,12618.484388260456,13319.587271663675,25938.07165992413,824.1469264047903,816.6934648949394,turbulent,turbulent,0.10613046496529842
743371401,155463473,0.2423682258949686,0.052,35.44,374.991,2.3193131664590294,1.1053320098429804,104361.31666097423,63776.69418234034,0.018504734403650146,0.02028302276647711,3987.0703331588575,4313.457250121258,8300.527583280116,181.07013734111774,179.43256610713544,turbulent,turbulent,0.0023353144394273303
743371401,155463631,0.03412384274979473,0.024,21.69,146.126,0.3265439497588012,0.7305655667923832,31835.663066501755,19455.22931720125,0.023946046507785652,0.026698817011957265,2932.158696527966,3230.654070363134,6162.8127668911,79.10059218741512,78.38521826513741,turbulent,turbulent,0.00032879682313174675
757450078,757450080,15.425187024884476,0.276,184.23,3477.894,147.6094452142055,2.4971005183727253,1251378.1447353214,764735.0933920653,0.01185102510504789,0.012656738412511742,13108.114790081614,13810.425612295425,26918.54040237704,924.1306753146201,915.772975737219,turbulent,turbulent,0.14862782387032203
757450078,8595390469,0.16494308053556114,0.044,97.87,954.233,1.5784026845508243,1.0506365348805877,83936.07061703735,51294.53400823107,0.019369522088276223,0.021285458141574422,11910.699979294754,12954.43764457075,24865.137623865503,163.59360942775984,162.11409329773375,turbulent,turbulent,0.0015892923102273587
757450078,99390110,0.16251476637610165,0.044,37.97,370.208,1.5551652284794415,1.0351689228667211,82700.35252503285,50539.36899718223,0.01942167597784954,0.021349382901181817,4594.971769867928,4989.746364496764,9584.718134364692,158.8121727790045,157.3758992467258,turbulent,turbulent,0.0015658945356258763
757450078,993163460,0.07893304443824549,0.033,48.13,400.442,0.7553401381650285,0.8938295834676727,53556.49209795474,32729.13879676516,0.021310277144175407,0.02356664109612097,6251.936068984394,6838.948573268411,13090.884642252804,118.40520277712925,117.33436383665621,turbulent,turbulent,0.0007605513377173276
757450080,5230450555,14.341577603475802,0.268,97.28,1822.152,137.23997706675408,2.4623574039393934,1198200.0756289114,732237.2143012476,0.011933244030206774,0.012749374754529388,7385.827883892248,7758.689782734142,15144.51766662639,898.5940036045774,890.4672538658302,turbulent,turbulent,0.1381868152803107
757450080,958315773,0.880818522896141,0.086,14.58,190.736,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.015889416344111236,0.01724962982545377,1754.830808483358,1860.7070942749467,3615.537902758305,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
757450080,155463558,0.20279089851253218,0.048,20.99,213.741,1.9405827608854753,1.085399795081959,94596.36133795281,57809.19023292493,0.01889102254139726,0.020728991962450614,2578.497661513059,2786.9461163457145,5365.4437778587735,174.59862016877386,173.01957636795782,turbulent,turbulent,0.001953971118664651
771502847,271243199,1.1467639122025388,0.096,18.06,246.122,10.97381734165109,1.5344590467839718,267466.8690846889,163452.83155958046,0.01543790671400101,0.016732609081355924,2038.0580077262753,2160.0017020948044,4198.05970982108,348.9570210181428,345.8011059240987,turbulent,turbulent,0.011049527275664063
771502847,902675684,3.0041898907267024,0.142,46.72,727.617,28.74822861939428,1.8372761699199,473703.1202571104,289486.7562087357,0.013933136792101118,0.01501368739923926,4322.555432390908,4577.209596339559,8899.765028730468,500.2766361130947,495.7522090575781,turbulent,turbulent,0.028946566756799134
771502853,2118446643,0.17094781362279632,0.045,122.71,1210.166,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.01930543761233271,0.02121464139844412,14252.909940419362,15505.056840144085,29757.966780563445,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
902640678,742745836,0.880818522896141,0.086,26.13,341.833,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.015889416344111236,0.01724962982545377,2891.746179302742,3083.7858140113094,5975.531993314051,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
902675684,12057871471,2.8637201073956913,0.139,154.54,2390.425,27.404020166465944,1.8277833587069794,461299.4938311616,281906.7225848829,0.013999948190139371,0.015088990395314843,13339.46824773515,14208.941131433387,27548.409379168537,495.12034755365005,490.64255320048323,turbulent,turbulent,0.027593084417664893
902675684,902675689,0.09902518171161276,0.036,32.67,285.961,0.9476093943695001,0.9422462051183756,61590.02163941964,37638.54367170765,0.020677461542963214,0.0228200141168487,4246.702271169918,4630.839244054159,8877.541515224078,131.58007533967626,130.39008482271126,turbulent,turbulent,0.0009541470869958832
902675684,99390014,0.041444601619398516,0.026,45.85,327.14,0.39659905855883754,0.7560404361743921,35691.255959965034,21811.437313856066,0.023316376523683006,0.02595100988417282,5890.046924424843,6486.819221800186,12376.86614622503,84.71325800529888,83.94712397302023,turbulent,turbulent,0.0003993352521383617
902675689,27689586,0.09902518171161276,0.036,80.47,704.354,0.9476093943695001,0.9422462051183756,61590.02163941964,37638.54367170765,0.020677461542963214,0.0228200141168487,10267.603433113154,11215.51845468358,21483.121887796733,131.58007533967626,130.39008482271126,turbulent,turbulent,0.0009541470869958832
903970767,155463275,0.11035431059101829,0.038,119.21,1075.513,1.0560221109188352,0.9424229623829781,65023.885140736515,39737.02680122609,0.020423356730524436,0.022527093313336962,14187.508753644037,15493.950563566066,29681.4593172101,131.6294465455078,130.43900952274316,turbulent,turbulent,0.001063307758369012
903970767,155463574,0.12045224686211845,0.039,62.26,569.741,1.1526530800202721,0.9765836342436877,69154.03222175881,42261.01879119057,0.02016848244313798,0.022223377296783944,7726.1897664171665,8422.119069540093,16148.30883595726,141.34492533561286,140.06662297610822,turbulent,turbulent,0.001160605398334972
958315773,902640678,0.880818522896141,0.086,38.99,510.067,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.015889416344111236,0.01724962982545377,4157.61039304623,4445.5860162459085,8603.196409292137,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
958315910,1719590097,0.4832775674160864,0.068,215.06,2562.225,4.624665716900348,1.2888505518320912,159131.0518399717,97247.26318930366,0.017027194946471,0.018564528939112673,22341.953004721825,24116.8134978488,46458.76650257062,246.18776200675396,243.96127671690599,turbulent,turbulent,0.004656571946552053
958315910,155463269,0.17567500277054077,0.045,36.49,359.864,1.6811005049812513,1.0698150225377052,87410.71339734878,53417.93793875724,0.01921067243195509,0.021098515689566034,4573.459177997433,4960.951225962212,9534.410403959646,169.6206490886308,168.0866253135582,turbulent,turbulent,0.0016926986575965886
1144336457,1685780053,0.38974629708000974,0.062,120.49,1380.213,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.017448066887929357,0.01904888447649102,13325.361341473612,14395.296751797901,27720.658093271515,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1149524605,757450078,15.831577916234384,0.279,83.79,1586.228,151.4983532654008,2.5080693833603855,1270536.6838868537,776443.1508557039,0.011822155746545686,0.012624327993575915,6448.897082644414,6761.510437425301,13210.407520069715,932.2672544356628,923.8359688539247,turbulent,turbulent,0.1525435620538926
1149524605,1149524872,0.132678769412929,0.041,124.46,1169.8,1.2696532958175022,0.9733240889034114,72457.74058767868,44279.96225474791,0.019954822316091064,0.021978661908768404,14315.264822557136,15610.427772014784,29925.69259457192,140.40296541897726,139.13318200404132,turbulent,turbulent,0.0012784128153404718
1149524605,993163461,0.07699851243459775,0.033,30.63,254.842,0.7368278701875383,0.87192314431622,52243.901804447705,31926.99608321879,0.02141309452199244,0.02369310501402045,3844.993456015261,4204.033625849317,8049.027081864579,112.67245265669999,111.65345985069548,turbulent,turbulent,0.0007419113509576331
1149524795,1149525445,0.46171557996940304,0.067,26.08,308.813,4.418330908798115,1.2683779241427846,154300.3588961666,94295.15759670475,0.01712532743333243,0.01867962642365265,2887.4113739967243,3099.54603462678,5986.957408623504,238.42878513882434,236.27247087502536,turbulent,turbulent,0.004448813605123207
1149524795,155463540,0.5317190618375006,0.071,51.6,625.856,5.088220687440198,1.3007363674603056,167683.7935378841,102473.96604377507,0.016849617408525634,0.01836143265743334,5368.393135055267,5774.8649960473585,11143.258131102626,250.74940001515142,248.48165995357752,turbulent,turbulent,0.0051233250490762714
1149524872,99389975,0.06578572601570423,0.031,51.41,411.794,0.6295284786191793,0.8441741220341208,47515.706115456116,29037.528029929646,0.021866453691079923,0.02422834942485746,6488.814491441184,7113.373677246969,13602.188168688153,105.61495208712596,104.65978626046909,turbulent,turbulent,0.00063387168555362
1149524872,99390139,0.06689304339722475,0.031,37.08,297.011,0.640124817198323,0.8583834153713269,48315.49917792541,29526.29301667244,0.021794715575360557,0.024140029846701917,4853.826069022502,5315.877204741897,10169.7032737644,109.20033557728284,108.21274407871513,turbulent,turbulent,0.0006445411297868519
