u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
1149525445,60121888,0.46171557996940304,0.067,16.33,193.364,4.418330908798115,1.2683779241427846,154300.3588961666,94295.15759670475,0.01712532743333243,0.01867962642365265,1897.090045723544,2029.1120911229607,3926.202136846505,238.42878513882434,236.27247087502536,turbulent,turbulent,0.004448813605123207
1149525733,743324973,14.3018715205669,0.267,199.35,3730.437,136.8600145508794,2.473968126588213,1199357.955891752,732944.8115009153,0.01193406199861591,0.012749385116127079,14377.831373192248,15159.784920306278,29537.616293498526,907.0882407103124,898.8846703619208,turbulent,turbulent,0.1378042313487419
1685676381,743368805,9.363934280816132,0.225,44.74,799.146,89.60702661068069,2.280956859128687,931843.6462598256,569462.9883439707,0.012430203314877101,0.013309203006709932,3947.4783498901834,4134.365486651739,8081.843836541922,771.0729703229542,764.0995017320323,turbulent,turbulent,0.09022523829222966
1685676381,155463402,0.1091221346794938,0.038,75.3,679.357,1.0442309538707542,0.931900211921336,64297.85219725609,39293.33767881806,0.02046665538532394,0.022580234267101193,8828.464241254524,9638.914395225403,18467.378636479927,128.70640435999903,127.54240289347243,turbulent,turbulent,0.0010514352524434842
1685748306,7645650139,2.0077819651429727,0.12,29.08,428.552,19.213224546822705,1.7194035034275554,374629.9654582423,228941.73342205127,0.01452721519845286,0.015688948301644887,3008.902267411711,3185.4130158788726,6194.3152832905835,438.1440832804839,434.1815737377425,turbulent,turbulent,0.019345779328566275
1685748306,99759138,0.05032755877353743,0.028,48.64,364.995,0.4816034332395926,0.7916141572613541,40245.288295218816,24594.471649130788,0.02269001322443329,0.025205708988543202,6193.963394786796,6808.270908256055,13002.234303042851,92.87277917319634,92.0328516521413,turbulent,turbulent,0.0004849260841472761
1685748306,99759164,0.030613542621736517,0.023,30.83,201.197,0.2929525609735552,0.7136440806737792,29802.51826415797,18212.7454310624,0.024318224479312155,0.027142945044146525,4176.112420473883,4610.351936890764,8786.464357364646,75.47874535145348,74.79612687013115,turbulent,turbulent,0.0002949736825550178
1685748328,30213059,0.10630083600618448,0.037,82.99,737.698,1.0172328804419566,0.9575401264447031,64328.313471557434,39311.95299949125,0.020486196859171725,0.02259483294764556,10542.49988072264,11508.616386852798,22051.11626757544,135.88618362931675,134.65724931317496,turbulent,turbulent,0.0010242509154480411
1685748328,99055235,0.14247445906262246,0.042,90.84,864.706,1.363391952752368,0.9960065317041294,75954.74950390442,46417.03445102507,0.019762940593273458,0.021751696737460077,10621.054258094271,11569.474553139265,22190.528811233537,147.02314537131664,145.69349003927204,turbulent,turbulent,0.0013727981886649085
1685748343,9294836454,27.622832034599323,0.35,14.51,291.042,264.3333209052567,2.780711061390266,1767125.3934890074,1079915.6182411485,0.011225940007010778,0.011954582633650743,2034.8510846065242,2073.6210922989376,4108.472176905461,1145.9695174161266,1135.6055405378968,turbulent,turbulent,0.266156994259761
1685748343,159872796,0.03825647504556285,0.025,37.95,263.373,0.3660906702924675,0.7548291871871388,34263.533806816115,20938.935873168684,0.023547426127949325,0.02622160342102869,5115.075446049132,5634.955496111361,10750.030942160492,84.44203797929762,83.67835682035954,turbulent,turbulent,0.00036861638214165317
1685748346,321680315,0.6100825220745125,0.075,50.4,625.01,5.838110259086244,1.3374877316152975,182135.46940007637,111305.59198885098,0.016584312583702535,0.018054884277923018,5189.55450126143,5575.33361796439,10764.88811922582,265.1190597328942,262.72136261853717,turbulent,turbulent,0.00587838821603731
1685748369,318841175,1.1124590838640083,0.095,19.09,259.166,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.015492580853911269,0.016796100605268028,2119.233565031029,2248.2120689549506,4367.445633985979,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685748370,1685748369,1.1124590838640083,0.095,20.07,272.47,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.015492580853911269,0.016796100605268028,2210.446724934187,2346.2054256431957,4556.652150577383,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685748370,1716602970,0.8976445019019929,0.087,56.0,735.784,8.589899539731988,1.4624789386332795,231021.46415850936,141180.52301944012,0.015862905722329044,0.01722085644684103,5711.357769751494,6117.3162040364205,11828.673973787914,316.9863620500831,314.1195848129289,turbulent,turbulent,0.008649162484164533
1685779940,6965536339,2.0380251961971863,0.121,97.36,1438.883,19.502633456432406,1.7165741130023568,377130.2665178878,230469.70318275117,0.014507466613107917,0.0156673134303418,8932.84951103602,9525.171270455789,18458.02078149181,436.7032804858101,432.75380134799934,turbulent,turbulent,0.019637184911600287
1685779940,1716602646,0.392891272899506,0.063,82.47,951.291,3.7597250995168037,1.2207171154498582,139636.52812670352,85333.88075153285,0.0174596668798963,0.01906822439599268,8633.472376514472,9323.437480544933,17956.909857059407,220.8469492056624,218.8496424357966,turbulent,turbulent,0.0037856639802480285
1685780002,1685780015,1.1124590838640083,0.095,52.27,709.618,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.015492580853911269,0.016796100605268028,5207.450550323669,5565.987145399804,10773.437695723473,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685780007,1685780036,0.22033622499450287,0.05,21.81,226.519,2.108480621956965,1.0868500915361592,98669.54136488082,60298.368840846306,0.01871885038945428,0.020531951618145826,2557.462962324669,2763.004880771388,5320.467843096058,175.06552450262,173.48225808885763,turbulent,turbulent,0.0021230273310724984
1685780007,1685780010,0.38974629708000974,0.062,25.82,295.768,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.017448066887929357,0.01904888447649102,3037.553828586955,3265.1857001100684,6302.739528697024,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685780010,1685780011,0.38974629708000974,0.062,51.61,591.193,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.017448066887929357,0.01904888447649102,5840.1581991092635,6297.250388216429,12137.408587325692,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685780011,1144336457,0.38974629708000974,0.062,200.15,2292.718,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.017448066887929357,0.01904888447649102,21982.029203273036,23760.720290167534,45742.74949344057,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685780015,1685780026,1.1124590838640083,0.095,39.69,538.831,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.015492580853911269,0.016796100605268028,4036.5714160565976,4308.072423830296,8344.643839886894,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685780026,24853838,1.1124590838640083,0.095,117.93,1601.018,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.015492580853911269,0.016796100605268028,11318.732263835263,12131.542043512198,23450.274307347463,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685780036,7632531366,0.22033622499450287,0.05,153.38,1593.005,2.108480621956965,1.0868500915361592,98669.54136488082,60298.368840846306,0.01871885038945428,0.020531951618145826,16929.403856146175,18384.4396110025,35313.843467148676,175.06552450262,173.48225808885763,turbulent,turbulent,0.0021230273310724984
1685780053,24853841,0.38974629708000974,0.062,113.34,1298.31,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.017448066887929357,0.01904888447649102,12548.369435725863,13554.68944198943,26103.058877715295,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685932671,99758945,0.03165938071078331,0.023,43.77,285.643,0.30296058096443357,0.7380240150973595,30820.64965572186,18834.940095471924,0.024146661664307765,0.026930564826396615,6263.12082064566,6912.809221004539,13175.9300416502,80.72393507915568,79.99387988661752,turbulent,turbulent,0.00030505074930597243
1716602564,1716602579,1.303099384806769,0.101,31.37,435.447,12.469850572313579,1.5752828421246954,288883.92452734284,176541.10065156245,0.015222163710748715,0.01648488936203088,3265.7606130069594,3474.4485994435217,6740.209212450482,367.77179729397943,364.44572417799117,turbulent,turbulent,0.012555881853370006
1716602579,1716602583,1.2892783946804784,0.101,35.51,492.914,12.337592293593094,1.55857500781753,285819.9511151164,174668.66264918278,0.015246908733650925,0.016515055558356393,3576.460308403259,3809.2208599342302,7385.681168337489,360.0118139406755,356.75592095323935,turbulent,turbulent,0.012422711105884747
1716602579,98916075,0.013820990126290488,0.017,28.82,144.763,0.13225827872048312,0.5897460822401068,18203.60674322713,11124.484602373042,0.027388318094708448,0.03083648625762163,4040.4224823217987,4501.536246143261,8541.95872846506,51.5455841475126,51.079413595712765,turbulent,turbulent,0.0001331707474852576
1716602583,1716602595,0.2099567716698251,0.049,34.72,357.095,2.0091557097590917,1.078354305953721,95940.28754597841,58630.48277229872,0.01882781679954584,0.020658555053469377,4004.2611101891503,4337.277503052906,8341.538613242055,172.33928641910384,170.78067569472316,turbulent,turbulent,0.0020230171621117114
1716602583,1716602714,1.0793216230106535,0.094,87.78,1187.137,10.328436583834005,1.5063258223349643,257092.9890731258,157113.20501834925,0.01554707193535704,0.01685933132532962,8473.277500232152,9077.243049917242,17550.520550149395,336.27855989353856,333.23730690520506,turbulent,turbulent,0.010399693943773039
1716602591,1716602564,1.303099384806769,0.101,28.3,392.832,12.469850572313579,1.5752828421246954,288883.92452734284,176541.10065156245,0.015222163710748715,0.01648488936203088,2982.1512516987395,3170.090651497549,6152.241903196289,367.77179729397943,364.44572417799117,turbulent,turbulent,0.012555881853370006
1716602591,98916076,0.016731187702971027,0.018,24.69,131.03,0.16010705935857442,0.636803602791023,20812.367013477193,12718.735338891342,0.026520400670055386,0.029778723870722335,3703.8598074366105,4113.989982757325,7817.849790193935,60.09970777514521,59.55617500895576,turbulent,turbulent,0.00016121166084059844
1716602595,1716602599,0.1927305818707836,0.047,32.72,329.752,1.8443117882371636,1.0759167463570354,91816.34152894845,56110.2803412867,0.01900819174900753,0.020865337778398312,3955.321741547574,4285.889566688162,8241.211308235735,171.56104036902946,170.0094679854998,turbulent,turbulent,0.0018570359588187904
1716602595,98916109,0.017226189799041485,0.019,32.37,180.495,0.16484392152192806,0.5884448639672957,20300.317783808732,12405.814726429577,0.026620309131575877,0.02992467167670172,3930.354573585874,4371.95676907364,8302.311342659514,51.31837428904028,50.85425858920983,turbulent,turbulent,0.00016598120329292088
1716602599,1716602654,0.1927305818707836,0.047,94.13,948.642,1.8443117882371636,1.0759167463570354,91816.34152894845,56110.2803412867,0.01900819174900753,0.020865337778398312,11056.81149275095,12010.71220914936,23067.52370190031,171.56104036902946,170.0094679854998,turbulent,turbulent,0.0018570359588187904
1716602646,160032052,0.10270714928536273,0.037,47.63,423.383,0.9828435338312222,0.9251687983691826,62153.58169539206,37982.94328732285,0.020619728698441912,0.02275881616364391,5738.804427063752,6263.821258933564,12002.625685997316,126.85374467005998,125.70649838061095,turbulent,turbulent,0.0009896243118207566
1716602646,160032166,0.29018412361414325,0.055,61.87,671.908,2.776881565685581,1.1829653376043225,118134.88635005117,72193.91974028408,0.01806754310667565,0.01976685952158486,7232.791834160777,7822.166837806514,15054.958671967292,207.3983875453064,205.5227075551891,turbulent,turbulent,0.002796039668427271
1716602648,1716602591,1.3198305725097401,0.102,89.96,1253.143,12.629957631672154,1.5643776085946093,289724.49983827677,177054.78825399856,0.015208663227839843,0.01647138739529186,8471.067999588746,9061.57925116989,17532.647250758637,362.69746400020495,359.41728239540413,turbulent,turbulent,0.012717093514210605
1716602648,620369478,0.5908426923447218,0.074,123.34,1521.276,5.653997055930351,1.330553003138608,178775.23523577445,109252.1048009314,0.016644274425663963,0.018123848116541698,12393.79413351422,13350.361968923933,25744.15610243815,262.37695995253443,260.0040619783724,turbulent,turbulent,0.005693004789582825
1716602654,1716602688,0.1927305818707836,0.047,37.47,377.623,1.8443117882371636,1.0759167463570354,91816.34152894845,56110.2803412867,0.01900819174900753,0.020865337778398312,4504.614630624533,4883.396610356793,9388.011240981326,171.56104036902946,170.0094679854998,turbulent,turbulent,0.0018570359588187904
1716602688,98916086,0.08849692895333888,0.035,113.15,974.561,0.8468605641467836,0.8908731332521652,56614.45944548896,34597.90640705541,0.021035607182780712,0.023250036676360504,13449.25702888917,14718.359708264808,28167.616737153978,117.62321891309622,116.55945211770455,turbulent,turbulent,0.0008527031761963199
1716602688,98916102,0.10423365291744471,0.037,72.93,648.275,0.9974512240903801,0.9389192874132862,63077.35057482334,38547.471670095576,0.020562206882701363,0.02268818584806373,8956.183061457814,9779.426311109544,18735.609372567356,130.65254014295508,129.47093811554979,turbulent,turbulent,0.0010043327826224707
1716602714,98916067,1.0793216230106535,0.094,97.18,1314.262,10.328436583834005,1.5063258223349643,257092.9890731258,157113.20501834925,0.01554707193535704,0.01685933132532962,9344.635327062671,10013.60274442981,19358.23807149248,336.27855989353856,333.23730690520506,turbulent,turbulent,0.010399693943773039
1716602970,29249266,0.8976445019019929,0.087,109.92,1444.239,8.589899539731988,1.4624789386332795,231021.46415850936,141180.52301944012,0.015862905722329044,0.01722085644684103,10905.36681088114,11704.96552026018,22610.33233114132,316.9863620500831,314.1195848129289,turbulent,turbulent,0.008649162484164533
1719589837,9291804160,6.910883418707441,0.199,28.88,498.238,66.13285568141093,2.152044089209869,777584.6877440853,475193.1311122477,0.012806243208196072,0.013734486061452441,2812.4519861534664,2939.7283851599514,5752.180371313418,686.3784912819867,680.1709868891996,turbulent,turbulent,0.06658911570322898
1719589855,9291804182,6.797707463321133,0.197,102.07,1755.808,65.04983218489123,2.160000089616509,772615.566958232,472156.4302842579,0.012823507211239427,0.013752767967127039,8348.422098582167,8822.766821953113,17171.188920535278,691.4628868923537,685.2093999862931,turbulent,turbulent,0.06549862027284131
1719589855,359788107,0.11317595538630859,0.038,229.18,2067.662,1.0830234965196994,0.9665197360615808,66686.47816582353,40753.06119311795,0.02032674777840496,0.022408494961613148,28425.815799347267,31039.564362195695,59465.38016154296,138.4467578750178,137.19466610846032,turbulent,turbulent,0.0010904954303876699
1719590097,99758796,0.060522416032014595,0.03,90.3,708.584,0.5791618759044459,0.8292729467081211,45171.2606670584,27604.803863796606,0.02211387436496845,0.024521056323578812,11408.633490186947,12525.104712548507,23933.738202735454,101.91927649679629,100.99753380730449,turbulent,turbulent,0.000583157596449304
1719590097,99758868,0.08813838313266881,0.035,26.47,227.986,0.8434295036619025,0.8872637555884134,56385.085634852236,34457.732788683585,0.021052053752994127,0.023270242570775177,3212.636287482976,3506.8435058784266,6719.479793361403,116.6720473562828,115.61688281415547,turbulent,turbulent,0.0008492484443348506
1719590097,99758900,0.18757138912213356,0.047,82.63,832.745,1.7949415226998426,1.0471155990659535,89358.51569339259,54608.26779791374,0.019100954792697137,0.020978926312101808,9257.323330142415,10059.701364801198,19317.02469494361,162.49896362449522,161.0293473073545,turbulent,turbulent,0.0018073250807644516
1719590097,159872593,0.11453978038506576,0.038,54.4,490.797,1.0960744534456055,0.9781667663281568,67490.0824799306,41244.15529028146,0.020281273626462037,0.022352655900116425,7003.735730167124,7634.88481918553,14638.620549352654,141.80356308551,140.52111287480759,turbulent,turbulent,0.0011036364277304067
1719590097,1007160095,0.03250559874420369,0.024,30.27,203.929,0.31105836118855207,0.6959201911873716,30325.930669153502,18532.610242591043,0.02419232900385306,0.027003367931238444,3721.9018528738725,4108.533832420742,7830.435685294615,71.77615851065374,71.12702567081185,turbulent,turbulent,0.00031320439727304056
1719590322,60120205,0.3734065276154027,0.061,81.92,931.758,3.573268206845959,1.2375022185888613,137062.6991729799,83760.97704246466,0.017538467016722088,0.01915406625015424,9136.471633692296,9867.141759678583,19003.613393370877,226.96208324639744,224.90947211909247,turbulent,turbulent,0.0035979206948297125
1719590322,1719590699,0.1624259359904946,0.044,154.87,1509.982,1.5543151769425319,1.0346031007162964,82655.14860683851,50511.74423583612,0.01942360482007866,0.021351746776189614,18234.62863722808,19847.85635953368,38082.48499676176,158.63860712301158,157.20390329256017,turbulent,turbulent,0.00156503861946194
1719590322,99758821,0.07088330147895572,0.032,137.57,1123.534,0.6783091050617772,0.8536261898079341,49597.657848899675,30309.83853016576,0.0216568441571398,0.023981873438774795,16865.69589873883,18495.96320408679,35361.65910282562,107.99329664674961,107.0166214276964,turbulent,turbulent,0.0006829888565088611
1719590322,99758951,0.03190836839094927,0.023,50.18,327.475,0.30534323819090214,0.7438282627895222,31063.041069789295,18983.06895760217,0.024107013222028194,0.02688147845747339,7269.892669738941,8023.914777656297,15293.807447395237,81.99864740767897,81.25706390753885,turbulent,turbulent,0.00030744984482513124
1719590322,99759074,0.15130662125407668,0.043,82.56,795.548,1.4479102512351836,1.009124552174354,78787.3851839332,48148.09865446031,0.019612172595997276,0.021574966146446373,9622.591607978877,10474.921693594335,20097.513301573214,150.92141981281515,149.55650906990425,turbulent,turbulent,0.0014578995909667331
1719590322,159872690,0.16974956202977853,0.045,44.57,439.549,1.6243977227730002,1.033730631362802,84462.38839848561,51616.17433689038,0.01933005254410231,0.02124479606248405,5211.8216171009435,5660.730478490419,10872.552095591363,158.37116357056595,156.93887845959333,turbulent,turbulent,0.0016356046747909808
1719590699,99758876,0.017326814075482616,0.019,74.66,416.304,0.16580683325820686,0.591882178855438,20418.89913072008,12478.281484608406,0.02658537245536357,0.029881235725075957,9091.69730136765,10120.024644722796,19211.721946090445,51.91966294901594,51.45010928449758,turbulent,turbulent,0.00016695075829486962
1719590699,159872615,0.14509912191501198,0.042,22.38,213.035,1.3885083436843253,1.0143549526190119,77353.9870289813,47272.128527838824,0.019696773085821736,0.021670569401301205,2819.937380028165,3059.3194050608736,5879.256785089039,152.48995796534416,151.11086159803548,turbulent,turbulent,0.0013980878611670707
1720869637,99758786,0.46827721717035276,0.067,87.83,1039.995,4.481121695410074,1.286403384259314,156493.18716312718,95635.22633338669,0.017085242296280275,0.018630679486866388,9400.154853964774,10135.754104628159,19535.908958592932,245.25376581479424,243.03572744678033,turbulent,turbulent,0.004512037594344888
1720869637,99759036,0.0636821011221323,0.031,33.98,272.18,0.60939809686251,0.8171800337238955,45996.30018541804,28108.997321049566,0.022007605549013817,0.024402085804444737,4078.0244911284394,4470.158923036445,8548.183414164885,98.96846411457285,98.07340813082374,turbulent,turbulent,0.0006136024214165534
1720869763,160025455,0.05680057360750631,0.029,19.73,151.487,0.5435461589235053,0.8328762464932173,43855.28453205632,26800.592014056016,0.022272806026487228,0.02470437252134908,2699.2275946351224,2955.7090529755606,5654.9366476106825,102.80690601360594,101.87713573555375,turbulent,turbulent,0.0005472961615473791
1720869886,60121865,0.6706451483278579,0.077,71.75,899.171,6.4176569217976835,1.394874347052248,195015.5631047155,119176.8015856904,0.016383480710081656,0.017818051706731144,7625.342403732094,8193.011156341307,15818.3535600734,288.35767241292035,285.74980876198646,turbulent,turbulent,0.006461933253992775
1720869886,1720870024,0.12345303046924097,0.04,47.38,439.544,1.1813687126243155,0.9514928368937796,69104.92076829722,42231.00607911981,0.02015111843842796,0.02221087596537625,5471.889893548298,5963.06604388782,11434.955937436118,134.1752406826238,132.9617798785345,turbulent,turbulent,0.0011895191441918525
1720869886,160025456,0.0897040221036367,0.035,40.77,351.152,0.858411694771643,0.9030245928525322,57386.67749884645,35069.819911089224,0.020980928195465758,0.023182852385020974,5043.590543526931,5509.94022283381,10553.530766360742,120.85385071145679,119.76086656538394,turbulent,turbulent,0.000864333999722032
1720869930,99758805,0.2592720255546231,0.053,65.81,702.522,2.481072014876776,1.1382238250998102,109533.50888760417,66937.49487405304,0.01833419755054307,0.02008073679642408,7477.2383518945735,8097.339417096728,15574.577768991301,192.00683134460704,190.2703502861889,turbulent,turbulent,0.002498189285255863
1720869930,99758813,0.03528963139631679,0.024,37.92,255.467,0.3376998219743233,0.7555242166593193,32923.27957058533,20119.8873283103,0.02377877472788445,0.026491928482651254,5381.883653543261,5932.163772354839,11314.047425898101,84.59761417097955,83.83252600423815,turbulent,turbulent,0.00034002966130387255
1720869930,99759010,0.0350094181041176,0.024,23.23,156.501,0.3350183550633263,0.7495250628084685,32661.85602510078,19960.127658292007,0.023818249626804754,0.026540756104927506,3282.3771523577007,3615.054729136204,6897.431881493905,83.25947261902752,82.50648640429569,turbulent,turbulent,0.0003373296945694714
1720869930,160025376,0.12128100223610573,0.039,29.36,268.673,1.1605837534555572,0.9833028856990297,69629.83717625069,42551.79000838064,0.020142754907822934,0.02219179861403149,3764.851134932168,4095.877151790423,7860.728286722591,143.29662576021246,142.00067251404252,turbulent,turbulent,0.0011685907866195908
1720869956,160025449,0.03490186477723061,0.024,25.33,170.648,0.3339891366242164,0.7472224277332302,32561.5147035925,19898.807640679785,0.0238335218199521,0.02655964611764421,3551.8905042233787,3912.9862200577386,7464.876724281117,82.74869131654977,82.00032453150453,turbulent,turbulent,0.0003362933754052735
1720869956,160025458,0.10639301642799212,0.037,38.74,344.36,1.0181149897415513,0.9583704722450719,64384.09676821596,39346.04297042398,0.020482856522823178,0.02259072989297799,5001.59813478924,5452.538176834414,10454.136311623653,136.12195744395828,134.89089082470872,turbulent,turbulent,0.0010251391105457486
1720869973,1720869763,0.05680057360750631,0.029,78.21,600.496,0.5435461589235053,0.8328762464932173,43855.28453205632,26800.592014056016,0.022272806026487228,0.02470437252134908,10395.055363037874,11414.507356077214,21809.56271911509,102.80690601360594,101.87713573555375,turbulent,turbulent,0.0005472961615473791
1720869973,1720869886,0.8838022009007356,0.086,41.01,536.493,8.457437329193642,1.4736078513990236,230103.82444482105,140619.74025757067,0.015880989737249728,0.017239348058336778,4383.856171882307,4688.506869909742,9072.363041792049,321.82901073661077,318.9184373091968,turbulent,turbulent,0.008515786397906658
1720869973,160025457,0.05142076510610761,0.028,26.98,202.458,0.4920647378574891,0.8088094600091869,41119.48933124403,25128.708413406053,0.022591823011793976,0.025084623679653077,3614.4806170156157,3966.408757979332,7580.8893749949475,96.9513322167925,96.07451887216358,turbulent,turbulent,0.0004954595628006657
1720869999,1720869973,0.9920235396143495,0.091,12.8,171.034,9.493048225974636,1.477280426143603,244088.7676369129,149166.1391882865,0.015695596566443374,0.01703056996686574,1513.5322035633085,1600.151127541729,3113.6833311050377,323.43515572604684,320.510056563628,turbulent,turbulent,0.009558542122254704
1720869999,1720870249,0.1987267049906635,0.048,53.69,546.725,1.9016909568484546,1.063646970629943,92700.52714735526,56650.61882675008,0.01895942788805922,0.02081273849442347,6093.9548739223965,6612.905533562152,12706.86040748455,167.67038121363913,166.1539953694674,turbulent,turbulent,0.0019148109945138893
1720870024,99758967,0.017758853305781287,0.019,33.55,187.075,0.16994117995962954,0.606640594330216,20928.03863123941,12789.42391994444,0.02643863043519266,0.029698798223572378,4298.30198840464,4777.997531415177,9076.299519819817,54.54114784322776,54.04788586150083,turbulent,turbulent,0.000171113628444989
1720870024,160025451,0.04461818363595651,0.027,22.5,164.768,0.42696826445891395,0.7547586670350871,37001.159343531515,22611.938018283963,0.0231126093081525,0.02571351957330979,2794.5806748197597,3071.5280621759134,5866.108736995673,84.42626066890384,83.6627221976007,turbulent,turbulent,0.0004299139795297422
1720870024,160032064,0.06107599352750318,0.03,30.02,235.567,0.5844592682057721,0.836858018009179,45584.42648209964,27857.29540640605,0.022073938373474458,0.02447186524352039,3924.8438941632194,4300.681099195692,8225.524993358911,103.79224355919996,102.85356203579208,turbulent,turbulent,0.0005884915362171213
1720870048,99758775,0.35815021405834185,0.06,62.58,706.653,3.4272747756779127,1.2268358686275795,133653.75787901776,81677.72423053581,0.017625681955915348,0.019255265503193078,7057.668839058012,7620.019185196576,14677.688024254589,223.06645546167113,221.0490758092646,turbulent,turbulent,0.003450920034117385
1720870048,99758913,0.033130964135268774,0.024,45.59,307.14,0.31704271899778735,0.709308789438914,30909.362084817236,18889.153530503296,0.024095110254429387,0.02688315571828812,5762.675154908109,6362.777325895692,12125.4524808038,74.56448448600389,73.89013444317506,turbulent,turbulent,0.0003192300420219743
1720870048,99759093,0.027167432927331803,0.022,53.97,340.281,0.25997543471130913,0.6921926642741192,27649.872444094646,16897.232762751937,0.024748499822187627,0.027658568786752158,7256.272608460246,8027.890967617684,15284.16357607793,71.00931472799722,70.3671171086057,turbulent,turbulent,0.00026176904238621375
1720870048,99759159,0.017187328235470794,0.019,36.98,206.2,0.164472040530821,0.5871173569703518,20254.521116103115,12377.82772737398,0.026633880735881306,0.029941545036708553,4464.836598990722,4967.643943371682,9432.480542362406,51.08709125483527,50.62506724416618,turbulent,turbulent,0.0001656067566417139
1720870048,160025355,0.021418112487999248,0.02,22.13,129.04,0.20495801423922727,0.6603055602492993,23978.301073110393,14653.482952114842,0.025609100618697672,0.02868846566399265,3116.3450822259188,3451.7974526419566,6568.142534867875,64.61766276342708,64.03327028821063,turbulent,turbulent,0.00020637204886823332
1720870048,160025360,0.2033725443699212,0.048,22.38,227.896,1.9461487499513992,1.0885129441387018,94867.68308907616,57974.99883806762,0.018881392016485404,0.02071719921313869,2752.101561881474,2975.455322018279,5727.556883899753,175.6016257723227,174.01351093887806,turbulent,turbulent,0.001959575508284528
1720870052,1720869956,0.14129488120522274,0.042,35.81,340.875,1.3521041263657678,0.9877603712459432,75325.90317405263,46032.73745909528,0.01979324514471233,0.021788845373985646,4211.703116446877,4579.959390739696,8791.662507186573,144.5987482580131,143.29101881077085,turbulent,turbulent,0.001361432485951022
1720870052,1720869999,1.1907502446050129,0.097,24.29,332.287,11.39473918282309,1.5606336304842772,274862.9191549703,167972.66360637188,0.015366259634183062,0.016648379824840638,2675.8833129138675,2843.0870054721,5518.970318385967,360.96347546675867,357.6989757948494,turbulent,turbulent,0.011473353116768592
1720870249,160025454,0.12476398570338589,0.04,25.86,239.903,1.1939137387883816,0.9615967971613898,69838.75012219825,42679.45969951451,0.020111402634455707,0.02216216899097669,3106.7018014341593,3378.684012674603,6485.385814108762,137.04000095230765,135.80063168490804,turbulent,turbulent,0.001202150720284125
1720870249,160025476,0.07396271928727763,0.032,30.21,246.725,0.7077772180600729,0.8907106883526998,51752.35306828505,31626.603615731983,0.02147786894078065,0.023761623491734562,4091.099828752694,4472.786133432319,8563.885962185013,117.58032717191998,116.5169482830189,turbulent,turbulent,0.0007126602742297641
1720870260,60121878,16.99776068128235,0.287,188.0,3585.536,162.65799695007036,2.544788346998095,1326102.283911968,810400.0842601783,0.01174271745607273,0.01253473015452328,13264.094892803943,13966.522870772586,27230.617763576527,959.7644765703867,951.0845102252525,turbulent,turbulent,0.16378019771507044
1720870260,1720869930,0.4508520772911633,0.066,86.92,1022.701,4.314373945369983,1.2763505047812296,152952.7708365646,93471.62724742593,0.01716133196611089,0.018718787334060988,9335.892477580785,10069.351806800212,19405.244284381,241.4355654581662,239.25205832297405,turbulent,turbulent,0.004344139427748798
1720870260,99390129,0.3012006188710495,0.056,59.16,647.743,2.8823025729287033,1.1844140659946671,120430.09870307375,73596.5568572321,0.017994171766075123,0.019683099107364658,6794.929976135527,7346.142180416424,14141.07215655195,207.90668293727558,206.02640599967444,turbulent,turbulent,0.0029021879902641646
1720870260,99758774,0.024590307472361454,0.021,71.46,434.048,0.23531394710393738,0.6876209819001944,26218.743437604662,16022.64934523053,0.02507403499809238,0.028043847273264998,10035.050762008039,11113.89019926073,21148.940961268767,70.07443052421007,69.44068785769868,turbulent,turbulent,0.00023693741165167976
1720870260,99758874,0.054271598502610076,0.029,44.57,342.208,0.5193454402163643,0.7957934644178897,41902.68237056945,25607.32888843378,0.022476902480585103,0.02495590137592462,5497.564592119183,6038.435630735013,11536.000222854196,93.85600683532878,93.00718715038852,turbulent,turbulent,0.000522928478623563
2118446643,25538793,0.17094781362279632,0.045,37.95,374.263,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.01930543761233271,0.02121464139844412,4518.879087308596,4905.121890604019,9424.000977912616,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
3219858727,3219858741,0.6055513223075173,0.074,6.15,75.854,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.016577911101484964,0.018042852111146458,908.4603011893767,955.6622894367106,1864.1225906260872,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858735,3219858747,0.6055513223075173,0.074,36.8,453.891,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.016577911101484964,0.018042852111146458,4062.4566601364572,4357.323108519745,8419.779768656203,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858736,98916098,0.4955278742823032,0.069,77.56,929.712,4.741893533801945,1.283493454949786,160800.0605720164,98267.21831153598,0.016987232484099474,0.018520376607271054,8013.92584023724,8636.3510471691,16650.27688740634,244.14546037256164,241.93744535316455,turbulent,turbulent,0.004774608534914463
3219858741,3219858735,0.6055513223075173,0.074,31.73,391.358,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.016577911101484964,0.018042852111146458,3540.7352395863204,3794.6340268639215,7335.369266450241,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858745,3219858727,0.6055513223075173,0.074,30.02,370.267,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.016577911101484964,0.018042852111146458,3364.770026738049,3604.851318849827,6969.621345587876,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858745,8333271287,0.026143808512254854,0.022,89.49,564.234,0.2501799857632043,0.6661119774096889,26608.070497504967,16260.572683404142,0.024953692834754987,0.02791278439629952,11190.533786596812,12396.610147963835,23587.14393456065,65.75909419226647,65.16437878196602,turbulent,turbulent,0.00025190601323603345
3219858747,3219858736,0.4955278742823032,0.069,33.47,401.205,4.741893533801945,1.283493454949786,160800.0605720164,98267.21831153598,0.016987232484099474,0.018520376607271054,3597.092202431236,3864.436455832527,7461.528658263763,244.14546037256164,241.93744535316455,turbulent,turbulent,0.004774608534914463
3219858747,28994181,0.11002344802521404,0.038,73.01,658.696,1.0528559619637707,0.9395974046160281,64828.9315466177,39617.88786977455,0.02043491540911721,0.022541280187268035,8692.645682291462,9488.57230232727,18181.217984618732,130.84133108650914,129.6580216620535,turbulent,turbulent,0.0010601197656998596
3907400247,99759045,0.12220556539743944,0.039,67.9,621.353,1.1694312478223872,0.9907989123461431,70160.64728827053,42876.17566454439,0.020114347091480137,0.02215692641967006,8637.142683506205,9413.544607453125,18050.68729095933,145.48974377599748,144.17395629858368,turbulent,turbulent,0.0011774993211143762
3939220266,3939220267,0.8758811848148716,0.086,75.76,991.092,8.381638132199729,1.460400742972171,228041.53483636718,139359.445563311,0.015903449869057486,0.01726675080590744,7696.607384075859,8253.963346046457,15950.570730122316,316.0861212149487,313.22748562123127,turbulent,turbulent,0.00843946425142088
3939220266,390787316,0.0049373380812694325,0.012,27.17,89.444,0.047247254366214665,0.4228186397688073,9212.528187590917,5629.907820872552,0.03265244833365328,0.03729406971664295,3291.1893306484176,3721.3110358907447,7012.500366539162,26.495345443531978,26.25572550304994,turbulent,turbulent,4.7573219925781925e-05
3939220267,3939220276,0.552889907055026,0.072,14.57,177.725,5.290812507703598,1.3152170179500828,171938.59557312177,105074.13646026453,0.016770399880789814,0.018269158045871627,1706.388187568361,1819.3715257300669,3525.759713298428,256.3634905113926,254.04497745523986,turbulent,turbulent,0.005327314579258307
3939220267,390787314,0.08785256773339971,0.035,20.24,174.327,0.8406944280708106,0.8843865341606186,56202.2399189365,34345.993154884294,0.021065232597585033,0.023286433130545445,2469.3561572665576,2692.935260178959,5162.291417445516,115.91658535934509,114.86825310250082,turbulent,turbulent,0.0008464944990664099
3939220267,390787315,0.23513871002644587,0.051,15.84,166.067,2.2501311964253197,1.1148271317271008,103233.62191176531,63087.543782053915,0.018554890263448157,0.02033793145533924,1953.360195534448,2104.1656110362,4057.525806570648,184.19438883776758,182.5285623406383,turbulent,turbulent,0.0022656551730961634
3939220276,4509503803,0.552889907055026,0.072,145.31,1772.491,5.290812507703598,1.3152170179500828,171938.59557312177,105074.13646026453,0.016770399880789814,0.018269158045871627,14717.797171317707,15865.410847723946,30583.208019041653,256.3634905113926,254.04497745523986,turbulent,turbulent,0.005327314579258307
3939220277,3939220266,0.880818522896141,0.086,23.31,304.941,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.015889416344111236,0.01724962982545377,2614.1616472065803,2785.163996725028,5399.325643931608,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
3939234635,390789514,0.05449378023959815,0.029,58.7,450.699,0.5214715812401737,0.7990513521360785,42074.22717504218,25712.162373516843,0.022458431112648863,0.02493314118097388,7263.9628907490505,7981.118296193864,15245.081186942914,94.62605143654893,93.77026758343405,turbulent,turbulent,0.000525069288198124
3939286025,99390130,0.14148785961408697,0.042,65.31,621.686,1.3539508097041817,0.9891094394015357,75428.78215181034,46095.608274759295,0.01978826276647912,0.021782738074938118,7580.950514377723,8255.087565420536,15836.038079798258,144.99399954882702,143.68269550804035,turbulent,turbulent,0.001363291909821681
3939286025,390793102,0.13970685213200523,0.042,42.7,406.461,1.3369076759043563,0.976658821256794,74479.30687002218,45515.37034160816,0.019834616083512304,0.02183955229383554,4892.51102148108,5324.17891483483,10216.68993631591,141.36669041845514,140.08819121879733,turbulent,turbulent,0.0013461311930062845
3939286025,390793104,0.11509945627749793,0.039,40.63,371.805,1.1014302036124204,0.9331851272116193,66080.8886133303,40382.9767506722,0.020340945216627052,0.02243498514636925,4687.321105178598,5109.945051578321,9797.26615675692,129.06157294261698,127.89435938456246,turbulent,turbulent,0.0011090291279829661
3939286032,3939286025,0.39629416802359013,0.063,120.88,1394.351,3.792288689220958,1.231289944643529,140845.94277518804,86072.97135180394,0.01743428748111688,0.019037228699438226,12751.74042380269,13777.759925943505,26529.500349746195,224.68909879140378,222.65704419547086,turbulent,turbulent,0.0038184522308109315
3939286032,390793107,0.05411025340008056,0.029,30.31,232.72,0.5178014679433547,0.7934276343769219,41778.10906206415,25531.200356770718,0.022490383980889463,0.02497251264789709,3748.4852751719227,4114.337227378329,7862.822502550252,93.29878362119744,92.45500337964508,turbulent,turbulent,0.0005213738542652062
3939286036,304836567,0.02296765369059114,0.021,37.35,226.864,0.2197861597185755,0.6422465681008122,24488.633180133806,14965.354206353553,0.02544850859425677,0.028508283362778296,4672.685687976632,5179.877504125694,9852.563192102327,61.131481545675825,60.57861757185926,turbulent,turbulent,0.00022130249584220507
3939286036,3939286032,0.4504044214236707,0.066,12.34,145.192,4.310090157164313,1.2750832026632595,152800.90238843497,93378.81826530304,0.01716416790434516,0.0187222510439785,1529.7432583072111,1631.840514923984,3161.583773231195,240.95635555309906,238.7771823205985,turbulent,turbulent,0.004339826085076139
3939286037,3939286036,0.4733720751142619,0.067,47.67,564.46,4.529876316882889,1.3003994580827836,158195.8336480525,96675.7379678123,0.017054663215153795,0.018593329407254004,5319.092586240375,5724.127971380709,11043.220557621084,250.61952145460208,248.3529559953,turbulent,turbulent,0.004561128580918343
3939286037,390794364,0.025024051701166016,0.021,28.09,170.619,0.23946460958053603,0.6997498108235153,26681.211369953628,16305.270117315798,0.02497991365218419,0.027927102250072777,4113.849238906166,4549.131867474134,8662.981106380299,72.56829445782834,71.9119976589839,turbulent,turbulent,0.0002411167101418396
4509503803,4509503804,0.552889907055026,0.072,75.6,922.169,5.290812507703598,1.3152170179500828,171938.59557312177,105074.13646026453,0.016770399880789814,0.018269158045871627,7780.170429255852,8376.123704262165,16156.294133518017,256.3634905113926,254.04497745523986,turbulent,turbulent,0.005327314579258307
4509503804,3939286037,0.4983961268154279,0.069,113.44,1359.805,4.769340926463425,1.2909226704278065,161730.81584331227,98836.01617836316,0.016971030692043237,0.01850059975716458,11732.109272419997,12651.77867536671,24383.88794778671,246.98000330083022,244.7463530992381,turbulent,turbulent,0.004802245291060183
4509503804,3939234635,0.05449378023959815,0.029,10.05,77.164,0.5214715812401737,0.7990513521360785,42074.22717504218,25712.162373516843,0.022458431112648863,0.02493314118097388,1322.0849140445669,1444.1594956504669,2766.244409695034,94.62605143654893,93.77026758343405,turbulent,turbulent,0.000525069288198124
4859726967,771502853,0.17094781362279632,0.045,84.07,829.098,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.01930543761233271,0.02121464139844412,9815.404605778022,10672.807117984716,20488.21172376274,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
5230450555,1149525733,14.3018715205669,0.267,18.45,345.255,136.8600145508794,2.473968126588213,1199357.955891752,732944.8115009153,0.01193406199861591,0.012749385116127079,2153.81616042083,2218.7422555712183,4372.558415992048,907.0882407103124,898.8846703619208,turbulent,turbulent,0.1378042313487419
5230450555,99389931,0.03970608290890242,0.025,19.63,136.232,0.3799625158746643,0.7834310467134413,35561.84181802224,21732.350479599572,0.023367596633957433,0.0259993446116124,2872.6350040497805,3157.1046112874933,6029.739615337274,90.96260584136567,90.13995364216136,turbulent,turbulent,0.0003825839315688265
5332074133,1685748370,2.0101035857660015,0.12,206.77,3047.169,19.235441012114844,1.7213916688270692,375063.15425508976,229206.46129540217,0.014524754087617,0.01568594773608637,18757.431887969244,20039.01781084653,38796.44969881578,439.15793085917426,435.186252230603,turbulent,turbulent,0.019368149068427227
5332074133,3219858745,0.6316951308197721,0.076,43.67,544.434,6.04492948152892,1.3486650256834776,186106.33064718044,113732.24212608296,0.016516916566054394,0.017976791874827227,4533.5653568358275,4866.03649541246,9399.601852248288,269.5687391264924,267.13079977737266,turbulent,turbulent,0.006086634313850356
6957423243,60121882,27.95198550078411,0.352,26.43,530.899,267.4831148400393,2.7819613111215,1778022.319322446,1086574.885569717,0.011214420241487371,0.01194195388984145,2756.695199939164,2835.248316363208,5591.943516302372,1147.000239517138,1136.6269409424228,turbulent,turbulent,0.2693285190730094
6957423243,6957423245,0.5411955512330296,0.071,101.72,1233.762,5.178904796488323,1.3239185613617603,170672.31474262036,104300.29412232045,0.016800834895876034,0.018301888699405675,10680.817311799161,11506.859576599169,22187.67688839833,259.7669401569747,257.4176468113841,turbulent,turbulent,0.005214634800751598
6957423243,99055193,0.012549469328987966,0.017,48.28,242.51,0.12009061558840158,0.5354898819357916,16528.88848147969,10101.040304827227,0.028005550492500413,0.03160618866815031,5675.955780629413,6342.359539832758,12018.31532046217,42.49754820995246,42.113206741583845,turbulent,turbulent,0.00012091913790645276
6957423245,50930479,0.5411955512330296,0.071,31.94,387.4,5.178904796488323,1.3239185613617603,170672.31474262036,104300.29412232045,0.016800834895876034,0.018301888699405675,3531.968560981311,3789.733565386118,7321.702126367429,259.7669401569747,257.4176468113841,turbulent,turbulent,0.005214634800751598
6957423249,99758886,0.13250548773420062,0.041,33.93,318.908,1.2679950979349344,0.9720529041251821,72363.10902769776,44222.13155412052,0.019959662733701942,0.02198459662616643,3995.2025447374917,4346.645016891667,8341.847561629158,140.03646557349185,138.76999672833,turbulent,turbulent,0.0012767431773137536
6957423249,160025403,0.08118075989478132,0.034,48.43,410.154,0.7768493769835534,0.8660022665480309,53461.53259417661,32671.107684989925,0.021293328886226186,0.023556489017878504,5729.736333126176,6269.688098082519,11999.424431208696,111.14742203035634,110.14222137319162,turbulent,turbulent,0.00078220897184816
6957423250,1720870260,17.828675283419535,0.293,311.32,5969.561,170.60933285568933,2.560988244711829,1362444.0112158922,832609.0339215721,0.011691284565397428,0.012477321546163237,21096.605873893983,22246.605375355306,43343.21124924929,972.0229225349887,963.2320926384165,turbulent,turbulent,0.17178639102335863
6957423250,6957423249,0.21368624762898192,0.049,86.56,890.27,2.044844474918487,1.0975091844914426,97644.4811905635,59671.93989813464,0.018769012341447497,0.020586574965667324,10043.33247188966,10899.156352184626,20942.488824074288,178.516212216029,176.9017382988103,turbulent,turbulent,0.0020589521491619126
6957423250,99758770,0.06364350650894703,0.031,44.16,353.722,0.6090287704205457,0.8166847807917754,45968.42407294171,28091.96182976527,0.022010257229613837,0.024405349123096876,5264.338243850448,5773.738366440615,11038.076610291064,98.84854055454052,97.95456914152778,turbulent,turbulent,0.0006132305469386888
6957423250,160025412,0.11956238788557791,0.039,41.31,378.028,1.144137683115578,0.9693689766850861,68643.14647292801,41948.8091985199,0.020196389037941204,0.02225762711290134,5104.645880390944,5560.662641518441,10665.308521909385,139.2642260463452,138.00474121993963,turbulent,turbulent,0.001152031252490171
6957423251,160032059,0.038128123819337105,0.025,53.9,374.066,0.364862428893178,0.7522967204177599,34148.57897698156,20868.685331476518,0.023563819201764945,0.02624186171881038,7185.912254806203,7920.774925769155,15106.687180575358,83.87637907559314,83.11781365115748,turbulent,turbulent,0.00036737966692943267
6957423251,160032060,0.13736050128474125,0.041,45.3,425.775,1.31445455774872,1.007669014084619,75014.50015795388,45842.43461930164,0.01982735401776811,0.021822334935913623,5644.946171720476,6141.733724996045,11786.67989671652,150.4863626144021,149.12538646370908,turbulent,turbulent,0.0013235231675799125
6957423253,6957423251,0.17548862510407834,0.045,81.85,807.205,1.6793169866418978,1.06868003108017,87317.97735334774,53361.265615072894,0.019214339786833307,0.021103010683297146,10028.357298569705,10897.9964797898,20926.353778359502,169.2609310807612,167.73016054153786,turbulent,turbulent,0.0016909028345093449
6957423253,159872839,0.007766806774940216,0.014,40.53,164.471,0.07432350980804035,0.48866381359144334,12421.718255687898,7591.089799928225,0.03016185262822654,0.03422488775879412,5185.743469141024,5826.362311122274,11012.105780263299,35.390092406192174,35.07002970483586,turbulent,turbulent,7.483627832313326e-05
6957423253,160032053,0.1996143520245232,0.048,58.82,598.964,1.9101851868375428,1.0683979329054858,93114.59000802338,56903.65856678021,0.018944319010632895,0.020794243704988863,6714.6130831007695,7287.273089607137,14001.886172707906,169.1715836684441,167.6416211738512,turbulent,turbulent,0.0019233638274095087
6965536339,60121868,1.6666451865313034,0.112,49.76,716.295,15.948757765849793,1.6384411902512497,333190.29202077724,203617.35591900695,0.014828436742377547,0.016035767466051058,4766.325006223488,5075.683136378518,9842.008142602006,397.85337982784046,394.255253379627,turbulent,turbulent,0.016058790524774838
6965536339,6965536342,0.26181502655868244,0.053,79.15,844.926,2.5054069527146643,1.1493877920718785,110607.83930363525,67594.03356660886,0.01830304192963951,0.020042620969426952,9115.313586789127,9872.948808148656,18988.26239493778,195.79179900416088,194.02108726446173,turbulent,turbulent,0.002522692113307389
6965536339,160032050,0.1095649831072005,0.038,62.57,564.507,1.0484687378679474,0.9356821260567313,64558.79103275546,39452.80113562745,0.020451013920292898,0.02256103821631755,7411.979227037313,8089.491829824971,15501.471056862283,129.75317795552277,128.57970962519587,turbulent,turbulent,0.001055702273518059
6965536342,6965536343,0.07048975872042408,0.032,44.14,360.491,0.6745431456499913,0.8488868732343179,49322.292584030365,30141.55887590402,0.02168051700290044,0.02401099832458607,5429.861707758353,5947.766702046998,11377.628409805351,106.79747197617147,105.83161161654334,turbulent,turbulent,0.0006791969152049326
6965536342,6965536344,0.1913252678382584,0.047,65.63,661.419,1.8308638070646739,1.0680715933625922,91146.8536256106,55701.1467021562,0.019033106831724586,0.020895851539873556,7658.089232785602,8315.142481904866,15973.231714690468,169.0682533565715,167.53922536586097,turbulent,turbulent,0.0018434951981024575
6965536343,98916126,0.07048975872042408,0.032,34.17,279.066,0.6745431456499913,0.8488868732343179,49322.292584030365,30141.55887590402,0.02168051700290044,0.02401099832458607,4227.529346391149,4628.235826387921,8855.76517277907,106.79747197617147,105.83161161654334,turbulent,turbulent,0.0006791969152049326
6965536344,98916074,0.1913252678382584,0.047,40.47,407.857,1.8308638070646739,1.0680715933625922,91146.8536256106,55701.1467021562,0.019033106831724586,0.020895851539873556,4787.088656182913,5191.666968656027,9978.755624838941,169.0682533565715,167.53922536586097,turbulent,turbulent,0.0018434951981024575
6986539643,6986539644,0.35329066346496096,0.06,69.84,788.633,3.3807718991862297,1.2101895824064608,131840.28081572396,80569.48244351335,0.017666581495364497,0.019305253060905563,7656.188632385187,8270.72696830497,15926.915600690158,217.05418153711534,215.09117599064504,turbulent,turbulent,0.003404096327635463
