u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
6986539643,155463400,0.21011353254638568,0.049,51.07,525.255,2.0106558138410113,1.0791594420057748,96011.91983225128,58674.25828760818,0.018825315271726293,0.02065549349571346,5816.679216567134,6307.8235951788665,12124.502811746,172.59673125352677,171.03579223657735,turbulent,turbulent,0.0020245276156260587
6986539644,155463289,0.18393309936051028,0.046,78.8,785.715,1.7601253527321556,1.0719338269708272,89530.14064407304,54713.150261491355,0.01911099980879625,0.020983935565416573,9462.0499592138,10278.861334982106,19740.911294195907,170.29319316507576,168.75308700198846,turbulent,turbulent,0.001772268709064881
6986539644,155463330,0.041138735022327254,0.026,62.96,449.22,0.3936721054768158,0.7504607585704287,35427.8498086422,21650.46604503586,0.023352022462186334,0.025995021288053418,7949.974481955282,8760.360990987581,16710.33547294286,83.46748211087105,82.71261468941329,turbulent,turbulent,0.00039638810558876165
6986539644,155463347,0.1282188290821234,0.04,38.78,359.762,1.2269744409772574,0.9882244037496112,71772.65710728451,43861.29793528162,0.02000952207495132,0.0220371904786869,4824.302658419847,5250.588589256194,10074.891247676042,144.73464008357942,143.42568165099624,turbulent,turbulent,0.0012354395129818199
7018452997,7018452998,4.59352967166383,0.168,20.7,339.687,43.95722173840986,2.0070200593562824,612215.6873686123,374133.7682982695,0.01333561062235068,0.014332998461732884,2231.8728764058683,2332.857586820887,4564.730463226755,596.986847271184,591.5877875338218,turbulent,turbulent,0.044260488892727906
7018452997,155463543,0.29599184679153834,0.056,40.77,446.391,2.83245786403386,1.1639315618728063,118347.4571135294,72323.82477605992,0.018048330911916724,0.01974932458566997,4597.760229435657,4966.831581129578,9564.591810565234,200.77804751849126,198.9622408931723,turbulent,turbulent,0.002851999395599781
7018452998,771502847,4.150953802929242,0.161,79.16,1282.234,39.722045961045374,1.9747853580273116,577283.6180660857,352786.2808159018,0.013471481083062883,0.014486665757133395,6958.323795136044,7371.856867347859,14330.180662483905,577.9644599411614,572.7374358290587,turbulent,turbulent,0.0399960940324632
7018452998,7018452999,0.44257586873458743,0.066,58.09,683.487,4.235175777364473,1.2529207736101378,150145.0449891975,91755.78579922822,0.017214417814696622,0.018783611516443647,6107.642338471093,6583.101644925335,12690.743983396427,232.65294622210442,230.54886778140158,turbulent,turbulent,0.004264394860264696
7018452999,99389943,0.19013279208764597,0.047,57.72,581.702,1.8194525558626409,1.0614146081698177,90578.76131913571,55353.97736339549,0.019054453339216258,0.020921991768857413,6678.828969068092,7250.886045684931,13929.715014753023,166.96731283293076,165.45728543401498,turbulent,turbulent,0.0018320052190476989
7018452999,99389949,0.2524430766469414,0.052,50.73,536.774,2.4157232215018314,1.1512788536977192,108699.44590937797,66427.78705133604,0.018373205501521033,0.020122095734178728,6064.808009503844,6563.49960954509,12628.307619048934,196.436592599237,194.6600494427252,turbulent,turbulent,0.002432389641216996
7156156231,99758837,0.04806975507595452,0.028,43.96,329.876,0.45999765622922983,0.7561006252149032,38439.79716992678,23491.110183112232,0.022902805108030982,0.02546805130203417,5162.316519452499,5679.2052126670515,10841.52173211955,84.7267467353569,83.96049071302154,turbulent,turbulent,0.000463171245793825
7156156231,99758935,0.040064639899811266,0.026,32.73,233.529,0.3833936832517824,0.7308669076661005,34502.86072815542,21085.191979935167,0.023480267569621866,0.026153347437857563,3979.145877095332,4383.131759604472,8362.277636699804,79.16585986107948,78.44989566772522,turbulent,turbulent,0.0003860387710599977
7156156232,7156156231,0.08813439497576579,0.035,62.07,534.609,0.8433913394810124,0.8872236079598108,56382.534276856895,34456.17361729878,0.02105223722644362,0.02327046797689929,7375.852452056738,8067.114788723815,15442.967240780552,116.66148905268716,115.60641999827801,turbulent,turbulent,0.0008492100168538228
7156156232,99758777,0.14493811693762393,0.042,82.07,781.224,1.3869676261973582,1.0132294034492138,77268.1534500588,47219.674399348856,0.01970078284940421,0.021675486382942706,9914.274884519353,10794.266436101783,20708.541320621138,152.15173371689878,150.77569619909457,turbulent,turbulent,0.0013965365140499906
7156156232,99758974,0.026993874388678455,0.022,34.43,217.081,0.25831458745146846,0.6877706068938975,27473.231851360517,16789.285168533774,0.024782501538610516,0.02770069578734447,4601.7594495563435,5088.928236121187,9690.68768567753,70.1049299628468,69.47091146397513,turbulent,turbulent,0.0002600967367037902
7156156232,99758984,0.03707747326974909,0.025,41.43,287.524,0.35480835664831667,0.7315665904353527,33207.58792691528,20293.632233753015,0.02370105034736215,0.026411434523614233,5271.624132114029,5812.35562021274,11083.97975232677,79.31750854369965,78.6001728623464,turbulent,turbulent,0.0003572562302034139
7278724883,159872651,0.04273441796437936,0.026,18.01,128.501,0.4089417987021948,0.779569515329245,36802.019811257815,22490.241000118756,0.02317010640896915,0.025770390716391273,2499.353098354565,2744.688006336799,5244.041104691364,90.06810646984489,89.25354398913935,turbulent,turbulent,0.0004117631466097618
7278778485,7278724883,0.04273441796437936,0.026,98.67,704.01,0.4089417987021948,0.779569515329245,36802.019811257815,22490.241000118756,0.02317010640896915,0.025770390716391273,13289.632245796078,14637.37783048795,27927.01007628403,90.06810646984489,89.25354398913935,turbulent,turbulent,0.0004117631466097618
7278778485,99758761,0.20849229039946432,0.049,40.05,411.914,1.9951415349231034,1.0708326162681625,95271.08905780074,58221.52599891458,0.018851315251679223,0.020687312269449774,4534.110519625405,4914.3025244658475,9448.413044091252,169.94348433616486,168.4065408874098,turbulent,turbulent,0.0020089063014808854
7278778485,99759016,0.014920177971344956,0.017,40.16,201.724,0.14277682269229622,0.6366487801903588,19651.34551486875,12009.218485089878,0.026917511309185183,0.0302494955766798,6426.407073998422,7149.217545230486,13575.624619228907,60.07048789666388,59.52721939068413,turbulent,turbulent,0.000143761860395046
7278778486,7278778485,0.2661468863351886,0.054,80.01,861.548,2.5468601563175945,1.125531413407902,110355.71764217979,67439.95841104501,0.01829620105960256,0.020040437957332957,8670.500388043873,9393.46059602761,18063.960984071484,187.74854408166507,186.05057433621235,turbulent,turbulent,0.0025644313084856934
7278778486,7278778492,0.03428987768816984,0.024,156.33,1053.195,0.3281328008437305,0.7341202487709269,31990.56450577208,19549.891803616985,0.023921725831122235,0.026668738515456265,20822.706002258503,22994.816145199926,43817.522147458425,79.87221767584344,79.14986528808373,turbulent,turbulent,0.00033039663592735987
7278778486,99758807,0.14973393854918057,0.043,38.76,373.491,1.43286065597302,0.998635700350575,77968.46822566808,47647.646781304364,0.019649782623120483,0.02162105727017188,4510.922045361744,4903.877599270682,9414.799644632425,147.8003668452722,146.46368243848966,turbulent,turbulent,0.0014427461663962487
7278778486,99758852,0.03268673277060749,0.024,55.09,371.141,0.3127917011541387,0.6997981331775326,30494.918724711955,18635.881261821578,0.024163895861672353,0.026968210938146015,6781.9852266674425,7492.260984387077,14274.24621105452,72.57831744558881,71.92193000034248,turbulent,turbulent,0.0003149496957987463
7278778486,99758869,0.012513290296558848,0.017,25.09,126.027,0.11974440475175932,0.5339461110163897,16481.237128525077,10071.919881072574,0.02802442866057512,0.03162973446727676,2954.9373964135707,3299.5375613440397,6254.47495775761,42.25286791855644,41.87073930213898,turbulent,turbulent,0.00012057053851177453
7278778486,99759000,0.04453903256508639,0.027,55.86,409.063,0.4262108379434104,0.7534197520036785,36935.52060284741,22571.82524446065,0.023121037526367728,0.025723916985060144,6791.131144399938,7477.933923737107,14269.065068137046,84.1269879867014,83.36615609276483,turbulent,turbulent,0.0004291513274204709
7278778492,99759061,0.03428987768816984,0.024,42.04,283.223,0.3281328008437305,0.7341202487709269,31990.56450577208,19549.891803616985,0.023921725831122235,0.026668738515456265,5658.000102943259,6241.592201419944,11899.592304363203,79.87221767584344,79.14986528808373,turbulent,turbulent,0.00033039663592735987
7404078687,99390065,0.124496379481352,0.04,67.32,624.528,1.1913529136971484,0.9595342685834715,69688.95301555403,42587.916543817424,0.020119461497731354,0.022172052860007414,7837.176330125481,8544.822277601503,16381.998607726984,136.4527573334836,135.21869900952083,turbulent,turbulent,0.001199572227694642
7404078687,155463343,0.20187287786862787,0.048,47.13,479.925,1.9317978743409365,1.080486263823488,94168.13002587987,57547.491949469004,0.018906302694121104,0.02074770155437197,5526.195845923763,5992.880441744887,11519.07628766865,173.02140601457492,171.45662630261788,turbulent,turbulent,0.00194512562393247
7404841887,99055022,0.10136037396162684,0.037,88.72,788.632,0.969955731690209,0.9130372718240137,61338.5760147594,37484.88165190448,0.020671498319604083,0.0228223720990728,10330.096341408062,11289.061425037007,21619.157766445067,123.54874831041847,122.4313919136179,turbulent,turbulent,0.0009766475948910886
7404841887,99055048,0.06009040024373399,0.03,65.05,510.447,0.575027753528555,0.8233535034793118,44848.82314615069,27407.757680193467,0.022145405078143787,0.024559891315310844,8141.143120283859,8936.25216116429,17077.39528144815,100.4694471182904,99.56081646880305,turbulent,turbulent,0.0005789949521723702
7404841887,99055160,0.04225556651983186,0.026,38.03,271.344,0.40435948822805606,0.7708342146905008,36389.64259429008,22238.231381078083,0.023223662836573532,0.025836528243323494,5073.64160941814,5583.604941280335,10657.246550698475,88.06093720684999,87.26452726468602,turbulent,turbulent,0.00040714922212084373
7404841890,7404841887,0.2037063407251927,0.048,170.1,1732.128,1.94934297344682,1.0902995257765773,95023.38988296168,58070.15348821458,0.018875882888642656,0.02071045291742464,19817.562381604304,21530.040871947513,41347.60325355182,176.17853044288964,174.58519816990943,turbulent,turbulent,0.0019627917691843024
7404841890,7540526752,0.32777322659113145,0.058,41.63,463.092,3.1365859003936025,1.2015483177625677,126535.58935401852,77327.70957297832,0.017816022106579475,0.019476833326285005,4774.142806408384,5152.221776061086,9926.364582469469,213.96553115850176,212.0304589039929,turbulent,turbulent,0.0031582256547426656
7479646179,8272793052,1.5558570308471769,0.109,140.57,2004.528,14.888584027245711,1.6148806897941967,319602.6695961447,195313.7653955563,0.01493964710739195,0.016163270323270352,12797.227168922662,13688.791952431264,26486.019121353926,386.49352236970043,382.9981327729011,turbulent,turbulent,0.014991302496047906
7479646179,7479646180,0.24948594252941,0.052,84.02,889.016,2.3874252873627753,1.1377927006121136,107426.13374599894,65649.64776524129,0.018411027881499942,0.020168384632776502,9704.341087570023,10516.34351345844,20220.684601028464,191.86140622184865,190.12624036648506,turbulent,turbulent,0.0024038964755865025
7479646179,99759165,0.046373030973575424,0.027,38.16,279.446,0.44376106194809023,0.7844435651967406,38456.42669579736,23501.27272436582,0.02293107519791407,0.02548954129261231,5017.289856744899,5516.55758238463,10533.84743912953,91.19788075593513,90.37310076560068,turbulent,turbulent,0.0004468226329285091
7479646180,99758970,0.06572474906643848,0.031,63.61,509.516,0.628944967142952,0.8433916549895457,47471.66369202163,29010.613074654077,0.02187045416944846,0.02423327414028581,7990.210305720002,8762.093825767424,16752.304131487428,105.4192533146655,104.46585735843023,turbulent,turbulent,0.0006332841483483336
7479646180,99758979,0.08940298979947117,0.035,28.4,244.609,0.8555310028657529,0.8999941872193213,57194.097017494976,34952.1312228127,0.020994465832471432,0.023199487133388416,3528.3974900378826,3851.2246225858394,7379.6221126237215,120.04407946504405,118.95841876898186,turbulent,turbulent,0.0008614334335110285
7479646180,99759028,0.09435820366350035,0.036,67.11,587.414,0.9029493173540705,0.8978388909463989,58687.33290908195,35864.669046661846,0.020868453953762144,0.023054623249004647,7865.5488923493285,8598.55073632685,16464.09962867618,119.46980741269573,118.38934034716372,turbulent,turbulent,0.0009091788937271404
7492564728,7479646179,1.8517160043501624,0.116,46.68,680.081,17.71977037655658,1.697001211127261,357423.9091513642,218426.8661678109,0.014651051121606926,0.01582991602463698,4620.681527437396,4913.292355707357,9533.973883144754,426.8012092571453,422.94128297017477,turbulent,turbulent,0.01784202160456292
7492564728,7492564731,0.7152265567134,0.079,96.96,1227.417,6.844273269984688,1.413231144007496,202714.00302043502,123881.42839469238,0.016263863955956283,0.01768010966211116,10143.491496183753,10901.512850868856,21045.004347052607,295.9972907004962,293.32033548465796,turbulent,turbulent,0.0068914928893299586
7492564728,159872756,0.07495326324212445,0.033,47.41,394.451,0.7172561075801382,0.8487629552369016,50856.18930717108,31078.94511583463,0.02152588201880157,0.02383179328672503,5609.771072662819,6143.202720807446,11752.973793470264,106.76629429317474,105.80071589984745,turbulent,turbulent,0.0007222045599631741
7492564731,99758842,0.3854294787481656,0.062,124.28,1423.627,3.688320370795843,1.2364748841968771,139193.9783111872,85063.4322257029,0.01748080745623535,0.01908889408375373,13459.384811062095,14543.956786312923,28003.341597375016,226.58540647463798,224.53620195570596,turbulent,turbulent,0.003713766620099792
7492564731,99758882,0.11237832302044333,0.038,75.33,679.627,1.0753906509133333,0.9597079762571346,66216.49058613785,40465.845056927516,0.020353706848298847,0.022441594381126712,9315.942027059491,10164.802963454455,19480.744990513944,136.50216679664499,135.2676616208891,turbulent,turbulent,0.0010828099246887218
7492564731,99758919,0.08135089749110892,0.034,82.64,699.878,0.7784774879531954,0.8678172230012065,53573.57658912506,32739.57937382467,0.0212846731065146,0.023545851299885234,9735.378414392078,10660.467909295681,20395.846323687758,111.61379291150764,110.60437446586296,turbulent,turbulent,0.0007838483153880406
7492564731,99758985,0.08967110027210896,0.035,44.09,379.747,0.8580966533216169,0.9026931782424165,57365.61629685964,35056.94910913692,0.020982405558038233,0.023184667767760514,5440.839962021446,5944.965995789551,11385.805957810997,120.76515903605055,119.67297700422179,turbulent,turbulent,0.0008640167847560223
7492564731,159872892,0.04639675718157315,0.027,26.58,194.645,0.4439881070007,0.7848449163872837,38476.10246767334,23513.29687014976,0.02292868837284883,0.025486596003735793,3525.6701447879263,3873.456268918152,7399.126413706079,91.29122524424693,90.46560106032454,turbulent,turbulent,0.0004470512443973819
7540526699,60121874,0.6471368154163334,0.076,237.74,2963.905,6.192696798242425,1.381632922596014,190655.66959102775,116512.40826269957,0.016452595758231294,0.01789829900349751,24550.04507638906,26441.106669277677,50991.151745666735,282.90894779679843,280.35036159616254,turbulent,turbulent,0.006235421098398011
7540526699,7540526700,0.6027157283643542,0.074,96.93,1195.535,5.767614625496211,1.3572905831019018,182367.73935721698,111447.53548379967,0.016590525935609824,0.01805825221419687,10161.800828517778,10936.824483715243,21098.625312233024,273.0278873749719,270.55866400658226,turbulent,turbulent,0.00580740622299722
7540526699,99055028,0.4006536848795131,0.063,50.2,579.057,3.834006553870939,1.2448350071282295,142395.34801796277,87019.83507003366,0.017402221436073815,0.018998058294679213,5537.3006507477885,5969.54712738159,11506.847778129379,229.65976849996161,227.58275991079788,turbulent,turbulent,0.0038604579129706703
7540526700,7540526701,0.6027157283643542,0.074,89.16,1099.699,5.767614625496211,1.3572905831019018,182367.73935721698,111447.53548379967,0.016590525935609824,0.01805825221419687,9369.107485355911,10081.806579876013,19450.914065231926,273.0278873749719,270.55866400658226,turbulent,turbulent,0.00580740622299722
7540526701,99055014,0.4506065999368372,0.066,88.76,1044.35,4.312024879778346,1.2756555647756542,152869.4919887718,93420.73435169146,0.01716288659124162,0.018720686105348033,9518.879298984444,10267.27268749072,19786.151986475164,241.17272612719748,238.9915960715938,turbulent,turbulent,0.00434177415561796
7540526701,99055025,0.12058752580306992,0.039,47.43,434.032,1.153947615340382,0.9776804273980925,69231.69855414524,42308.481798436485,0.0201642657077664,0.02221820177383949,5931.613178003198,6462.400309045648,12394.013487048847,141.66259029615998,140.38141502227487,turbulent,turbulent,0.0011619088648392461
7540526701,160025427,0.03152160262444699,0.023,42.31,276.115,0.30164213037748316,0.7348122170713884,30686.52163319357,18752.972541326762,0.02416879438947455,0.02695796517684974,6009.726650923477,6633.497149814957,12643.223800738433,80.02286081804124,79.2991460362397,turbulent,turbulent,0.0003037232025400143
7540526731,1685748343,27.661088509644888,0.35,56.81,1139.495,264.69941157554916,2.784562230712649,1769572.7887609228,1081411.2565178033,0.01122409544861156,0.011952326908017041,4638.395567168098,4820.78549865791,9459.181065826007,1149.145955878548,1138.7532517660597,turbulent,turbulent,0.2665256106419027
7540526731,7540526738,0.2606252462904496,0.053,134.2,1432.585,2.4940214956023885,1.1441645666003324,110105.19808229251,67286.86232267802,0.018317564793380106,0.02006038915781399,15191.951003071903,16468.630109587102,31660.581112659005,194.01634768429366,192.26169286072349,turbulent,turbulent,0.002511228106299499
7540526731,99055038,0.030271744848773794,0.023,45.81,298.956,0.2896817688877875,0.7056763011692557,29469.77551376039,18009.40157423434,0.024376130514526348,0.02721462071550208,6045.783129946166,6680.226907140034,12726.0100370862,73.80272578940519,73.13526497826913,turbulent,turbulent,0.0002916803248072499
7540526738,99055039,0.12391610550422118,0.04,21.04,195.188,1.185800052671973,0.9550619074710934,69364.13484737207,42389.41551259428,0.020137021185148075,0.022193588082326993,2521.6434162176547,2740.3597498483696,5262.003166066024,135.18371711361115,133.96113579954826,turbulent,turbulent,0.001193981056687743
7540526738,159872855,0.13670914078622842,0.041,33.04,310.543,1.3082214429304153,1.0028906696172417,74658.78303577121,45625.050795077135,0.01984471551140728,0.021843631833869153,4122.060365950832,4481.353483113789,8603.413849064622,149.06254041166903,147.7144410959734,turbulent,turbulent,0.0013172470496117558
7540526739,60120207,27.16382193776572,0.348,129.64,2596.689,259.9408797872318,2.766025232747461,1747748.1071033292,1068073.8812121144,0.011244017061769983,0.011975219613189215,9049.857832105763,9478.13453184653,18527.992363952293,1133.8970146915874,1123.6422197219497,turbulent,turbulent,0.26173424906277726
7540526739,7540526742,0.2102348017647925,0.049,46.06,473.727,2.0118162848305503,1.0797822901416487,96067.33411392411,58708.12274820195,0.01882338192327521,0.02065312729097236,5268.544627315084,5711.754200855948,10980.298828171031,172.79602075784842,171.23327939643562,turbulent,turbulent,0.0020256960928707875
7540526742,99055118,0.12142267147678647,0.039,35.77,327.331,1.1619394399692484,0.9844514891126538,69711.17230689447,42601.49507074777,0.020138382043733645,0.022186430928846614,4565.213103317057,4969.528701065469,9534.741804382527,143.6315929933732,142.33261035365774,turbulent,turbulent,0.0011699558262082694
7540526742,99055152,0.08881213028800602,0.035,50.01,430.736,0.8498768448613017,0.8940461744406142,56816.10433181136,34721.134482935224,0.02102122706192744,0.023232368797832883,6048.765247204705,6612.205341254742,12660.970588459448,118.46259314712321,117.39123517672957,turbulent,turbulent,0.0008557402666625179
7540526752,99055030,0.18428967362374504,0.046,56.79,566.253,1.7635375466387084,1.0740118869606683,89703.70453251104,54819.21763768179,0.019104364286809294,0.020975805500235655,6891.041014300165,7481.057843116978,14372.098857417142,170.95409681269877,169.40801353589367,turbulent,turbulent,0.0017757044441848021
7540526752,99055135,0.10076295849876667,0.037,35.69,317.248,0.9642388373087719,0.9076558533955278,60977.04800979254,37263.9467140479,0.020694777442057662,0.0228509477447751,4184.266667092193,4565.830972432128,8750.09763952432,122.09665391002068,120.99243003774367,turbulent,turbulent,0.0009708912588383623
7540526752,160032160,0.042720594468619706,0.026,37.49,267.491,0.40880951644612157,0.7793173444467846,36790.11529520164,22482.965979984914,0.023171640406904982,0.025772285142152164,5102.31661096773,5613.635383619436,10715.951994587165,90.00984641740015,89.1958108318932,turbulent,turbulent,0.00041162995171950057
7548371230,7548371231,0.02618745606056814,0.022,108.32,682.958,0.25059766565136976,0.6672240630762597,26652.493139371356,16287.719995604957,0.02494470883442283,0.02790165456602904,13571.703675347819,15035.452889030239,28607.156564378056,65.9788494114458,65.38214656781848,turbulent,turbulent,0.00025232657475743434
7548371230,99758800,0.20162705620917376,0.048,108.78,1107.707,1.9294455139633853,1.0791705500475972,94053.4610013182,57477.416067469414,0.01891041108491789,0.020752731766731723,12500.78246732794,13577.921211010238,26078.703678338177,172.60028442927023,171.03931327793086,turbulent,turbulent,0.0019427570342845186
7548371230,99758801,0.05414727478113157,0.029,35.31,271.11,0.5181557395323595,0.7939704850372483,41806.69298466643,25548.66840095283,0.02248728551448395,0.024968694897743594,4356.821348371557,4783.61795324944,9140.439301620998,93.42649440449999,92.581559165729,turbulent,turbulent,0.0005217305700245294
7548371231,99759190,0.02618745606056814,0.022,24.59,155.04,0.25059766565136976,0.6672240630762597,26652.493139371356,16287.719995604957,0.02494470883442283,0.02790165456602904,3131.947954560776,3463.7761602047353,6595.724114765511,65.9788494114458,65.38214656781848,turbulent,turbulent,0.00025232657475743434
7631844073,159548667,0.6433869844585802,0.076,120.94,1507.759,6.156813248407467,1.3736270577124525,189550.91629145903,115837.27771061567,0.016468013800252094,0.01791711849283355,12493.286556383588,13445.320536453262,25938.60709283685,279.63981790202683,277.11079722309665,turbulent,turbulent,0.006199289982824935
7631844074,7631844073,0.6433869844585802,0.076,106.03,1321.876,6.156813248407467,1.3736270577124525,189550.91629145903,115837.27771061567,0.016468013800252094,0.01791711849283355,10987.535995189939,11821.887369495089,22809.423364685026,279.63981790202683,277.11079722309665,turbulent,turbulent,0.006199289982824935
7631844074,7648530766,3.067217191064363,0.143,338.93,5290.358,29.35136068004175,1.8496783158575676,480259.2094399946,293493.2761361075,0.01390136264705801,0.014976971434051255,28351.195718499897,30229.729658482433,58580.925376982326,507.05345611504123,502.4677405132408,turbulent,turbulent,0.029553859911721377
7632531362,1029411791,0.03135314626481077,0.023,26.32,171.764,0.30003010779723227,0.7308852660029785,30522.52807659005,18652.753731886543,0.024196044927477147,0.026991700573396168,3732.685145795301,4117.243479431911,7849.928625227212,79.16983697856122,78.45383681675142,turbulent,turbulent,0.0003021000583856221
7632531364,98916091,0.050880892001732646,0.028,87.96,660.052,0.48689848805485786,0.800317667381793,40687.770621696174,24864.87893144318,0.022639936402312946,0.025143958308739004,11347.122165626713,12477.76048917329,23824.882654800003,94.9262107694978,94.06771232027964,turbulent,turbulent,0.0004902576703023822
7632531365,7632531362,0.03135314626481077,0.023,120.94,789.254,0.30003010779723227,0.7308852660029785,30522.52807659005,18652.753731886543,0.024196044927477147,0.026991700573396168,16867.017156442715,18636.630864851606,35503.64802129432,79.16983697856122,78.45383681675142,turbulent,turbulent,0.0003021000583856221
7632531365,7632531364,0.050880892001732646,0.028,39.76,298.359,0.48689848805485786,0.800317667381793,40687.770621696174,24864.87893144318,0.022639936402312946,0.025143958308739004,5181.184864306594,5691.789686031919,10872.974550338513,94.9262107694978,94.06771232027964,turbulent,turbulent,0.0004902576703023822
7632531365,159872774,0.13810218672795946,0.041,41.49,389.965,1.3215520261048752,1.0131099773334304,75419.5450018287,46089.96332020771,0.019807727148778136,0.021798257289513318,5233.914994731861,5692.6449503139775,10926.55994504584,152.11586855224166,150.74015539362128,turbulent,turbulent,0.0013306696023844943
7632531366,7632531365,0.22033622499450287,0.05,38.23,397.057,2.108480621956965,1.0868500915361592,98669.54136488082,60298.368840846306,0.01871885038945428,0.020531951618145826,4351.088176861032,4712.5675338868,9063.655710747833,175.06552450262,173.48225808885763,turbulent,turbulent,0.0021230273310724984
7645650135,99758903,0.05745168855840295,0.029,46.43,356.49,0.549776924003856,0.8424236531811446,44358.00536075715,27107.811907182717,0.022222352107978797,0.02464217728195417,6341.978605894487,6957.615323897073,13299.593929791561,105.17740253124931,104.22619383731835,turbulent,turbulent,0.0005535699135664037
7645650135,159872732,0.06896774735247016,0.032,37.91,309.611,0.6599784435643078,0.8305577500450347,48257.328093171745,29490.74383426186,0.021773876226621865,0.024125843354865225,4497.543318988456,4927.346131019948,9424.889450008404,102.23533085598665,101.31072981815217,turbulent,turbulent,0.000664531729158245
7645650136,1719590322,0.9596803167596575,0.089,194.26,2574.334,9.183543701049354,1.494067864311948,241436.98005464708,147545.5938456084,0.015737927129182126,0.01707539754848774,19271.33668766575,20692.130580296332,39963.467267962085,330.82779174507033,327.8358346884353,turbulent,turbulent,0.009246902281383359
7645650136,7645650135,0.1264194359108731,0.04,61.98,574.988,1.2097553675681636,0.9743558927321613,70765.41636108632,43245.75870011694,0.020062090322766474,0.022101682910204767,7430.458282694466,8097.661868594851,15528.120151289317,140.70080065211954,139.42832365989122,turbulent,turbulent,0.0012181016427246483
7645650137,7492564728,2.6418958243056867,0.134,113.12,1729.152,25.281299754121402,1.814386652090231,441446.5219948451,269774.28736917384,0.014112607298961277,0.015215739555788138,10175.386993152324,10833.751196192276,21009.1381893446,487.8889939679679,483.47659889481804,turbulent,turbulent,0.02545571905385605
7645650137,99758814,0.2774834420171185,0.054,123.52,1330.063,2.6553439427475456,1.1734735468499227,115056.33148402016,70312.57080280142,0.018164074143825985,0.019878834541432643,14336.404195455325,15528.82900859356,29865.233204048884,204.0835238675173,202.23782300859776,turbulent,turbulent,0.0026736635400607003
7645650137,99758824,0.17416338218617994,0.045,45.83,451.975,1.666635236231387,1.0606096467925932,86658.57546320182,52958.295682950346,0.01924057735997847,0.021135167104779366,5611.44826125158,6091.984946205338,11703.433207456917,166.71415770824038,165.20641980640036,turbulent,turbulent,0.001678133590890513
7645650137,159872812,0.07079405524661954,0.032,36.1,294.829,0.6774550741303305,0.8525514243882327,49535.211489836845,30271.676666439107,0.021662196132197286,0.023988458158488327,4495.1592233839965,4921.403174263693,9416.562397647689,107.7215280569115,106.74731067232817,turbulent,turbulent,0.0006821289334959761
7645650139,60121885,1.667291643163417,0.112,159.61,2297.586,15.954943953716908,1.6390767071461025,333319.5295308203,203696.33481098164,0.014827578070214445,0.016034721022854463,14420.516430797707,15421.363156115514,29841.879586913223,398.1620776098707,394.5611593450979,turbulent,turbulent,0.016065019392036063
7645650139,99758895,0.3151146498188906,0.057,72.37,798.748,3.0154511944391444,1.196031542732662,123782.98401605968,75645.5530569392,0.017896261504568217,0.019569214393246104,8240.634195780001,8909.840417889853,17150.474613669852,212.0052440100097,210.08790029921246,turbulent,turbulent,0.003036255223141519
7645650139,159548672,0.02537567216066492,0.021,48.7,295.804,0.24282939866665,0.7095822053915211,27056.117077227784,16534.38036050784,0.024905320547265325,0.02783457464985356,7257.811424381388,8029.387223202366,15287.198647583755,74.62198003421284,73.94711001024736,turbulent,turbulent,0.0002445047133886914
7647383835,50930478,0.8065218574902133,0.083,83.26,1074.47,7.717912511868071,1.4437224420585855,217573.1295973942,132962.05330280832,0.016046981683727302,0.01743086497499461,8596.515165784076,9227.024681428822,17823.539847212898,308.9077126003508,306.1139974602523,turbulent,turbulent,0.00777115949318729
7647383836,6957423243,28.50573052134613,0.355,86.02,1731.497,272.78211025211607,2.789325644411049,1797922.7657814424,1098736.333206781,0.011194674577528438,0.011919976911427864,6366.121216440048,6643.244972872282,13009.36618931233,1153.0808936269568,1142.6526025261394,turbulent,turbulent,0.2746640730116675
7647383836,7647383835,0.8065218574902133,0.083,121.98,1574.152,7.717912511868071,1.4437224420585855,217573.1295973942,132962.05330280832,0.016046981683727302,0.01743086497499461,12450.660740937497,13375.687444859797,25826.348185797295,308.9077126003508,306.1139974602523,turbulent,turbulent,0.00777115949318729
7648530766,5332074133,2.6417987165857735,0.134,64.2,981.361,25.280370493643765,1.8143199609856067,441430.29581937665,269764.37132112356,0.014112681643159285,0.015215830196718048,5985.509842881684,6357.227648818748,12342.73749170043,487.853128119958,483.4410574121721,turbulent,turbulent,0.025454783382277583
7648530766,7655844429,0.42541847447858944,0.065,42.37,495.305,4.070990186397985,1.241690570772503,146544.72784804198,89555.580468197,0.017295638422496835,0.01887791431177078,4522.0710946719355,4870.415185147223,9392.486279819159,228.50099894388512,226.4344700932343,turbulent,turbulent,0.004099076529443793
7648530774,7631844074,3.710604175522943,0.154,8.22,131.331,35.50817392844922,1.9294207187687007,539499.5882342212,329695.9194381178,0.013627692043647369,0.014664515999899017,1220.5788379586538,1259.9684277445017,2480.5472657031555,551.7155343665073,546.7259016104568,turbulent,turbulent,0.03575314989454631
7648530777,99758792,0.016790465523918597,0.018,26.38,139.999,0.16067431123367076,0.6390597683792143,20886.104263170528,12763.797227472298,0.026499487093602465,0.029752688127468854,3978.240930255723,4418.869588693468,8397.110518949192,60.526323124526286,59.97893211293878,turbulent,turbulent,0.00016178282626744213
7648530777,99758905,0.020279993104893944,0.02,19.07,111.197,0.19406691966405687,0.6252181286507861,22704.13794409832,13874.82362874311,0.025918591895835653,0.029072747066402484,2444.1243872409887,2709.780738174543,5153.905125415531,57.932792244758204,57.40885673845454,turbulent,turbulent,0.0001954058150752371
7648530777,160032111,0.11946889893700384,0.039,25.85,236.553,1.1432430520287449,0.9686110018067545,68589.47260688989,41916.008330828496,0.020199338084262646,0.0222612462724133,3241.7620572920614,3526.298706970977,6768.060764263038,139.0465225345799,137.78900658616627,turbulent,turbulent,0.0011511304492156258
7648530778,99758936,0.14156008534214964,0.042,50.12,477.092,1.3546419649966475,0.9896143530357464,75467.28650633697,46119.13883686701,0.019786400503871586,0.02178045531903056,5856.910934441004,6374.362715543591,12231.273649984596,145.14206836721232,143.82942521418332,turbulent,turbulent,0.0013639878334932767
7648530781,7648530777,0.15653935756581638,0.044,57.03,556.042,1.4979842829264725,0.9971074122744078,79659.59243835775,48681.11699026535,0.019554867816173,0.021512566938853363,6371.777877765031,6931.663977891405,13303.441855656436,147.3483327423763,146.01573646439596,turbulent,turbulent,0.0015083190905583051
7648530781,7648530778,0.14156008534214964,0.042,59.39,565.333,1.3546419649966475,0.9896143530357464,75467.28650633697,46119.13883686701,0.019786400503871586,0.02178045531903056,6913.337458553217,7526.737887158787,14440.075345712004,145.14206836721232,143.82942521418332,turbulent,turbulent,0.0013639878334932767
7648530781,99759195,0.12028666446253908,0.039,30.28,277.092,1.1510685594501346,0.9752411515108159,69058.96807066022,42202.92372794011,0.02017365294756384,0.02222972334003133,3820.6355721998652,4157.718338472445,7978.35391067231,140.95658645548528,139.6817961747169,turbulent,turbulent,0.0011590099459309912
7655522991,7655522994,0.46838075694595804,0.067,32.01,379.03,4.4821125066598855,1.2866878181648305,156527.78903759064,95656.37203407729,0.01708461616244724,0.0186299148048256,3583.2563975308976,3850.031091544756,7433.287489075654,245.36223287789738,243.14321354999146,turbulent,turbulent,0.0045130352413431
7655522991,99389974,0.2519542088231432,0.052,74.76,791.036,2.411045060508547,1.1490493483562862,108488.94434888515,66299.14653511807,0.01837941466910907,0.02012969554720849,8813.251539640523,9546.779913635637,18360.031453276162,195.676511981946,193.9068428808288,turbulent,turbulent,0.0024276792049225037
7655522994,60121856,0.46838075694595804,0.067,25.81,305.616,4.4821125066598855,1.2866878181648305,156527.78903759064,95656.37203407729,0.01708461616244724,0.0186299148048256,2936.741439053903,3151.4148827485187,6088.156321802422,245.36223287789738,243.14321354999146,turbulent,turbulent,0.0045130352413431
7655844428,28994179,0.23238500008514365,0.051,108.53,1137.829,2.223779905120992,1.1017713887780767,102024.65274244777,62348.72542047726,0.01859344729904213,0.02038510786946376,12043.945685189028,13067.899322121739,25111.845007310767,179.90544887938142,178.27841091360938,turbulent,turbulent,0.002239122080467493
7655844428,159548666,0.07516388584198148,0.033,64.54,536.973,0.7192716348514974,0.8511480236456892,50999.097865749725,31166.278581223127,0.02151406528713527,0.023817264747366507,7636.722274928917,8366.426054080954,16003.14832900987,107.36717513240357,106.39616246265818,turbulent,turbulent,0.0007242339926451998
7655844429,7655844428,0.30754888592712515,0.057,151.62,1673.43,2.9430515399724895,1.1673153524044113,120811.00911288729,73829.33666008252,0.01797110949022704,0.01966072022334642,16291.464183057938,17643.152786950417,33934.616970008356,201.94715134473094,200.12077151930578,turbulent,turbulent,0.002963356073112693
7655844429,620369477,0.11786958855146429,0.039,78.16,715.242,1.1279386464254955,0.9556443665692919,67671.27668431155,41354.88566174617,0.020250301660636676,0.0223237840746315,9290.259834712459,10135.15822798916,19425.418062701618,135.34865510439866,134.12458211582182,turbulent,turbulent,0.0011357204563311
8272793050,7548371230,0.28196178705087344,0.055,60.56,657.682,2.6981989191471145,1.1494461394231072,114787.54679426854,70148.31263217222,0.018157531868039763,0.01987691845882776,6720.613574295097,7272.097016906581,13992.710591201678,195.81167780034164,194.04078627978365,turbulent,turbulent,0.0027168141790664822
8272793050,8272793051,0.048799054738772836,0.028,119.7,898.229,0.46697660037103195,0.7675719532912508,39022.994048515735,23847.510142061503,0.022832533960164707,0.025381426294029296,14292.22799941128,15734.384179866387,30026.61217927767,87.31714588572311,86.52746268099607,turbulent,turbulent,0.00047019833866856163
8272793051,99758847,0.048799054738772836,0.028,60.17,451.516,0.46697660037103195,0.7675719532912508,39022.994048515735,23847.510142061503,0.022832533960164707,0.025381426294029296,7227.747271672129,7952.288019682207,15180.035291354336,87.31714588572311,86.52746268099607,turbulent,turbulent,0.00047019833866856163
8272793052,7645650136,1.0860997526705305,0.094,172.79,2336.812,10.393299068617516,1.5157855343578988,258707.53063092593,158099.87447089172,0.01553202549311506,0.01684098592833863,16543.85186584247,17747.417166590607,34291.269032433076,340.5154745405659,337.4359035300079,turbulent,turbulent,0.010465003924108006
8272793052,8272793053,0.4186505024470995,0.064,62.67,727.787,4.006224903799995,1.2604203874843265,146466.6849977759,89507.88736548628,0.01730855822498837,0.018888719041148142,6886.363633471141,7425.779347302434,14312.142980773575,235.44646557434777,233.31712296253437,turbulent,turbulent,0.004033864421906116
8272793052,99759085,0.051106775729547006,0.028,41.14,308.715,0.48906005482820103,0.8038706463299163,40868.40238625273,24975.265587881833,0.022619717221170118,0.025119024131613356,5400.654470846142,5932.660043495981,11333.314514342124,95.7709240441994,94.90478613449413,turbulent,turbulent,0.0004924341500337855
8272793053,99758788,0.2644206009826738,0.053,57.0,608.475,2.530340679260036,1.1608264610957097,111708.60483634961,68266.72713729698,0.018271562422239655,0.02000410150293651,6740.334828133663,7293.9601041786755,14034.29493231234,199.70821747007216,197.90208622766428,turbulent,turbulent,0.0025477978611952597
8272793053,99759001,0.11520104019717914,0.039,39.42,360.732,1.1024022985375994,0.9340087332135609,66139.20996339103,40418.61776236246,0.02033756655624405,0.022430840854665283,4558.87367694838,4969.442162840242,9528.315839788622,129.2894865474277,128.12021177282722,turbulent,turbulent,0.0011100079295299477
8272793053,159872743,0.03902886126724659,0.025,33.6,233.184,0.3734819260023597,0.7700689515202016,34955.303798355075,21361.686415289805,0.02345041581317785,0.026101711002122018,4704.453034977897,5179.133564376775,9883.586599354672,87.88617500940302,87.09134559040828,turbulent,turbulent,0.0003760586311809081
8333271287,98916062,0.026143808512254854,0.022,65.52,413.104,0.2501799857632043,0.6661119774096889,26608.070497504967,16260.572683404142,0.024953692834754987,0.02791278439629952,8210.750018835755,9093.618136707946,17304.3681555437,65.75909419226647,65.16437878196602,turbulent,turbulent,0.00025190601323603345
8389446364,7156156232,0.2971438595718173,0.056,83.07,909.533,2.843481909778156,1.168461632714899,118808.07041955845,72605.31215945852,0.018036236684954274,0.019734537858772827,9225.139347747949,9983.615973500458,19208.755321248405,202.34396219996552,200.51399367652846,turbulent,turbulent,0.0028630994978110177
8389446364,8389446367,0.1725606275981553,0.045,64.3,634.127,1.6512978717526823,1.0508492886957181,85861.0919297984,52470.94208247261,0.019272691186376898,0.02117451977587049,7675.248179284592,8340.373998778801,16015.622178063393,163.65987152202865,162.1797561275348,turbulent,turbulent,0.0016626904117425403
8389446364,99759161,0.05301911739735299,0.029,33.2,254.91,0.507359975094287,0.7774281259098936,40935.651375044166,25016.36240736866,0.022583088103443144,0.025086727961500004,3949.277955250235,4337.5916466516155,8286.86960190185,89.57397223511346,88.76387863050428,turbulent,turbulent,0.0005108603240648698
8389446367,99758818,0.08153623664479381,0.034,63.54,538.12,0.7802510683712326,0.8697943432865948,53695.631559028574,32814.16891272689,0.02127527325671089,0.02353429886754716,7542.086514830528,8255.661645214052,15797.748160044579,112.12294452865538,111.10892139195438,turbulent,turbulent,0.0007856341319908289
8389446367,99758915,0.017163237906721106,0.019,29.04,161.927,0.16424151106910148,0.5862944338289369,20226.13170818179,12360.478553897203,0.026642316033114972,0.029952032537966303,3508.3996089519937,3902.297856136245,7410.6974650882385,50.94398089957637,50.48325115755088,turbulent,turbulent,0.000165374636724295
8389446367,99759152,0.02120400968608964,0.02,52.97,308.868,0.20290918359894394,0.6537049192896871,23738.605747592715,14507.001708282534,0.025665488067409037,0.028758481079647277,7238.35193093357,8029.743590537339,15268.095521470908,63.332239144427675,62.75947184812183,turbulent,turbulent,0.00020430908305258208
8389446367,160032152,0.05265714336055073,0.029,34.63,265.889,0.5038961087134042,0.7721204404772941,40656.17401471198,24845.569792719143,0.022614445984305336,0.02512535822865962,4065.034944227115,4465.814286576937,8530.849230804051,88.35506205233104,87.55599208906573,turbulent,turbulent,0.0005073725599748342
8595390469,8595390471,0.16494308053556114,0.044,90.51,882.473,1.5784026845508243,1.0506365348805877,83936.07061703735,51294.53400823107,0.019369522088276223,0.021285458141574422,11027.296455413882,11992.43190903004,23019.728364443923,163.59360942775984,162.11409329773375,turbulent,turbulent,0.0015892923102273587
8595390471,99389992,0.08116396591593948,0.034,62.08,525.756,0.7766886690520525,0.865823115431926,53450.47293116776,32664.348966644433,0.021294184684625295,0.023557540757840566,7310.599955155502,8002.797068070151,15313.397023225654,111.10144033758931,110.0966555319751,turbulent,turbulent,0.0007820471551696742
8595390471,99390021,0.08377911461962166,0.034,42.17,357.138,0.8017140154987719,0.8937204239528641,55172.67727911586,33716.81269106634,0.021163883795638792,0.023397378771518693,5297.2283349592135,5790.919619277778,11088.147954236993,118.37628391947516,117.3057065168245,turbulent,turbulent,0.0008072451550576844
9290858120,7655522991,0.7203349657691013,0.08,201.52,2563.737,6.8931575671684335,1.3879642271402068,201609.83714575757,123206.65682636651,0.016269089848567127,0.017690409560609244,19786.560497554445,21295.88035542312,41082.44085297757,285.50773754251856,282.92564827620174,turbulent,turbulent,0.006940714446265605
9290858120,9291465487,0.8928166225676678,0.087,347.38,4564.226,8.543699737489645,1.4546131612239017,229778.94136665462,140421.19955892707,0.015876348506925136,0.017237251724309538,33445.100657983516,35956.94085416182,69402.04151214534,313.5857810019185,310.74975811103616,turbulent,turbulent,0.008602643942884507
9290858120,99390027,0.13671724648765388,0.041,78.55,738.291,1.3082990094512332,1.0029501325930426,74663.20967323377,45627.755976582484,0.01984449873719475,0.021843365932021488,9595.5868213783,10451.714109060384,20047.300930438683,149.08021724379702,147.73195806147606,turbulent,turbulent,0.0013173251512750852
9290858120,155463380,0.13381507637466541,0.041,68.27,641.67,1.280527046647516,0.9816599737110598,73078.29378866014,44659.191196937616,0.01992330223101617,0.021940013158994638,8039.4087802807735,8758.794957880822,16798.203738161596,142.8181830065467,141.52655672506586,turbulent,turbulent,0.0012893615857313353
9290858120,155463427,0.308514168228864,0.057,97.15,1072.245,2.9522886911853017,1.1709791239275216,121190.19022616086,74061.05966506845,0.01796141524202206,0.019648871014184645,10571.739783018478,11441.432485011343,22013.17226802982,203.21681568796072,201.37895320815738,turbulent,turbulent,0.002972656952751723
9290858120,155463448,0.4364861227266541,0.065,80.25,938.122,4.176900695948843,1.2739942794609709,150357.22212774705,91885.45028517679,0.01722154836469001,0.018787428013389583,8764.652558814643,9453.436440629112,18218.088999443753,240.54497702030162,238.36952423370934,turbulent,turbulent,0.004205717730734793
9291465487,9291465488,0.1487242552020435,0.043,78.88,760.088,1.423198614373622,0.9919017170848549,77442.71257713564,47326.34998011489,0.019674226066812482,0.02165100880494042,8916.699956730065,9709.350077624043,18626.050034354106,145.81379756570234,144.49507939429307,turbulent,turbulent,0.001433017464991138
9291465487,155463253,0.7440923673656243,0.081,98.75,1262.42,7.120501123116022,1.3985582597795783,205688.040223236,125698.90509236681,0.016208268732131867,0.01762006703926115,9836.728993504254,10571.811067398237,20408.54006090249,289.8828094508658,287.26115268872167,turbulent,turbulent,0.007169626477893369
9291465488,99390011,0.1487242552020435,0.043,39.49,380.526,1.423198614373622,0.9919017170848549,77442.71257713564,47326.34998011489,0.019674226066812482,0.02165100880494042,4536.816515940458,4932.985493695674,9469.802009636132,145.81379756570234,144.49507939429307,turbulent,turbulent,0.001433017464991138
9291701934,6986539643,0.5634041960113466,0.072,89.69,1094.039,5.391427713027241,1.340228456195819,175208.34612116325,107072.32781532778,0.01671884138042346,0.01820622348845269,9506.493724835067,10235.140678397254,19741.63440323232,266.2067150207899,263.7991813147226,turbulent,turbulent,0.005428623943261522
9291701934,9291701935,0.16007025533778754,0.044,85.83,836.842,1.5317727783520338,1.0195981417316013,81456.39218144136,49779.16702822928,0.019475309311253616,0.021415105008180873,9909.332896914186,10782.578532746487,20691.91142966067,154.0704699459719,152.67707966475535,turbulent,turbulent,0.0015423406976422277
9291701934,993163458,0.0617581483572266,0.03,56.36,442.257,0.5909870656193933,0.8462048449014941,46093.55674571022,28168.43219693496,0.022025432317420747,0.024412112310660317,7424.846058934191,8143.582696556998,15568.42875549119,106.12369231039646,105.16392551326801,turbulent,turbulent,0.0005950643698379299
9291701935,155463376,0.16007025533778754,0.044,55.59,542.002,1.5317727783520338,1.0195981417316013,81456.39218144136,49779.16702822928,0.019475309311253616,0.021415105008180873,6472.316285105742,7037.405283985079,13509.721569090822,154.0704699459719,152.67707966475535,turbulent,turbulent,0.0015423406976422277
9291804160,9291804162,6.910883418707441,0.199,30.42,524.806,66.13285568141093,2.152044089209869,777584.6877440853,475193.1311122477,0.012806243208196072,0.013734486061452441,2925.822941212403,3060.217249195164,5986.040190407567,686.3784912819867,680.1709868891996,turbulent,turbulent,0.06658911570322898
9291804162,9291804164,6.910883418707441,0.199,29.85,514.972,66.13285568141093,2.152044089209869,777584.6877440853,475193.1311122477,0.012806243208196072,0.013734486061452441,2883.8609643399386,3015.6207215977156,5899.481685937654,686.3784912819867,680.1709868891996,turbulent,turbulent,0.06658911570322898
9291804164,1719589855,6.910883418707441,0.199,30.58,527.566,66.13285568141093,2.152044089209869,777584.6877440853,475193.1311122477,0.012806243208196072,0.013734486061452441,2937.6017417380062,3072.7355727312906,6010.337314469297,686.3784912819867,680.1709868891996,turbulent,turbulent,0.06658911570322898
9291804170,9291804175,0.05197682391109916,0.028,138.82,1041.705,0.49738587474736035,0.8175558413761407,41564.151211560515,25400.447652262297,0.022543017021381142,0.025024429616011583,18551.379863072347,20396.365688092574,38947.74555116492,99.05951298228555,98.16363356619782,turbulent,turbulent,0.0005008174109743376
9291804171,1719589837,6.910883418707441,0.199,49.97,862.082,66.13285568141093,2.152044089209869,777584.6877440853,475193.1311122477,0.012806243208196072,0.013734486061452441,4365.0451304346125,4589.799906265566,8954.845036700179,686.3784912819867,680.1709868891996,turbulent,turbulent,0.06658911570322898
9291804171,9291804170,0.05197682391109916,0.028,58.85,441.61,0.49738587474736035,0.8175558413761407,41564.151211560515,25400.447652262297,0.022543017021381142,0.025024429616011583,7921.5566503025575,8703.185899153845,16624.7425494564,99.05951298228555,98.16363356619782,turbulent,turbulent,0.0005008174109743376
9291804172,9291804171,6.96286024261854,0.199,30.02,517.905,66.63024155615828,2.1682296345152623,783432.9100251087,478767.0634452293,0.01279351529328352,0.013718962967777144,2937.8774765151825,3071.9591671436415,6009.836643658824,696.7418358028307,690.4406068725556,turbulent,turbulent,0.0670899331142033
9291804173,9291804183,7.040776501387318,0.2,18.11,312.886,67.37585168791692,2.170622586347683,788238.7340777136,481703.97130250366,0.012779999440300088,0.013703853662319196,2045.064788514206,2123.046810866297,4168.111599380503,698.2805931941491,691.9654479722254,turbulent,turbulent,0.06784068731680962
9291804175,50930483,0.05197682391109916,0.028,37.36,280.349,0.49738587474736035,0.8175558413761407,41564.151211560515,25400.447652262297,0.022543017021381142,0.025024429616011583,5065.049199478213,5560.92713131224,10625.976330790454,99.05951298228555,98.16363356619782,turbulent,turbulent,0.0005008174109743376
9291804182,9291804185,6.797707463321133,0.197,49.94,859.068,65.04983218489123,2.160000089616509,772615.566958232,472156.4302842579,0.012823507211239427,0.013752767967127039,4437.7991564307995,4666.688949834661,9104.48810626546,691.4628868923537,685.2093999862931,turbulent,turbulent,0.06549862027284131
9291804183,9291804172,6.96286024261854,0.199,90.35,1558.718,66.63024155615828,2.1682296345152623,783432.9100251087,478767.0634452293,0.01279351529328352,0.013718962967777144,7441.798635881477,7858.002296429271,15299.800932310747,696.7418358028307,690.4406068725556,turbulent,turbulent,0.0670899331142033
