u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
9291804183,50930482,0.07791625876877725,0.033,54.82,456.102,0.7456101317586339,0.8823156083272897,52866.597592304526,32307.534390911747,0.021363863620580213,0.023632556063509735,6939.7495890878035,7595.134222234956,14534.88381132276,115.3743482727372,114.33091992698544,turbulent,turbulent,0.0007507542026063045
9291804185,9291804186,6.523922242851923,0.194,35.3,604.512,62.42987792202798,2.137612925336086,752964.0745969964,460147.12205925176,0.01287724002031648,0.013814079288073492,3321.8282426787437,3482.446620999338,6804.274863678082,677.2039308846513,671.0793998435818,turbulent,turbulent,0.06286059057112366
9291804185,387435839,0.2737852204692095,0.054,157.8,1699.19,2.619954262863249,1.1578338202942968,113522.89294359973,69375.46456488846,0.01820632170218468,0.019930521616402092,17815.92508172489,19308.12404025045,37124.049121975346,198.679838819225,196.88300807948977,turbulent,turbulent,0.00263802970171765
9291804186,318841607,5.749118411318694,0.184,124.64,2101.68,55.015487189652575,2.094061142943881,699601.3519784419,427536.3985644871,0.01303836947653645,0.013995950550893086,10216.360073048172,10820.203944232115,21036.56401728029,649.890297213257,644.0127865889858,turbulent,turbulent,0.05539504689755942
9291804186,50930444,0.7748038315332294,0.082,360.01,4624.328,7.414390732375401,1.4209794768650936,211565.6305827313,129290.78467840487,0.01612699725180568,0.017524727277622422,35612.683422418064,38323.549891513816,73936.23331393188,299.2519214777813,296.54553186808687,turbulent,turbulent,0.00746554367356424
9294836454,1685748328,0.24877529506880694,0.052,40.03,423.557,2.3806248331943247,1.1345517585165987,107120.13610791556,65462.648229312115,0.018420212255806014,0.02017962333827789,4699.306445349544,5083.545998751593,9782.852444101138,190.76994886098174,189.04465398270767,turbulent,turbulent,0.00239704910411295
9294836454,7540526739,27.374056739530516,0.349,43.94,880.733,261.95269607206234,2.7714819834424893,1756228.1966863635,1073256.1853194202,0.011235868356903666,0.011965990520040281,3822.3317846006066,3960.593056588911,7782.924841189518,1138.375279331407,1128.0799836063156,turbulent,turbulent,0.26375994515564805
9550757615,160025428,0.08148268665468447,0.034,46.94,397.535,0.7797386282744925,0.8692230944726095,53660.36625053234,32792.61777800409,0.021277986022204414,0.023537632890445578,5594.332394927225,6120.679589117848,11715.011984045073,111.97571647019194,110.96302484202639,turbulent,turbulent,0.000785118156496633
9550757616,1149524605,16.041255198081913,0.28,51.84,982.316,153.50483443140587,2.523167231731669,1282766.2533145498,783916.8157569013,0.011805956417273772,0.012605485239747355,4380.768459576123,4571.8229321686385,8952.591391744761,943.5249924690951,934.9918935887429,turbulent,turbulent,0.15456388622019074
9550757616,9550757615,0.08148268665468447,0.034,13.38,113.315,0.7797386282744925,0.8692230944726095,53660.36625053234,32792.61777800409,0.021277986022204414,0.023537632890445578,1674.6926393026397,1824.0011081400771,3498.693747442717,111.97571647019194,110.96302484202639,turbulent,turbulent,0.000785118156496633
9862707491,10143588727,0.14353792234729884,0.042,113.3,1078.503,1.3735686349023815,1.003440961599383,76521.69383852856,46763.50224775858,0.019735923430533178,0.0217185739947379,13390.562237599426,14587.640765977985,27978.20300357741,149.22616826844757,147.87658912689403,turbulent,turbulent,0.0013830450811993362
9862707491,99055068,0.048421581976499345,0.028,42.47,318.695,0.4633644208277449,0.7616345943197809,38721.14153447572,23663.043750758294,0.02286871623215995,0.025426030184836815,5056.120723800353,5561.158659662583,10617.279383462936,85.97153096953383,85.19401730480453,turbulent,turbulent,0.0004665612381824203
9862707491,160032057,0.1620607758932734,0.044,45.59,444.503,1.5508208219451998,1.0322771435559508,82469.32630009267,50398.18556478097,0.01943154960800054,0.021361483217852115,5457.330499620683,5929.549816269378,11386.880315890063,157.92611779692953,156.4978576133547,turbulent,turbulent,0.0015615201564101334
9862707491,1242595698,0.02462641617237511,0.021,38.55,234.153,0.2356594849031111,0.6886306927298143,26257.243352361216,16046.177194131207,0.025066108541170976,0.02803401579428436,5460.107569522317,6043.128376535808,11503.235946058125,70.28037787578985,69.64477265224058,turbulent,turbulent,0.00023728533336550778
10143588727,99055113,0.060677763347601485,0.03,140.29,1100.856,0.5806484530870956,0.831401502284815,45287.20504843589,27675.659134598664,0.022102614823342536,0.024507187825409525,17749.84650518628,19491.84099216313,37241.68749734941,102.44315530942363,101.51667473832285,turbulent,turbulent,0.0005846544297403706
10143588727,1108636743,0.03203068745906988,0.024,30.07,202.582,0.3065137555891855,0.6857527011205629,29882.864635504924,18261.84624847257,0.024267968278516305,0.027096890808268343,3601.531918218358,3976.9439078543523,7578.47582607271,69.69416040251107,69.06385684209185,turbulent,turbulent,0.0003086284377902138
10143588727,1108636748,0.05082947154062748,0.028,26.1,195.854,0.4864064262261003,0.7995088627034871,40646.65137546446,24839.750371591377,0.022644557074155303,0.025149656370165658,3427.486132144324,3761.8463659282716,7189.332498072596,94.7344419981249,93.87767787698635,turbulent,turbulent,0.0004897622136687518
10780360459,1159236388,0.025113036441186322,0.021,30.66,186.229,0.24031613819317055,0.7022380991206694,26776.088917584,16363.251144516225,0.024960894263728734,0.027903510434265057,4512.153933543277,4989.931475327756,9502.085408871033,73.08531321839993,72.424340579231,turbulent,turbulent,0.00024197411357205725
10780360461,1159236389,0.032788268436671986,0.024,32.25,217.268,0.3137633343222199,0.7019719347031094,30589.645900597836,18693.770394696905,0.024148056139645206,0.02694862511741949,4022.603770270302,4440.132921353414,8462.736691623715,73.02992168286025,72.36944999645216,turbulent,turbulent,0.0003159280324029018
10780360464,10780360459,0.025113036441186322,0.021,81.76,496.61,0.24031613819317055,0.7022380991206694,26776.088917584,16363.251144516225,0.024960894263728734,0.027903510434265057,11910.60163408474,13185.77669990863,25096.378333993373,73.08531321839993,72.424340579231,turbulent,turbulent,0.00024197411357205725
10780360464,10780360461,0.032788268436671986,0.024,114.04,768.287,0.3137633343222199,0.7019719347031094,30589.645900597836,18693.770394696905,0.024148056139645206,0.02694862511741949,14039.212919912688,15517.322822819642,29556.535742732332,73.02992168286025,72.36944999645216,turbulent,turbulent,0.0003159280324029018
10780360465,60121887,1.7134883681841084,0.113,514.75,7432.475,16.39701787735989,1.6548095714109685,339523.56830739684,207487.71169667653,0.014780860664872822,0.01598040882544188,45949.06621402489,49196.166083096214,95145.23229712111,405.84236963870995,402.1719919618015,turbulent,turbulent,0.0165101432468512
10780360465,10780360464,0.05790130487785831,0.03,127.13,997.589,0.5540794725153906,0.7933587067791182,43214.97896278708,26409.29211691889,0.02231030126475155,0.024762947365817817,14792.069620631584,16259.565380584507,31051.63500121609,93.2825739974847,92.4389403533442,turbulent,turbulent,0.0005579021459749591
10780360465,99389960,0.6289237414388665,0.075,51.23,635.303,6.018409008984369,1.378793454753877,187760.3712925736,114743.05003634623,0.016502819623380086,0.017955425786060995,5575.086904149908,5986.381588982645,11561.468493132554,281.74730003521927,279.1992196031563,turbulent,turbulent,0.0060599308727759095
10780360465,155463511,0.17596520616187078,0.045,56.51,557.302,1.683877570926993,1.071582285624314,87555.11006771414,53506.18081055574,0.01920497310557174,0.02109152999156866,7010.678164825351,7613.158170725386,14623.836335550737,170.18151596910778,168.64241979787386,turbulent,turbulent,0.0016954948829171364
10780360465,155463612,0.12725506245311466,0.04,44.18,409.858,1.2177517938097098,0.9807963394853844,71233.17244430275,43531.61113687888,0.020037546388607434,0.022071573264503458,5401.262448942884,5881.400757079013,11282.663206021896,142.5669994650915,141.2776448499824,turbulent,turbulent,0.001226153237453535
12057871471,10780360465,2.7035336831158183,0.136,80.94,1243.238,25.87113572359635,1.802510148572895,445102.55356898316,272008.54058755987,0.01408612267528998,0.015187738997425064,7209.4498781532275,7665.652999041385,14875.102877194611,481.5227092758622,477.16788992907027,turbulent,turbulent,0.02604962438597274
12057871471,155463255,0.16018642427987298,0.044,43.44,423.54,1.5328844428695978,1.0203381020523197,81515.50811704004,49815.29362251353,0.019472734227180582,0.021411949871976393,5098.111015996906,5539.887792216718,10637.998808213622,154.29418044307417,152.898766957589,turbulent,turbulent,0.0015434600316921567
2,36140666,38.84510358128417,0.403,107.32,2227.856,371.7234792467385,2.949510469688503,2158233.588371828,1318927.4334933457,0.01088519279000274,0.011573519705089491,7518.37000788289,7840.707551872318,15359.077559755207,1289.321488486025,1277.6610578269242,turbulent,turbulent,0.3742880526498355
2,50930481,0.077656822695519,0.033,70.37,585.478,0.7431274899092728,0.8793777812239868,52690.56883139376,32199.960695877093,0.02137769641089248,0.023649569771444993,8822.149338450492,9659.371363267172,18481.520701717665,114.6073084807364,113.57081712811416,turbulent,turbulent,0.0007482544326560519
2,98916060,0.08146609788967815,0.034,84.27,713.683,0.7795798841117526,0.8690461324915524,53649.4417309512,32785.94164774138,0.02127882690071533,0.02353866633588772,9950.625344989454,10896.066004908056,20846.691349897512,111.93012765032384,110.91784832062503,turbulent,turbulent,0.0007849583171352296
24853840,159548669,0.08808192422464713,0.035,58.76,506.1,0.842889227030116,0.8866953999981783,56348.96697405423,34435.66015815638,0.021054652222977994,0.023273434907596785,6981.210761408872,7634.946275894507,14616.15703730338,116.52262172856724,115.46880856946288,turbulent,turbulent,0.0008487044402573752
25538793,155463249,0.1338106233214545,0.041,40.28,378.592,1.280484433698129,0.9816273063598433,73075.86191372032,44657.70504335802,0.01992342501081112,0.021940163716293884,4801.596726629532,5225.490357613586,10027.087084243118,142.80867785355892,141.5171375352597,turbulent,turbulent,0.0012893186787891208
50930444,50930445,0.40483971862904755,0.063,139.69,1611.324,3.8740642931009335,1.2578410558658264,143883.09605342426,87929.01918646487,0.01737189390192491,0.018961002849453037,15287.84750683662,16514.15234461,31801.99985144662,234.48381353597927,232.36317700518788,turbulent,turbulent,0.003900792016267916
50930445,50930458,0.1795703992254477,0.046,488.93,4875.121,1.7183770260808393,1.0465086812631603,87406.57964261074,53415.41174207643,0.019193695218290778,0.021085234269587583,55350.12635143298,60239.12110612563,115589.24745755861,162.3106464367834,160.84273323211605,turbulent,turbulent,0.0017302323547421065
50930458,164087844,0.07147530091972537,0.032,398.12,3251.446,0.6839741714806256,0.8607554602630167,50011.8849672394,30562.97865040979,0.021621584622469676,0.02393849029409544,49338.82531876395,54120.14154616977,103458.96686493373,109.80469486677767,108.81163763320804,turbulent,turbulent,0.0006886930070304785
50930471,159872797,0.15031600430603986,0.043,125.93,1213.461,1.4384306632156925,1.0025177303725152,78271.55766490052,47832.86907529493,0.019635797580336223,0.02160391944946237,14424.851956855193,15712.347274638953,30137.199231494145,148.95169894765468,147.6046020655777,turbulent,turbulent,0.0014483546019148498
50930478,50930480,0.579180475894734,0.073,141.08,1730.628,5.542396898514201,1.3402689108241683,177647.15746822458,108562.7203326552,0.016671240407815577,0.018152480705902946,14561.891618543368,15688.879495446234,30250.771113989602,266.22278609614324,263.8151070456747,turbulent,turbulent,0.005580634686732852
50930479,159872791,0.345402886163014,0.059,97.13,1088.633,3.3052907766795596,1.223617527780702,131081.42680447904,80105.73589687447,0.017696482658287663,0.019336303271775723,10996.215847178368,11886.126060077213,22882.34190725558,221.8976564885427,219.89084727919655,turbulent,turbulent,0.0033280944500782682
50930480,98916116,0.34556319135170105,0.059,100.12,1122.145,3.3068247976239333,1.2241854218155512,131142.2631023186,80142.91382914515,0.017695089102911083,0.019334599384320278,11337.528766962916,12255.561752244956,23593.09051920787,222.10367445561664,220.09500205059658,turbulent,turbulent,0.0033296390544523507
50930480,159872809,0.04316271181129403,0.026,116.68,832.512,0.41304030441429695,0.7873825344965137,37170.8578436918,22715.643200378225,0.023122928025428074,0.025712125180544193,15982.747604029153,17601.49416486184,33584.24176889099,91.88251856923002,91.05154681693405,turbulent,turbulent,0.00041588992849845354
50930486,99055219,0.09208333116625185,0.035,58.1,500.415,0.8811802025478647,0.9269764129287391,58908.80146435416,36000.01165034406,0.02087616098575426,0.023054093726160088,7482.747952476101,8175.496695281124,15658.244647757225,127.34992803559794,126.19819433802012,turbulent,turbulent,0.0008872595906870515
50930486,159872787,0.20183624618717833,0.048,88.17,897.835,1.931447331934721,1.080290199701131,94151.04235675746,57537.0494303175,0.018906914464588427,0.020748450597879727,10184.275814422723,11058.45576115148,21242.731575574202,172.958619076121,171.39440719984248,turbulent,turbulent,0.0019447726630841009
98916062,159548674,0.011330204079019081,0.016,37.79,178.444,0.10842300554085245,0.5457849019964616,15855.683173454658,9689.63490649062,0.02833374578772827,0.03199151605596812,4968.101740953606,5553.084439315332,10521.186180268938,44.1473227950593,43.74806101214961,turbulent,turbulent,0.00010917103134986879
98916074,98916094,0.016152248692282583,0.018,45.73,242.689,0.15456697313189074,0.6147686788903602,20092.20946203644,12278.636752644632,0.02673044808332792,0.03004021692865099,6395.709274679364,7115.750560427398,13511.459835106762,56.01248012178765,55.50591163104505,turbulent,turbulent,0.00015563335276735127
98916086,159548675,0.06060021221210993,0.03,60.03,471.055,0.5799063369579898,0.8303389032865262,45229.32430298676,27640.287382692284,0.022108230558551,0.02451410482760623,7636.11755803969,8379.505162573068,16015.622720612759,102.18146121700161,101.2573473681232,turbulent,turbulent,0.0005839071936460407
98916091,99055209,0.023777816218691492,0.021,60.68,368.57,0.22753891118365063,0.6649012158191153,25352.446838864944,15493.243095705078,0.025256942562253217,0.02827070398993896,8035.026120016583,8904.712213463361,16939.738333479945,65.5202567936695,64.9277013930718,turbulent,turbulent,0.0002291087346475161
98916113,99055292,0.009531928203991008,0.015,43.3,190.563,0.09121462396163645,0.5224226465349687,14228.421196351615,8695.191823663361,0.029127820049609853,0.032957829913336636,5708.825368637786,6395.788360704557,12104.613729342342,40.448770635093055,40.0829580046139,turbulent,turbulent,9.184392668703743e-05
99055014,99055050,0.13626386816433883,0.041,75.13,706.147,1.303960460902764,0.9996241743751472,74415.61339928432,45476.446350088816,0.019856651807177217,0.02185827288873028,9128.978190925478,9943.534772403702,19072.51296332918,148.0931044842347,146.753772602039,turbulent,turbulent,0.001312956670460196
99055014,99055053,0.20843455187595952,0.049,83.04,854.066,1.994589013167077,1.0705360667215793,95244.70529078302,58205.4025012978,0.018852246499765787,0.0206884518508959,9213.984932200216,10003.58547362222,19217.570405822436,169.8493712428689,168.31327893885012,turbulent,turbulent,0.002008349967798308
99055014,99055201,0.05849413223254994,0.03,38.71,303.757,0.5597524615555018,0.801481576280135,43657.43914076762,26679.6858639679,0.02226477718282659,0.024706894559249157,4653.655117644081,5107.04123431227,9760.69635195635,95.20251555667755,94.34151824829938,turbulent,turbulent,0.0005636142737771357
99055018,99055057,0.03476045591559532,0.024,40.14,270.423,0.33263594177603173,0.7441949713618143,32429.588035583623,19818.18536578621,0.023853704495304506,0.026584609355773885,5539.727368568323,6108.798010370842,11648.525378939165,82.07951827696029,81.33720339277671,turbulent,turbulent,0.00033493084467245784
99055018,160025439,0.06743062262021883,0.031,22.07,176.781,0.6452691159829552,0.8652817274532892,48703.78183315465,29763.57810420452,0.021760496922777466,0.024097896669688174,2976.0283366933063,3254.0808436412563,6230.109180334563,110.96254319348232,109.95901455286032,turbulent,turbulent,0.0006497209198239265
99055018,160025471,0.01742125238392628,0.019,29.98,167.168,0.16671054912848118,0.5951081817158341,20530.19058255805,12546.293283578292,0.026552848738955057,0.029840800065835858,3717.6314700800185,4133.747962766441,7851.379432846459,52.48717263327876,52.01248649607549,turbulent,turbulent,0.00016786070903007517
99055022,99055226,0.03467787340853067,0.024,28.63,192.88,0.33184567855053276,0.7424269425813752,32352.5431116173,19771.10211011912,0.02386554573602274,0.026599255108588755,3957.8260145008085,4362.0135316628075,8319.839546163616,81.68997905064495,80.95118710094903,turbulent,turbulent,0.0003341351293080365
99055022,160032133,0.047505019841536864,0.027,45.7,334.661,0.4545934913065729,0.8035922247668406,39395.16729582465,24074.950539863086,0.02281910919248232,0.02535136545579242,6256.441474770503,6877.338509107901,13133.779983878405,95.704594783845,94.83905674604749,turbulent,turbulent,0.00045772979676510434
99055022,1107949539,0.01051231943374856,0.016,58.28,275.198,0.10059635821768957,0.5063867510143455,14711.121282300666,8990.176754366847,0.02883919980620882,0.032623031201553535,6691.616472895766,7496.186975021335,14187.8034479171,38.003710880174665,37.660011004337534,turbulent,turbulent,0.00010129038686838521
99055023,99055142,0.01412796833915652,0.017,25.02,125.675,0.13519586927422506,0.6028449410567727,18607.927317562982,11371.57069179844,0.027251509407064653,0.030665910467069842,3654.256799672769,4068.2300257635206,7722.48682543629,53.8607725271738,53.373663758020975,turbulent,turbulent,0.00013612860489601534
99055023,99055147,0.12466899623663871,0.04,40.83,378.78,1.1930047486759685,0.9608646823089091,69785.57816239756,42646.965553907845,0.020114260389997012,0.022165673946206714,4819.118129475735,5248.753115207238,10067.871244682974,136.83140868689213,135.5939258967355,turbulent,turbulent,0.0012012354589190305
99055028,99055036,0.20028178413795403,0.048,75.3,766.78,1.9165720970139142,1.071970236615675,93425.92868167076,57093.92208598101,0.018933021184321903,0.020780413093921497,8600.724548581853,9338.100682645001,17938.825231226852,170.3047618269242,168.76455103858976,turbulent,turbulent,0.001929794801791885
99055028,99055181,0.07989399815249452,0.033,61.85,514.592,0.7645358674879859,0.9047113233555967,54208.50432388559,33127.592799328435,0.021260531044291445,0.023505441258325713,8177.50150545022,8946.509963350103,17124.011468800323,121.3057503794362,120.20867932037044,turbulent,turbulent,0.0007698105096909658
99055028,160032108,0.09569876652769092,0.036,27.27,238.694,0.9157776701214443,0.9105946390265668,59521.11371500819,36374.20442984802,0.020812236495547098,0.022985582057034784,3351.841060132549,3655.665706949797,7007.506767082346,122.88857691336241,121.77719100791502,turbulent,turbulent,0.0009220957511334448
99055030,1030080397,0.03998667252261936,0.025,54.34,377.12,0.3826475839485106,0.7889672920105542,35813.14546541741,21885.92573506414,0.023333874023332164,0.025957659208011078,7890.4561568855515,8688.037318419189,16578.493475304742,92.25275296177556,91.41843286502053,turbulent,turbulent,0.00038528752431101404
99055030,1030080398,0.10480726450756445,0.037,52.53,466.939,1.0029403302159277,0.9440862845430306,63424.47358501295,38759.60350948617,0.020540901279874523,0.022662021507095877,6552.443476424519,7150.174313844322,13702.61779026884,132.0944933328968,130.8998504965582,turbulent,turbulent,0.0010098597588755788
99055036,99055300,0.08278721730653424,0.034,91.92,778.47,0.7922221751821458,0.8831392798193286,54519.463998007996,33317.62470649545,0.021212614202420495,0.02345728339388531,11163.847201079265,12221.410600721321,23385.257801800588,115.58986054025415,114.54448313379565,turbulent,turbulent,0.0007976878291783174
99055039,159872858,0.017594429638325516,0.019,100.89,562.563,0.1683677477351724,0.6010238988358706,20734.272468235842,12671.0106446414,0.026493863852506898,0.02976746679340909,12606.127211474603,14029.100391662412,26635.227603137013,53.53586443699715,53.051694088005554,turbulent,turbulent,0.00016952934088676982
99055040,99055257,0.012887666267964846,0.017,42.93,215.637,0.12332694993267794,0.5499208538100725,16974.327196263774,10373.254278344317,0.027832808846888848,0.031390750144728724,5295.062726722929,5912.257665331676,11207.320392054606,44.81895382088328,44.41361790745215,turbulent,turbulent,0.00012417780018384673
99055041,99055043,0.033460037513760615,0.024,85.03,572.847,0.3201917465431638,0.7163540006432007,31216.369395765076,19076.77009196994,0.024045003101424035,0.02682119382845115,10874.249965743486,12011.36900753195,22885.618973275436,76.05306444747424,75.36525191016575,turbulent,turbulent,0.0003224007951583865
99055041,99055067,0.1641294042441974,0.044,38.2,372.45,1.5706163085569127,1.045453667939476,83522.00783592789,51041.49431682035,0.019386875399837883,0.021306729741137804,4705.981987388428,5109.337806472861,9815.31979386129,161.98355200961296,160.5185969980116,turbulent,turbulent,0.0015814522149127817
99055041,160032134,0.04223066302461534,0.026,35.44,252.864,0.4041211772690463,0.7703799203155983,36368.19620592246,22225.125186215857,0.0232264719067247,0.02583999706026219,4729.085811252922,5203.829926667636,9932.915737920557,87.95716962900012,87.16169814528659,turbulent,turbulent,0.0004069092670204728
99055048,99055173,0.046069908650460886,0.027,57.18,418.729,0.44086036986086974,0.7793159651489848,38205.05211117389,23347.65411814581,0.02296172355639417,0.025527359709248628,7384.955904949339,8125.899161562655,15510.855066511995,90.00952780451637,89.19549510049671,turbulent,turbulent,0.00044390192855206615
99055050,99055100,0.05422338192828236,0.029,40.58,311.573,0.5188840375912188,0.7950864567788063,41865.454725635536,25584.578541829866,0.022480925302987106,0.024960858150047966,5005.787343452864,5497.482262687733,10503.269606140597,93.68931173163631,92.84199961227624,turbulent,turbulent,0.0005224638927157716
99055050,99055110,0.05986146352424494,0.03,42.46,333.184,0.572836971523875,0.8202166322103269,44677.95488096394,27303.337637950386,0.022162245643262517,0.024580632071621384,5312.129270743946,5827.732739245291,11139.862009989236,99.70535402417482,98.80363371832217,turbulent,turbulent,0.0005767890556495743
99055053,99055192,0.15528980082245705,0.043,32.82,316.254,1.4860268021287757,1.0356899745257144,80861.48015948472,49415.60777750632,0.01951935447753191,0.02146118510052368,4106.318157023953,4458.320925552756,8564.639082576708,158.9720890403671,157.53436924934405,turbulent,turbulent,0.0014962791133918453
99055053,160032097,0.0310284886079445,0.023,42.59,277.942,0.29692333596119136,0.7233170463450703,30206.471360518066,18459.606949437642,0.024249161714141515,0.02705745516774889,5880.424496163866,6493.196791667881,12373.621287831747,77.53873957644579,76.83749081552821,turbulent,turbulent,0.0002989718524867226
99055067,99055146,0.14448387330339676,0.042,36.49,347.348,1.3826207971616915,1.0100538895384963,77025.99101843093,47071.68547166453,0.01971212985280653,0.021689400212665765,4466.959683376435,4855.548278645128,9322.507962021564,151.1995252218598,149.83209933523415,turbulent,turbulent,0.0013921596956196392
99055100,99055224,0.03908948473338044,0.025,35.02,243.039,0.37406205486488464,0.7712650983583978,35009.59981435994,21394.86748772981,0.023442918236419464,0.02609244431214814,4913.24754332145,5409.213952665752,10322.461495987201,88.15941395824669,87.36211340707523,turbulent,turbulent,0.00037664276243535677
99055110,160032145,0.03584324241926396,0.024,28.89,194.632,0.34299753511257375,0.7673766083646569,33439.768118656415,20435.520871781373,0.02370209238347838,0.026397071284424388,4237.292674884409,4666.569945896354,8903.862620780763,87.27270759975997,86.4834262882432,turbulent,turbulent,0.00034536392412211396
99055113,99055185,0.009764821805998337,0.015,55.3,243.375,0.09344327087079748,0.5351869990686763,14576.06421173945,8907.641445672656,0.02896124149923203,0.03274934575545211,7596.367091816914,8506.77655436827,16103.143646185184,42.44948702551384,42.06558021530729,turbulent,turbulent,9.408794934970135e-05
99055118,99055287,0.1132339138514186,0.038,53.63,483.85,1.0835781229800823,0.9670146998567567,66720.62893490598,40773.93121685423,0.020324799400582707,0.022406102683854335,6764.211376894781,7375.378866308564,14139.590243203345,138.58859394227412,137.33521943154312,turbulent,turbulent,0.0010910538832952599
99055131,99055158,0.04712252096467835,0.027,87.73,642.447,0.4509332149729986,0.7971218954321542,39077.96698110904,23881.10488791642,0.022856511310797828,0.025397525787105683,11750.285904673518,12928.137765980928,24678.423670654447,94.16961910318626,93.31796315581198,turbulent,turbulent,0.0004540442676620464
99055131,160032128,0.04257928352043494,0.026,47.81,341.124,0.4074572585687554,0.7767395228071186,36668.421153515235,22408.59694837017,0.023187362641262796,0.025791701222560273,6443.568015543266,7092.519274307182,13536.087289850448,89.4153631074732,88.60670394008639,turbulent,turbulent,0.00041026836442179903
99055135,99055199,0.053020587889971806,0.029,42.56,326.776,0.5073740467939886,0.777449687987441,40936.78673104684,25017.056239670575,0.022582961338382453,0.025086571793689554,5037.687120297882,5535.727082327737,10573.41420262562,89.5789409972537,88.76880245590304,turbulent,turbulent,0.0005108744928472384
99055146,99055171,0.022222939185346617,0.02,31.17,181.752,0.21265970512293414,0.6851178093955914,24879.331771846584,15204.115707246488,0.025404195786418303,0.028434027676678943,4659.989767564517,5160.371292792972,9820.361060357489,69.56516998824817,68.93603299783857,turbulent,turbulent,0.00021412687481792863
99055146,160032115,0.09989382227159191,0.036,27.74,242.808,0.9559217442257599,0.9505115095298926,62130.28412580212,37968.70580912242,0.02064332592820323,0.022778067651124997,3683.7361095459537,4014.1923732654586,7697.928482811412,133.89861866103575,132.6876595851269,turbulent,turbulent,0.0009625167849416471
99055147,99055172,0.02019744937174536,0.02,19.29,112.48,0.19327702748081682,0.6226733625799064,22611.727444048687,13818.350249626517,0.02594200977278612,0.0291018234358769,2453.736354274765,2720.778769527159,5174.515123801924,57.4621552893296,56.94247615324347,turbulent,turbulent,0.00019461047331294822
99055147,99055249,0.09273413786897813,0.035,20.7,178.289,0.8874080178849582,0.9335278968418698,59325.144382849954,36254.44476634382,0.02084817454813227,0.023019691332797652,2783.364825192095,3032.150887080682,5815.515712272777,129.15640195559877,127.98833077813731,turbulent,turbulent,0.0008935303726121186
99055173,99055186,0.008692326906134485,0.014,21.26,86.273,0.08318016178119125,0.5468947198017405,13901.934082191578,8495.670875667827,0.02935508892956751,0.03321306810181807,3337.6640353225534,3736.3896052096375,7074.053640532191,44.32704670924835,43.92615953014545,turbulent,turbulent,8.375403360387413e-05
99055181,160032110,0.0601393410692478,0.03,37.31,292.772,0.5754960867870603,0.8240240864673851,44885.350418713235,27430.080019217847,0.022141816883000334,0.024555472020273306,4719.199106720899,5175.430915369656,9894.630022090554,100.63316911108426,99.72305778438697,turbulent,turbulent,0.0005794665165289515
99055192,160032049,0.08402568514038038,0.034,43.27,366.454,0.8040735420132094,0.8963507347570218,55335.05612293784,33816.04472641675,0.02115189768928392,0.02338264291164354,5461.313659335428,5970.236243283552,11431.54990261898,119.0740963490288,117.99720803515817,turbulent,turbulent,0.0008096209602827245
99055192,160032171,0.04663105340201403,0.027,28.31,207.314,0.44623017609582805,0.7888082579807951,38670.400645673,23632.035267430863,0.02290521193697811,0.025457626012225322,3783.380089820771,4156.764217995381,7940.144307816152,92.21556549268492,91.38158171383716,turbulent,turbulent,0.0004493087818475918
99055201,99055245,0.039611132202061264,0.025,38.11,264.483,0.3790538966704427,0.7815575974533515,35476.80139676131,21680.3810611079,0.0233790858067213,0.026013546208673646,5467.75705072596,6018.7578443447555,11486.514895070715,90.52808114719195,89.70935872431674,turbulent,turbulent,0.0003816690436708721
99055216,159872867,0.05025971064731647,0.028,43.46,326.124,0.4809541688738418,0.7905469579262573,40191.03238719157,24561.31508724992,0.02269620770732692,0.02521334715758004,5530.762964343592,6078.409961734576,11609.172926078169,92.6225386788402,91.78487429538012,turbulent,turbulent,0.0004842723404138853
99055249,160032096,0.0762807220069849,0.033,38.27,318.406,0.729959062267798,0.8637949601888203,51756.877166819395,31629.368357093135,0.021452186287426164,0.023741178342854215,4695.667697309158,5138.014234464469,9833.681931773626,110.58154880215733,109.58146581781368,turbulent,turbulent,0.000734995154150493
99055287,159872832,0.007906661134887217,0.014,26.42,107.212,0.07566182904198293,0.4974630237249563,12645.392090563822,7727.780081537212,0.030031176021506442,0.03406094394360436,3500.9227998744404,3929.910841632048,7430.833641506488,36.67608303586251,36.34439002763593,turbulent,turbulent,7.618383081271838e-05
99055287,159872857,0.05978469556926089,0.03,56.24,441.315,0.5721023499450802,0.819164764284091,44620.658666886375,27268.323101530714,0.02216791329914202,0.024587612169844675,6987.582155511932,7669.449533688833,14657.031689200765,99.44978833238825,98.55037932441945,turbulent,turbulent,0.0005760493658115291
99055287,159872874,0.01479114770470641,0.017,20.21,101.515,0.14154208329862594,0.6311430173220584,19481.399931346932,11905.362306817226,0.026970138339936132,0.030315107661885193,3213.7952006163755,3572.460307712436,6786.255508328812,59.03599675341474,58.50208403057444,turbulent,turbulent,0.0001425186023578529
99389949,99389979,0.026216273001300826,0.022,69.2,436.306,0.2508734258497687,0.667958283163794,26681.821811595157,16305.643166939295,0.024938789211665546,0.027894321016804016,8711.174825236074,9647.663900668605,18358.83872590468,66.12413688788301,65.52612008605385,turbulent,turbulent,0.00025260423746484853
99389956,99389971,0.1042249783878293,0.037,81.74,726.587,0.997368214237601,0.9388411487034053,63072.10115364018,38544.263673683265,0.020562530361623293,0.022688583081700846,10020.801428225517,10943.515985833641,20964.31741405916,130.63079472509244,129.4493893599932,turbulent,turbulent,0.001004249200072855
99389956,99390006,0.30358795769734137,0.056,54.42,595.845,2.9051479205487216,1.1938018212282175,121384.63675005929,74179.88871865133,0.017969791367789086,0.019653279196557367,6358.56785418507,6871.764041876952,13230.331896062024,211.21551229545733,209.3053108001424,turbulent,turbulent,0.0029251909512020436
99389956,99390025,0.008964447796049515,0.014,50.85,206.349,0.08578418943588052,0.5640157369297608,14337.14627736526,8761.63527669379,0.02914134169932125,0.03294510609314586,8364.113193947822,9364.249482615158,17728.36267656298,47.145883642658966,46.71950332402889,turbulent,turbulent,8.637602681747209e-05
99389960,99390116,0.4400287614230453,0.065,84.09,983.012,4.210801544718137,1.2843343594736083,151577.56175747965,92631.21729784182,0.017198393741374964,0.018759138423406266,9309.827918444218,10040.867670950436,19350.695589394654,244.4654780171329,242.25456880603303,turbulent,turbulent,0.004239852466304223
99389960,155463485,0.1193148834361283,0.039,39.46,361.098,1.1417692194844813,0.9673622993417265,68501.0492425471,41861.97154740438,0.020204203572992956,0.022267217261110563,4863.914533670725,5298.0465814926365,10161.961115163362,138.68824492376493,137.43396918446507,turbulent,turbulent,0.0011496464484900268
99389974,99390133,0.2370124712143693,0.051,93.5,980.254,2.2680619254963568,1.1237109085005603,104056.26465742492,63590.272537208395,0.018529018866943026,0.02030627074116895,10782.438761465835,11692.004372950649,22474.443134416484,187.1416827897679,185.44920140705244,turbulent,turbulent,0.0022837096088293863
99390006,99390022,0.2751107995426072,0.054,77.81,837.858,2.6326392300727965,1.1634396754241827,114072.53390296092,69711.3580213609,0.01819108588962354,0.019911883207928284,8964.522360943412,9704.978963065278,18669.501324008692,200.60838267629407,198.79411047442616,turbulent,turbulent,0.002650802184328675
99390021,99390141,0.011209298261607452,0.016,70.5,332.901,0.10726601207279858,0.5399607730358011,15686.485485457466,9586.235777876607,0.028405079747175866,0.032080626237961075,9056.838646567621,10130.722790809656,19187.561437377277,43.21014837195213,42.819362254323515,turbulent,turbulent,0.00010800605561854293
99390022,99390052,0.1034392290474668,0.037,147.35,1309.794,0.9898490817939406,0.9317632502503697,62596.602260348605,38253.6794948729,0.020591991532788144,0.0227247597290366,17714.706615105148,19359.458158613226,37074.164773718374,128.66857509760635,127.50491575326963,turbulent,turbulent,0.0009966781920599718
99390027,99390046,0.07194656245661685,0.032,25.37,207.197,0.6884838512594913,0.8664307206099001,50341.63073212916,30764.491006502554,0.021593812888580893,0.023904317464250504,3285.7739681014396,3592.6543690453695,6878.428337146809,111.25742946715947,110.25123391919342,turbulent,turbulent,0.0006932337997345777
99390027,155463437,0.046410265864824225,0.027,22.05,161.472,0.44411737669688256,0.7850734285079735,38487.30500665549,23520.1429020473,0.022927330197760373,0.02548492004103932,2941.8963331029404,3230.399263701693,6172.2955968046335,91.34439291589146,90.51828789150065,turbulent,turbulent,0.0004471814059436712
99390065,99390107,0.009849978177328115,0.015,60.54,266.437,0.09425816437634559,0.5398542202150535,14703.178127507894,8985.322578794232,0.02890176795644402,0.03267491725251133,8440.47349594062,9450.496379248776,17890.969875189396,43.19309635949484,42.80246445771589,turbulent,turbulent,9.490846492199357e-05
99390110,160025415,0.08379186055407002,0.034,48.24,408.545,0.8018359861633495,0.8938563922307646,55181.07110532341,33721.942278390336,0.02116326296687549,0.02339661552967296,6044.343400083284,6609.385251719593,12653.728651802878,118.41230557321565,117.3414023961174,turbulent,turbulent,0.0008073679672153068
99390116,155463459,0.09060214591375389,0.035,39.12,336.941,0.8670061809928602,0.9120657469607086,57961.2374821846,35420.94173974349,0.020940920793736224,0.02313368825150988,4932.664423005398,5387.099701978707,10319.764124984105,123.28596205908696,122.17098226183055,turbulent,turbulent,0.0008729877805318528
99390116,155463593,0.29280373242103885,0.056,78.07,854.788,2.801949592545826,1.15139490933015,117072.7421751769,71544.82823410301,0.018082151973227965,0.01979066905913459,8451.24594120509,9147.723577956485,17598.969519161576,196.47619850701113,194.69929716059445,turbulent,turbulent,0.0028212806431870793
99390129,1036126248,0.07558076169597785,0.033,49.39,410.925,0.7232608774734722,0.8558686824469195,51281.95035850834,31339.133787601768,0.021490815567759773,0.023788678261065024,5928.284790113298,6491.304960963126,12419.589751076424,108.56144292394097,107.57962947495166,turbulent,turbulent,0.0007282507576220917
99390129,1036126249,0.15575784684244845,0.043,64.81,624.509,1.49050571141099,1.038811561184686,81105.19799387443,49564.54723407863,0.019508670239064184,0.021448084791914446,7997.563830649167,8697.35059048322,16694.914421132387,159.93182218456448,158.48542271056166,turbulent,turbulent,0.0015007889233092397
99390130,155463382,0.0865723577269623,0.035,73.09,629.524,0.8284436146120795,0.8714990281969144,55383.24655556934,33845.494589477006,0.021125020788089262,0.023359877072557295,8388.762602206967,9180.532472116953,17569.29507432392,112.56286827020422,111.54486652899735,turbulent,turbulent,0.0008341591654949696
99758761,99758783,0.05293750480230922,0.029,128.83,989.157,0.5065789933235333,0.7762314268713185,40872.6389202444,24977.854594435456,0.022590131469462333,0.02509540496355217,15025.160592007656,16530.70057386227,31555.861165869923,89.29842114182051,88.49081958007658,turbulent,turbulent,0.0005100739541892763
99758761,99758891,0.1305947119740429,0.04,80.36,745.5,1.2497101624310325,1.0065361093786045,73102.59772013774,44674.043677290174,0.01994169956895836,0.02195396366786452,10175.760606438715,11086.241269378597,21262.00187581731,150.14817444269465,148.79025681523348,turbulent,turbulent,0.001258332091426869
99758765,159872748,0.020335711192292084,0.02,20.9,121.868,0.19460010710327355,0.6269358786596192,22766.51622675974,13912.943890006594,0.02590286200817065,0.02905321633016122,2686.221410821193,2978.6556310339047,5664.877041855098,58.251563420215895,57.72474499508966,turbulent,turbulent,0.00019594268105079012
99758765,159872815,0.10682248094455452,0.037,38.94,346.138,1.0222246980340144,0.9622390166793672,64643.98868519702,39504.866640343826,0.020467348259654506,0.022571679899216938,5063.647413719156,5519.777577738269,10583.424991457425,137.22311128099784,135.98208599117896,turbulent,turbulent,0.001029277172303004
99758770,99759015,0.019008066990891383,0.019,32.18,179.436,0.18189537790326685,0.6493136047623661,22400.18279564591,13689.07228745857,0.02604181028512082,0.029205459961266365,4655.761899276472,5166.6166964042295,9822.3785956807,62.48421841008065,61.919120486432135,turbulent,turbulent,0.00018315030010851007
99758771,99758989,0.0842590338731863,0.034,85.75,726.217,0.8063065442410172,0.8988400010778589,55488.727767560085,33909.95566772279,0.021140600424996162,0.02336875346052621,10759.877765782738,11773.862486118585,22533.740251901323,119.73637887776613,118.65350097978316,turbulent,turbulent,0.0008118693683120009
99758771,159872591,0.23103757350373114,0.051,49.07,514.45,2.210885870849102,1.095383041615672,101433.08818787591,61987.211854980524,0.018612550974619967,0.020408478378837205,5485.372782696559,5943.258238675102,11428.63102137166,177.82522331719488,176.21699860020507,turbulent,turbulent,0.002226139088410587
99758775,99758838,0.23170402052656772,0.051,150.03,1572.915,2.217263354321222,1.098542764754552,101725.68033474952,62166.01910337827,0.018603082446421303,0.020396895350328584,16491.96642914996,17901.59092779245,34393.557356942416,178.8526061484387,177.23508993481983,turbulent,turbulent,0.002232560571052532
99758775,99758858,0.06767363567907378,0.031,51.35,411.314,0.6475945997997491,0.8684001141919678,48879.30527548946,29870.842991825513,0.021745156008514496,0.02407900637806196,6821.278530435302,7473.189860857227,14294.468391292528,111.76377966927839,110.75300476583443,turbulent,turbulent,0.000652062447485887
99758775,160025380,0.03516180095117281,0.024,37.24,250.886,0.3364765641260556,0.7527874638763845,32804.02081619815,20047.00659672824,0.023796726747028187,0.026514134123274736,5252.556969847825,5789.927825293102,11042.484795140927,83.98584442010015,83.22628900746479,turbulent,turbulent,0.0003387979640249045
99758777,99758826,0.03691056153783971,0.025,47.31,328.331,0.3532111151946384,0.7282732957243501,33058.09726521108,20202.276350944485,0.023723365204204407,0.02643900596194677,5960.1048533579815,6573.375694514131,12533.480547872114,78.60498838037637,77.89409662478708,turbulent,turbulent,0.0003556479691526988
99758777,99758899,0.0707496524534279,0.032,70.83,578.469,0.6770301670184489,0.8520166949614404,49504.14247219371,30252.68994511199,0.021664862495460825,0.023991738645923143,8706.221085862735,9542.652248923914,18248.87333478665,107.58644223089048,106.61344654230878,turbulent,turbulent,0.0006817010948892098
99758783,159872643,0.012053231201747252,0.016,28.98,136.844,0.1153419253755718,0.5806136910073956,16867.499810104764,10307.970533798485,0.02792909123420494,0.03148609513133359,4262.266787131002,4755.340091816938,9017.60687894794,49.961547477126395,49.50970271600131,turbulent,turbulent,0.0001161376858012506
99758783,159872663,0.01533272857234437,0.018,32.87,174.441,0.14672467533343894,0.5835770280523438,19072.786704137772,11655.652915786492,0.027047127207833036,0.03043447372446867,4205.3176275081405,4682.926699409949,8888.24432691809,50.47283655997453,50.016367776873146,turbulent,turbulent,0.0001477369498357133
99758786,99758803,0.34619623887312145,0.059,78.86,883.863,3.3128826686423105,1.2264280436179718,131382.50652722057,80289.73002435535,0.017689594891150993,0.019327881495968414,9007.41479174478,9732.15403814193,18739.56882988671,222.91817652527888,220.90213788539046,turbulent,turbulent,0.0033357387195885615
99758786,99758850,0.0239732453068448,0.021,44.03,267.438,0.22940904599851483,0.6703660170070987,25560.81776421005,15620.581550291628,0.025212133956435047,0.028215130407394325,5934.37144933664,6573.286295745449,12507.657745082088,66.60170044413022,65.99936462894195,turbulent,turbulent,0.00023099177178971278
99758786,99758991,0.041517243843913185,0.026,32.94,235.027,0.3972941994632841,0.7573655896795723,35753.81398024627,21849.667415351338,0.02330796606890576,0.025940625351511568,4268.858009573553,4698.547223008204,8967.405232581757,85.01048139664502,84.24165932047974,turbulent,turbulent,0.0004000351889192446
99758786,475684695,0.02918580865324858,0.023,14.34,93.583,0.27929003495931654,0.6803616243446362,28412.608308359228,17363.351565326375,0.024566515892961587,0.02745025730674924,1819.878627855668,2007.1343378450968,3827.0129657007647,68.60266000303658,67.98222780894152,turbulent,turbulent,0.00028121689682141394
99758788,99758864,0.22357808846899488,0.05,38.99,404.95,2.13950323893775,1.1028411961041316,100121.29167150274,61185.55423000083,0.018670502767344267,0.020472787130924167,4554.2198679647145,4931.4373433206865,9485.657211285401,180.25499073427838,178.6247915642622,turbulent,turbulent,0.0021542639775210064
99758788,159872868,0.006045687367255199,0.013,34.09,125.792,0.05785346762923635,0.4411463916182739,10412.848325106615,6363.440635334161,0.031578768064621725,0.03597449350770338,4009.4956462462837,4522.325200622636,8531.820846868919,28.8420947473634,28.581251157251714,turbulent,turbulent,5.8252606969747017e-05
99758793,99758908,0.030436125939159314,0.023,46.9,306.069,0.2912547936761657,0.7095082520668637,29629.80176452883,18107.19590630051,0.02434816514271009,0.027180005791359468,6248.174391464349,6903.196882286068,13151.371273750417,74.60642649890653,73.93169713878758,turbulent,turbulent,0.0002932642021184304
99758793,155463319,0.392489627502999,0.063,51.92,598.897,3.7558816028995117,1.219469199184782,139493.7803168771,85246.64552200741,0.017462682985812536,0.019071907563082448,5506.757185767399,5939.699009944565,11446.456195711964,220.39564459638785,218.40241935789314,turbulent,turbulent,0.003781793966798333
99758800,99758997,0.10195523836844629,0.037,92.17,819.299,0.9756482140521175,0.9183957107669606,61698.56023946227,37704.87316354787,0.020648511876774016,0.022794153667047744,10841.341121840407,11846.785935702263,22688.127057542668,125.00317104451824,123.87266106609242,turbulent,turbulent,0.0009823793505022752
99758800,99759006,0.06300206520919666,0.031,74.62,597.706,0.6028905761645613,0.8084536920914102,45505.12392965563,27808.83248166612,0.022054666776427572,0.024459999611715282,8667.529379142523,9515.424237511754,18182.953616654275,96.8660597531941,95.99001759996918,turbulent,turbulent,0.0006070500044033764
99758801,99759005,0.022434722200809346,0.02,28.45,165.892,0.2146863368498502,0.6916469329472001,25116.43001800538,15349.009838714393,0.02535204748492747,0.028369269727158454,4332.218994355979,4795.60494502605,9127.82393938203,70.89739001881595,70.25620462975029,turbulent,turbulent,0.00021616748856673703
99758803,99759038,0.22472014632987627,0.05,63.82,662.835,2.1504320222954667,1.108474612446222,100632.72062671941,61498.095783868026,0.018653707188510782,0.02045223017551594,7408.36047139605,8031.789031981227,15440.149503377277,182.10121288248916,180.45431675555983,turbulent,turbulent,0.0021652681601168457
99758803,160032048,0.050955526384647,0.028,57.79,433.656,0.4876126926760479,0.801491609364541,40747.45327530233,24901.35185521239,0.022633241586778773,0.02513570239936432,7507.444832018716,8251.676527246582,15759.121359265297,95.20489909456796,94.34388022982968,turbulent,turbulent,0.0004909768023233146
99758803,160032063,0.023857916029413194,0.021,23.13,140.492,0.22830541654940856,0.6671410540383155,25437.85107340221,15545.434845696645,0.02523851314128261,0.028247847136505497,3122.0480998981143,3454.912013798419,6576.960113696534,65.962433636201,65.36587925438918,turbulent,turbulent,0.00022988052824332702
99758805,99758845,0.20101047976348463,0.048,50.28,512.001,1.9235452608945895,1.0758704416467164,93765.8450941118,57301.649870349946,0.01892074724776856,0.02076538663371752,5838.1436216624525,6332.8012875600025,12170.944909222455,171.54627358831587,169.99483475334185,turbulent,turbulent,0.0019368160745266473
99758805,99759050,0.02953263108420594,0.023,60.83,396.977,0.28260890989670756,0.6884465355865607,28750.24260180711,17569.68471411797,0.02450462019065499,0.027373653337543095,7657.564170945137,8468.609911862546,16126.174082807684,70.24279342548765,69.60752811008423,turbulent,turbulent,0.00028455866915126963
99758807,99758879,0.021686100858298717,0.02,67.5,393.593,0.20752249625166236,0.668567455927083,24278.32311430255,14836.830715263839,0.025539655991323858,0.02860223578689703,9583.010378712097,10627.22216849261,20210.23254720471,66.24480128323198,65.64569321066267,turbulent,turbulent,0.00020895422360854004
99758807,99759013,0.11375962576820252,0.038,70.76,638.397,1.0886088590258614,0.9715042660487986,67030.39328494357,40963.232644366086,0.02030719131411328,0.022384482157432446,8955.513389105232,9768.146419150076,18723.65980825531,139.87843373164517,138.6133941028194,turbulent,turbulent,0.0010961193271079176
99758813,993164651,0.013950931025085829,0.017,23.58,118.442,0.13350173229747206,0.5952907020746541,18374.75171908761,11229.073746468994,0.027329876401876566,0.030763619145196576,3370.7061778354387,3753.350705559798,7124.056883395237,52.51937332206739,52.04439596665195,turbulent,turbulent,0.00013442277982616532
99758813,993164652,0.01549354132709664,0.018,29.8,158.149,0.14826355336934585,0.5896977018155586,19272.825944134962,11777.899758217707,0.026983082358282864,0.030354737130222697,3888.6473501804944,4328.606598703798,8217.253948884292,51.53712730471488,51.07103323533616,turbulent,turbulent,0.00014928644481109762
99758814,99758922,0.16443832783884135,0.044,79.66,776.685,1.5735725152042235,1.0474214159284534,83679.21256722738,51137.56437795876,0.019380272586820405,0.021298636252463993,9670.841700912986,10516.045718102121,20186.887419015107,162.59389522540127,161.12342036106372,turbulent,turbulent,0.001584428816852198
99758814,99759057,0.029064721261680533,0.023,37.65,245.704,0.2781313039395266,0.6775389095316368,28294.728805050665,17291.313713817668,0.0245883749898417,0.027477310109883822,4632.0335938571425,5121.525519750896,9753.559113608038,68.03459727106238,67.419302551333,turbulent,turbulent,0.0002800501715507343
99758814,99759113,0.06862597676609043,0.032,41.71,340.646,0.656707911637229,0.8264419101031498,48018.188264010256,29344.602062202815,0.021795245032475187,0.024152126630411924,4893.996032292997,5363.326182142108,10257.322214435106,101.22458438543484,100.30912438747215,turbulent,turbulent,0.000661238633364038
99758818,160032156,0.04630549955300244,0.027,33.89,248.176,0.44311482825839654,0.7833012075115753,38400.423948717755,23467.048644140094,0.02293787834989711,0.02549793616982333,4454.369641326356,4896.676517585021,9351.046158911377,90.93245760176066,90.11007805872522,turbulent,turbulent,0.0004461719407802426
99758821,99758865,0.0066862703189107635,0.013,52.49,193.688,0.06398344802785419,0.48788894386892634,11516.162590307675,7037.691772921185,0.030797227752117455,0.0349913412839555,7346.616335167307,8266.862711233047,15613.479046400353,35.27794590239987,34.95889743724671,turbulent,turbulent,6.442487897911717e-05
