u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
99758821,99758888,0.05291429966868421,0.029,79.16,607.79,0.506356934628557,0.7758911661421483,40854.72241565482,24966.90556206805,0.02259213696147148,0.025097875590753025,9259.377773987997,10183.519357665169,19442.897131653168,89.22015044761933,88.41325675432444,turbulent,turbulent,0.0005098503634796309
99758824,99758966,0.11180765964073076,0.038,45.07,406.622,1.0699297573275672,0.9548345257326205,65880.23956107392,40260.35724324203,0.020373162477449552,0.022465479327090823,5576.745797698702,6080.109541214907,11656.855338913609,135.11935552768213,133.89735629017386,turbulent,turbulent,0.0010773113556177387
99758837,1006849999,0.015401934807711374,0.018,20.51,108.847,0.14738693595896052,0.5862110777563877,19158.87417118732,11708.262198944414,0.027019446893601116,0.03040001121094971,2664.2202887904527,2964.1328752542054,5628.353164044658,50.92949606720662,50.468897323838156,turbulent,turbulent,0.00014840377949192825
99758838,99758959,0.1362420546056175,0.041,92.73,871.569,1.303751718714043,0.9994641513189934,74403.70070830808,45469.16633414431,0.019857237983270663,0.021858991873437546,11229.576882989379,12235.014267262308,23464.591150251686,148.04569383745093,146.70679073005212,turbulent,turbulent,0.0013127464881292853
99758838,160032137,0.05324228430071764,0.029,42.95,329.77,0.5094955435475372,0.7807004592863176,41107.956818873376,25121.660730048377,0.022563907067389134,0.025063097579903933,5121.37725206744,5627.262220936471,10748.63947300391,90.3296248226993,89.51269720913376,turbulent,turbulent,0.0005130106261100545
99758842,99758862,0.055160255219942,0.029,123.18,945.776,0.5278493322482488,0.8088239854873915,42588.807363940374,26026.629691385817,0.022403662449300164,0.024865651432392753,15474.228788075512,17008.842797916932,32483.071585992446,96.95481456258155,96.07796972413827,turbulent,turbulent,0.0005314910402217928
99758842,99758878,0.0952319148424648,0.036,43.33,379.267,0.9113101898800458,0.9061524434036542,59230.74913401489,36196.75847883963,0.020831686279316836,0.023009469851198176,5207.070432786874,5686.8053894171435,10893.875822204018,121.69251547707898,120.59194657233026,turbulent,turbulent,0.0009175974491074521
99758842,99758928,0.22202829019561107,0.05,60.01,623.264,2.1246726334508237,1.0951965230807474,99427.27104531346,60761.42829283487,0.018693490645098704,0.020500920058636123,6824.956718393673,7400.121619881743,14225.078338275416,177.76466938305936,176.156992306791,turbulent,turbulent,0.002139331053567513
99758845,99758887,0.039097325022176645,0.025,32.97,228.812,0.3741370815519296,0.7714197931861962,35016.62178906889,21399.1587169697,0.023441949810734417,0.026091247371781826,4632.466718055817,5099.498692940392,9731.96541099621,88.19478227214226,87.39716185523105,turbulent,turbulent,0.00037671830674223703
99758845,99759051,0.13133821938366044,0.041,24.58,231.027,1.2568250658723488,0.9634898882875886,71725.64737717234,43832.569616428584,0.01999250518202044,0.022024861023907338,2885.9149796808933,3136.672903404902,6022.5878830857955,137.58011210708858,136.33585815520587,turbulent,turbulent,0.001265496081603756
99758846,99759055,0.043969714931197994,0.026,65.98,470.767,0.4207628223081148,0.802104041446184,37865.8326724401,23140.352264384117,0.023035831123620037,0.025604548815211528,9385.321159841782,10326.994473836427,19712.31563367821,95.35044974117254,94.48811453816076,turbulent,turbulent,0.0004236657251467788
99758858,99759063,0.055405837090592075,0.029,32.31,248.076,0.5301993979960964,0.812424993252686,42778.41923102634,26142.50421699926,0.022383719262762256,0.02484107435280342,4163.637240987042,4568.303328600901,8731.940569587943,97.82005161694602,96.93538170402276,turbulent,turbulent,0.0005338573194090622
99758864,99758995,0.21026625649632286,0.049,81.76,840.902,2.0121172870461517,1.0799438440887712,96081.70743450672,58716.9064901143,0.0188228807112669,0.020652513858959644,9220.654678189216,10008.781114609834,19229.43579279905,172.8477311216921,171.2845220994846,turbulent,turbulent,0.002025999171743688
99758868,159872586,0.04732280087344468,0.027,38.2,279.739,0.4528497691238726,0.8005098190241977,39244.055965771324,23982.60424343215,0.022836873216363827,0.02537328953215681,5209.194698912728,5724.966332877564,10934.161031790292,94.97179870972866,94.11288796999905,turbulent,turbulent,0.0004559740443938854
99758878,99758953,0.04065102881258086,0.026,46.1,328.924,0.3890050604074724,0.7415639275928321,35007.84704627578,21393.796346068775,0.023409652259002454,0.026066171636296036,5719.561793288876,6301.853943864926,12021.415737153802,81.50017262786822,80.7630972590648,turbulent,turbulent,0.000391688861908558
99758882,99759094,0.05577284252575016,0.029,49.16,377.45,0.5337114117296666,0.8178064549151909,43061.78129519997,26315.67082976236,0.022354149911964372,0.024804632707315352,6359.247917260625,6981.770611459728,13341.018528720353,99.120253689883,98.2238249439226,turbulent,turbulent,0.0005373935630272518
99758886,99758931,0.11792235725956249,0.039,57.13,522.797,1.128443610139354,0.9560721963364517,67701.5722498588,41373.399715428204,0.02024860445665556,0.022321701610588843,6832.56051830016,7450.22986305934,14282.7903813595,135.4698699570237,134.24470071945348,turbulent,turbulent,0.0011362289038617805
99758887,99759170,0.019284627622752248,0.019,46.24,257.834,0.18454189112681577,0.6587608873763734,22726.097509158404,13888.243433226457,0.02595902020595759,0.0291025309842275,6836.335489318695,7587.150785778124,14423.48627509682,64.31569225518015,63.73403075606544,turbulent,turbulent,0.00018581507200497846
99758888,99759020,0.017851528444308856,0.019,42.35,236.144,0.17082802339051537,0.6098063674884242,21037.252263778904,12856.165933804243,0.026407822894126798,0.02966049718451469,5461.738877712567,6072.25998016782,11533.998857880386,55.11188258174635,54.613458960426286,turbulent,turbulent,0.0001720065903354356
99758888,99759073,0.01051151434309509,0.016,42.8,202.102,0.10058865400090995,0.506347969160079,14709.994624542493,8989.488237686623,0.0288397252640489,0.032623687846211294,4923.656719421108,5514.361250688306,10438.017970109415,37.9978900409205,37.65424280788279,turbulent,turbulent,0.0001012826294991131
99758888,159872680,0.016664170018017153,0.018,23.11,122.645,0.15946574179920722,0.634252851225325,20729.00194218546,12667.789750742682,0.026544174332526045,0.029808320180251587,3445.9673435421605,3827.4568312216597,7273.424174763821,59.619206727622306,59.080019541023596,turbulent,turbulent,0.00016056591873974405
99758895,159548670,0.12002756754787008,0.039,70.84,648.257,1.1485891631375127,0.9731404866154701,68910.21537527804,42112.018826912405,0.0201817639258638,0.02223967813654669,8715.352124558558,9503.008342082496,18218.360466641054,140.35000079056115,139.08069637980103,turbulent,turbulent,0.0011565134439088995
99758895,159872779,0.11611390153116068,0.039,43.35,396.696,1.1111378136953174,0.9414098856397228,66663.30182343262,40738.89779859379,0.0203073939449384,0.022393828744652598,5072.704197249615,5529.923976027525,10602.62817327714,131.34660314652118,130.15872411714358,turbulent,turbulent,0.0011188037122550553
99758895,160025394,0.07460500881483105,0.033,44.01,366.163,0.7139235293285268,0.8448193583326675,50619.896818820285,30934.543394494835,0.0215455246282432,0.02385594274509629,5171.392899224011,5662.9184730816805,10834.311372305692,105.7764653166197,104.81983878847775,turbulent,turbulent,0.000718848989777975
99758899,99759062,0.04587772002325681,0.027,27.23,199.405,0.4390212442416919,0.776064913217526,38045.67309930703,23250.25532303538,0.022981305478103765,0.025551521809410796,3537.240263924367,3887.3826696169817,7424.622933541348,89.26011346447419,88.45285835163334,turbulent,turbulent,0.00044205011454242815
99758900,99759096,0.04913128484615854,0.028,37.41,280.725,0.47015583584840714,0.7727976797696285,39288.66750413187,24009.86699298394,0.022801017825665182,0.025342572655318897,4582.433016088888,5037.382781965309,9619.815798054196,88.51012532688524,87.70965299456232,turbulent,turbulent,0.0004733995081458122
99758900,159872625,0.12070088549799934,0.039,47.3,432.842,1.1550323971100416,0.9785995071640153,69296.78061114307,42348.25437489211,0.02016073739521651,0.02221387114089885,5925.858924249732,6455.964448198414,12381.823372448147,141.92905859054062,140.6454734172649,turbulent,turbulent,0.0011630011306733514
99758903,99759142,0.020911954880623466,0.02,51.51,300.355,0.20011440077151643,0.6447010720993759,23411.64051854929,14307.188577439198,0.025743742291505077,0.02885564660388144,6868.667876610349,7621.945648746911,14490.61352535726,61.59963254903568,61.04253468758023,turbulent,turbulent,0.00020149501861905
99758922,99758926,0.08914431681359292,0.035,35.89,309.121,0.8530556632879704,0.8973902006613407,57028.61521556295,34851.002925353154,0.02100615054566621,0.023213844517759506,4404.091865744598,4810.504957096488,9214.596822841086,119.35042842813688,118.27104100828213,turbulent,turbulent,0.0008589410162117697
99758922,99759023,0.05983610272515416,0.03,15.47,121.393,0.572594284451236,0.8198691407192112,44659.02669961294,27291.77035543543,0.022164116841735117,0.024582936586791188,1997.2819965440067,2184.441941224924,4181.723937768931,99.62088994093253,98.71993351561291,turbulent,turbulent,0.0005765446942441408
99758926,159872848,0.039094250259821904,0.025,35.38,245.537,0.37410765798872636,0.7713591257994008,35013.86794873823,21397.475805731945,0.023442329569511998,0.02609171674057268,4963.936389121468,5465.104110197929,10429.040499319397,88.1809108713226,87.38341590528519,turbulent,turbulent,0.0003766886801816666
99758926,159872851,0.03976762423783213,0.025,29.54,205.008,0.3805514281132262,0.7846453036788076,35616.95989677332,21766.033926348762,0.023360171079594236,0.025990165867014053,4288.866984961654,4718.392587265032,9007.259572226685,91.24479423348029,90.41958996467316,turbulent,turbulent,0.00038317690679707855
99758928,99758975,0.057281073442701086,0.029,58.64,450.238,0.5481442434708238,0.8399218953971,44226.274746621486,27027.30944361688,0.022235493448402085,0.024658377430670834,7939.402573418217,8713.600872692876,16653.00344611109,104.55363638603737,103.60806893980815,turbulent,turbulent,0.0005519259689370619
99758928,99758981,0.14002635329891025,0.042,57.16,544.106,1.339965103338854,0.9788923812311092,74649.63656460842,45619.46125564949,0.019826238955907034,0.021829285418661023,6528.518913771669,7108.869695478793,13637.388609250462,142.01402401395515,140.7296704261009,turbulent,turbulent,0.0013492097140695631
99758931,99759105,0.08789787855166083,0.035,45.29,390.083,0.841128024417807,0.8848426651372742,56231.22677207622,34363.70743568439,0.02106313926079688,0.023283861450933783,5387.1157558642735,5889.108250851008,11276.224006715282,116.03618641197939,114.98677250110742,turbulent,turbulent,0.0008469310868565657
99758931,160025498,0.01402323434242402,0.017,18.84,94.633,0.13419363007104326,0.5983759078192157,18469.98231711485,11287.27052781964,0.027297697719391976,0.030723498214741057,2728.6349495558875,3036.698927758499,5765.333877314386,53.06516701615903,52.58525358422508,turbulent,turbulent,0.0001351194511013495
99758936,99759110,0.10100613047137944,0.037,8.84,78.579,0.9665658418313822,0.909846305796014,61124.20435841074,37353.876064721975,0.020685278258302582,0.022839287534529278,1133.2372844233562,1227.2678996858415,2360.5051841091977,122.68667847367246,121.5771185075096,turbulent,turbulent,0.000973234317697706
99758936,99759120,0.018219153002369332,0.019,25.83,144.028,0.1743459617451611,0.6223643844139646,21470.48186596146,13120.918743879378,0.026287852142671937,0.02951134625506909,3476.6126486904054,3860.652167163531,7337.264815853936,57.4051425844159,56.8859790627039,turbulent,turbulent,0.00017554879944950804
99758954,99759047,0.08512204589552934,0.034,30.38,257.288,0.8145650324931037,0.9080462510362965,56057.06373068063,34257.273908546784,0.02109920354476844,0.0233178540734217,3961.933945883796,4326.211710825732,8288.145656709527,122.201708037023,121.09653407093748,turbulent,turbulent,0.0008201848330546875
99758954,99759148,0.04574756497807736,0.027,41.49,303.831,0.43777574141700826,0.7738632178457682,37937.73756330802,23184.294372263,0.022994633666589187,0.025567967030589205,5315.6600332662165,5847.23975563285,11162.899788899067,88.75437017739021,87.95168893117845,turbulent,turbulent,0.000440796018815773
99758954,99759183,0.0256769802263789,0.022,32.72,206.3,0.24571272943903252,0.6542177687877949,26132.952270755635,15970.221135365655,0.02505114803416597,0.028033514223649216,4002.3139618571813,4430.804903825965,8433.118865683147,63.43164989319491,62.85798354094907,turbulent,turbulent,0.0002474079366721044
99758959,99759083,0.101432048616664,0.037,55.14,490.139,0.9706416135565932,0.9136829051118193,61381.95017671733,37511.38822302789,0.02066871853963522,0.022818959717217594,6475.272848759118,7071.51003802508,13546.782886784196,123.72353939464361,122.60460221342612,turbulent,turbulent,0.0009773382087544824
99758959,99759189,0.025340608103732825,0.021,28.02,170.193,0.24249385745198876,0.7086017060104477,27018.73098461314,16511.533184258595,0.024912692080814525,0.027843718731789757,4197.137129767518,4639.838331602786,8836.975461370304,74.4158974864706,73.74289124223688,turbulent,turbulent,0.000244166857227241
99758962,159872719,0.026533112490243985,0.022,16.23,102.33,0.2539053826817606,0.6760309623376209,27004.287739015068,16502.706710168575,0.02487431425750937,0.027814444670577403,2139.2572745221687,2362.5488857375076,4501.806160259676,67.73209534141792,67.11953640388592,turbulent,turbulent,0.00025565711220029496
99758966,159872833,0.08616208122200075,0.034,36.32,307.594,0.8245175236555096,0.9191409112880807,56741.97826680117,34675.83498374959,0.02105010391006003,0.02325747570108959,4817.61066410973,5261.649258017137,10079.259922126868,125.20611236877288,124.07376701937056,turbulent,turbulent,0.0008302059878758468
99758970,159872827,0.02334536474952591,0.021,24.9,151.243,0.22340061961268814,0.652808536449976,24891.35727615771,15211.464665034464,0.025358007301662575,0.028396045662905014,3228.1819670798736,3574.7458479818456,6802.927815061719,63.158671504820916,62.587473928281895,turbulent,turbulent,0.00022494189241163825
99758975,99759088,0.03324018784509793,0.024,61.14,411.9,0.3180879219626596,0.711647186144806,31011.261781474783,18951.425893471984,0.02407840017460837,0.02686249253695054,7748.342833072455,8557.47637824901,16305.819211321465,75.05693222748356,74.3781285609511,turbulent,turbulent,0.0003202824559914621
99758979,99759067,0.0486099759523931,0.028,54.03,405.441,0.46516723399419235,0.7645978880319063,38871.79398131987,23755.109617092796,0.022850607716823974,0.025403707110319675,6453.878078724559,7100.4878558292185,13554.365934553778,86.64181169102908,85.85823610772873,turbulent,turbulent,0.0004683764892145274
99758981,99759102,0.1292930890710261,0.04,81.17,753.014,1.237254440871063,0.9965040764357926,72373.99229634793,44228.782475348926,0.019978636194346977,0.021999292424878393,10091.36522545448,10996.76878841226,21088.13401386674,147.1700698339433,145.8390857390386,turbulent,turbulent,0.0012457904360639184
99758989,99759180,0.024689338938442315,0.021,83.66,508.151,0.2362616166358116,0.6903902077027619,26324.33303238066,16087.176657747512,0.02505233586424362,0.02801693293162758,11820.863363134562,13091.858224178623,24912.721587313186,70.63998240415204,70.00112497104516,turbulent,turbulent,0.00023789161929107762
99758995,99759099,0.18047757279902799,0.046,87.6,873.46,1.7270581129093587,1.0517955493898627,87848.14985435407,53685.2616180211,0.01917626596142211,0.021063887514247315,10142.863760531156,11024.526586115386,21167.39034664654,163.95474659322306,162.47196439269868,turbulent,turbulent,0.0017389733336291946
99758995,99759176,0.02058853255766665,0.02,29.46,171.781,0.1970194503125995,0.6347301860898458,23049.55829314457,14085.914947541301,0.025832259947065676,0.028965554278425475,3846.3448163394146,4266.700897393725,8113.04571373314,59.70897860548858,59.16897953545636,turbulent,turbulent,0.00019837871565464452
99758997,99759177,0.04151986989219586,0.026,68.96,492.03,0.3973193291119221,0.7574134945600989,35756.0754801222,21851.049450291055,0.02330766242207417,0.0259402504314332,8844.913956439304,9745.398863726816,18590.31282016612,85.02123590095454,84.25231656266114,turbulent,turbulent,0.0004000604919409196
99759000,99759044,0.03047306150938561,0.023,58.57,382.228,0.2916082441089532,0.7103692713675046,29665.758825097342,18129.169780614717,0.02434191130274305,0.0271722648214454,7801.246241283903,8620.96127599224,16422.207517276143,74.78761269521274,74.11124471423985,turbulent,turbulent,0.0002936200910562622
99759001,99759011,0.08824618031288349,0.035,51.96,447.531,0.8444610556256793,0.888348918800622,56454.04711362649,34499.87613530727,0.021047099066225778,0.0232641554509907,6207.704974711323,6787.347304961551,12995.052279672875,116.95761213144009,115.8998649842068,turbulent,turbulent,0.0008502871131230356
99759006,99759111,0.02518468933126158,0.021,43.93,266.831,0.24100181178240745,0.7042417353372931,26852.48685378539,16409.939016700766,0.024945649748234988,0.027884600798800188,6466.291416614306,7154.16084159198,13620.452258206285,73.50296440503749,72.8382145910173,turbulent,turbulent,0.00024266451772136995
99759013,99759087,0.056256797619223975,0.029,62.62,480.796,0.5383425609495117,0.8249027688452051,43435.43928801692,26544.01857679289,0.022315580630715162,0.024757096279703544,8199.987144944967,9003.928995331455,17203.916140276422,100.84790006061425,99.9358467393332,turbulent,turbulent,0.0005420566632073619
99759020,159872669,0.00997957308405428,0.015,68.81,302.833,0.09549830702444287,0.5469570133436241,14896.625967057265,9103.541322078718,0.028812678719966994,0.03256343211072642,9811.319712951408,10982.527198274254,20793.846911225664,44.337145347621714,43.936166837944114,turbulent,turbulent,9.615716349143809e-05
99759023,99759137,0.04832546655631979,0.028,36.27,272.17,0.4624446560413377,0.7601227719862631,38644.28120409195,23616.073302871337,0.022877993731306043,0.025437466694404717,4315.091659823461,4744.957815015155,9060.049474838615,85.63056777126864,84.85613772669632,turbulent,turbulent,0.00046563512780731605
99759028,1007176059,0.0544434285320212,0.029,34.33,263.586,0.5209897467179062,0.7983130366834741,42035.35101020412,25688.40459280664,0.022462607725298466,0.024938287617746684,4280.386529888625,4698.849078292553,8979.235608181178,94.45126517519853,93.59706206288325,turbulent,turbulent,0.0005245841294306326
99759036,1006795433,0.028603990504604396,0.023,21.0,137.046,0.2737223971732478,0.666798637435905,27846.20388350593,17017.213715180776,0.024672757566141408,0.027581738952629026,2539.9457160628062,2806.0337178432715,5345.979433906077,65.89473929818382,65.29879713383795,turbulent,turbulent,0.0002756108471066364
99759038,99759140,0.06588988587298858,0.031,80.8,647.208,0.6305252236649626,0.8455107198251557,47590.93868439622,29083.503729502623,0.021859632370793785,0.024219952060950015,10166.942583035307,11151.51713425812,21318.459717293426,105.94966139040761,104.99146850288449,turbulent,turbulent,0.0006348753072859103
99759038,160032071,0.13631513595969844,0.041,23.99,225.482,1.304451061815296,1.000000272076605,74443.6114628261,45493.55636741451,0.019855274659630433,0.021856583717083638,3017.878892957349,3277.2180687290065,6295.096961686355,148.20456228089571,146.86422239106116,turbulent,turbulent,0.001313450656098531
99759045,159872763,0.07554508397985141,0.033,58.41,485.971,0.722919463922023,0.855464671701213,51257.74283762279,31324.340225141783,0.021492798200221538,0.023791116052635272,6985.1652057556075,7650.697901635682,14635.86310739129,108.45897478038367,107.47808803795543,turbulent,turbulent,0.0007279069886097626
99759047,155463633,0.047061260401958446,0.027,22.52,164.914,0.45034698949242535,0.7960856152232254,39027.16455801698,23850.05880010411,0.02286254199598754,0.02540496836644869,3079.024198308297,3380.133411831089,6459.157610139386,93.92493210910511,93.07548907430004,turbulent,turbulent,0.0004534539977281103
99759051,99759091,0.05414432483653666,0.029,40.07,307.657,0.51812751039748,0.7939272295096096,41804.41535521047,25547.276508995914,0.022487532296057294,0.024968998968407544,4931.068333557676,5415.472534633101,10346.540868190776,93.41631492729171,92.57147175018974,turbulent,turbulent,0.0005217021461328144
99759051,160025393,0.0577720082255183,0.03,42.08,330.202,0.5528421839762517,0.7915870951529601,43118.47764692522,26350.318781713573,0.022320318603179092,0.024775280875480362,4938.631590758922,5422.1221479857295,10360.753738744652,92.86642938717142,92.02655929263125,turbulent,turbulent,0.0005566563212053786
99759055,99759172,0.02194277446371192,0.02,43.34,252.716,0.20997870300202795,0.6764805252471987,24565.67789365424,15012.437333414138,0.02547429354735314,0.02852107291572656,6307.781317153754,6990.297452133678,13298.078769287433,67.82220944616688,67.20883553015257,turbulent,turbulent,0.0002114273760802716
99759062,99759077,0.02393666919624389,0.021,36.12,219.393,0.22905903537075492,0.6693432359331428,25521.819485686345,15596.749144160496,0.02522048017283737,0.028225481821912746,4866.933644076203,5389.725134741283,10256.658778817486,66.39862632566955,65.79812708242869,turbulent,turbulent,0.00023063934638861496
99759063,993164649,0.03080668472748768,0.023,35.15,229.389,0.29480081078935577,0.7181464906758257,29990.54358371507,18327.650394775013,0.024285912072999176,0.02710294751308872,4804.549712502903,5304.574136636345,10109.123849139249,76.43414675600117,75.74288776730438,turbulent,turbulent,0.0002968346837104149
99759067,159872753,0.030428766066400742,0.023,31.8,207.527,0.2911843642717774,0.7093366832388596,29622.63687201641,18102.81733794554,0.02434941260079317,0.027181549883756845,4258.676547210129,4702.423608713095,8961.100155923225,74.57034914675639,73.89594606481307,turbulent,turbulent,0.0002931932868115168
99759074,159872613,0.04281415667317269,0.026,38.14,272.129,0.4097048485471071,0.7810241242727625,36870.68918083206,22532.205834629785,0.02316127163924085,0.02575948004712081,5209.682655680433,5731.648928854613,10941.331584535044,90.4045385669624,89.58693344470083,turbulent,turbulent,0.0004125314608445949
99759074,159872622,0.029802998845348025,0.023,38.18,249.163,0.28519616119950264,0.6947491825793681,29013.44768849169,17730.533109460197,0.02445708826742945,0.027314824377078557,4911.909866151564,5427.955289931377,10339.86515608294,71.53480961569332,70.88785949915162,turbulent,turbulent,0.0002871637702705243
99759083,99759126,0.05248813495711332,0.028,60.11,451.065,0.5022788034173523,0.8255983745856343,41973.029785384555,25650.31920040691,0.022498793582830537,0.02496988258278743,8232.986273006827,9043.60173070353,17276.588003710356,101.01805333993809,100.10446117785378,turbulent,turbulent,0.0005057440966584298
99759083,160032146,0.03263765741363053,0.024,24.74,166.673,0.3123220805132108,0.6987474670421768,30449.1341235742,18607.901636818297,0.0241715770109876,0.02697770859521326,3077.3573792766542,3395.2279091230303,6472.585288399685,72.36054511322062,71.70612716836948,turbulent,turbulent,0.00031447683517790725
99759085,99759127,0.01092470400553268,0.016,41.33,195.16,0.10454262206251368,0.5262516423725543,15288.21937075768,9342.84965538343,0.02857748354027957,0.03229601127057744,5090.75366840601,5695.843944159587,10786.597612565598,41.043866388517756,40.67267180107106,turbulent,turbulent,0.00010526387655140106
99759085,159872776,0.017201485417669034,0.019,27.47,153.173,0.16460751595855536,0.5876009648517225,20271.20474149563,12388.023329619664,0.026628931509621923,0.029935391735462426,3334.647586680452,3708.504900813422,7043.152487493874,51.17128667121938,50.708501209800154,turbulent,turbulent,0.0001657431667337838
99759091,160025398,0.04047497757385818,0.026,39.81,284.044,0.3873203595584515,0.7383523668560379,34856.23526626584,21301.14421750714,0.023430699116566932,0.02609215507980435,4911.845485361151,5411.211941516995,10323.057426878146,80.79578028153753,80.06507533173709,turbulent,turbulent,0.0003899925380676337
99759094,159872860,0.01335754319017964,0.017,37.24,187.057,0.12782337981033148,0.5699706528099354,17593.201432592585,10751.457181206233,0.02760341137702777,0.031104685465369243,4900.345463855867,5465.924299481796,10366.269763337663,48.14667791183065,47.71124655954924,turbulent,turbulent,0.00012870525157377194
99759096,159872596,0.02721900573170126,0.022,17.49,110.274,0.26046895437034695,0.6935066756846218,27702.361078785078,16929.30931860429,0.02473845636748875,0.027646125112816257,2407.7001840848206,2658.0562127310836,5065.756396815905,71.27916911536416,70.63453097326357,turbulent,turbulent,0.0002622659669079039
99759099,160032135,0.1638565903503993,0.044,24.15,235.462,1.5680056492861176,1.0437159276043455,83383.17857324652,50956.653767535674,0.01939272113686034,0.02131389502393787,3025.4778576881627,3279.2802549575144,6304.758112645677,161.4455053800578,159.9854163816822,turbulent,turbulent,0.0015788235443306108
99759105,99759131,0.032697902007509765,0.024,34.76,234.178,0.3128985838039212,0.7000372580600371,30505.339006663726,18642.249245252555,0.024162149991246086,0.026966052180665653,4308.633262629174,4756.789161023686,9065.42242365286,72.62792674291708,71.9710906386073,turbulent,turbulent,0.00031505731584720336
99759105,160025438,0.028560143058571325,0.023,22.86,149.184,0.27330280438824234,0.6657764927367172,27803.518058889546,16991.127796857963,0.024680889825951773,0.027591802911936577,2751.5085448026716,3040.5299149478665,5792.038459750538,65.69287225527161,65.09875574626247,turbulent,turbulent,0.0002751883594910468
99759110,99759121,0.08655099847881782,0.035,60.29,519.278,0.8282392198929935,0.8712840107884751,55369.58232674058,33837.144183683624,0.02112602897199955,0.023361115425132622,6936.282126187896,7588.962369402144,14525.24449559004,112.50733179857635,111.48983232091058,turbulent,turbulent,0.0008339533606275084
99759121,160032106,0.07511719903593629,0.033,28.59,237.869,0.7188248711572851,0.8506193471110669,50967.42061857355,31146.92016212369,0.021516680519696872,0.023820480182223918,3438.85863685779,3761.2504169765134,7200.109053834303,107.23383786095779,106.2640310735481,turbulent,turbulent,0.0007237841466644181
99759126,99759132,0.021257454949703786,0.02,32.11,187.233,0.2034206215282659,0.6553525997168574,23798.439527184168,14543.5669873042,0.02565133576235114,0.02874090847896363,4432.63570662704,4914.010383015268,9346.646089642309,63.65190264350625,63.07624435833646,turbulent,turbulent,0.00020482404946526358
99759137,159872883,0.03170703480228374,0.023,19.96,130.259,0.3034166009787918,0.7391348979748944,30867.04127886236,18863.290680308506,0.024139038684606297,0.026921127424686764,2907.8653592708138,3204.428082996617,6112.293442267431,80.96713130390741,80.23487668109479,turbulent,turbulent,0.0003055099154675756
99759140,160032157,0.042402166333002186,0.026,33.77,240.949,0.40576235725360943,0.7735085168278508,36515.89139995108,22315.38383303194,0.023207174587517,0.025816167235091864,4543.391555659221,4998.580108161863,9541.971663821085,88.67302750601057,87.87108191074985,turbulent,turbulent,0.00040856176974027623
99759161,160032148,0.02297880977143337,0.021,21.4,129.984,0.21989291647304662,0.6425585265938695,24500.528046503423,14972.623329425845,0.025445804916234705,0.02850493035536356,2705.7065243998527,2996.288104830733,5701.994629230586,61.19088277057319,60.63748158096509,turbulent,turbulent,0.00022140998912678094
99759162,155463653,0.2296536768665347,0.051,48.13,504.595,2.1976428408280833,1.0888217845666774,100825.5120801681,61615.913400212485,0.018632337047204177,0.02043268110602677,5324.865074554439,5769.74457521492,11094.609649769358,175.70128572623148,174.11226958307284,turbulent,turbulent,0.0022128046928330068
99759165,159872789,0.0192476351593581,0.019,14.68,81.856,0.1841878962618,0.657497228648371,22682.503494970257,13861.602507258742,0.025969994526884328,0.029116174933747276,2206.674865543728,2443.9402311543968,4650.615096698125,64.06918358428113,63.48975147270828,turbulent,turbulent,0.0001854586348788026
99759176,159872876,0.010656415545050419,0.016,47.43,223.964,0.10197526837368821,0.5133279747942939,14912.771867885438,9113.408313147467,0.028746082456206537,0.032506670825208375,5585.460034606087,6253.969874299389,11839.429908905477,39.052712294437576,38.6995254067407,turbulent,turbulent,0.00010267881032259817
99759195,160032118,0.09734705386377646,0.036,34.3,300.228,0.9315507546772867,0.9262784525831456,60546.28782671178,37000.703001327056,0.020744633111127824,0.022902541824107097,4315.967503925742,4708.724295001799,9024.69179892754,127.15822577478097,126.00822580377127,turbulent,turbulent,0.0009379776564536324
155463247,155463411,0.05721840438361,0.029,43.58,334.607,0.5475445395560765,0.8390029685730909,44177.88844973676,26997.73988510835,0.022240334497471998,0.024664345179238562,5915.549091361175,6489.6964877669425,12405.245579128117,104.3249851641479,103.38148560536315,turbulent,turbulent,0.0005513221275793083
155463247,155463500,0.12823229129305772,0.04,86.45,801.997,1.2271032659622747,0.9883281614072731,71780.19280743256,43865.90310948953,0.020009132747213484,0.02203671278907772,10578.641698018004,11530.701248058105,22109.34294607611,144.7650342239092,143.4558009112678,turbulent,turbulent,0.001235569226748818
155463249,155463337,0.10161104699866763,0.037,20.67,183.736,0.9723545167336616,0.9152952925565163,61490.27165810024,37577.585030547845,0.020661788586769717,0.022810452566114782,2512.737398427262,2736.1594014705042,5248.896799897766,124.1605975947945,123.03770772459883,turbulent,turbulent,0.0009790629294953457
155463253,155463277,0.2007774661978312,0.048,33.52,341.334,1.921315466007954,1.0746232807619498,93657.15069207073,57235.22516567873,0.018924665176356593,0.020770183291108017,3940.907497228648,4269.565619361193,8210.473116589841,171.14878744146645,169.60094341174053,turbulent,turbulent,0.0019345708959664484
155463253,155463300,0.4744025771102011,0.067,82.62,978.303,4.539737580001924,1.3032303480053653,158540.21628254617,96886.19512439612,0.017048534941041443,0.01858584303954983,9071.332568318892,9777.387110805808,18848.7196791247,251.71187583303688,249.43543128415268,turbulent,turbulent,0.004571057878300824
155463253,155463589,0.03388410551601889,0.024,33.26,224.073,0.32424981355042004,0.725432974623357,31612.001450928623,19318.54650298308,0.023981464229794348,0.026742618429836964,4398.06889135464,4851.195632692121,9249.264524046761,77.99305317326147,77.2876956681397,turbulent,turbulent,0.0003264868593498289
155463254,155463281,0.04700137576136201,0.027,43.38,317.672,0.44977393073073696,0.7950726100349994,38977.50316554484,23819.710012433552,0.022868448106997452,0.025412257134133108,5830.703200742547,6410.366147294729,12241.069348037276,93.68604848752112,92.83876588045267,turbulent,turbulent,0.00045287698535213415
155463254,155463591,0.06423846285375473,0.031,41.59,333.136,0.6147221325718156,0.8243193662929946,46398.149068674975,28354.572924682947,0.021969633217554414,0.024355352803145464,5047.810274128341,5534.514631882918,10582.32490601126,100.70530357686737,99.79453987685285,turbulent,turbulent,0.0006189631884090293
155463255,155463260,0.09838427005677543,0.036,33.0,288.849,0.9414762684858892,0.9361477909155588,61191.398157916265,37394.939157246336,0.020702922885679983,0.022851298343173846,4237.991977860637,4622.1138857561955,8860.105863616833,129.88235971227945,128.70772308147002,turbulent,turbulent,0.0009479716478003695
155463255,155463643,0.03102606266924695,0.023,36.31,236.959,0.2969001212368129,0.7232604943539148,30204.109690611556,18458.16369915865,0.02424956162149438,0.027057950210937536,5024.07064264757,5546.321581558366,10570.392224205936,77.5266154360868,76.82547632408088,turbulent,turbulent,0.0002989484776006432
155463260,155463261,0.05227452607980337,0.028,38.85,291.53,0.5002346993282619,0.8222384696843029,41802.213813792536,25545.931115527965,0.02251719335897822,0.024992578197136857,5317.582918476578,5837.867617840839,11155.450536317418,100.19750809874255,99.29133682506586,turbulent,turbulent,0.0005036858900031236
155463268,155463601,0.06801092953452358,0.031,44.11,353.321,0.6508222921963979,0.8727283288600535,49122.925840021584,30019.72300539576,0.021723993319334407,0.024052946173198222,5928.329729554145,6492.530204781585,12420.859934335731,112.8806453329158,111.85976966349328,turbulent,turbulent,0.0006553124081936217
155463269,155463294,0.031507825489044926,0.023,27.24,177.768,0.3015102917611954,0.7344910529627515,30673.10948633683,18744.776186434174,0.02417101519926795,0.02696071451001303,3894.625480049459,4295.692011759652,8190.317491809111,79.95292497941323,79.22984268687388,turbulent,turbulent,0.0003035904543502729
155463269,159872717,0.09925468569602021,0.036,37.37,327.1,0.9498056047466049,0.9444299855935001,61732.764678328196,37725.77598565692,0.0206684011586139,0.022808881024285733,4859.098156259841,5300.258256979607,10159.356413239448,132.1906906426936,130.99517781227627,turbulent,turbulent,0.000956358449342221
155463275,155463296,0.06551725909700042,0.031,34.1,273.141,0.6269594171961762,0.8407291068443834,47321.79786235259,28919.027921332992,0.02188410663852832,0.024250080427840468,4307.60344151505,4718.922644050185,9026.526085565234,104.75469662188027,103.8073108169567,turbulent,turbulent,0.0006312848998087374
155463277,377595955,0.148612825720525,0.043,350.36,3376.069,1.4221323035456939,0.9911585491738648,77384.6897529626,47290.89140186695,0.019676938115161285,0.021654331798625623,39050.10367875369,42571.21133751464,81621.31501626832,145.59538169175076,144.27863884083038,turbulent,turbulent,0.001431943797532431
155463286,155463302,0.1583533983764618,0.044,42.41,413.497,1.5153435251336058,1.0086622925715392,80582.71972014572,49245.253283535974,0.019513678797903514,0.021462113176712126,4877.465408312473,5301.043684394252,10178.509092706725,150.7831833652181,149.41952281205914,turbulent,turbulent,0.001525798096658084
155463289,155463304,0.11592783912707633,0.039,41.97,384.067,1.109357312220826,0.9399013583726075,66556.47969414484,40673.617266597204,0.020313516388314277,0.02240133933145425,4901.098799173595,5342.618288132348,10243.717087305944,130.92599744792815,129.7419223135659,turbulent,turbulent,0.0011170109268464554
155463296,155576276,0.01058015179704044,0.016,140.23,662.166,0.10124547174201379,0.5096542896653043,14806.047062433292,9048.187257139685,0.028795136252405998,0.03256796775346398,16230.534826375735,18186.09458474084,34416.62941111658,38.49574284863239,38.14759310928063,turbulent,turbulent,0.00010194397871967293
155463300,155463310,0.09025883586640754,0.035,33.26,286.468,0.8637209173818903,0.908609743445404,57741.610507750636,35286.72455246737,0.020956146698874585,0.02315239969714836,4183.33010582303,4567.247451060057,8750.577556883087,122.35342079482096,121.24687476125018,turbulent,turbulent,0.0008696798514177623
155463300,155463342,0.14242515594525154,0.042,79.65,758.188,1.3629201525861392,0.995661864826586,75928.46545303446,46400.971891373294,0.01976420008751423,0.02175324077255553,9324.953349395668,10155.930328580493,19480.883677976162,146.92140860757306,145.59267336759993,turbulent,turbulent,0.001372323133481912
155463300,155463390,0.18820342131986717,0.047,87.98,886.662,1.8009896777020782,1.0506439131465615,89659.61416754813,54792.27338465207,0.01908939695671062,0.020964776569751827,9906.748238286402,10765.682739897213,20672.430978183613,163.59590716129605,162.11637025091147,turbulent,turbulent,0.0018134149628523369
155463302,155463313,0.09849167733313423,0.036,39.95,349.682,0.9425040893122892,0.9371697945796966,61258.20153419721,37435.76365655059,0.02069863947231681,0.022846035519572722,5113.302039045266,5579.3618339481,10692.663872993366,130.1661027406222,128.98889998031242,turbulent,turbulent,0.0009490065597095278
155463304,155463314,0.06647283623236423,0.031,42.29,338.743,0.6361036960034855,0.8529912423886361,48011.99199844463,29340.81543563758,0.021821737865813737,0.024173299766806697,5457.965434262699,5979.933155908387,11437.898590171086,107.83270044245113,106.85747763144431,turbulent,turbulent,0.0006404922663022678
155463308,155463317,0.12670002733822958,0.04,34.38,318.943,1.2124404529974122,0.9765185025296584,70922.48215592369,43341.743855194945,0.020053823133070373,0.02209154132876226,4201.214518590414,4572.0236871042225,8773.238205694637,141.32607240803443,140.0479405515864,turbulent,turbulent,0.0012208052529419757
155463310,155463324,0.0564044702283608,0.029,33.52,257.367,0.5397556959651751,0.8270681168442874,43549.456169889236,26613.695925061864,0.022303906070784557,0.02474270673051119,4457.294925675223,4888.970122605937,9346.265048281159,101.3780411042812,100.46119326671045,turbulent,turbulent,0.0005434795476434372
155463313,155463327,0.05103392585294567,0.028,39.18,294.007,0.4883629268224466,0.802724773271939,40810.14674346892,24939.664730848872,0.022626224129370615,0.02512704851026523,5134.701664993169,5640.198575917196,10774.900240910365,95.49808635068659,94.63441594426486,turbulent,turbulent,0.0004917322124422987
155463317,155463331,0.06065224682089798,0.03,47.75,374.694,0.5804042757980669,0.8310518770273241,45268.16063886652,27664.02082335605,0.022104461427185192,0.02450946232962653,6104.390510095041,6696.30828544666,12800.6987955417,102.35701357515958,101.43131205701667,turbulent,turbulent,0.0005844085678373315
155463317,155463656,0.017115749465332255,0.019,21.6,120.442,0.16378707622327515,0.5846722335769323,20170.16863901224,12326.278721410172,0.026658994364681686,0.029972768572778273,2609.713443066753,2901.3306859590157,5511.044129025769,50.66246019943879,50.204276488509805,turbulent,turbulent,0.000164917066667528
155463319,155463321,0.1516664724315748,0.043,33.65,324.251,1.4513538031729647,1.0115245440275353,78974.7645140342,48262.6088447712,0.019603644977993745,0.021564514508839023,4028.823844777009,4376.698649264551,8405.522494041561,151.64014357757836,150.26873280446026,turbulent,turbulent,0.001461366900461421
155463319,155463336,0.18861157361127823,0.047,27.64,278.556,1.804895441256251,1.0529224196561695,89854.05684405673,54911.100087039995,0.019081962419511704,0.020955674375265146,3237.3309394565395,3507.073031146454,6744.4039706029935,164.3062496978793,162.8202885558613,turbulent,turbulent,0.0018173476728274088
155463321,159872617,0.09540107673164747,0.036,43.98,384.957,0.9129289639392102,0.9077620556798248,59335.9616086122,36261.05532781825,0.020824623064613895,0.02300079513152973,5300.387111178454,5788.685428793598,11089.07253997205,122.12522796066938,121.02074566895296,turbulent,turbulent,0.0009192273913201756
155463336,155463352,0.15369123083665398,0.043,19.29,185.878,1.4707294816904688,1.0250284700411614,80029.0833471638,48906.918172619444,0.019556193877570984,0.021506350276867075,2432.5430657516513,2635.536814545638,5068.0798802972895,155.71598338260483,154.3077113240366,turbulent,turbulent,0.0014808762545538273
155463337,155463413,0.08048458698873888,0.034,19.81,167.771,0.7701874352989366,0.8585757862425559,53003.06841429199,32390.93366333547,0.021329017925092317,0.023600347367550577,2372.0368154326698,2589.3697129982347,4961.4065284309045,109.2492864708696,108.26125226774342,turbulent,turbulent,0.0007755010684758608
155463339,155463453,0.09281317008607513,0.035,42.44,365.536,0.8881643070437811,0.9343234914427874,59375.70394805346,36285.342440224755,0.020844795029651125,0.023015536842575242,5579.540793489083,6091.518141432795,11671.058934921879,129.37664159305515,128.20657860126045,turbulent,turbulent,0.000894291879517923
155463339,155463567,0.026680994708893326,0.022,51.19,322.753,0.25532052353007967,0.6797988187707061,27154.796051425048,16594.68449388756,0.024844598604972297,0.027777629877509136,6667.294756335403,7378.9739454905,14046.268701825902,68.4892086010769,67.86980244448881,turbulent,turbulent,0.0002570820163075521
155463342,155463353,0.09757007348190205,0.036,33.25,291.037,0.933684913702412,0.9284005328986129,60684.99782823817,37085.470668413116,0.02073561137445067,0.0228914586758018,4205.17460633728,4587.2337208800145,8792.408327217294,127.74152567851051,126.58625043043327,turbulent,turbulent,0.0009401265393468463
155463343,155463358,0.12003655998799931,0.039,52.01,475.944,1.1486752151961657,0.9732133940961598,68915.37811412808,42115.1738505104,0.02018148200170072,0.022239332129454566,6436.904886327845,7014.924178586512,13451.829064914356,140.37103156345364,139.1015369535297,turbulent,turbulent,0.001156600089653002
155463343,155463623,0.015706327458659693,0.018,25.7,136.39,0.1502997842933942,0.5977965276496178,19537.51624252196,11939.655787686936,0.02689980028530827,0.030251052153773585,3443.171954232042,3830.5743659908526,7273.746320222895,52.96245559139289,52.48347106621889,turbulent,turbulent,0.00015133672398327103
155463347,155463359,0.06400138274579573,0.031,42.6,341.226,0.6124534234047437,0.8212771122341084,46226.9108773854,28249.926815304218,0.021985756602436325,0.024375196493735308,5133.565037272043,5629.248541801248,10762.813579073292,99.963344136063,99.05929060623383,turbulent,turbulent,0.0006166788270932122
155463348,155463364,0.12199121737942643,0.039,34.38,314.611,1.167380070616521,0.9890610554619647,70037.58582507251,42800.971043185426,0.02012090575111991,0.02216497788819467,4430.909896147475,4822.305031383449,9253.214927530924,144.97981464865651,143.6686388939849,turbulent,turbulent,0.0011754339925438507
155463348,155463395,0.32920384352909243,0.058,85.93,955.885,3.1502760146324635,1.2067926612162625,127087.87350262761,77665.21832022822,0.017802784690825916,0.019460648631256794,9703.957295415506,10491.775583220631,20195.73287863614,215.83737854836122,213.88537758608726,turbulent,turbulent,0.003172010219035996
155463352,155463365,0.13042744897303446,0.04,22.72,210.773,1.2481095595505691,1.0052469587864161,73008.96942775625,44616.82608785111,0.01994641662932276,0.02195975284366599,2977.695036625142,3233.6272684422233,6211.322305067366,149.76380740396195,148.4093659344977,turbulent,turbulent,0.001256720445758405
155463353,155463369,0.05981365809311348,0.03,33.53,263.11,0.5723795032833826,0.8195616062985711,44642.27501666708,27281.533162244887,0.02216577382157122,0.024584977269103435,4209.798575367864,4616.267403758829,8826.065979126692,99.54616800012401,98.6458873488586,turbulent,turbulent,0.0005763284312703179
155463354,155463370,0.0995664320578301,0.036,27.28,238.782,0.9527888235199052,0.9473963202297775,61926.65945173844,37844.26785662009,0.020656141743170577,0.022793816528386652,3603.302594157651,3926.601279594306,7529.903873751957,133.02238305539066,131.81934852321433,turbulent,turbulent,0.0009593622497681443
155463358,155463373,0.05657000096155942,0.029,44.45,341.287,0.5413397221201858,0.8294953214830714,43677.26117153213,26691.799390651813,0.022290871552123587,0.024726640555388202,5908.799570846154,6484.1464151616165,12392.94598600777,101.97394442018242,101.05170732216992,turbulent,turbulent,0.0005450745022212507
155463364,155463378,0.052707942211991606,0.029,47.75,366.624,0.5043822221243216,0.7728653124746545,40695.395415876614,24869.538552289367,0.02261002672593251,0.02511991419119602,5581.330495965335,6135.083080379343,11716.41357634468,88.52561823350258,87.72500578564997,turbulent,turbulent,0.0005078620271516398
155463364,155463645,0.014682253982420668,0.017,21.6,108.497,0.14050003810928868,0.6264964872607713,19337.976162197054,11817.713988875192,0.027015072547610507,0.030371128999330577,3385.978502122508,3765.027850338669,7151.006352461177,58.1699401871948,57.64385995037712,turbulent,turbulent,0.00014146936794984477
155463365,155463629,0.08915738092062343,0.035,27.02,232.723,0.8531806786662529,0.8975217132697563,57036.972763857775,34856.11034272548,0.02100555925880927,0.023213117996289823,3346.033215133177,3651.806808818036,6997.840023951213,119.38541262180848,118.30570881013978,turbulent,turbulent,0.0008590668940890117
155463370,155463541,0.05032784740190627,0.028,27.28,204.709,0.4816061952335528,0.7916186971657033,40245.51910180267,24594.61269833738,0.022689986898397727,0.025205676526792634,3514.737905446098,3858.9097243978226,7373.647629843921,92.87384442636106,92.03390727131577,turbulent,turbulent,0.00048492886519662737
155463376,155463392,0.10610858588860557,0.037,41.79,371.471,1.0153931663981395,0.955808369585474,64211.97265719319,39240.85546281743,0.020493176719496676,0.02260340640318255,5358.535235677704,5843.048098910909,11201.583334588613,135.39511484019718,134.1706216767202,turbulent,turbulent,0.0010223985089541383
155463380,155463397,0.08358260797819804,0.034,33.26,281.679,0.7998335691693592,0.8916241735964353,55043.26796798035,33637.72880898532,0.021173472317476943,0.02340916665231442,4185.149363513661,4572.882180257572,8758.031543771234,117.8216243121293,116.75606316799026,turbulent,turbulent,0.000805351735260327
155463382,155463388,0.034246327416724835,0.024,33.41,225.083,0.32771605183468744,0.7331878705222207,31949.93450468036,19525.06222847209,0.02392808866857727,0.02667660780020861,4502.638230569552,4965.37019679503,9468.008427364583,79.66946117350807,78.94894248522306,turbulent,turbulent,0.00032997701170734946
155463390,155463405,0.1340027151832398,0.041,32.66,306.971,1.2823226333324385,0.9830364815970367,73180.76597901904,44721.81341900045,0.019918133921393497,0.021933675512766666,3930.5244038155333,4274.753649287748,8205.27805310328,143.21899019511724,141.92373907338379,turbulent,turbulent,0.0012911695604253886
155463392,155463406,0.060052019693354185,0.03,41.79,327.926,0.5746604755344898,0.8228276164741912,44820.17759695725,27390.25197511952,0.022148221947579712,0.024563360607063777,5259.961989794411,5769.930907369632,11029.892897164043,100.341145719123,99.43367540829581,turbulent,turbulent,0.0005786251402749395
155463395,155463408,0.11131088103230656,0.038,34.38,310.176,1.0651758950459957,0.9505920492467246,65587.52353574103,40081.47429094496,0.020390214668414286,0.02248641229677519,4251.505761333127,4632.532031817647,8884.037793150776,133.92131089276603,132.71014659170822,turbulent,turbulent,0.0010725246957609535
155463395,155463435,0.18721703433633577,0.047,87.7,883.841,1.7915505678118258,1.045137416649386,89189.70200684936,54505.103338083914,0.01910745903027175,0.020986888809756236,9781.586066774562,10630.769404798497,20412.355471573057,161.88556630126735,160.4214974577536,turbulent,turbulent,0.0018039107311940905
155463397,155463416,0.03999546574550048,0.025,33.53,232.698,0.3827317296220141,0.7891407889485811,35821.02091366764,21890.73853419963,0.023332822701995458,0.0259563596085538,4906.003027455194,5397.991211623285,10303.994239078478,92.29333089236583,91.45864381487704,turbulent,turbulent,0.0003853722505175436
155463400,155463417,0.16082048287569295,0.044,31.51,307.222,1.5389519892410808,1.0243768596883511,81838.16722405612,50012.475220558714,0.019458725873190065,0.02139478542072779,3767.4514510935173,4089.500918021972,7856.95236911549,155.5180690829885,154.11158693173792,turbulent,turbulent,0.001549569438933117
155463402,155463421,0.0618005365936736,0.03,29.42,230.859,0.5913926946763024,0.8467856448769209,46125.19345493796,28187.76584271395,0.022022443497126655,0.024408430277508865,3931.3798573175995,4306.502578858414,8237.882436176014,106.26942012246451,105.30833538480461,turbulent,turbulent,0.0005954727973876676
155463405,155463422,0.09203043424383536,0.035,33.06,284.746,0.8806740119027308,0.9264439148232125,58874.96152545053,35979.33157937852,0.020878448091922568,0.023056905020990993,4308.215249375862,4701.553725772197,9009.76897514806,127.20365868755357,126.05324782807752,turbulent,turbulent,0.0008867499077603215
155463408,155463424,0.06034685698731303,0.03,47.75,374.694,0.5774818850460577,0.8268674517549137,45040.2311429482,27524.72984637901,0.0221266486552751,0.024536790159395246,6049.036887626522,6636.3243192307855,12685.361206857307,101.32885394441222,100.41245094815686,turbulent,turbulent,0.0005814660150939108
