u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
155463408,155463626,0.016416881139953085,0.018,21.6,114.631,0.15709934105218265,0.6248408207540284,20421.392764642944,12479.805379986401,0.026633107199484408,0.029919034558475832,3140.0000241574307,3488.429770489191,6628.429794646621,57.86289054681318,57.33958722100845,turbulent,turbulent,0.00015818319185580398
155463413,155463665,0.05913055203030268,0.03,21.57,169.26,0.5658426031607912,0.8102017456921861,44132.434794654924,26969.962505976182,0.022216633057538845,0.024647610583743394,2687.3080889156813,2943.8456034314213,5631.153692347103,97.28540381028972,96.40556917214636,turbulent,turbulent,0.0005697464321396491
155463417,993163455,0.0560007232749884,0.029,57.6,442.253,0.5358920887558698,0.8211479081967211,43237.72626304974,26423.193317658224,0.022335929357374214,0.024782176423951786,7488.858981016131,8223.05282475992,15711.91180577605,99.93189396776137,99.02812486854937,turbulent,turbulent,0.0005395892848558804
155463417,993163457,0.0603302194553424,0.03,41.68,327.063,0.5773226742138029,0.8266394857207102,45027.81362324602,27517.14132237521,0.022127862014508195,0.024538284607824628,5290.328167995335,5802.6230686399285,11092.951236635265,101.27298924038408,100.3570914761546,turbulent,turbulent,0.0005813057058433729
155463421,155463430,0.03167354893570945,0.023,29.46,192.256,0.30309616206420525,0.7383542960444922,30834.442531226316,18843.36911908994,0.024144393524611507,0.026927756831550232,4245.2774041036255,4682.6229524272485,8927.900356530874,80.7962024931999,80.0654937249803,turbulent,turbulent,0.00030518726579912615
155463422,155463434,0.04441432271914652,0.027,32.98,241.513,0.4250174422884834,0.7513101673138195,36832.10068510764,22508.623852631932,0.023134360531847382,0.025740352579658787,4023.6273517768873,4427.046170820344,8450.673522597232,83.65653431973575,82.8999571383833,turbulent,turbulent,0.0004279496983583828
155463427,155463436,0.11125062999172945,0.038,33.74,304.402,1.0645993300643968,0.950077506916269,65552.02191626544,40059.778743200695,0.020392290187668815,0.02248896008132999,4170.747496584833,4544.342490909531,8715.089987494364,133.7763706233084,132.56651714036445,turbulent,turbulent,0.0010719441529751545
155463427,155463447,0.1562302154890735,0.043,76.8,740.045,1.4950259855413732,1.0419619771746529,81351.16667787515,49714.86221706132,0.019497933556687268,0.02143491953332248,9499.791610015425,10333.240943174153,19833.03255318958,160.90334735303995,159.44816155075378,turbulent,turbulent,0.0015053403834568014
155463435,155463439,0.13962659900185292,0.042,34.38,327.263,1.3361397033670135,0.9760977898807333,74436.52301642674,45489.2245163733,0.01983672455224114,0.021842136345985416,3962.6112815063307,4309.608747631667,8272.220029137998,141.20432385317818,139.92729307244667,turbulent,turbulent,0.0013453579221166623
155463436,155463442,0.05060444121286717,0.028,33.34,250.183,0.4842530259604514,0.7959693070880477,40466.70204677492,24729.780761477767,0.022664857370419622,0.0251746894902796,4317.307877657725,4741.719745635894,9059.02762329362,93.89748924246875,93.04829439684406,turbulent,turbulent,0.0004875939567869464
155463439,155463445,0.05206249913034061,0.028,47.74,358.241,0.49820573330469486,0.8189034473028097,41632.662857707386,25442.316099729593,0.022535563615929306,0.025015236598242622,6463.944994541113,7099.468857024884,13563.413851565998,99.38634865704645,98.48751338801085,turbulent,turbulent,0.000501642925853018
155463439,155463644,0.015533075533104514,0.018,21.6,114.631,0.14864187113018673,0.5912024081918325,19322.003588880176,11807.95292072918,0.02696748451383227,0.0303353178622417,2845.657381119993,3165.67690613073,6011.334287250723,51.800473022692636,51.3319972940371,turbulent,turbulent,0.00014966737264023264
155463441,155463446,0.12135811920225353,0.039,21.99,201.23,1.1613217148541009,0.9839281224133658,69674.11156133488,42578.84671874008,0.020140373658517362,0.02218887564479517,2859.0737851666177,3106.9252482315355,5965.999033398153,143.47891505724098,142.18131321393923,turbulent,turbulent,0.0011693338393192786
155463441,155463671,0.03287343891684356,0.024,19.77,133.19,0.3145783628406082,0.7037953700230046,30669.10526072429,18742.329146855733,0.024134823565020183,0.026932262848606052,2505.851591582435,2762.580700286339,5268.432291868774,73.40981804764027,72.74591063534167,turbulent,turbulent,0.00031674868391950707
155463446,155463452,0.08260060707210554,0.034,20.54,173.953,0.7904364313120147,0.8811486001781702,54396.57195877053,33242.52362254349,0.021221875188751266,0.023468667074244633,2573.815400086431,2808.495131002692,5382.310531089122,115.06934684311773,114.02867688466715,turbulent,turbulent,0.0007958897652060413
155463447,155463454,0.1066005410661092,0.037,33.74,299.915,1.020100871446021,0.9602398194269834,64509.681010780994,39422.78929835898,0.0204753515420879,0.022581511078901526,4389.152599024094,4782.927280049432,9172.079879073526,136.65350004111355,135.4176262301342,turbulent,turbulent,0.0010271386931318823
155463448,155463458,0.37771542990479223,0.062,31.49,360.718,3.6145017215769593,1.2117278729374419,136408.12718510476,83360.95873274312,0.017540629413264144,0.01916197269895048,3448.6767768450036,3713.445857980408,7162.122634825411,217.60633403436827,215.6383349033149,turbulent,turbulent,0.0036394386854711656
155463448,155463639,0.02076933158964753,0.02,26.82,156.387,0.19874958458992853,0.6403040949098485,23251.968922232154,14209.610979783878,0.0257825320916939,0.02890381001108546,3562.124060083881,3949.95614203557,7512.08020211945,60.7622567151473,60.21273195546193,turbulent,turbulent,0.0002001207863755913
155463452,155463463,0.05637003332266972,0.029,16.08,123.462,0.5394261561977963,0.8265631627754954,43522.86770076704,26597.447331059437,0.02230662463962985,0.024746057549088245,2188.5505001820256,2394.9580666510856,4583.508566833111,101.2542891997593,100.3385605558997,turbulent,turbulent,0.0005431477343341116
155463453,155463544,0.03856940899461941,0.025,42.06,291.896,0.3690852535370278,0.7610036106835089,34543.80591578668,21110.214170085186,0.023507786554591955,0.026172615761571552,5743.328579635198,6326.917567351069,12070.246146986268,85.82914206268562,85.0529161419284,turbulent,turbulent,0.0003716316254439476
155463454,155463464,0.052182863051111486,0.028,33.34,250.183,0.4993575411589616,0.8207966800768144,41728.91391398381,25501.136497720643,0.02252512203724087,0.02500235775366316,4563.145464140546,5008.296140210127,9571.441604350674,99.8464248714052,98.94342874191447,turbulent,turbulent,0.0005028026801942663
155463458,155463468,0.33559759280770973,0.059,36.82,412.679,3.211460218255595,1.1888814867827135,127360.2886937709,77831.6951422159,0.01778350793120836,0.019442675187755148,4084.1631911157274,4405.457982864078,8489.621173979805,209.4780224193531,207.58353452254886,turbulent,turbulent,0.0032336165412232267
155463459,155463469,0.0398659373371232,0.025,34.07,236.446,0.3814922233217531,0.7865850954850139,35705.011767657925,21819.84368480393,0.023348342806344992,0.02597554470494764,4954.533341808159,5451.952763218056,10406.486105026215,91.69650072323242,90.86721128850733,turbulent,turbulent,0.00038412419268619
155463463,155463470,0.03218771766062863,0.024,19.91,134.134,0.3080164369438147,0.6891145985201746,30029.36515201312,18351.374810758258,0.024242781041757512,0.02706574903163045,2429.419942764908,2679.6644742430535,5109.084417007962,70.37918564423934,69.74268681801387,turbulent,turbulent,0.00031014148635824377
155463468,155463478,0.28153850688630205,0.055,41.66,452.428,2.6941483912564785,1.1477205944258582,114615.22808326155,70043.0062017303,0.018162265096758563,0.01988270560340489,4671.4194646541755,5049.349650789969,9720.769115444145,195.22421530714948,193.45863670949547,turbulent,turbulent,0.0027127357060051033
155463473,155463479,0.2166804131931732,0.049,18.24,187.598,2.0734967769681645,1.1128874516614178,99012.67285641993,60508.06140606483,0.018722847246811666,0.020530050108898988,2315.681753343464,2498.6791957452956,4814.360949088759,183.5539893333934,181.89395451357782,turbulent,turbulent,0.0020878021275378827
155463474,155463480,0.0748253111224967,0.033,33.74,280.717,0.7160316853827435,0.8473140387456575,50769.37311082987,31025.890495777337,0.021533083760913594,0.023840647545738072,4010.639856310432,4388.976709419245,8399.616565729677,106.40208564369215,105.43980109890511,turbulent,turbulent,0.000720971690302068
155463478,155463484,0.24644849845636232,0.052,62.27,658.879,2.3583588369029886,1.1239402900923352,106118.24092474811,64850.37574421873,0.018450546336437553,0.020216738110361163,7081.3774585828005,7671.314413339201,14752.691871922001,187.2180925461593,185.52492012503802,turbulent,turbulent,0.00237462949153136
155463479,155463490,0.12463037248590257,0.04,28.29,262.446,1.1926351434057663,0.960566996443931,69763.95786499172,42633.75308074346,0.020115423270478213,0.02216710017508891,3379.153723121731,3676.312275612756,7055.465998734488,136.74663823527231,135.50992209639847,turbulent,turbulent,0.001200863303689252
155463479,160032132,0.06181868420378135,0.03,53.12,416.833,0.5915663560170464,0.8470343018720713,46138.73803032681,28196.04312657777,0.02202116479383123,0.024406854990315228,7016.508989352502,7694.904911544428,14711.413900896929,106.33184091246206,105.3701916505156,turbulent,turbulent,0.0005956476568428178
155463480,155463491,0.044504907280384816,0.027,33.34,244.149,0.42588428019507,0.752842490620658,36907.22103988921,22554.53097652666,0.023124677891565155,0.025728407859809087,4081.566080388719,4490.689654037056,8572.255734425775,83.99812314872865,83.23845668910853,turbulent,turbulent,0.0004288225167035592
155463484,155463494,0.2167427998171257,0.049,33.21,341.565,2.074093778154313,1.1132078742133462,99041.18058490816,60525.48288693339,0.01872189500263277,0.02052888402258107,4067.7134085246357,4402.4141151345375,8470.127523659174,183.65970227781557,181.99871140594527,turbulent,turbulent,0.0020884032475205266
155463485,155463495,0.06985074013724789,0.032,34.07,278.25,0.6684281352846688,0.8411913654491012,48875.165765919744,29868.313278284724,0.021719360457835568,0.024058784228051536,4146.614710147695,4540.5183619821955,8687.133072129891,104.86992296990763,103.9214950751304,turbulent,turbulent,0.0006730397165092568
155463490,155463496,0.08160581256137354,0.034,34.01,288.031,0.7809168666160148,0.8705365499564178,53741.450730182165,32842.169663961606,0.021271752431316314,0.02352997169341237,4095.35825818431,4477.338147905774,8572.696406090085,112.31437806366252,111.2986236307094,turbulent,turbulent,0.0007863045236728453
155463494,155463508,0.17118417868342437,0.045,33.2,327.418,1.638126111803104,1.0424670732210541,85176.21144199905,52052.401814686156,0.0193006110628014,0.021208728198015336,3983.417804188664,4321.864772781454,8305.282576970118,161.05938249595403,159.60278553517827,turbulent,turbulent,0.0016494277779388082
155463496,155463513,0.03594850346119597,0.024,29.67,199.887,0.34400481781048775,0.7696301673592892,33537.97086474065,20495.533975345657,0.02368770462412338,0.02637927239575009,4372.31946993572,4815.213538346376,9187.533008282095,87.78604871579465,86.9921248240204,turbulent,turbulent,0.0003463781562073029
155463500,155463569,0.0586531671013179,0.03,43.59,342.051,0.5612743263284009,0.803660658393823,43776.13574911962,26752.223060062675,0.02225267657976322,0.024691994560002997,5253.982623094237,5766.796515678656,11020.779138772894,95.72089581616187,94.85521035426672,turbulent,turbulent,0.0005651466381125795
155463502,155463514,0.09510267153010528,0.036,33.74,295.326,0.9100734117713424,0.9049226650937054,59150.3645463031,36147.63430686198,0.020837094781280815,0.023016112201746645,4071.504929905137,4444.029021869186,8515.533951774323,121.36243136016533,120.26484768678935,turbulent,turbulent,0.0009163521382898396
155463502,155463535,0.1415352340537104,0.042,74.99,713.83,1.3544041536240232,0.9894406233317027,75454.03800270573,46111.042486691505,0.019787041115088312,0.02178124058029284,8688.367960139445,9463.022719750408,18151.390679889853,145.09111260817775,143.77893029141046,turbulent,turbulent,0.001363748381426009
155463507,155463518,0.14960676302422588,0.043,47.14,454.241,1.431643665303597,0.9977875157595523,77902.24622568207,47607.17756937431,0.019652848504763638,0.02162481418662238,5445.804287615856,5923.37188517051,11369.176172786367,147.5494069487377,146.2149921857157,turbulent,turbulent,0.001441520779534288
155463508,155463519,0.12319291620471344,0.04,59.67,553.559,1.1788795809063488,0.9494880512799222,68959.31741151807,42142.0257839843,0.020159070048761732,0.02222062687093083,6830.230097227041,7447.091381831087,14277.32147905813,133.61042463877004,132.40207194648474,turbulent,turbulent,0.0011870128395984633
155463511,155463522,0.055043339447551305,0.029,37.84,290.536,0.526730521029199,0.8071096300948298,42498.53759835825,25971.464545739516,0.022413201587302763,0.02487740670906781,4802.330228416682,5271.5942453408325,10073.924473757514,96.54424598310761,95.67111426547599,turbulent,turbulent,0.0005303645101642632
155463514,155463528,0.04716076788086176,0.027,33.35,244.222,0.4512992141709259,0.7977688780998557,39109.68454836027,23900.487947190777,0.022852751852438746,0.02539288613255749,4531.786561129843,4979.57503791144,9511.361599041284,94.3225463707017,93.46950737199795,turbulent,turbulent,0.00045441279194074195
155463518,155463529,0.08775729892531087,0.035,32.44,279.406,0.8397827648355107,0.8834274904676103,56141.29326083484,34308.74777987804,0.02106963898915305,0.02329184636564078,3880.291002099638,4238.661076337709,8118.952078437347,115.665317867126,114.61925803589172,turbulent,turbulent,0.0008455765461361718
155463518,155463660,0.014288423609762912,0.017,20.67,103.825,0.13673132640921445,0.6096916189250169,18819.26272980966,11500.720786756905,0.02718170124583499,0.0305788746593292,3089.672089232661,3437.5619814131014,6527.234070645763,55.091143492458656,54.592907432359574,turbulent,turbulent,0.00013767465536919789
155463519,155463531,0.08145066963165888,0.034,35.03,296.669,0.7794322452790323,0.8688815503118476,53639.28146243391,32779.732562241414,0.021279609172596785,0.02353962775133531,4200.313393768371,4592.614060546693,8792.927454315064,111.88773643696958,110.8758404870626,turbulent,turbulent,0.0007848096597211046
155463523,155463534,0.19631349439615714,0.048,22.9,233.191,1.8785980324991112,1.050730718944195,91574.83095952366,55962.689775923835,0.019000992821791563,0.0208636108999855,2635.708422474764,2852.0119866382456,5487.72040911301,163.6229413632557,162.14315995959296,turbulent,turbulent,0.0018915587487794506
155463523,155463669,0.05118301020801538,0.028,21.26,159.535,0.48978957136856816,0.8050697565966898,40929.3645834815,25012.52045907106,0.022612922197057878,0.02511064434668038,2844.8308145702285,3119.973986727559,5964.804801297787,96.05685449945004,95.18813067748272,turbulent,turbulent,0.0004931686996130135
155463529,155463536,0.05034378941640987,0.028,32.43,243.355,0.4817587503962667,0.7918694529083593,40258.267404826685,24602.403368763164,0.02268853314916955,0.02520388395519859,4163.103194554248,4572.608836785414,8735.712031339663,92.93269179419234,92.09222243235595,turbulent,turbulent,0.00048508247285920916
155463531,155463537,0.039210617296197126,0.025,35.03,243.108,0.375221218145427,0.7736551354390205,35118.089413995884,21461.167034720227,0.02342798707311035,0.026073989738642646,4942.038815536552,5440.53124023264,10382.570055769193,88.70664665315546,87.90439701135737,turbulent,turbulent,0.00037780992294901756
155463534,155463538,0.15099781695482492,0.043,25.43,245.043,1.4449551861705734,1.0070650124291058,78626.58664735925,48049.832367485804,0.019619513549232193,0.02158396307348617,3056.9459860541406,3317.701457318163,6374.647443372303,150.30601218241094,148.94666709404436,turbulent,turbulent,0.0014549241384859595
155463535,155463539,0.09886045288490346,0.036,37.12,324.911,0.9460330419607986,0.9406787743986575,61487.566366666804,37575.93178823599,0.020683983206237204,0.022828027505451376,4792.714912115055,5228.205918085997,10020.920830201052,131.14267138243054,129.95663668141916,turbulent,turbulent,0.0009525598591066512
155463538,155463542,0.12020646190148444,0.039,25.44,232.801,1.1503010708276025,0.9745908978991915,69012.92218412904,42174.784427693514,0.0201761610121194,0.022232801580029195,3228.5449364797682,3511.249869568806,6739.794806048574,140.76868016705555,139.4955892826489,turbulent,turbulent,0.001158237162294777
155463539,155463545,0.046975007168618535,0.027,37.5,274.612,0.4495215996996989,0.7946265604137723,38955.63610547519,23806.346739073753,0.022871052122569423,0.025415470743001503,5047.96750975346,5548.508222449242,10596.475732202702,93.58095895521886,92.73462676215914,turbulent,turbulent,0.00045262291345325457
155463540,155463546,0.09610300769221602,0.036,31.87,278.958,0.9196460066240768,0.9144410818872896,59772.536854459235,36527.85270861805,0.020795504039118586,0.022965030479460094,3926.4406466242986,4284.046297432262,8210.48694405656,123.92895690474819,122.80816195829973,turbulent,turbulent,0.0009259907758423993
155463540,155463553,0.38435903537649324,0.062,82.5,945.038,3.6780768935549593,1.2330408543236906,138807.3984576071,84827.18774462832,0.017489006762934828,0.019098912265961752,8964.946035423158,9681.095590611789,18646.041626034945,225.32857454933767,223.29073663031576,turbulent,turbulent,0.0037034524716456174
155463542,155463548,0.08440730190476634,0.034,23.96,202.917,0.8077253770791037,0.9004216621952388,55586.36957595489,33969.625974237184,0.021133445388228225,0.023359956448526224,3102.6561223566137,3385.975040280731,6488.6311626373445,120.15814248363807,119.07145021869954,turbulent,turbulent,0.0008132979898805905
155463543,155463572,0.24760133465867762,0.052,23.95,253.415,2.3693907622839965,1.1291978553190458,106614.64058078306,65153.7326782636,0.018435466388788242,0.020198288113572698,2863.25127718735,3090.7614615937755,5954.012738781125,188.9737259129677,187.26467580632007,turbulent,turbulent,0.0023857375277420477
155463546,155463549,0.051970692019812366,0.028,31.87,239.152,0.4973271963618408,0.8174593913978047,41559.247740407816,25397.451070864678,0.022543551145960926,0.025025088399395552,4334.381432908859,4757.18167451945,9091.563107428308,99.03614155290812,98.1404735045313,turbulent,turbulent,0.0005007583277582511
155463547,155463551,0.13405184214809054,0.041,31.55,296.538,1.2827927478286176,0.9833968742846949,73207.59490493358,44738.208959589996,0.019916782472191853,0.021932018275010796,3804.3467098619926,4137.023154843126,7941.369864705119,143.32402096276908,142.02781995848565,turbulent,turbulent,0.001291642918308657
155463548,155463552,0.05329310137700918,0.029,24.17,185.577,0.5099818313589395,0.7814455985176908,41147.19229130456,25145.63808877097,0.022559555422353977,0.025057736398642748,2926.571017013997,3211.3214491583158,6137.892466172312,90.50213725695315,89.6836494667401,turbulent,turbulent,0.0005135002688905588
155463551,155463556,0.09022348032504447,0.035,31.54,271.654,0.8633825868425308,0.908253829378278,57718.99237979585,35272.90229077403,0.020957719417112695,0.023154332395703917,3970.498279432219,4334.282361418031,8304.78064085025,122.2575847663878,121.1519054595211,turbulent,turbulent,0.0008693391866876638
155463553,155463561,0.07909399421990303,0.033,32.5,270.4,0.7568803274631869,0.8956521620508506,53665.69738416733,32795.87571006514,0.0213018850787873,0.02355631741027609,4275.85293639688,4673.146036621104,8948.998973017984,118.88856741151973,117.81335699360471,turbulent,turbulent,0.000762102153001549
155463553,155463577,0.2329933325301354,0.051,84.23,883.067,2.2296012682309607,1.1046555821748612,102291.73067961888,62511.94057017824,0.018584873869458462,0.020374618744599598,9432.518129950719,10230.100750854172,19662.61888080489,180.84858694267623,179.21301937735342,turbulent,turbulent,0.0022449836059934376
155463553,155463661,0.017051243063001386,0.019,42.73,238.262,0.16316979007656832,0.5824687015372054,20094.1506407385,12279.823034730713,0.026681756752964025,0.030001069022796017,5078.903250313199,5652.892502417225,10731.795752730424,50.28130310501624,49.826566521828035,turbulent,turbulent,0.00016429552177548402
155463556,155463562,0.040369013495651286,0.026,31.56,225.181,0.38630634924068213,0.7364193496529273,34764.981136896335,21245.37751306261,0.02344343037485271,0.026107872173374787,3892.3064343074484,4286.428624971215,8178.735059278663,80.37328500705266,79.64640104130928,turbulent,turbulent,0.00038897153194777863
155463558,1036680208,0.14752394682721798,0.043,39.15,377.249,1.411712409829837,0.9838963790422919,76817.69592232529,46944.393357411456,0.01970359298716922,0.021686989256392168,4433.077093352953,4820.878863475555,9253.955956828508,143.46965740748027,142.17213928897803,turbulent,turbulent,0.0014214520154808119
155463561,155463566,0.04998608618037133,0.028,32.49,243.805,0.47833575292221364,0.7862430535230746,39972.22392866123,24427.598106756734,0.022721311315432185,0.02524430060701613,4117.385308734628,4523.129449465759,8640.514758200386,91.61677068015736,90.78820231201426,turbulent,turbulent,0.00048163585963643176
155463572,155463605,0.22692871827100192,0.05,15.51,161.087,2.171566682019157,1.119368811148394,101621.7490105344,62102.50518373344,0.01862156852023235,0.02041288864307246,1973.4801497651652,2126.054395647311,4099.534545412476,185.69821997033284,184.018793049414,turbulent,turbulent,0.00218654863087814
155463574,155463606,0.06856248126810474,0.032,34.14,278.821,0.6561002992163134,0.8256772529993669,47973.7599160308,29317.45126291464,0.021799231735160407,0.024157030073274667,4017.4230308313263,4400.854222071859,8418.277252903186,101.03735697398807,100.12359023272525,turbulent,turbulent,0.0006606268289382018
155463577,155463578,0.062272398263541674,0.03,48.74,382.463,0.5959081173544658,0.8532510529532132,46477.370183592175,28402.98608178474,0.021989368932260705,0.024367682902984893,6532.419917422097,7161.9173161464205,13694.337233568516,107.8983994556743,106.9225824726205,turbulent,turbulent,0.0006000193726121474
155463577,155463581,0.130108939667195,0.04,53.77,498.824,1.2450616236095216,1.0027921035119984,72830.67845943948,44507.86992549498,0.019955422928817648,0.02197080582417433,6812.080274699106,7417.3163790464705,14229.396653745576,149.03324152099972,147.68540718008816,turbulent,turbulent,0.001253651481671746
155463581,155463583,0.10883878831641607,0.038,48.21,434.951,1.0415195054202493,0.9294804412984934,64130.89649548841,39191.30866007516,0.020476710696727456,0.022592574153840892,5671.797675614835,6188.160059932024,11859.957735546857,128.03887444641566,126.88091002056493,turbulent,turbulent,0.0010487050973226498
155463583,155463586,0.04262502896744552,0.026,48.74,347.76,0.40789501404254086,0.7775740200964997,36707.81621088004,22432.671831729618,0.023182264834560595,0.02578540576538514,6579.860340529378,7242.553700892569,13822.414041421947,89.6075947594405,88.79719707775119,turbulent,turbulent,0.00041070914003315395
155463593,155463596,0.08593597423126537,0.034,33.0,279.477,0.8223538203948839,0.9167288968315398,56593.075666349556,34584.83847358858,0.02106070613948265,0.02327051413787956,4367.8121545111835,4769.510747780686,9137.32290229187,124.5498415059505,123.42343137205324,turbulent,turbulent,0.00082802735691723
155463593,155463600,0.13904529872149618,0.042,78.16,744.005,1.3305770212583368,0.9720340518611191,74126.62524617702,45299.84155386036,0.019852048491093257,0.02186091608569433,8762.142486007186,9547.4966391922,18309.639125199385,140.0310338139328,138.7646140927918,turbulent,turbulent,0.0013397568622692032
155463593,155463640,0.017791501835003765,0.019,39.04,217.687,0.17025360607659104,0.6077558647156683,20966.513507350846,12812.936467370744,0.026427750833993593,0.02968527229700642,5009.070547544149,5568.923856242652,10577.9944037868,54.741873089379574,54.246795778555004,turbulent,turbulent,0.00017142821003437753
155463596,155463597,0.04013724218360683,0.026,38.84,277.123,0.38408844194839065,0.7321913325649603,34565.38435229402,21123.401061455414,0.023471444484139427,0.026142455570173223,4722.519972052384,5203.404923025464,9925.92489507785,79.45303728009702,78.73447589712693,turbulent,turbulent,0.0003867383229961358
155463600,155463610,0.0906198874224056,0.035,33.0,284.229,0.867175956195269,0.9122443456260872,57972.58732148347,35427.87778897267,0.02094013618817872,0.02313272400927778,4181.762235095548,4565.047400580573,8746.80963567612,123.33424994663027,122.21883344094277,turbulent,turbulent,0.000873158727037644
155463600,155463663,0.01897376522616933,0.019,38.22,213.115,0.18156713135090266,0.6481418600230372,22359.75965317932,13664.369126579948,0.026052199957309122,0.029218376841372004,5500.165119158503,6105.325360312021,11605.490479470525,62.258905120312335,61.69584489634957,turbulent,turbulent,0.00018281978893627425
155463605,155463621,0.20372986664667678,0.048,16.72,170.26,1.9495681018820745,1.0904254438061598,95034.36407650706,58076.859974947736,0.01887549509015522,0.020709978024785376,2107.2777107762313,2274.1993547333063,4381.477065509538,176.21922629553387,174.62552597535048,turbulent,turbulent,0.0019630184508128033
155463606,155463647,0.020496875955892987,0.02,21.45,125.075,0.19614235364490898,0.631904476596602,22946.94562856461,14023.206879671563,0.02585771064308485,0.028997154834466864,2794.4492912853484,3098.268808873557,5892.718100158905,59.17853378132235,58.64333197492522,turbulent,turbulent,0.00019749556777170533
155463610,155463611,0.04451386558414585,0.027,38.85,284.499,0.4259700055899125,0.7529940287796459,36914.650020584944,22559.070932949955,0.023123721864825808,0.025727228475742055,4743.948571940124,5220.961428615655,9964.910000555778,84.03194218043453,83.271969866551,turbulent,turbulent,0.00042890883353015097
155463612,155463616,0.08535313476853071,0.034,33.0,279.477,0.8167764092682365,0.9105114101214369,56209.2471462107,34350.27537175575,0.021088220208546272,0.023304348512493495,4314.234392307458,4711.697989554566,9025.932381862025,122.86611375829025,121.75493100625684,turbulent,turbulent,0.0008224114664342004
155463612,155463625,0.014163333545073173,0.017,36.63,183.992,0.13553429229735092,0.6043539857378254,18654.506780757547,11400.03606838034,0.027236024972945146,0.030646604575154845,5348.626321232525,5957.251305092329,11305.877626324855,54.13075916854768,53.64120868060032,turbulent,turbulent,0.00013646936274793885
155463616,155463618,0.040631586096801973,0.026,38.84,277.123,0.3888190057110237,0.7412092498122884,34991.10337114546,21383.56404656891,0.023411970212588375,0.02606903330242011,4827.508010230256,5317.61845863275,10145.126468863007,81.42223089806392,80.68586042260475,turbulent,turbulent,0.000391501523594171
155463621,159872671,0.1817366305920958,0.046,37.87,377.602,1.739106512843022,1.05913314465245,88461.00105777688,54059.7837592753,0.019152281338939047,0.0210345090139857,4535.120997382699,4919.582239580396,9454.703236963094,166.2503066149623,164.7467637130175,turbulent,turbulent,0.0017511048571957327
155463629,155463654,0.04645495696003789,0.027,27.01,197.794,0.4445450426797884,0.785829420543127,38524.36663042595,23542.791790742223,0.022922840945567683,0.025479380362109515,3589.327989480045,3943.4422142080994,7532.770203688144,91.52039908244348,90.69270228461292,turbulent,turbulent,0.00044761202245530715
155463632,160032170,0.009711472135948751,0.015,28.43,125.12,0.09293274771242824,0.5322630286796208,14496.428532587557,8858.974942433986,0.028998886724268213,0.03279645883532927,3888.166991823769,4352.127338316625,8240.294330140394,41.986912342620904,41.607188988645184,turbulent,turbulent,9.357390401910807e-05
155463653,155463657,0.03494457489283164,0.024,19.65,132.382,0.3343978458644176,0.7481368188831549,32601.3608856235,19923.158212779028,0.023827449056947454,0.026552134821087932,2780.075914229281,3060.5621518645694,5840.63806609385,82.95133771577278,82.20113822700893,turbulent,turbulent,0.0003367049043889279
155463653,159872589,0.14014280366412252,0.042,73.73,701.836,1.3410794609006937,0.9797064592429426,74711.71757461912,45657.39984934168,0.019823192450781454,0.021825551585217425,8392.566078944998,9142.50015338646,17535.066232331457,142.25032898316286,140.96383828851833,turbulent,turbulent,0.0013503317597434652
155463653,159872803,0.029526889781914895,0.023,36.83,240.353,0.2825539692049272,0.6883126978780016,28744.653400044237,17566.26907293062,0.024505636307988896,0.027374910938273114,4662.423114522721,5153.078782690808,9815.50189721353,70.21548492667651,69.58046658525102,turbulent,turbulent,0.00028450334941580556
155463665,159872676,0.027720891618673672,0.022,33.51,211.281,0.2652716901308485,0.7062941087186613,28213.159459824514,17241.46551956729,0.024642125519631217,0.027526768655149993,4698.925929711071,5192.9416593450715,9891.867589056143,73.93200840890489,73.26337838509883,turbulent,turbulent,0.0002671018374287344
155463667,159872710,0.07774053048527182,0.033,42.67,355.014,0.743928521390161,0.880325679526659,52747.36501368141,32234.669655713726,0.021373226024570792,0.023644071466727094,5405.0973683633365,5913.204663552282,11318.302031915618,114.85451650887798,113.81578944383159,turbulent,turbulent,0.0007490609905675951
159548666,159548671,0.015446250370244533,0.018,17.69,93.881,0.14781100832769886,0.5878977667339916,19213.99947180689,11741.950059080802,0.027001816274368155,0.030378060914291075,2316.7122810510737,2576.4699557501317,4893.182236801205,51.22299376781393,50.7597406751485,turbulent,turbulent,0.00014883077759653902
159548670,159872842,0.0931037761376349,0.035,12.97,111.711,0.8909452261974632,0.9372489389894656,59561.614405232365,36398.95498127113,0.020832403563699958,0.02300030344748073,1805.2517342068484,1961.662394864032,3766.9141290708803,130.1880888405451,129.01068724123678,turbulent,turbulent,0.0008970919846302433
159872589,159872599,0.07035532032290177,0.032,39.87,325.618,0.6732566538076724,0.8472678722193194,49228.22487692665,30084.072753839486,0.02168864715899465,0.024021000543255618,4897.987491364831,5364.3094019527825,10262.296893317613,106.39049116834566,105.42831148225909,turbulent,turbulent,0.0006779015476715523
159872591,159872601,0.04721746513877505,0.027,45.32,331.878,0.4518417716629191,0.7987279657031596,39156.70269440377,23929.221409139882,0.022847186855203483,0.02538601815737674,6137.746281735415,6747.697928496928,12885.444210232345,94.54947415803687,93.6943828583729,turbulent,turbulent,0.00045495909261440465
159872591,159872804,0.05312391495950986,0.029,49.35,378.909,0.5083628225790418,0.7789647899727249,41016.564764025294,25065.809737369967,0.022574066494614114,0.025075613739344846,5847.570993167987,6426.949842744495,12274.52083591248,89.928425937341,89.11512670647524,turbulent,turbulent,0.00051187009033773
159872593,159872603,0.07821024122615211,0.033,20.22,168.23,0.7484233610158096,0.8856446350903175,53066.06625929168,32429.43254801075,0.0213482680809183,0.023613373495268073,2650.5519539397656,2893.0451281865426,5543.597082126308,116.24661863819597,115.19530160975084,turbulent,turbulent,0.0007535868407341396
159872599,159872608,0.0332511190381706,0.024,22.99,154.884,0.3181925266810584,0.7118812146896394,31021.459981663676,18957.658159559327,0.024076732152651516,0.026860429895083433,2962.130496541608,3266.1139315850137,6228.244428126622,75.10630599924568,74.42705580370772,turbulent,turbulent,0.0003203877823927613
159872603,159872611,0.03972269159080304,0.025,21.14,146.712,0.38012145062969416,0.783758748568993,35576.71700276184,21741.44091788069,0.023365591010123872,0.02599686546525603,3088.935214439341,3395.54889680315,6484.484111242491,91.03871936578372,90.21537880725117,turbulent,turbulent,0.0003827439628374433
159872615,159872620,0.12646705553325172,0.04,11.32,105.016,1.210211057734466,0.9747229127187635,70792.07224971848,43262.04849514678,0.0200606854457233,0.022099959532969893,1473.1148328379168,1594.0034491672584,3067.1182820051754,140.80681885804182,139.5333830530195,turbulent,turbulent,0.0012185604767625269
159872617,159872718,0.06977308535896208,0.032,18.17,148.394,0.6676850273584888,0.8402561924093949,48820.83004730348,29835.107943010695,0.02172411533830303,0.02406463347182088,2255.8358370347796,2465.104742002383,4720.940579037162,104.6368796591802,103.69055937324185,turbulent,turbulent,0.0006722914817753029
159872620,159872630,0.10459918221143713,0.037,10.74,95.468,1.0009491120711687,0.9422119140711647,63298.551873801014,38682.65094963135,0.020548610817130972,0.022671489421788406,1439.5239656037327,1560.407853842676,2999.9318194464086,131.5704983597992,130.3805944556075,turbulent,turbulent,0.0010078548030322914
159872625,159872628,0.09355640173277903,0.036,17.44,152.652,0.895276571605541,0.8902095706722998,58188.64159228669,35559.91164592915,0.02090262471769807,0.023096583028232368,2099.6112562851813,2286.79074998407,4386.402006269251,117.44806198903757,116.38587928666357,turbulent,turbulent,0.0009014532126092464
159872628,159872632,0.07354460925863247,0.032,31.13,254.239,0.7037761651543777,0.8856755155655124,51459.79787247363,31447.818948657194,0.021501539701960358,0.02379075897843106,4169.081734151067,4558.969937264592,8728.051671415658,116.25472530595968,115.20333496202406,turbulent,turbulent,0.0007086316174883167
159872630,159872640,0.08562147694812405,0.034,12.03,101.882,0.8193442770155411,0.9133739718422125,56385.96370071593,34458.26938729936,0.021075519396522597,0.023288730521907646,1660.280637018544,1805.1737306962057,3465.4543677147494,123.63988705640092,122.52170641441606,turbulent,turbulent,0.0008249970502680454
159872632,159872635,0.03818397662584036,0.025,29.76,206.534,0.3653969055104341,0.7533987385332492,34198.6022611851,20899.255276363376,0.023556675947009907,0.026233034249200243,4015.6993302701944,4422.022778738055,8437.72210900825,84.12229531620265,83.36150586207603,turbulent,turbulent,0.0003679178309772486
159872632,159872648,0.01878523717071307,0.019,17.25,96.186,0.17976303512644085,0.6417017611247219,22137.587514036946,13528.596552725308,0.026109791180714007,0.02928997635174576,2472.129047670783,2740.788839592781,5212.917887263564,61.02781191696106,60.47588551575761,turbulent,turbulent,0.00018100324599415216
159872635,159872834,0.009710029388683808,0.015,31.03,136.563,0.09291894151850534,0.5321839550831456,14494.274926798027,8857.658843114596,0.02899990894651334,0.0327977381679504,4238.798765766415,4745.109336222399,8983.908101988814,41.97443802308604,41.59482748499003,turbulent,turbulent,9.356000257428038e-05
159872635,159872835,0.015418731225977294,0.018,10.51,55.777,0.14754766723423246,0.5868503640913214,19179.767680223737,11721.030521334798,0.027012755946009822,0.030391680900459447,1392.76698761098,1546.4847158821735,2939.2517034931534,51.04063789068591,50.579033997292754,turbulent,turbulent,0.000148565619675237
159872640,159872654,0.0627689826063845,0.03,12.3,96.518,0.6006601206352583,0.8600552089713825,46847.99882442282,28629.482548461765,0.021954946230951906,0.02432527137318547,1754.296908592097,1914.3892884666832,3668.68619705878,109.62610848214847,108.63466635712486,turbulent,turbulent,0.0006048041606426417
159872654,159872660,0.039967105451558654,0.025,11.64,80.782,0.38246033924936507,0.7885812188993541,35795.620667327916,21875.216080144866,0.023336214661453324,0.025960552599585573,1761.124026663615,1931.186906503991,3692.310933167606,92.16248916129959,91.32898539685264,turbulent,turbulent,0.0003850989877839316
159872660,159872682,0.02091180209212296,0.02,11.72,68.339,0.20011293868060248,0.6446963617358233,23411.469466657218,14307.08404517994,0.025743783641867836,0.028855697946779797,1610.3815356391422,1781.341531976309,3391.7230676154513,61.598732424569995,61.041642703705556,turbulent,turbulent,0.00020149354644096191
159872671,159872746,0.14362982924860324,0.042,23.42,222.935,1.3744481267808921,1.004083461838444,76570.69044965578,46793.44477803522,0.01973360191597775,0.02171572766861851,2889.689354954223,3136.3105843963,6025.999939350522,149.41732758445426,148.06601962664416,turbulent,turbulent,0.0013839306408179972
159872680,159872688,0.00794723430503839,0.014,20.24,82.134,0.07605008904342957,0.5000157639475582,12710.282141644286,7767.435320428834,0.02999389428968581,0.034014175249073096,2714.9439183907552,3046.0796662163025,5761.023584607057,37.05345673324059,36.71835081375011,turbulent,turbulent,7.657476947539787e-05
159872690,159872699,0.13611099204490412,0.041,28.18,264.864,1.302497531530183,0.9985026836474122,74332.12560200473,45425.425762332576,0.01986076272386366,0.02186331517003586,3509.4815864151265,3813.637737532706,7323.1193239478325,147.76099591514807,146.42466757316768,turbulent,turbulent,0.0013114836481288188
159872699,159872700,0.10017214129840411,0.036,28.17,246.572,0.9585850841952547,0.9531597757819027,62303.38832604432,38074.49226327755,0.02063247804443656,0.022764736550404546,3757.720053016128,4094.7752882146215,7852.49534123075,134.64578094669363,133.42806464684898,turbulent,turbulent,0.0009651984996741862
159872700,159872708,0.07134672317202322,0.032,29.16,238.15,0.6827437624117055,0.8592070372836264,49921.91800739898,30507.998553685862,0.02162920721059657,0.02394786940071243,3703.4580483721584,4051.763887565419,7755.221935937578,109.40999232594065,108.42050472310282,turbulent,turbulent,0.0006874541091935649
159872708,159872726,0.0365801989724982,0.025,43.06,298.836,0.3500497509329971,0.721754992446884,32762.21561608883,20021.458840644784,0.023767961518793127,0.026494105682046753,5344.83868409599,5895.225154916805,11240.063839012795,77.20420050317621,76.50597726359015,turbulent,turbulent,0.0003524647941872534
159872710,159872750,0.058046410667994326,0.03,16.04,125.866,0.5554680446698022,0.7953469338536429,43323.279521493554,26475.476138291848,0.022299097060757445,0.0247491523054495,1956.6685231075085,2141.804826715846,4098.4733498233545,93.75070861525964,92.90284123166903,turbulent,turbulent,0.0005593002980870928
159872717,159872767,0.06450547353944394,0.031,23.17,185.592,0.6172772587506598,0.8277456948420117,46591.00551397538,28472.43025847813,0.021951575692509304,0.02433312789248766,2878.2763571262903,3150.7721154330347,6029.048472559325,101.54421766598043,100.62586695244568,turbulent,turbulent,0.0006215359427685121
159872718,159872769,0.043112459644304116,0.026,39.66,282.974,0.4125594224335322,0.7864658247498822,37127.58168987445,22689.19652343218,0.02312842870457415,0.02571891876142519,5481.749647808034,6030.427406773844,11512.177054581878,91.66869475553581,90.83965679382283,turbulent,turbulent,0.00041540572884418486
159872726,159872727,0.015309333619789995,0.018,12.42,65.913,0.14650080018937794,0.5826865957448332,19043.685103733278,11637.86851129068,0.02705652531620992,0.030446174617668322,1615.9926229502496,1795.751946045348,3411.7445689955975,50.31892934629357,49.86385247700815,turbulent,turbulent,0.00014751153014504136
159872732,159872736,0.047151887671939646,0.027,14.02,102.668,0.4512142360951162,0.7976186609887395,39102.32033048865,23895.987568256154,0.022853624338116208,0.025393962894564623,1959.1203998759963,2146.816855213768,4105.937255089764,94.28702849868579,93.43431071830305,turbulent,turbulent,0.0004543272275890438
159872736,159872737,0.028266452897223914,0.022,16.15,101.826,0.27049237222223843,0.7201943368312913,28768.40882043582,17580.78635030849,0.02454021696229592,0.027400492272724668,2384.8809387067986,2629.888778241496,5014.769716948294,76.87068316541819,76.17547620674058,turbulent,turbulent,0.00027235853775191515
159872746,159872782,0.1198000305359337,0.039,19.22,175.882,1.1464117754634804,0.9712956980969452,68779.58184817496,42032.186808933184,0.020188907518701643,0.022248445384683995,2458.35848117928,2670.5084023034674,5128.866883482748,139.81838041471013,138.55388389909868,turbulent,turbulent,0.0011543210341261525
159872750,1219929093,0.04027429285345863,0.026,38.38,273.841,0.38539993161204433,0.7346914373835395,34683.409628108864,21195.527996628938,0.023454851333054236,0.02612197146983697,4696.193721053311,5173.896095329579,9870.08981638289,79.99655656885804,79.27307967875105,turbulent,turbulent,0.0003880588608143926
159872756,159872759,0.036022747147636466,0.025,24.6,170.724,0.3447152837094399,0.710756046324555,32262.94668386041,19716.348450854322,0.023844536783784114,0.026588710521902283,3002.6272371453592,3309.368798289342,6311.996035434701,74.8690741308952,74.19196942488468,turbulent,turbulent,0.0003470935237120184
159872767,159872802,0.032518108253101204,0.024,20.95,141.14,0.311178069407667,0.696188010275773,30337.601350949473,18539.742363261954,0.02419035805185517,0.027000930913992305,2599.838271760749,2867.38754079431,5467.22581255506,71.83141405430757,71.1817814915951,turbulent,turbulent,0.00031332493137626563
159872779,159872840,0.07823858387886944,0.033,55.99,465.837,0.7486945825729133,0.8859655843410781,53085.296900490095,32441.184668067137,0.021346768947057053,0.023611529512754744,7138.519126114481,7812.232535004272,14950.751661118753,116.33088725777435,115.27880811654035,turbulent,turbulent,0.0007538599334875238
159872782,159872814,0.08538989391187257,0.034,36.31,307.509,0.8171281714054791,0.9109035412309716,56233.454854323456,34365.06904863296,0.0210864770082341,0.023302204961320808,4738.3388096920835,5176.074148741008,9914.412958433091,122.97196635885503,121.85982629173769,turbulent,turbulent,0.0008227656554286952
159872787,159872826,0.1461097161870581,0.042,63.26,602.172,1.3981791022684986,1.0214197872741713,77892.74629354256,47601.372024885226,0.019671748461010035,0.021639880970040992,7790.191792342885,8476.758351490953,16266.950143833838,154.62149587045982,153.22312219321586,turbulent,turbulent,0.0014078253396966804
159872796,159872808,0.02007370949165407,0.02,19.6,114.288,0.19209291379573273,0.6188585478573373,22473.196464661876,13733.691985532032,0.02597737454901452,0.029145733422880276,2465.0803033312623,2733.8633948171373,5198.9436981484,56.760227117354084,56.24689611464669,turbulent,turbulent,0.00019341819025833935
159872804,1007159125,0.022314412908089096,0.02,77.79,453.593,0.21353505175204876,0.6879378808550818,24981.73969716803,15266.69865602521,0.0253815842384051,0.02840594877388804,11610.543670587116,12868.21024600557,24478.753916592686,70.13903480901394,69.50470787101561,turbulent,turbulent,0.0002150082605885257
159872812,159872820,0.03199287557522614,0.023,28.36,185.077,0.30615191938015446,0.7457982423041039,31145.309461069028,19033.34434890032,0.02409365735011167,0.026864942895322087,4164.06622881016,4591.63616836106,8755.70239717122,82.43355845344063,81.68804168286545,turbulent,turbulent,0.0003082641052214698
159872814,159872878,0.038557252658483046,0.025,32.47,225.342,0.36896892496156025,0.7607637569773309,34532.918372340006,21103.560636467446,0.023509317787208748,0.026174508146069544,4450.85318090237,4900.982494767442,9351.835675669812,85.77504719819837,84.999310503303,turbulent,turbulent,0.0003715144943010144
159872826,159872895,0.04044956858084723,0.026,46.15,329.28,0.38707721129997347,0.7378888510926299,34834.35355338156,21287.771989602617,0.023433747576397473,0.02609591850954855,5674.818363752293,6253.264337994905,11928.082701747198,80.69436972359763,79.96458191571215,turbulent,turbulent,0.0003897477122945742
159872833,159872843,0.03899381127777265,0.025,32.48,225.411,0.373146519404523,0.7693773887185054,34923.912079754795,21342.502486789443,0.023454758229028292,0.026107078002667695,4543.222731229721,5001.415753171782,9544.638484401503,87.7283929874136,86.93499052542153,turbulent,turbulent,0.00037572091056502287
159872833,159872845,0.020425630449550144,0.02,16.63,96.97,0.19546057846459466,0.6297080270258326,22867.18387541516,13974.463330808672,0.025877607237162252,0.029021859155609696,2166.303430946478,2400.471358960858,4566.7747899073365,58.76784904893298,58.23636141381704,turbulent,turbulent,0.00019680908892699545
159872840,159872884,0.04709432930011471,0.027,45.62,334.075,0.45066343827860966,0.7966450068312833,39054.58807619464,23866.81770453517,0.022859285192780934,0.025400949095099445,6148.775050735296,6760.286260436336,12909.061311171632,94.05697639538535,93.20633917180902,turbulent,turbulent,0.00045377262973969146
159872842,159872887,0.08990127138398352,0.035,58.4,502.999,0.8602992476936222,0.9050102446315557,57512.86449216838,35146.93458863805,0.02097209282102749,0.02317199531300187,7200.903284577165,7871.68099509585,15072.584279673016,121.38592371017117,120.28812757549619,turbulent,turbulent,0.0008662345751413537
159872843,159872853,0.01648878335843561,0.018,16.62,88.202,0.15778740055919246,0.6275774819278319,20510.833836413112,12534.464098984334,0.026607050182895865,0.029886595603988455,2448.3825917531726,2718.164855565545,5166.547447318718,58.3708531885388,57.84295592459362,turbulent,turbulent,0.00015887599838367727
159872848,159872862,0.02204269750492334,0.02,15.97,93.121,0.2109349043533334,0.6795610833377348,24677.545116671703,15080.800994391988,0.025449145270948062,0.028489844859877926,2386.450792903284,2639.3223383215723,5025.773131224856,68.44131365294889,67.82234065110659,turbulent,turbulent,0.00021239017440134213
159872851,159872865,0.016246168226386488,0.018,16.81,89.211,0.15546572465441616,0.6183433383079461,20209.03845518426,12350.032622359693,0.02669563898726779,0.02999688198938683,2411.199876640295,2677.9270809147897,5089.126957555085,56.665758879544,56.15328223344689,turbulent,turbulent,0.00015653830490506337
159872855,159872899,0.09785145397744544,0.036,29.87,261.452,0.9363775500234013,0.9310779296934222,60860.006149453875,37192.42075814606,0.020724270633812106,0.022877526186022047,3810.5670650959028,4155.214556966514,7965.781622062416,128.47937083095422,127.31742262170008,turbulent,turbulent,0.0009428377525505954
159872857,159872870,0.03061114399508668,0.023,21.18,138.221,0.29292960760848497,0.713588165364285,29800.183182739136,18211.31842938875,0.024318627606166824,0.027143444043165404,2892.1795797989244,3190.249374767577,6082.4289545665015,75.46691802132588,74.78440650460787,turbulent,turbulent,0.00029495057083140183
159872867,159872879,0.02645327980220238,0.022,22.6,142.493,0.2531414335138984,0.673996923966035,26923.037381385635,16453.053453803746,0.024890455080110407,0.02783444134471083,2936.417363165286,3246.1415030814737,6182.55886624676,67.32512457163449,66.71624621686148,turbulent,turbulent,0.00025488789243795435
160025360,160025362,0.18174647429119736,0.046,11.23,111.974,1.739200710920549,1.0591905122175382,88465.79251601952,54062.7118879805,0.01915209475097914,0.021034280450903314,1461.9444421303813,1574.904740746041,3036.849182876422,166.2683168785974,164.7646110945227,turbulent,turbulent,0.0017511997051592573
160025362,160025367,0.15576871118475774,0.043,20.9,201.392,1.490609676409165,1.0388840198416611,81110.85520249621,49568.004435230745,0.019508422777952446,0.021447781363827682,2687.7628540178093,2912.475343515176,5600.238197532985,159.95413392931542,158.50753267123096,turbulent,turbulent,0.0015008936055767937
160025367,160025369,0.13327551356071987,0.041,11.42,107.337,1.2753637661312907,0.9777017708530332,72783.63095317702,44479.11852109588,0.019938221533394713,0.0219583072457723,1452.93705139959,1571.449485096914,3024.386536496504,141.668775552674,140.38754434025435,turbulent,turbulent,0.0012841626830049889
160025369,160025373,0.11400384161758588,0.038,20.36,183.688,1.0909458527998648,0.9735898630952947,67174.29217982864,41051.17131844467,0.020299050993506998,0.02237448638480211,2686.911661227488,2920.611812123532,5607.523473351021,140.4796522692229,139.20917530988567,turbulent,turbulent,0.0010984724441359273
160025373,160025375,0.09610300777296296,0.036,11.45,100.222,0.9196460073967747,0.9144410826556142,59772.536904680856,36527.85273930921,0.020795504035786307,0.02296503047536712,1490.0651012446542,1617.824689392497,3107.8897906371512,123.92895711300145,122.80816216466961,turbulent,turbulent,0.0009259907766204282
160025375,160032119,0.08248862137493453,0.034,46.95,397.62,0.7893647978462633,0.8799539837727959,54322.82385629958,33197.45510167482,0.021227447085122014,0.023475515956389963,5721.162405449153,6257.7913638130485,11978.953769262202,114.7575480243845,113.7196979278054,turbulent,turbulent,0.0007948107383878719
