u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
377596072,377596074,0.004076626550123669,0.011,16.5,47.174,0.03901078038395855,0.4154696544982473,8298.038641680336,5071.0501716158515,0.03363168414729035,0.03849407024579798,2176.5237217984445,2465.004942440302,4641.528664238746,25.582321608044687,25.35095891854224,turbulent,turbulent,3.927992133251927e-05
377596117,377596123,0.0041650684822039504,0.011,78.69,224.975,0.039857114662238756,0.4244832196391203,8478.06361108176,5181.066006851029,0.0334446298005249,0.038257284213921584,10675.105261658047,12096.999382469357,22772.104644127405,26.70437328440989,26.46286292740557,turbulent,turbulent,4.0132094591927615e-05
377596117,377596143,0.004054187902908998,0.011,13.47,38.511,0.03879605648716745,0.41318281833823545,8252.36441585538,5043.13799854586,0.0336800950410127,0.03855536326617545,1764.4745874636005,1997.9893149520856,3762.463902415686,25.301475235925643,25.07265247899797,turbulent,turbulent,3.906371602487988e-05
377596117,377596159,0.0036595614604647366,0.011,30.04,85.884,0.035019726894399396,0.3729644393225721,7449.095971182177,4552.249156000197,0.034601658638712125,0.03972308418019031,3267.3674687984017,3714.0267565297677,6981.394225328169,20.615609904984808,20.42916541310372,turbulent,turbulent,3.5261332994608856e-05
377596161,377596166,0.004888561903291675,0.012,72.83,239.756,0.04678049668221698,0.4186415960083415,9121.517220323407,5574.289716268573,0.03273578345072583,0.03739927073966214,8626.928815368354,9763.105117161775,18390.03393253013,25.97443392648837,25.739525031838,turbulent,turbulent,4.710324201382206e-05
377596161,377596169,0.004446047665118419,0.011,65.32,186.75,0.04254591067098965,0.4531192309615537,9050.00123859422,5530.585276330268,0.032887198498968824,0.03755204245636626,9934.538695791214,11236.823277848456,21171.361973639672,30.428905108646497,30.153710643014527,turbulent,turbulent,4.283944098857536e-05
377596166,377596168,0.003653194299034864,0.011,23.83,68.13,0.03495879711995085,0.3723155296599189,7436.13551210326,4544.328833972984,0.034617719826906465,0.039743451753028576,2588.349910729533,2941.7093158015327,5530.059226531066,20.543935346462987,20.35813906856664,turbulent,turbulent,3.5199982856939444e-05
379327852,379327862,0.01194769439005542,0.016,82.91,391.501,0.11433200373258774,0.5755298992217817,16719.8097740161,10217.71503907332,0.02798593340468833,0.031557085524297916,11914.223063153484,13306.832991513513,25221.056054666995,49.090461810765966,48.646495018092835,turbulent,turbulent,0.00011512079656453247
387435839,387435840,0.06764278990291978,0.031,31.05,248.71,0.6472994249083232,0.868004295713092,48857.025992073366,29857.22780287916,0.021747098874052573,0.024081398797393624,4165.3943080039335,4558.909291070015,8724.303599073948,111.66191858792416,110.65206490086159,turbulent,turbulent,0.0006517652361407042
390787314,993163452,0.07595083677548971,0.033,59.56,495.539,0.7268022657941599,0.8600593741467771,51533.0482758962,31492.583318514564,0.021470328677924283,0.023763487432739632,7189.841357276215,7874.187437480683,15064.028794756898,109.62717030485602,108.63571857686672,turbulent,turbulent,0.0007318165784868728
390787315,993163453,0.20410725032808016,0.048,47.88,487.562,1.9531794289768438,1.0924453183343905,95210.40315592795,58184.4399757716,0.01886928303016804,0.020702370688740396,5725.400973784956,6207.767422594548,11933.168396379504,176.87267838816132,175.27306834500877,turbulent,turbulent,0.0019666546929692627
390789514,390789515,0.0237579202326407,0.021,6.99,42.457,0.22734851897263827,0.6643448625697916,25331.233287375595,15480.279190791414,0.025261534103222367,0.02827639856549232,982.0845219663663,1081.6146970772459,2063.699219043612,65.41065507780971,64.81909089873379,turbulent,turbulent,0.00022891702889343268
390789514,390790006,0.0072967402373424715,0.013,34.78,128.338,0.06982526542911456,0.532434185021533,12567.611380415326,7680.247176403975,0.030148037764314548,0.034175344841186166,5689.916871093143,6386.106426506771,12076.023297599913,42.01391959793436,41.63395199438188,turbulent,turbulent,7.030699991343222e-05
390793102,390793103,0.11149653378889306,0.038,60.87,549.169,1.0669524764487373,0.9521775189932145,65696.91539778691,40148.32522340685,0.020383829376385287,0.022478573973046107,7446.62485588719,8123.92691257959,15570.55176846678,134.36841174018366,133.1532039259482,turbulent,turbulent,0.0010743135340526683
390793103,390793105,0.049221161605225404,0.028,45.23,339.406,0.47101590052847275,0.7742113727167917,39360.5389830558,24053.788682345672,0.022792544218759966,0.025332125928006686,5540.014487030965,6091.797593634712,11631.812080665677,88.83424790379058,88.03084425537094,turbulent,turbulent,0.00047426550653500993
390793104,390793106,0.07351278340624809,0.032,48.42,395.446,0.7034716115430438,0.8852922464380671,51437.529048866716,31434.21015184992,0.021503349352957127,0.023792986336726926,6415.048494110663,7021.660748849983,13436.709242960645,116.15413043676985,115.10364985778214,turbulent,turbulent,0.0007083249627180972
390793107,390793793,0.01642858441367778,0.018,4.86,25.792,0.1572113341021797,0.6252862575636943,20435.950776443515,12488.70198934525,0.026628854758748866,0.029913740598292986,752.3044797297005,830.3809392786779,1582.6854190083784,57.94541860032835,57.42136890315383,turbulent,turbulent,0.0001582959575618569
993163453,993163454,0.06716714638266018,0.031,51.9,415.719,0.6427478122742601,0.861900753570523,48513.47824861637,29647.28086015643,0.021777219143128985,0.024118487051365375,6800.19837594041,7451.446092662195,14251.644468602604,110.09709439979075,109.10139274858759,turbulent,turbulent,0.0006471822212806474
993163453,993163456,0.07795188381953798,0.033,59.97,498.95,0.7459510413352917,0.882719022695874,52890.76937945825,32322.306115976808,0.021361969271511117,0.023630226050566864,7587.128725574843,8304.691560815842,15891.820286390684,115.47987584092638,114.43549311963487,turbulent,turbulent,0.0007510974641668481
993164649,993164650,0.014565629535745316,0.017,32.08,161.138,0.13938401469612743,0.6215200847098878,19184.37026677816,11723.843227848285,0.027063735280719457,0.030431799126577563,4930.217913917827,5486.582905815531,10416.800819733358,57.24949656469479,56.73174068230045,turbulent,turbulent,0.0001403456449316749
1030080398,1030080399,0.044234186363487304,0.027,46.75,342.35,0.42329364941136177,0.7482629909251254,36682.71643285543,22417.332998162383,0.02315369962277825,0.02576420925902045,5627.40878998678,6195.979537530101,11823.388327516881,82.97931928798843,82.2288667380716,turbulent,turbulent,0.0004262140127878696
1030080398,1075387093,0.015300807822766353,0.018,18.82,99.878,0.14641921361498902,0.58236209647092,19033.079639262458,11631.387360172066,0.027059955419655734,0.030450445196259248,2420.3836834546805,2692.7737776092777,5113.157461063958,50.26289953719189,49.80832939311791,turbulent,turbulent,0.00014742938069321691
1030080398,1107949540,0.03695477794757574,0.025,30.0,208.2,0.3536342387327822,0.7291457189306604,33097.6986777302,20226.477340891986,0.02371743973802371,0.026431684730682293,3816.3502046227563,4205.696720760321,8022.046925383078,78.79342832906319,78.08083235076866,turbulent,turbulent,0.0003560740118805972
1030080399,1075387095,0.03494095166271667,0.024,9.73,65.551,0.3343631738059012,0.7480592482771136,32597.98061177808,19921.092479055176,0.02382796381436781,0.026552771517725976,1418.2088045679427,1556.6949459534944,2974.9037505214374,82.93413697978177,82.184093051901,turbulent,turbulent,0.0003366699931229251
1036126249,1036126250,0.10625237402392752,0.037,32.42,288.181,1.0167691294155743,0.9571035890254171,64298.98653770437,39294.03089050016,0.020487954629624626,0.02259699206048167,4197.74311034992,4574.139504836649,8771.882615186569,135.7623123040722,134.53449826166477,turbulent,turbulent,0.0010237839649370572
1036126250,1036126251,0.04802314056613006,0.028,43.46,326.124,0.45955158436488097,0.7553674144888102,38402.521084371605,23468.330233751392,0.02290734838969745,0.025473651620910726,5095.662738851318,5605.893208058384,10701.555946909702,84.56250288611223,83.79773226057847,turbulent,turbulent,0.0004627220964159397
1036680208,1219742105,0.08651843483959978,0.035,38.9,335.046,0.827927606120572,0.8709562019973296,55348.75027241155,33824.41341714445,0.021127566699602827,0.023363004209904756,4512.231011726089,4932.741968241045,9444.972979967133,112.42268900929629,111.40595502835423,turbulent,turbulent,0.000833639596987141
1075387093,1075387094,0.006339831404464514,0.013,9.41,34.723,0.06066824310492358,0.462609721219757,10919.470162978081,6673.044490994465,0.03120556924927065,0.03550490109127851,1225.7544351826366,1377.6890390121832,2603.44347419482,31.716908272181136,31.430065298623706,turbulent,turbulent,6.108680198367613e-05
1075387095,1075387096,0.02889196766961877,0.023,9.72,63.433,0.27647815951788296,0.673511784023383,28126.551859760963,17188.5383756806,0.02461978831884866,0.027516186651514198,1233.0260274745776,1357.784795300927,2590.8108227755047,67.22823881179154,66.62023667733642,turbulent,turbulent,0.0002783856218494892
1075387096,1075387097,0.02225787658520123,0.02,9.73,56.736,0.21299403430814573,0.6861949052133287,24918.445372211452,15228.018588205192,0.02539554373443706,0.02842328363859776,1506.746541926852,1662.8897369610413,3169.6362788878932,69.78407322289648,69.1529565043807,turbulent,turbulent,0.00021446351058796508
1075387097,1075387098,0.01586409484564609,0.018,9.73,51.637,0.15180952005402956,0.6038012920584244,19733.767268988842,12059.587598614626,0.02683909738080826,0.030175479232822815,1360.5227407839673,1509.1601138867081,2869.6828546706756,54.03179713973015,53.5431416495667,turbulent,turbulent,0.00015285687562666226
1075387098,1075387099,0.00981203639564318,0.015,9.73,42.822,0.09389508512577205,0.5377747200784708,14646.541984305804,8950.71142113319,0.02892817394466732,0.03270796276474842,1383.3197291815713,1544.37109681176,2927.6908259933316,42.860980560339236,42.47335226416326,turbulent,turbulent,9.454288073578582e-05
1107949539,1108636747,0.007336310495847304,0.013,10.3,38.007,0.07020392818992635,0.5353215782482083,12635.765599276821,7721.897194941841,0.030108706486524583,0.034125923843351384,1731.0660606601648,1938.6717432530675,3669.7378039132323,42.47083857337852,42.0867386629673,turbulent,turbulent,7.068827512274227e-05
1107949540,1108636740,0.01816670802067381,0.019,35.45,197.669,0.1738440958916154,0.6205728692571243,21408.677728946528,13083.149351237375,0.02630475254454272,0.029532357235354443,4725.738010455512,5250.665386471738,9976.40339692725,57.075129599305086,56.55895066566041,turbulent,turbulent,0.00017504347115172145
1107949540,1108636742,0.008455610507563598,0.014,11.82,47.966,0.08091493308673299,0.5320012453768959,13523.34549427459,8264.309971407267,0.02954911739445835,0.0334563466345212,1786.0374147332152,1998.4173563689194,3784.4547711021346,41.945621593422494,41.56627166680542,turbulent,turbulent,8.147317677294865e-05
1108636740,1108636741,0.007663631533388472,0.014,11.81,47.925,0.07333618692237773,0.48217234181084384,12256.70658246674,7490.24880485215,0.030260476332837752,0.03434863402161728,1500.382930080759,1683.0677352071384,3183.450665287897,34.45608471618639,34.14446904065074,turbulent,turbulent,7.384214375579271e-05
1108636743,1108636744,0.021572532035290467,0.02,10.3,60.059,0.20643571325636811,0.6650662078434654,24151.17897720194,14759.13111345366,0.025568933558135165,0.028638590175577152,1504.2178289959147,1661.7695865207832,3165.987415516698,65.55277789849352,64.95992838188894,turbulent,turbulent,0.00020785994274205853
1108636744,1108636745,0.014167172423322816,0.017,10.3,51.737,0.135571027974381,0.604517791904188,18659.562961924967,11403.125973053473,0.027234347512943614,0.030644513133325474,1543.6362073896858,1714.494731660428,3258.1309390501137,54.16010671655912,53.670290813777974,turbulent,turbulent,0.00013650635186965434
1108636745,1108636746,0.007088340382194112,0.013,10.3,38.007,0.06783100844204892,0.5172275032122139,12208.67186687259,7460.894102701968,0.030360444319790483,0.034442270619991895,1629.202356596397,1826.2437989874295,3455.4461555838266,39.64829873593447,39.28972545356054,turbulent,turbulent,6.829898426243088e-05
1108636748,1108636749,0.04210599607595822,0.026,9.94,70.922,0.4029281921144327,0.7681057217334809,36260.83554131454,22159.51554757786,0.023240569880504665,0.025857405920481306,1382.2660744995599,1514.2411878774788,2896.5072623770384,87.43862854805273,86.64784667230145,turbulent,turbulent,0.0004057080512907984
1108636749,1108636750,0.0354245667954131,0.024,9.94,66.966,0.33899106981256555,0.7584130811123637,33049.16685511163,20196.818849524818,0.02375992593329868,0.026468613070786372,1483.3577258769283,1627.8890096681023,3111.246735545031,85.24579531086927,84.4748450908667,turbulent,turbulent,0.00034132981764547186
1108636750,1108636751,0.028788547384069683,0.023,9.94,64.868,0.27548849171358547,0.671100913922015,28025.871419504678,17127.011117748163,0.02463872345771585,0.027539620108325988,1251.3226304611683,1378.213157757771,2629.535788218939,66.7478063368189,66.14414916179463,turbulent,turbulent,0.00027738912618558505
1108636751,1108636752,0.022620454226858492,0.021,9.94,60.376,0.21646367681204298,0.632537798235474,24118.441238796277,14739.124612986614,0.025533608490466608,0.028613820437041387,1253.7317075529818,1385.178998141379,2638.910705694361,59.297215730696166,58.76094058250372,turbulent,turbulent,0.00021795709065131318
1108636752,1108636753,0.01597168734335023,0.018,9.94,52.752,0.152839113333495,0.6078963564009943,19867.604423282293,12141.37739901871,0.026798197985120276,0.030124561486698134,1405.559675432699,1559.0006225534241,2964.5602979861233,54.767184788938124,54.27187856288938,turbulent,turbulent,0.00015389357221729297
1108636753,1108636754,0.009344360389409587,0.015,9.94,43.746,0.08941971664506781,0.5121424941878939,13948.436516271226,8524.089178655197,0.029266341683954415,0.03313122118215216,1295.3516602969626,1448.065245150104,2743.4169054470667,38.872543758848444,38.52098628843419,turbulent,turbulent,9.003663604839717e-05
1159236389,1159236390,0.017075438051749464,0.019,27.27,152.058,0.16340132106937286,0.5832951998533533,20122.66338593006,12297.247581378475,0.02667320452777637,0.029990436029777082,3267.739391833739,3634.691425693571,6902.43081752731,50.424098404886074,49.968070402368035,turbulent,turbulent,0.000164528650133694
1219742100,1219742101,0.034825067383658204,0.024,19.27,129.822,0.33325423333644216,0.7455782538406593,32489.866971416388,19855.022686157816,0.023844468184335443,0.026573185358723977,2711.16749489314,2984.7604638172875,5695.927958710427,82.38493469363287,81.63985766906725,turbulent,turbulent,0.00033555340191469824
1219742102,1219742103,0.07132810194428592,0.032,20.81,169.955,0.6825655688448414,0.8589827874624234,49908.888573628676,30500.036080237605,0.02163031277476196,0.023949229712130562,2673.0334497825197,2921.217314210221,5594.250763992741,109.35288858177083,108.36391741665251,turbulent,turbulent,0.0006872746862438189
1219742103,1219742104,0.04931385968981742,0.028,48.92,367.096,0.4719029635389227,0.7756694429650279,39434.66658291828,24099.089119501503,0.02278382775890134,0.025321379655929597,6005.038297263154,6603.651534922204,12608.689832185359,89.16916559420501,88.36273300029701,turbulent,turbulent,0.00047515868951993143
1242595698,1242595699,0.012223391903293671,0.016,12.05,56.9,0.11697025744778632,0.5888104667379525,17105.625633212298,10453.492632245969,0.02783894725335153,0.03137351760093018,1846.8639394217657,2056.0627540056985,3902.926693427464,51.38216265551319,50.91747006323912,turbulent,turbulent,0.00011777725196912212
