u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
36140666,1685779940,2.0325725512474127,0.121,141.62,2093.002,19.450455035860408,1.7119814959995643,376121.2714147004,229853.09183492282,0.014513167892232087,0.015674262672239737,12731.666529059481,13591.444517841832,26323.111046901315,434.36964637706916,430.44127227702563,turbulent,turbulent,0.019584646504648397
36140666,60121881,28.9207988940467,0.357,146.89,2960.862,276.7540564023608,2.798321465161007,1813883.0346919354,1108489.8819539587,0.011179686482784635,0.0119030826734565,10057.844780413052,10537.388804626517,20595.23358503957,1160.5304618209504,1150.0347979398439,turbulent,turbulent,0.2786634221859991
36140666,318841599,6.5453789067779615,0.194,178.54,3057.498,62.635204849549865,2.14464336506782,755440.5138455955,461660.509525722,0.012871606012868686,0.01380720775858299,14139.860011334036,14981.373417061794,29121.23342839583,681.6657964636523,675.5009129777819,turbulent,turbulent,0.06306733407846
60120202,9290858120,2.758924769302882,0.137,285.54,4396.174,26.401193964620884,1.8126855572101757,450906.50482026977,275555.4182606828,0.014055174011417707,0.015152130076340423,24262.91205346622,25882.326783118002,50145.23883658422,486.9745732107193,482.5704480221005,turbulent,turbulent,0.026583339574548122
60120202,155463474,0.15180111578546204,0.043,70.99,684.06,1.452642256320211,1.012422534565349,79044.87511261375,48305.45443495358,0.019600461643437653,0.021560612844536208,8344.640842881583,9081.08041668224,17425.721259563823,151.9095030481398,150.53565622826616,turbulent,turbulent,0.001462664242831052
60120202,155463502,0.30593454560451844,0.057,59.47,656.37,2.9276033072202723,1.1611880525544915,120176.86575438413,73441.80257813525,0.01798741901438662,0.019680653554794262,6450.222965983272,6974.943542471845,13425.166508455117,199.83265300813315,198.02539638933473,turbulent,turbulent,0.0029478012607951454
60120204,743319361,0.648755495772368,0.076,22.9,285.494,6.208186562415005,1.3850887947049406,191132.55574520997,116803.84021649405,0.016445979397873227,0.017890222127975818,2632.5901565131003,2813.134789685356,5445.724946198456,284.3259955245145,281.7545937562197,turbulent,turbulent,0.006251017728667125
60120204,60121892,5.901442672240805,0.186,150.33,2542.982,56.47313561952923,2.1035655741322636,710415.5482109367,434145.10864993156,0.013004637245354996,0.013957812172249028,12144.033856746282,12868.619749505271,25012.65360625155,655.8030712581362,649.8720863899555,turbulent,turbulent,0.056862751852253667
60120205,99758771,0.3387289420930598,0.059,136.28,1527.426,3.2414252831871755,1.1999745436871359,128548.64509897235,78557.91674864087,0.017755327973437783,0.019408237574612026,14800.30401643469,16012.119909338351,30812.42392577304,213.40539907518846,211.47539257144516,turbulent,turbulent,0.003263788339419817
60120207,60121867,22.99935099653106,0.325,260.31,5125.504,220.08948322039294,2.6851750903654814,1584526.2181428205,968326.6489122848,0.011417226358169314,0.012169383837988665,17354.915480723943,18261.187260629515,35616.10274135346,1068.5788057378174,1058.9147388783394,turbulent,turbulent,0.22160791201620686
60120207,7645650137,2.8225874232459596,0.138,90.45,1395.824,27.010405964076167,1.8277339539207584,457968.4132654765,279871.0515783109,0.014019197164466042,0.015110374377022659,8077.179028600501,8588.940856655401,16666.119885255903,495.09358181665533,490.6160295288099,turbulent,turbulent,0.027196754614644842
60120207,1685748306,1.7080543564759694,0.113,128.76,1859.166,16.345017765320282,1.6495616486629914,338446.83205424866,206829.70276262725,0.014787852927792163,0.01598893105111236,11728.70587151636,12534.172529337813,24262.878400854173,403.27234314106835,399.6252083993282,turbulent,turbulent,0.01645778437860775
60120211,743371401,12.450026464905132,0.253,23.27,429.215,119.13900923354193,2.3985732327396003,1101836.012709125,673347.756333138,0.012095037322512388,0.012931620906294744,2433.5239470732567,2519.872200392794,4953.396147466051,852.6431400611472,844.9319630580278,turbulent,turbulent,0.11996096628336514
60120212,743334065,11.149908309994617,0.241,21.52,391.75,106.69768717698199,2.3673417723923516,1035908.6580556923,633058.606382666,0.012220106592626796,0.01307130191707867,2341.12341543818,2424.2162102981874,4765.339625736367,830.5834238342685,823.0717516045671,turbulent,turbulent,0.10743380976805572
60121856,99389956,0.361411071461688,0.06,152.78,1725.192,3.4584791527434255,1.2380058656508206,134870.63791638063,82421.37703679163,0.01759867656371088,0.019222251337233594,17192.025457172655,18587.49221225066,35779.517669423316,227.14686198177117,225.0925797432265,turbulent,turbulent,0.003482339694639419
60121856,99390122,0.01332732011886452,0.017,69.74,350.304,0.12753416381688537,0.5686810246618442,17553.394667681696,10727.13069747321,0.027617813178445638,0.03112264390666331,9098.372726029833,10154.245125595911,19252.617851625742,47.92904892976757,47.495585781442585,turbulent,turbulent,0.0001284140402378577
60121858,7404078687,0.2678885701563478,0.054,84.65,911.511,2.5635269871420845,1.1328969696236155,111077.89316952274,67881.2902112459,0.0182753872085304,0.020014989371548407,9272.406442980318,10045.247650447775,19317.654093428093,190.21386356775682,188.49359784168422,turbulent,turbulent,0.0025812131261577537
60121858,99390082,0.004860338918685972,0.012,102.71,338.121,0.046510420274506914,0.4162246653131417,9068.856244522629,5542.10784029723,0.03278456257231965,0.0374608549672074,12033.562278554173,13622.01174788529,25655.574026439463,25.675384864385006,25.4431805247145,turbulent,turbulent,4.6831302310380924e-05
60121862,60121858,0.2727489090750338,0.054,106.32,1144.854,2.6100374074165913,1.1534512740835237,113093.19455719441,69112.86973131193,0.018218305915910272,0.019945181000168885,11985.115217224858,12983.972282600009,24969.08749982487,197.17862912819965,195.39537510432882,turbulent,turbulent,0.002628044428468134
60121862,155463254,0.17297531569781932,0.045,142.19,1402.278,1.6552661789265006,1.0533746312412802,86067.42852895796,52597.03733121285,0.01926434166119069,0.021164288754802012,16847.922171192306,18326.080159599238,35174.00233079154,164.44741327034487,162.96017546609562,turbulent,turbulent,0.001666686096834627
60121862,155463268,0.13770995845675738,0.041,83.84,788.012,1.3177986455192092,1.0102326125040826,75205.3436307151,45959.06179676939,0.019818087748435867,0.021810967607023016,10367.279636179099,11291.538368034258,21658.818004213357,151.25303765042676,149.88512780540265,turbulent,turbulent,0.0013268903266898048
60121862,155463286,0.18784588327880522,0.047,65.89,664.039,1.7975682610411983,1.0486479602360048,89489.2839865821,54688.18217337709,0.019095928392711743,0.020972772813111367,7434.607822779569,8075.599624899039,15510.207447678607,162.97491738203925,161.50099661031808,turbulent,turbulent,0.0018099699413489886
60121865,1720869637,0.60357344073784,0.074,31.47,388.151,5.775822399405167,1.359222115452487,182627.26314133292,111606.13418245711,0.016586701324159393,0.0180535833443024,3492.7686211894797,3743.2821748309066,7236.050796020387,273.8055210560751,271.3292648850078,turbulent,turbulent,0.005815670623511276
60121865,353900173,0.08613804774839202,0.034,101.81,862.229,0.8242875382621246,0.9188845322809718,56726.15103958195,34666.16273868398,0.021051228960379323,0.023258859288304602,13271.96313955178,14518.164938024405,27790.128077576184,125.13627380219634,124.00456006234225,turbulent,turbulent,0.0008299744157803676
60121865,160025467,0.08804818485355176,0.035,26.49,228.158,0.8425663622349451,0.8863557554523485,56327.38276453209,34422.469738814194,0.02105620617995624,0.023275344002188947,3209.008529873836,3502.9691320937773,6711.977661967613,116.4333719294087,115.38036593213617,turbulent,turbulent,0.0008483793479718445
60121867,60121871,21.667266760238395,0.317,240.77,4710.906,207.3422656482143,2.6589450138435575,1530425.0917821017,935264.6763229911,0.011480013608498714,0.012239675327911353,16274.80275616868,17126.112471195167,33400.91522736385,1047.803993648447,1038.327811081589,turbulent,turbulent,0.2087727495684036
60121867,7404841890,0.44694497668893385,0.066,125.48,1476.398,4.276985422860611,1.2652896045945239,151627.27652668202,92661.59870479614,0.017186219443334788,0.018749181306974897,13158.410947385866,14203.864987881247,27362.275935267113,237.26911842229458,235.12329201079353,turbulent,turbulent,0.004306492956479765
60121867,8389446364,0.5858328321670583,0.073,133.65,1639.485,5.606055810211084,1.3556629834260612,179687.5787728597,109809.65099348221,0.016640305968347053,0.018114715894584427,14102.335011480716,15189.11336642336,29291.448377904075,272.3734753182583,269.9101703546093,turbulent,turbulent,0.0056447327903584735
60121867,99055018,0.18665187815181017,0.047,79.81,804.325,1.7861423746584706,1.0419824373132784,88920.46308922711,54340.567582302276,0.019117868820129235,0.020999631969109932,8867.133217852444,9636.13969906319,18503.272916915634,160.9096664648433,159.45442351345528,turbulent,turbulent,0.0017984652261433323
60121867,99055216,0.0723126235738536,0.032,53.2,434.484,0.6919868284579291,0.8708390840780776,50597.766855386406,30921.019457126604,0.02157241926023561,0.02387799121196817,6830.491730796436,7480.227251239437,14310.718982035873,112.39245597090441,111.37599541303868,turbulent,turbulent,0.0006967609444732877
60121867,160025437,0.040341925711005776,0.026,41.64,297.101,0.38604713599048585,0.7359252090479226,34741.653682477794,21231.121771815713,0.023446692569459967,0.02611189940663232,5103.649807144574,5623.341669427477,10726.991476572051,80.26545954322457,79.53955073484532,turbulent,turbulent,0.00038871053034832733
60121868,321680288,0.8264692219124834,0.084,82.84,1074.021,7.90879638193764,1.4444145790991423,220300.0563611826,134628.51727467196,0.01600692538135935,0.017385710067031865,8444.297259111347,9062.321571417899,17506.618830529245,309.20397137476203,306.407576914628,turbulent,turbulent,0.007963360298354026
60121868,6957423253,0.5098555510732947,0.069,173.34,2077.827,4.8790004887396625,1.3206043428337582,165449.42827748513,101108.5134559447,0.016907596468375415,0.018423142443283816,18555.77201398111,20013.238601426277,38569.01061540739,258.4679980047958,256.1304520977074,turbulent,turbulent,0.00491266141032706
60121868,160032066,0.06211874967145453,0.03,52.95,415.499,0.5944377958990864,0.8511457731400237,46362.6936544757,28332.9056136443,0.022000099295377218,0.02438090288552155,7055.806907994543,7737.1400807854425,14792.946988779986,107.36660735779853,106.39559982292171,turbulent,turbulent,0.0005985389071989365
60121869,7540526699,1.5958175531984407,0.11,295.16,4222.264,15.270981370320007,1.62637847572641,324831.21911450813,198509.0068348068,0.01489713115670525,0.0161141596293743,26508.865832052015,28383.456257526497,54892.32208957851,392.0167038462845,388.47136342248024,turbulent,turbulent,0.015376338053037153
60121869,99055041,0.31820733480025265,0.058,39.11,435.06,3.0450462660311257,1.1664817526597173,122842.71373985031,75070.94043443506,0.017906691906487443,0.01958765148538774,4259.930989715003,4598.922682119533,8858.853671834537,201.65882654008763,199.83505428106216,turbulent,turbulent,0.003066054475361588
60121870,60121869,1.9140248879986934,0.118,129.62,1899.451,18.316027636351134,1.6951468092672262,363189.0805042985,221950.04489005072,0.014604968166770059,0.015778784426895603,11813.026870453668,12613.112266187345,24426.139136641013,425.8689429561411,422.0174479461294,turbulent,turbulent,0.018442392528398743
60121870,9862707491,0.2991717099740119,0.056,230.82,2527.248,2.8628871767848025,1.1764357681901,119618.87295046532,73100.80518992594,0.018015108482234966,0.01970870317295332,25589.627133335867,27723.006217395057,53312.633350730925,205.11516807929794,203.26013718446123,turbulent,turbulent,0.0028826386445277813
60121870,99055202,0.061805748078473104,0.03,41.17,323.061,0.5914425653442402,0.8468570521940729,46129.08307722627,28190.14284656082,0.022022076234459363,0.024407977831980662,5459.915177915958,5985.310212274105,11445.225390190062,106.28734374738225,105.32609691113997,turbulent,turbulent,0.00059552301212047
60121871,60121870,2.2750023460511786,0.127,45.08,677.057,21.770357378480178,1.7393947602613722,401093.23525236273,245113.81632329655,0.014345291671035907,0.015483781378536425,4253.753732369329,4514.558209160688,8768.311941530017,448.3917895262769,444.33660126130746,turbulent,turbulent,0.021920554185046997
60121871,6957423250,19.392264414187217,0.303,104.75,2026.074,185.5719082697341,2.6047558235888597,1433022.815900582,875740.7515555433,0.011599142527716709,0.012373512278950932,7725.718585605508,8100.436962453773,15826.155548059282,1005.5307866427363,996.4369166359573,turbulent,turbulent,0.1868521953833566
60121872,98916113,0.029384224587099262,0.023,51.95,339.026,0.28118875202965804,0.6849869745843489,28605.76773997256,17481.394058393587,0.02453097718420353,0.02740627389201388,6491.198150859689,7178.373705986821,13669.571856846509,69.53860323808419,68.90970651338867,turbulent,turbulent,0.00028312871341215287
60121873,60121872,0.029384224587099262,0.023,136.65,891.778,0.28118875202965804,0.6849869745843489,28605.76773997256,17481.394058393587,0.02453097718420353,0.02740627389201388,16961.160878165752,18769.742344204336,35730.90322237009,69.53860323808419,68.90970651338867,turbulent,turbulent,0.00028312871341215287
60121873,160032079,0.10141993896022287,0.037,54.68,486.051,0.9705257316767739,0.9135738233548409,61374.62197681934,37506.90985519242,0.02066918799577718,0.02281953601083696,6420.895321970549,7012.038921186173,13432.934243156722,123.69399922187762,122.57532919756338,turbulent,turbulent,0.0009772215273890145
60121874,60121873,0.13080416354732213,0.04,142.28,1319.932,1.251714483706432,1.0081504210799361,73219.84177904211,44745.6931996293,0.019935804852119435,0.021946729013479355,17953.023710456455,19570.145974952942,37523.1696854094,150.63018462688157,149.26790777142344,turbulent,turbulent,0.0012603502408011676
60121874,60121875,0.03338097672650538,0.024,27.0,181.899,0.3194351839856974,0.7146613692102264,31142.61004212823,19031.69469535276,0.024056976783908307,0.026836000583133054,3490.014479356191,3849.3011393487805,7339.315618704972,75.69408627960104,75.00952028713958,turbulent,turbulent,0.0003216390129677224
60121874,99055023,0.17398841557789105,0.045,65.43,645.271,1.664960914620967,1.0595441457079886,86571.51722605909,52905.093148295266,0.01924406262988057,0.021139438293534128,7925.443946087392,8611.057626709904,16536.501572797297,166.3793599063919,164.87464986578587,turbulent,turbulent,0.00167644771789604
60121874,99055131,0.12676820159875382,0.04,81.06,751.994,1.2130928382655868,0.9770439438274766,70960.6438507323,43365.06501304499,0.020051818418450967,0.022089082043255773,9723.091775567078,10599.844878341699,20322.93665390878,141.47820169813423,140.19869400714515,turbulent,turbulent,0.001221462139109342
60121874,160032136,0.09039530908761459,0.035,25.87,222.818,0.8650268812211922,0.9099835801154409,57828.91701362381,35340.07880769674,0.020950084198046278,0.02314494946148701,3290.0394148223595,3589.1121045034465,6879.151519325806,122.72370231097904,121.61380750677033,turbulent,turbulent,0.0008709948252882154
60121874,160127712,0.10776972793591966,0.038,37.2,335.618,1.0312892625446857,0.9203506932591297,63500.975842478874,38806.35513388846,0.020514987242609545,0.022639543388204786,4327.451945196413,4719.534989809847,9046.98693500626,125.5359242181898,124.40059609976127,turbulent,turbulent,0.0010384042745395724
60121875,99055040,0.009029659640848276,0.015,47.18,207.639,0.08640822622821318,0.49489448366877375,13478.679012279259,8237.013645013922,0.029508074485866977,0.03343385756511665,5651.209116796505,6340.357772753395,11991.5668895499,36.29832314942325,35.97004654509667,turbulent,turbulent,8.700436892881071e-05
60121875,99055182,0.024351317085657107,0.021,20.32,123.424,0.2330269577574843,0.6809380721986765,25963.926467947087,15866.927048250362,0.02512692315785768,0.028109445393330927,2853.3588515516876,3155.0961493058676,6008.455000857555,68.7189587702544,68.09747478750695,turbulent,turbulent,0.00023463464403891172
60121878,60121879,17.426422238257928,0.29,91.58,1751.376,166.76002141873613,2.555265241491881,1345480.612423885,822242.458147471,0.01171549717200444,0.012504205578839985,6934.537645575495,7269.889205523887,14204.426851099382,967.6834456381895,958.9318613214851,turbulent,turbulent,0.16791052263673023
60121878,1720870048,0.7055370521409061,0.079,67.49,854.356,6.751550738190489,1.3940854488381562,199967.74277500887,122203.14945550803,0.01629937362150963,0.017723445228579285,6972.580827176816,7488.267148065834,14460.84797524265,288.03159211180406,285.4266774823318,turbulent,turbulent,0.00679813065153874
60121879,9550757616,17.151408353216418,0.288,94.03,1794.939,164.1283096001571,2.54999049766932,1333443.1623381237,814886.200125653,0.011732634606947253,0.012523326081557372,7116.264454381067,7462.793260932902,14579.057715313967,963.6924595758186,954.9769691400102,turbulent,turbulent,0.16526065426223976
60121879,1685932671,0.052884722415491324,0.029,156.45,1201.223,0.5060738987128357,0.7754574699652208,40831.88604672282,24952.94993019017,0.022594694982357263,0.025101026883722236,18194.60308732696,20020.253456278268,38214.85654360523,89.12043640157913,88.31444450719938,turbulent,turbulent,0.0005095653748586808
60121879,160025402,0.052768790844626365,0.029,49.73,381.827,0.5049645056902045,0.7737575460831262,40742.37617554329,24898.24916688855,0.022604741184526985,0.025113402938975037,5821.174934831322,6398.959124416911,12220.134059248234,88.73013284402586,87.9276707966311,turbulent,turbulent,0.0005084483279750527
60121879,160025434,0.1693603717813906,0.045,44.51,438.958,1.6206734141759866,1.0313605640920795,84268.73878002903,51497.832283627904,0.019338100632876908,0.02125465467067959,5183.270166059373,5629.966811032425,10813.236977091798,157.64579080671464,156.2200658585023,turbulent,turbulent,0.0016318546716567479
60121881,7647383836,28.907929674838055,0.357,175.48,3537.15,276.63090597931154,2.797076264000301,1813075.8903776372,1107996.6245120151,0.01118027562674345,0.011903803123977326,11779.647156718145,12354.177264511027,24133.824421229172,1159.497862545926,1149.0115373381857,turbulent,turbulent,0.27853942213058286
60121881,98916121,0.012869219208646572,0.017,44.47,223.373,0.12315042304924949,0.5491337118714419,16950.030600265192,10358.406280807958,0.02784206129669705,0.031402288951799154,5469.517732393248,6107.463605852992,11576.98133824624,44.69074035403834,44.28656398402062,turbulent,turbulent,0.00012400005541622356
60121882,7540526731,28.03229313368462,0.352,101.86,2046.062,268.2516089347811,2.7899540430764698,1783130.677857658,1089696.6765790465,0.011210603531285081,0.011937286516908995,7390.865376382322,7724.673011814127,15115.538388196448,1153.6005003046291,1143.1675099587526,turbulent,turbulent,0.2701023151183296
60121884,50930471,0.20612701636361552,0.048,162.92,1659.014,1.972507333623115,1.1032557326930412,96152.56830790009,58760.21058397296,0.0188363113586795,0.020661989082432962,19402.077324503858,21072.788467535403,40474.86579203926,180.3905249029069,178.75909998214553,turbulent,turbulent,0.0019861159435916715
60121884,50930486,0.26085662591650693,0.053,83.84,894.992,2.4962356547034155,1.1451803406795364,110202.94801220858,67346.59870380143,0.01831473312736509,0.020056924842382903,9579.351739590044,10377.39227236192,19956.744011951963,194.36099086543257,192.6032191404909,turbulent,turbulent,0.0025134575412005702
60121885,60121884,0.46698364228012246,0.067,271.37,3213.292,4.468742988326531,1.2828498073275971,156060.8884093471,95371.0423780922,0.017093081493894883,0.01864025297836901,28386.81753751351,30654.395284053473,59041.21282156698,243.90065313626053,241.69485211688541,turbulent,turbulent,0.004499573484792242
60121885,8272793050,0.2940268566835543,0.056,332.77,3643.499,2.8136541309431036,1.156204612531998,117561.78823428847,71843.69127982676,0.01806911497389039,0.01977473306276192,35652.71396089939,38646.71391234089,74299.42787324029,198.12110060556583,196.32932301064758,turbulent,turbulent,0.0028330659328673533
60121885,3907400247,0.06531324519186799,0.031,171.57,1374.276,0.6250071310226601,0.8381111641738593,47174.442723983746,28828.977087397307,0.02189759071688222,0.024266678922224533,21131.685044131154,23194.961240464923,44326.64628459608,104.10332198088715,103.1618271107709,turbulent,turbulent,0.000629319144533926
60121885,50930472,0.4709598359046499,0.067,131.26,1554.25,4.506792688082775,1.2937728006903124,157389.68936370502,96183.09165848399,0.017069082841162247,0.018610943082338773,14073.987432555145,15184.312554225477,29258.29998678062,248.07178403920696,245.8282599359476,turbulent,turbulent,0.004537885694864456
60121885,99055094,0.00974030808525132,0.015,49.01,215.693,0.09320868981101742,0.533843459483085,14539.472292831344,8885.279600341322,0.028978501933121154,0.03277094705451535,6707.3464912191175,7511.067078469497,14218.413569688615,42.23662319025058,41.85464148872568,turbulent,turbulent,9.38517498816679e-05
60121885,99758846,0.041625462875382185,0.026,151.41,1080.31,0.3983297882811693,0.7593397421760919,35847.01002993618,21906.620855095523,0.023295475575878317,0.025925202914622015,19406.70066974658,21392.557372073305,40799.258041819885,85.45423638448433,84.68140105459486,turbulent,turbulent,0.0004010779224123713
60121887,1149524795,1.1633576758491115,0.097,39.75,543.78,11.13260933826901,1.524732093432741,268539.845575508,164108.5428490625,0.015421233343053186,0.016715411242361023,3973.502745049836,4239.361247048844,8212.86399209868,344.546958129998,341.430926984968,turbulent,turbulent,0.011209414800958235
60121887,155463308,0.19377864674612721,0.047,54.59,550.158,1.8543411171878204,1.081767559132596,92315.63687483995,56415.40687284471,0.018989777909956478,0.020842783652893434,6548.915340936097,7106.175652642992,13655.090993579088,173.43200440872363,171.86351130631562,turbulent,turbulent,0.001867134481543082
60121887,155463348,0.5671488029100252,0.072,82.77,1009.628,5.4272612718662705,1.349136144066101,176372.85001771955,107783.97281235368,0.016700807522588183,0.018184203768724844,8901.521360651279,9580.772588243915,18482.293948895196,269.7571046104345,267.3174617120576,turbulent,turbulent,0.005464704722943645
60121887,155463638,0.032180235317356906,0.024,37.18,250.482,0.30794483557279334,0.6889544072312471,30022.384538455226,18347.108857909723,0.024243977190436167,0.02706722797508512,4473.796394720783,4941.487406773864,9415.283801494646,70.34646881572871,69.71026587560584,turbulent,turbulent,0.0003100693909991318
60121888,903970767,0.24582437835649945,0.052,95.38,1009.216,2.3523863957559756,1.121093960208055,105849.50109659715,64686.14498915575,0.018458752150012178,0.020226777066594176,10697.425677671792,11598.35892991194,22295.78460758373,186.27104989088843,184.5864423818637,turbulent,turbulent,0.0023686158456594037
60121888,155463507,0.2647352459712753,0.053,53.98,576.236,2.533351636088759,1.1622077764216052,111841.53151666427,68347.96053402234,0.0182677908336109,0.019999485945184876,6407.74028434534,6932.913106413411,13340.65339075875,200.18378235313276,198.37335017306714,turbulent,turbulent,0.002550829591045414
60121892,958315910,0.7839964642932756,0.082,20.6,264.607,7.502358509983499,1.4378386378020425,214075.74355254727,130824.75063783341,0.016096846775323803,0.017487937860053506,2371.4164088988828,2526.815069898818,4898.231478797701,306.3949735886349,303.623983284252,turbulent,turbulent,0.0075541183534407665
60121892,7018452997,4.954419251315526,0.173,65.74,1088.391,47.41071053890456,2.041382083571791,641230.0416107109,391864.85541561304,0.013232708466611143,0.014215750984801222,5793.565119149402,6122.207624200049,11915.772743349451,617.6037642611797,612.018248210855,turbulent,turbulent,0.04773780380596531
60121892,155463354,0.16302695663200223,0.044,63.92,623.22,1.5600665706411696,1.0384314167762063,82960.99539255443,50698.651583724655,0.01941058357478508,0.02133578829959975,7670.652990989653,8339.492870467713,16010.145861457366,159.81479217430794,158.36945110221018,turbulent,turbulent,0.0015708296928475865
271243199,4859726967,0.07731059700319126,0.033,11.15,92.768,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.021396259763119492,0.02367240087437476,1482.1943842837231,1613.0657517275204,3095.2601360112435,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
271243199,743320143,0.7443571575551703,0.081,26.0,332.384,7.123035000527945,1.3990559459848664,205761.2356725468,125743.63587897999,0.016207347752808004,0.017618943665535326,2805.3355198438185,2997.0512805653216,5802.38680040914,290.0891595892913,287.46563662736514,turbulent,turbulent,0.00717217783688765
304836567,390793108,0.030972307113317145,0.023,27.9,182.075,0.2963857140030349,0.7220073778895238,30151.778245107413,18426.183203867662,0.024258434576035,0.027068933948876373,3866.327050930738,4266.378995153874,8132.706046084611,77.25820393466178,76.55949229612031,turbulent,turbulent,0.0002984305213978499
318841175,1685780002,0.6180547615957264,0.075,18.26,226.442,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.016549400900164768,0.018012285315700326,2099.302238867142,2240.3718915777995,4339.6741304449415,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
318841599,9291804173,6.531502366726987,0.194,111.11,1902.759,62.502414992602745,2.140096610789072,753838.9410878058,460681.7654924693,0.01287524665086123,0.013811648170503553,9021.040425028481,9540.69125321964,18561.73167824812,678.7785271688558,672.6397557145516,turbulent,turbulent,0.06293362808531396
318841599,98916065,0.01095167665392654,0.016,60.42,285.303,0.10480073353039752,0.5275509362032355,15325.965360529743,9365.91676993626,0.028560865603183754,0.032275249175860374,7455.560987480889,8343.656266900884,15799.217254381772,41.24678784459321,40.873758065854894,turbulent,turbulent,0.0001055237687671863
318841599,159548677,0.00292486339704826,0.01,58.6,139.82,0.027989123416729763,0.36068604366939355,6548.96692427401,4002.167413204678,0.03591474100665953,0.04134995076246983,6782.276373247354,7735.170050454223,14517.446423701578,19.28057639061338,19.106205742114977,turbulent,turbulent,2.8182224378864303e-05
318841607,7648530774,3.4565967897644843,0.15,355.51,5633.767,33.0774812417654,1.8944796942101914,515970.2630799664,315316.812095551,0.013730226069264636,0.01478202171162686,29380.746541048116,31304.99237156337,60685.73891261149,531.9137856317412,527.1032369289024,turbulent,turbulent,0.03330568751166788
318841607,1716602648,2.4047938067989363,0.129,162.03,2446.167,23.01238092630561,1.7820593949807821,417402.7864166145,255080.8164545117,0.014252241411572577,0.015374911648125524,14513.12253069872,15478.009984055536,29991.132514754256,470.6582613368772,466.4016984319217,turbulent,turbulent,0.023171146630815674
318841607,98916080,0.05792790123558967,0.03,92.73,727.652,0.5543339831156906,0.7937231277886152,43234.829310586174,26421.422948547897,0.022308244654394058,0.024760415206412797,10823.685490264921,11894.630177923023,22718.315668187945,93.36829042542018,92.52388157472863,turbulent,turbulent,0.0005581584124802606
321680287,321680294,0.16003304137235963,0.044,32.68,318.63,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.019476134784584886,0.021416116416340537,3866.7713695213492,4198.278628977694,8065.049998499044,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680287,98916079,0.07682008589835727,0.033,47.91,398.611,0.7351204392187298,0.8699026607823284,52122.83844693709,31853.012532841356,0.02142276317315749,0.02370499554394873,5925.670224253919,6485.810170525639,12411.480394779557,112.15087212527432,111.1365964155675,turbulent,turbulent,0.0007401921401785768
321680288,321680287,0.23685312727071692,0.051,153.15,1605.625,2.2665371030690613,1.1229554354793803,103986.30742906773,63547.520673763865,0.018531207642068757,0.020308949487388036,17520.366673477005,19009.717330682535,36530.08400415954,186.89013594399603,185.19992951332227,turbulent,turbulent,0.002282174266434266
321680288,1685748346,0.32096835515065353,0.058,93.36,1038.537,3.071467513403383,1.1766030776740715,123908.59499223283,75722.31572216474,0.01788012860192338,0.01955519232047723,10046.950823711511,10869.756230374584,20916.707054086095,205.17351406662644,203.31795549940892,turbulent,turbulent,0.0030926580066950975
321680288,160032067,0.268647739491113,0.054,45.82,493.39,2.570791765465196,1.1361074859897473,111392.67677606258,68073.65897823955,0.018266374808933627,0.020003969144794572,5132.8369426892095,5552.230919501417,10685.067862190626,191.29348518925968,189.56345552675387,turbulent,turbulent,0.0025885280252246623
321680294,321680296,0.16003304137235963,0.044,35.88,349.83,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.019476134784584886,0.021416116416340537,4230.32314719148,4594.42771405812,8824.750861249599,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680296,321680309,0.16003304137235963,0.044,31.86,310.635,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.019476134784584886,0.021416116416340537,3773.611226493378,4096.765425925835,7870.376652419213,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680309,24853840,0.16003304137235963,0.044,62.63,610.642,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.019476134784584886,0.021416116416340537,7269.388788652721,7905.986472152294,15175.375260805014,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680315,1685780007,0.32096835515065353,0.058,33.59,373.655,3.071467513403383,1.1766030776740715,123908.59499223283,75722.31572216474,0.01788012860192338,0.01955519232047723,3746.147162641731,4040.9964222202434,7787.143584861975,205.17351406662644,203.31795549940892,turbulent,turbulent,0.0030926580066950975
353898759,353898970,13.40450621642288,0.26,30.71,570.623,128.27278676002757,2.4452759419994594,1154369.070261158,705451.4596319692,0.012007591959692195,0.01283212321765637,2980.900925921044,3096.481155999502,6077.382081920546,886.1700882730412,878.1556985659322,turbulent,turbulent,0.12915775904623483
353898759,155463547,0.2028044705300971,0.048,44.49,453.042,1.9407126366516467,1.08547243673004,94602.69230984095,57813.059180451724,0.018890797377303814,0.020728716251856114,5270.501426914217,5714.139041945468,10984.640468859685,174.62199138368635,173.04273621709908,turbulent,turbulent,0.001954101890462293
353898970,60120211,12.450026464905132,0.253,163.12,3008.748,119.13900923354193,2.3985732327396003,1101836.012709125,673347.756333138,0.012095037322512388,0.012931620906294744,11934.43416884565,12586.068684761818,24520.502853607468,852.6431400611472,844.9319630580278,turbulent,turbulent,0.11996096628336514
353898970,743370783,0.9544797515177444,0.089,20.33,269.413,9.133777526485593,1.485971420872913,240128.61856733,146746.0354160454,0.015751265944026167,0.017091669333249664,2289.6804277440647,2434.4615936794075,4724.142021423472,327.2519555807827,324.2923378514716,turbulent,turbulent,0.00919679276286963
353900173,160025484,0.08613804774839202,0.034,32.17,272.448,0.8242875382621246,0.9188845322809718,56726.15103958195,34666.16273868398,0.021051228960379323,0.023258859288304602,4279.280466623768,4672.282129643323,8951.562596267091,125.13627380219634,124.00456006234225,turbulent,turbulent,0.0008299744157803676
742745836,3939220277,0.7599274455914837,0.081,38.66,494.229,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.016153995256732775,0.017553848667410967,4187.59840290985,4483.364458599232,8670.962861509082,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
743319361,99758793,0.4724759416140828,0.067,118.03,1397.593,4.5213008766897875,1.2979376915797185,157896.35551325427,96492.72259364478,0.0170600078279357,0.01859985813456773,12755.561565613494,13758.785447271557,26514.347012885053,249.6715315828664,247.41353960214474,turbulent,turbulent,0.004552493977537908
743319361,99758954,0.1762795541582853,0.046,59.6,594.272,1.6868856857252184,1.0273301421145462,85804.74820104173,52436.50962346405,0.019257986574177297,0.021163960792285563,6661.148786961247,7238.861337418993,13900.01012438024,156.41608008682672,155.00147645840005,turbulent,turbulent,0.0016985237511292182
743320143,7278778486,0.29457564887119025,0.056,297.91,3261.817,2.8189057308247873,1.1583626332850108,117781.21373737077,71977.78534507648,0.018063290504026195,0.019767612998558243,32047.662301784392,34735.67540061316,66783.33770239755,198.86136482194942,197.06289238820185,turbulent,turbulent,0.0028383537642870816
743320143,99758765,0.11904722788479573,0.039,94.45,864.312,1.1392079223425429,0.9651922440886679,68347.3828635183,41768.06382397785,0.020212680363793097,0.02227761982600227,11402.231535854637,12439.458000485141,23841.689536339778,138.06671235833858,136.81805766657905,turbulent,turbulent,0.0011470674805930934
743320143,99759162,0.3307342807991842,0.058,36.37,404.58,3.1649213473606146,1.2124029251979933,127678.69290528122,78026.27651272345,0.017788713775250195,0.019443443229980754,4267.931565852031,4602.669813103145,8870.601378955176,217.84885806750054,215.87866558537328,turbulent,turbulent,0.003186756592007476
743324973,353898759,13.607310686952975,0.262,22.84,425.258,130.2134993966792,2.444519290446207,1162888.8835831047,710658.0394846323,0.01199184532351525,0.012814931064437287,2428.6641166570985,2511.6517935347106,4940.315910191809,885.6217507859959,877.6123201610882,turbulent,turbulent,0.1311118609366971
743324973,1720870052,1.4826533051849933,0.106,107.63,1519.843,14.18806990607649,1.6272400702645413,313185.0006442401,191391.83605234235,0.015004341739693585,0.016233814856858618,10356.9839524493,11072.439471830086,21429.423424279386,392.4321654649668,388.8830676684364,turbulent,turbulent,0.01428595542785235
743324973,155463523,0.35198999184104074,0.06,52.26,590.12,3.3683252807755095,1.2057341596846654,131354.89886290117,80272.85858558165,0.017677664024598312,0.019318795665581985,5744.581860976768,6201.290643380258,11945.872504357027,215.45891419753585,213.51033601023238,turbulent,turbulent,0.0033915638382256896
743324973,155463632,0.06064754240017751,0.03,27.92,219.088,0.5803592574179666,0.8309874174586354,45264.64946683168,27661.875095875293,0.02210480200229704,0.024509881822821968,3611.3120673148,3956.9873828904592,7568.299450205259,102.3411357864176,101.41557786462072,turbulent,turbulent,0.0005843632388689938
743334065,60121862,0.7712800665084157,0.082,231.99,2979.912,7.3806704929035,1.41451694070075,210603.44178195467,128702.77733184988,0.01613868952892913,0.01753899105482465,22862.3017070925,24595.788971258804,47458.090678351306,296.53614872936856,293.8543201621307,turbulent,turbulent,0.007431590793341555
743334065,1685676381,9.910896840977982,0.23,234.3,4210.605,94.84111809548308,2.310367327337823,964833.3999336314,589623.4989481057,0.012360900133336178,0.01323057036686868,17393.32612968507,18393.535884778546,35786.862014463615,791.0854652058817,783.931006605112,turbulent,turbulent,0.09549544052214425
743334065,155463247,0.24873253607048998,0.052,54.18,573.279,2.3802156561769374,1.1343567540378803,107101.72451395771,65451.39664074625,0.01842076605964638,0.020180300995545353,6291.0262845122425,6811.558595991554,13102.584880503797,190.70437618501091,188.97967433620863,turbulent,turbulent,0.0023966371041248477
743334065,155463339,0.2189988664377298,0.05,51.06,530.309,2.095682932418467,1.0802533175836158,98070.65411681031,59932.380272553564,0.018739090436859576,0.020556715396613343,5688.900572815004,6167.640143671067,11856.54071648607,172.94680933977068,171.38270426898097,turbulent,turbulent,0.0021101413484450673
743361158,60120212,11.149908309994617,0.241,24.24,441.265,106.69768717698199,2.3673417723923516,1035908.6580556923,633058.606382666,0.012220106592626796,0.01307130191707867,2532.046685752429,2626.5913463412476,5158.638032093677,830.5834238342685,823.0717516045671,turbulent,turbulent,0.10743380976805572
743361158,99758962,0.05612333957228995,0.029,100.38,770.718,0.5370654504525354,0.8229458513330192,43332.397359922536,26481.04817984608,0.02232616919311698,0.024770146985466632,13027.913602199465,14312.431651584518,27340.345253783984,100.36998450221027,99.46225337774318,turbulent,turbulent,0.0005407707417425662
743361158,155463441,0.2568593037715864,0.053,51.81,553.072,2.457983768149152,1.1276317937731943,108514.21695936682,66314.5909890733,0.01836416085929807,0.02011738719988493,5826.819277648822,6307.549228238025,12134.368505886847,188.4499217554574,186.74560885524912,turbulent,turbulent,0.002474941749414724
743361158,155463667,0.11804563838059852,0.039,26.87,245.887,1.1296233337856318,0.9570717154683184,67772.35039504543,41416.65325289576,0.020244643566148957,0.02231684156020142,3291.573412836734,3581.9064785539776,6873.479891390712,135.75327011509742,134.52553784889432,turbulent,turbulent,0.0011374167665900781
743368805,60120202,3.216660430692863,0.146,244.47,3841.113,30.781439528161364,1.860900941660662,493309.6036864332,301468.5588313031,0.013835107134821842,0.014902152404087689,20329.03557473003,21659.67346720335,41988.70904193338,513.2250527227085,508.5835221244605,turbulent,turbulent,0.030993805078174314
743368805,60120204,6.550198168013172,0.194,20.32,347.98,62.68132218194423,2.1462224328009225,755996.7330096401,462000.42301722075,0.012870344205479726,0.013805668672598668,2216.480378300908,2306.893135186655,4523.373513487562,682.6699659666353,676.4960009220041,turbulent,turbulent,0.06311376958092078
743370783,9291701934,0.9544797515177444,0.089,74.9,992.575,9.133777526485593,1.485971420872913,240128.61856733,146746.0354160454,0.015751265944026167,0.017091669333249664,7557.25158986656,8098.600122480711,15655.85171234727,327.2519555807827,324.2923378514716,turbulent,turbulent,0.00919679276286963
743371401,7648530781,0.4979572081011593,0.069,409.1,4903.882,4.765140747379515,1.289785803409307,161588.3855997204,98748.97501810851,0.016973501418983204,0.018503615841333736,41598.60057050687,44916.449565070296,86515.05013557716,246.54518286004804,244.31546510947322,turbulent,turbulent,0.0047980161343405625
743371401,743361158,11.580936591719091,0.245,168.43,3079.743,110.8223597293693,2.3792236356722603,1058387.760322909,646795.9074886605,0.012176641001927259,0.013022656998505829,12543.674126129414,13236.104734346794,25779.77886047621,838.9418662996558,831.3546015667222,turbulent,turbulent,0.11158693902580308
743371401,155463473,0.3187747854336672,0.058,35.44,394.235,3.050476415633179,1.1685619083853194,123061.77586727048,75204.81243561722,0.017901205934488365,0.019580948338445082,3891.827984793643,4199.695848635829,8091.523833429472,202.37869341669304,200.54841078932773,turbulent,turbulent,0.0030715220883417217
743371401,155463631,0.052357879651214426,0.028,21.69,162.762,0.5010323411599467,0.8235495578593562,41868.8689147675,25586.6650016707,0.02251000069065856,0.0249837063362902,3021.752949983033,3312.546548910904,6334.299498893937,100.51729976052913,99.60823633890413,turbulent,turbulent,0.0005044890348797892
757450078,757450080,16.504005009547598,0.283,184.23,3500.738,157.9330622923215,2.541208072585079,1305780.3255005754,797981.0446365211,0.011773583904099376,0.012568747520264777,13182.74900238577,13881.756181270315,27064.505183656085,957.0657822093815,948.4102224523227,turbulent,turbulent,0.1590226650579184
757450078,8595390469,0.14650085407291213,0.042,97.87,931.625,1.4019220485446138,1.0241541432539776,78101.26633521874,47728.80160659578,0.019662129021096295,0.021628083477322285,12026.020589771657,13093.425886582001,25119.44647635366,155.45045204491592,154.04458141204216,turbulent,turbulent,0.0014115941090940263
757450078,99390110,0.15076261256620088,0.043,37.97,365.879,1.4427044264708218,1.0054963400116503,78504.11257048225,47974.986706314005,0.019625119207865856,0.021590833066784648,4477.521901281019,4866.582046306146,9344.103947587166,149.83812330043367,148.4830097291194,turbulent,turbulent,0.0014526578504734026
757450078,993163460,0.07544942388109388,0.033,48.13,400.442,0.7220040562784104,0.8543814266948228,51192.836949858574,31284.675308226073,0.021498120685593227,0.023797660378859775,5761.667623254154,6308.813979144362,12070.481602398515,108.18447307045751,107.20606888042833,turbulent,turbulent,0.0007269852654380037
757450080,5230450555,15.545275819502901,0.277,97.28,1838.203,148.75862028232442,2.498403873411084,1256567.6435454723,767906.4703846513,0.011842746874715341,0.01264758118073753,7337.658182617703,7703.154620806395,15040.812803424098,925.0956222184215,916.7291958055785,turbulent,turbulent,0.14978492726145454
757450080,958315773,0.7599274455914837,0.081,14.58,186.391,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.016153995256732775,0.017553848667410967,1767.610549077964,1877.450799491803,3645.061348569767,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
757450080,155463558,0.19880174445321197,0.048,20.99,213.741,1.9024090378297798,1.064048605110931,92735.53098710305,56672.0101741787,0.01895814691502736,0.020811170509358025,2486.25968867456,2688.3380548763157,5174.597743550876,167.7970302290514,166.279498990131,turbulent,turbulent,0.0019155340296385193
771502847,271243199,0.8216677545583615,0.084,18.06,234.148,7.862849325917335,1.436023087603169,219020.19801838582,133846.37752464917,0.0160216715938825,0.017403699566989183,2060.226105041504,2191.5769442977144,4251.803049339218,305.62169592342076,302.85769902655954,turbulent,turbulent,0.00791709624702834
771502847,902675684,3.401980839326816,0.149,46.72,738.783,32.55484056772073,1.8896574191963098,511225.84832599264,312417.4323395315,0.013752430408148325,0.014807182077264919,4332.611602639675,4582.49441197786,8915.106014617535,529.2093280422649,524.423238049278,turbulent,turbulent,0.03277944106492694
771502853,2118446643,0.07731059700319126,0.033,122.71,1020.947,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.021396259763119492,0.02367240087437476,15175.626380917683,16626.19388880625,31801.820269723932,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
902640678,742745836,0.7599274455914837,0.081,26.13,334.046,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.016153995256732775,0.017553848667410967,2928.3605371077924,3127.380316214843,6055.740853322635,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
902675684,12057871471,3.247507546052398,0.146,154.54,2428.132,31.07662723495118,1.8787466009265081,498040.3418481871,304359.58062608395,0.013816468742712952,0.014879435224819286,13273.744802562715,14125.793709824984,27399.5385123877,523.115697527661,518.3847174174396,turbulent,turbulent,0.03129102932713598
902675684,902675689,0.13203357561548368,0.041,32.67,307.065,1.263479192492667,0.9685909830128214,72105.39118761323,44064.636493706515,0.019972890803326926,0.02200081467129042,3827.093618606273,4163.557465054151,7990.651083660425,139.04077509848418,137.7833111290228,turbulent,turbulent,0.001272196115994511
902675684,99390014,0.022439717658934173,0.02,45.85,267.351,0.21473414027688204,0.691800939458169,25122.02260227173,15352.427546998035,0.025350826006794207,0.028367752871365958,6941.199520478178,7688.640592280451,14629.84011275863,70.92896646269958,70.28749550099928,turbulent,turbulent,0.00021621562179644313
902675689,27689586,0.13203357561548368,0.041,80.47,756.338,1.263479192492667,0.9685909830128214,72105.39118761323,44064.636493706515,0.019972890803326926,0.02200081467129042,9223.14277439667,10053.732076551583,19276.874850948254,139.04077509848418,137.7833111290228,turbulent,turbulent,0.001272196115994511
903970767,155463275,0.09761773971878389,0.036,119.21,1043.445,0.9341410499405157,0.9288540875403503,60714.6444747808,37103.58815840439,0.02073368696011032,0.022889094502747044,14759.465832811276,16133.281359880222,30892.7471926915,127.8663681621705,126.7099638573475,turbulent,turbulent,0.0009405858225340391
903970767,155463574,0.14820663863771555,0.043,62.26,599.937,1.4182453458154598,0.9884495245810097,77173.18269606843,47161.63641240793,0.01968684869802478,0.021666474629204013,7023.969043448259,7645.929301859924,14669.898345308182,144.80058966672607,143.491034795979,turbulent,turbulent,0.0014280300231253645
958315773,902640678,0.7599274455914837,0.081,38.99,498.448,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.016153995256732775,0.017553848667410967,4220.7626882821305,4519.076730505605,8739.839418787735,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
958315910,1719590097,0.5706697498097253,0.073,215.06,2638.141,5.4609545436337354,1.3205744251586147,175036.73401661078,106967.45320220286,0.016711559189216456,0.01820168621155485,21465.962538880336,23145.744622246926,44611.70716112726,258.45628719368085,256.11884719741636,turbulent,turbulent,0.005498630449407846
958315910,155463269,0.2133267144835503,0.049,36.49,375.3,2.0414039663497636,1.0956625942984912,97480.19159380184,59571.540174316986,0.01877461757433392,0.020593437077686603,4323.75697518229,4682.655861968802,9006.412837151092,177.91600044227374,176.30695475054503,turbulent,turbulent,0.0020554879040329205
1144336457,1685780053,0.19568792410843303,0.047,120.49,1214.298,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.0189565943982183,0.020802133489447715,14502.296631175524,15753.194119051426,30255.49075022695,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1149524605,757450078,16.876717900067803,0.286,83.79,1596.618,161.49969282361533,2.5443665379764124,1321262.6774916719,807442.5315145297,0.011750114599808561,0.012542850067804411,6464.197556725141,6773.762168128596,13237.959724853737,959.4463332059929,950.7692441018517,turbulent,turbulent,0.16261390228292383
1149524605,1149524872,0.13205711957494584,0.041,124.46,1169.8,1.2637044935401514,0.9687637001927745,72118.24887475235,44072.49401033048,0.019972229254849105,0.02200000361090865,14193.683684502317,15479.37151361868,29673.055198120997,139.09036645773435,137.83245399143877,turbulent,turbulent,0.001272422971426118
1149524605,993163461,0.06947642731928817,0.032,30.63,250.155,0.664846194442949,0.8366836292414969,48613.255856445,29708.25638427141,0.021742349747453753,0.024087064050122016,3702.3701186673243,4053.4552111282283,7755.8253297955525,103.74899054577749,102.81070019615234,turbulent,turbulent,0.0006694330633458059
1149524795,1149525445,0.5105596243277747,0.069,26.08,312.621,4.885738031844734,1.3224280009180567,165677.90184646746,101248.1369237577,0.01690376506499249,0.01841846271215402,3019.0998621127874,3236.8672068490823,6255.96706896187,259.18234172418977,256.8383353993692,turbulent,turbulent,0.004919445436704817
1149524795,155463540,0.6527980515213367,0.077,51.6,646.651,6.246871306424276,1.3577541836292446,189825.8414729613,116005.28842363355,0.01645480357413525,0.01790508763250084,5294.374477910188,5685.04270184889,10979.417179759079,273.214431790697,270.74352134251865,turbulent,turbulent,0.006289969364253417
1149524872,99389975,0.06860136340573994,0.032,51.41,419.865,0.6564723770884205,0.8261454988387763,48000.966083331536,29334.07734111418,0.021796789811207862,0.024154026635211066,6004.703132935664,6583.069253475105,12587.772386410768,101.15198708356225,100.23718364473714,turbulent,turbulent,0.000661001473828719
1149524872,99390139,0.06345575616920589,0.031,37.08,297.011,0.607232116451731,0.8142755350813192,45832.815780588324,28009.08966154506,0.022023189607823665,0.024421264238963347,4412.573817759382,4838.197535173514,9250.771352932896,98.26618821419491,97.37748350862823,turbulent,turbulent,0.0006114214975973991
