u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
1149525445,60121888,0.5105596243277747,0.069,16.33,195.748,4.885738031844734,1.3224280009180567,165677.90184646746,101248.1369237577,0.01690376506499249,0.01841846271215402,1987.3055437159765,2122.784327376893,4110.0898710928695,259.18234172418977,256.8383353993692,turbulent,turbulent,0.004919445436704817
1149525733,743324973,15.502601526379188,0.276,199.35,3763.329,148.35025384094916,2.5096327354213845,1257658.445590007,768573.0751251199,0.011843646489426199,0.012647727562022046,14241.743294333886,15008.291086370364,29250.03438070425,933.4298348509801,924.988035065888,turbulent,turbulent,0.14937374344164414
1685676381,743368805,9.766858598706037,0.229,44.74,803.083,93.46276171010561,2.2967180632202706,954963.1805331421,583591.666614459,0.012379999645435446,0.013252701492431372,3933.1880603641744,4117.760609437409,8050.948669801583,781.7658745751514,774.6957009578337,turbulent,turbulent,0.09410757465909513
1685676381,155463402,0.14403824227194525,0.042,75.3,716.781,1.3783563853774665,1.0069385843744973,76788.4200629926,46926.50246079071,0.019723311146819536,0.021703110187868035,9006.3489382698,9805.818517061485,18812.167455331284,150.268275385562,148.90927158314065,turbulent,turbulent,0.0013878658630491248
1685748306,7645650139,1.5966565186309523,0.11,29.08,415.989,15.279009747664615,1.6272335078812954,325001.9918721404,198613.36851101648,0.014895958114454919,0.016112729975832466,2968.0384099829703,3149.6810786017254,6117.719488584696,392.42900024660474,388.8799310758356,turbulent,turbulent,0.015384421819304328
1685748306,99759138,0.05204637997722268,0.028,48.64,364.995,0.4980514830356238,0.8186499053047043,41619.772902777826,25434.438863797077,0.022536964577213724,0.025016964551444518,6580.256971888785,7227.467389029828,13807.724360918613,99.32481585335752,98.42653707779317,turbulent,turbulent,0.0005014876113892981
1685748306,99759164,0.05935145786779461,0.03,30.83,241.923,0.5679565346200441,0.8132285785057515,44297.30916389597,27070.719592624984,0.02220009454387597,0.024627244037048295,3824.868218469966,4194.050899998725,8018.9191184686915,98.01365872483775,97.12723785819436,turbulent,turbulent,0.0005718749479141231
1685748328,30213059,0.09977052521718198,0.036,82.99,726.411,0.9547418681070046,0.9493383111614374,62053.5978918773,37921.8417540731,0.02064814539708938,0.022783990197694663,10729.921214689744,11719.05564068458,22448.976855374327,133.5682855867026,132.36031399370017,turbulent,turbulent,0.0009613287686889426
1685748328,99055235,0.07038257981481241,0.032,90.84,741.89,0.6735175101895925,0.847596150046823,49247.29857869718,30095.728965965438,0.021686996851676247,0.024018970248986152,11031.30076310384,12095.643166883303,23126.943929987145,106.47295010843492,105.51002467603004,turbulent,turbulent,0.0006781642037389279
1685748343,9294836454,27.875055204889108,0.351,14.51,291.259,266.7469397597044,2.7901352360491254,1778180.4417561356,1086671.51645192,0.011215965142286908,0.011943114914084786,2045.324644685049,2084.106532045021,4129.43117673007,1153.7503458491785,1143.316000322614,turbulent,turbulent,0.2685872650155949
1685748343,159872796,0.017514054164116017,0.019,37.95,211.609,0.1675986044413016,0.598278280940139,20639.553456805468,12613.126501181685,0.026521135435021468,0.029801372231078812,4736.50826009653,5267.701700910151,10004.20996100668,53.047852936626704,52.568096090637844,turbulent,turbulent,0.000168754891163403
1685748346,321680315,0.32096835515065353,0.058,50.4,560.65,3.071467513403383,1.1766030776740715,123908.59499223283,75722.31572216474,0.01788012860192338,0.01955519232047723,5518.215249350497,5961.549414943588,11479.764664294085,205.17351406662644,203.31795549940892,turbulent,turbulent,0.0030926580066950975
1685748369,318841175,0.6180547615957264,0.075,19.09,236.735,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.016549400900164768,0.018012285315700326,2182.3571949161183,2329.9509577612585,4512.308152677377,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685748370,1685748369,0.6180547615957264,0.075,20.07,248.888,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.016549400900164768,0.018012285315700326,2280.4220827811755,2435.719011809199,4716.141094590374,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685748370,1716602970,1.1968593358693238,0.098,56.0,768.936,11.453199386309318,1.5367906547987353,273453.97798354167,167111.6394923985,0.015371250995018033,0.016657570517994536,5474.036623876998,5849.44789264847,11323.484516525468,350.01830596308577,346.8527927667681,turbulent,turbulent,0.011532216645552712
1685779940,6965536339,1.7863014622476487,0.115,97.36,1414.251,17.093793897106686,1.6656464501129857,347795.6315720762,212542.8879436595,0.014716238353680256,0.01590682340510447,8949.157990641192,9552.722937106902,18501.880927748094,411.17526769172173,407.45666008262447,turbulent,turbulent,0.01721172642392844
1685779940,1716602646,0.246271088999764,0.052,82.47,872.615,2.3566611387537226,1.123131205689861,106041.8501998074,64803.692278938805,0.01845287587828421,0.020219588110374546,9305.540683180456,10086.517957102915,19392.058640283372,186.94864635035603,185.2579107603204,turbulent,turbulent,0.0023729200807199586
1685780002,1685780015,0.6180547615957264,0.075,52.27,648.2,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.016549400900164768,0.018012285315700326,5502.554112633042,5910.955073384367,11413.509186017409,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685780007,1685780036,0.12528043104222047,0.04,21.81,202.331,1.1988557994470859,0.9655772101061392,70127.8391310761,42856.12613014774,0.02009591937795102,0.022143178569254723,2661.585906479197,2892.260726665971,5553.846633145168,138.17686987843712,136.9272189385454,turbulent,turbulent,0.0012071268769255409
1685780007,1685780010,0.19568792410843303,0.047,25.82,260.214,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.0189565943982183,0.020802133489447715,3246.686412316852,3513.486506822342,6760.172919139194,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685780010,1685780011,0.19568792410843303,0.047,51.61,520.126,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.0189565943982183,0.020802133489447715,6312.939581687985,6847.827473542403,13160.767055230388,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685780011,1144336457,0.19568792410843303,0.047,200.15,2017.112,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.0189565943982183,0.020802133489447715,23973.321348977173,26052.28684526004,50025.60819423721,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685780015,1685780026,0.6180547615957264,0.075,39.69,492.196,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.016549400900164768,0.018012285315700326,4243.721164324455,4553.2386244832605,8796.959788807715,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685780026,24853838,0.6180547615957264,0.075,117.93,1462.45,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.016549400900164768,0.018012285315700326,12072.901599591847,12997.414694596342,25070.31629418819,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685780036,7632531366,0.12528043104222047,0.04,153.38,1422.906,1.1988557994470859,0.9655772101061392,70127.8391310761,42856.12613014774,0.02009591937795102,0.022143178569254723,17884.18686684426,19513.958553887307,37398.14542073157,138.17686987843712,136.9272189385454,turbulent,turbulent,0.0012071268769255409
1685780053,24853841,0.19568792410843303,0.047,113.34,1142.241,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.0189565943982183,0.020802133489447715,13652.210932803922,14828.783963485375,28480.994896289296,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685932671,99758945,0.052884722415491324,0.029,43.77,336.066,0.5060738987128357,0.7754574699652208,40831.88604672282,24952.94993019017,0.022594694982357263,0.025101026883722236,5154.489408156159,5664.670919708348,10819.160327864507,89.12043640157913,88.31444450719938,turbulent,turbulent,0.0005095653748586808
1716602564,1716602579,1.596616689179531,0.11,31.37,448.748,15.278628604588814,1.6271929156705118,324993.8845235053,198608.4139942369,0.014896013784266207,0.01611279782432537,3170.715409888194,3366.933976667511,6537.649386555705,392.40942178791056,388.86052968179297,turbulent,turbulent,0.015384038046667981
1716602579,1716602583,1.5795921846974037,0.109,35.51,506.373,15.115714686099558,1.6395162706104849,324478.32229649415,198293.34653882266,0.014905775410962028,0.016121982605702523,3622.56320737785,3850.493302116854,7473.056509494704,398.37566245228027,394.77281255814484,turbulent,turbulent,0.015220000161774454
1716602579,98916075,0.017024504482127233,0.019,28.82,160.7,0.16291391848925585,0.581555314376799,20062.6403825116,12260.566664968033,0.026691228446929373,0.030012845223814425,3432.3377225029258,3818.392612456914,7250.73033495984,50.12373141980328,49.67041989136339,turbulent,turbulent,0.0001640378848935263
1716602583,1716602595,0.14049668734986576,0.042,34.72,330.5,1.3444659076542178,0.9821803795847556,74900.37697982756,45772.692311870574,0.01981395639793966,0.02181423148942277,4045.9307570347487,4399.791544877347,8445.722301912096,142.9696471056806,141.6766510055462,turbulent,turbulent,0.0013537415700770696
1716602583,1716602714,1.439095497347538,0.105,87.78,1235.416,13.77124877844534,1.609662278597339,306879.2504491915,187538.30186317244,0.015056872726603894,0.016295025434187548,8440.02230131825,9020.1614913974,17460.183792715652,383.99968687165426,380.5268511500211,turbulent,turbulent,0.013866258591697385
1716602591,1716602564,1.596616689179531,0.11,28.3,404.832,15.278628604588814,1.6271929156705118,324993.8845235053,198608.4139942369,0.014896013784266207,0.01611279782432537,2898.8187129335274,3075.4871968700554,5974.305909803583,392.40942178791056,388.86052968179297,turbulent,turbulent,0.015384038046667981
1716602591,98916076,0.02038686115977626,0.02,24.69,143.967,0.19508958047632785,0.628512796698279,22823.780344730105,13947.938812035813,0.02588847632042889,0.029035354581721268,3176.9743973497075,3523.8753768848,6700.849774234508,58.544969710710845,58.015497762986996,turbulent,turbulent,0.0001964355313705915
1716602595,1716602599,0.12037021483254665,0.039,32.72,299.421,1.1518680845219775,0.9759185479572086,69106.93600094097,42232.23761662949,0.02017104272321343,0.022226519684363066,4122.354966596834,4487.097920193942,8609.452886790776,141.15246960035137,139.87590778172503,turbulent,turbulent,0.001159814987040558
1716602595,98916109,0.020126472517319107,0.02,32.37,188.749,0.19259782313224025,0.6204851953614869,22532.26645580294,13769.790502500684,0.025962256611881313,0.029126962531973905,4053.0828924016946,4499.123121752981,8552.206014154675,57.059003707491414,56.54297061399985,turbulent,turbulent,0.00019392658303651165
1716602599,1716602654,0.12037021483254665,0.039,94.13,861.384,1.1518680845219775,0.9759185479572086,69106.93600094097,42232.23761662949,0.02017104272321343,0.022226519684363066,11594.410142041635,12646.11087197372,24240.521014015358,141.15246960035137,139.87590778172503,turbulent,turbulent,0.001159814987040558
1716602646,160032052,0.09631102205162352,0.036,47.63,416.905,0.9216365746566845,0.9164203838928405,59901.9141368411,36606.917017469335,0.02078693287821086,0.022954502568762518,5829.629090217063,6366.435771465092,12196.064861682156,124.46602442109904,123.34037231637814,turbulent,turbulent,0.0009279950770883188
1716602646,160032166,0.14996006694814049,0.043,61.87,596.179,1.435024564097038,1.0001438413522246,78086.21631310944,47719.60432269584,0.01964434036853179,0.0216143882382129,7131.923837570634,7761.453225076675,14893.377062647309,148.24712056742885,146.90639578681757,turbulent,turbulent,0.0014449250036316398
1716602648,1716602591,1.6170035503393074,0.11,89.96,1286.878,15.473718185065142,1.647970198205992,329143.66276800167,201144.40286915252,0.01486777389198453,0.01607837334388244,8559.13849819847,9139.874231404217,17699.012729602688,402.494586982798,398.85448615140075,turbulent,turbulent,0.015580473578038573
1716602648,620369478,0.787790256459629,0.083,123.34,1591.703,7.5386627412404685,1.4101917540401636,212519.9583525672,129873.98803644853,0.01610689006931176,0.017503946400949762,12051.92732720697,12953.48808079253,25005.4154079995,294.72547642675545,292.0600233089454,turbulent,turbulent,0.0075906730527771004
1716602654,1716602688,0.12037021483254665,0.039,37.47,342.888,1.1518680845219775,0.9759185479572086,69106.93600094097,42232.23761662949,0.02017104272321343,0.022226519684363066,4700.310708061787,5118.189135321022,9818.49984338281,141.15246960035137,139.87590778172503,turbulent,turbulent,0.001159814987040558
1716602688,98916086,0.07524074760042242,0.033,113.15,941.408,0.7200071540710279,0.8520183982020083,51051.248979239295,31198.148873039187,0.021509764799717602,0.0238119772432507,13332.240682939666,14614.31320728065,27946.553890220315,107.58687237686581,106.61387279810826,turbulent,turbulent,0.0007249745863169326
1716602688,98916102,0.04512946723212422,0.027,72.93,534.066,0.43186093045094953,0.7634075113867309,37425.15880451114,22871.05015697248,0.023058677169093524,0.025646983757510147,9052.393874440622,9967.847720521107,19020.241594961728,86.37224227169321,85.59110463389374,turbulent,turbulent,0.0004348404007236252
1716602714,98916067,1.439095497347538,0.105,97.18,1367.711,13.77124877844534,1.609662278597339,306879.2504491915,187538.30186317244,0.015056872726603894,0.016295025434187548,9302.708705690522,9945.344512795502,19248.053218486024,383.99968687165426,380.5268511500211,turbulent,turbulent,0.013866258591697385
1716602970,29249266,1.1968593358693238,0.098,109.92,1509.312,11.453199386309318,1.5367906547987353,273453.97798354167,167111.6394923985,0.015371250995018033,0.016657570517994536,10407.734261411253,11147.660888820279,21555.395150231532,350.01830596308577,346.8527927667681,turbulent,turbulent,0.011532216645552712
1719589837,9291804160,6.471030070717415,0.193,28.88,493.848,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.012885608835874961,0.013822861145520062,2866.0323028429284,2997.665098405608,5863.697401248537,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
1719589855,9291804182,6.419137454635405,0.193,102.07,1745.397,61.42715267593689,2.125131496303207,744708.954448325,455102.2999929432,0.01289946214950369,0.013839756399713968,8279.484347356673,8754.32490142664,17033.809248783313,669.3186903966007,663.265472290871,turbulent,turbulent,0.06185094738026903
1719589855,359788107,0.051892616082010276,0.028,229.18,1719.767,0.4965800582010553,0.8162313163786347,41496.81298890509,25359.296300684116,0.02255035992474895,0.025033486214199773,30473.212020923598,33512.04433602427,63985.256356947866,98.73879967988202,97.84582074692243,turbulent,turbulent,0.0005000060349845273
1719590097,99758796,0.05995638015258106,0.03,90.3,708.584,0.5737452646180006,0.8215171717001956,44748.796463989,27346.629943188917,0.022155252437633013,0.024572019360206747,11216.995434826122,12317.258955635101,23534.254390461225,100.02179128830804,99.11720917117763,turbulent,turbulent,0.0005777036151875525
1719590097,99758868,0.09645589555073478,0.036,26.47,231.692,0.9230229239304762,0.9177988868392661,59992.020125954296,36661.98207697159,0.02078097898169915,0.02294718926356403,3304.0754067209227,3602.600256650831,6906.675663371754,124.84075599516828,123.71171487415143,turbulent,turbulent,0.0009293909909838616
1719590097,99758900,0.24256816898687647,0.052,82.63,874.308,2.3212264974820713,1.1062438599785198,104447.41014229476,63829.307140905315,0.018502048955313457,0.02027973831988553,9068.591804455486,9832.74473079891,18901.336535254395,181.36901031603412,179.7287361195781,turbulent,turbulent,0.0023372409707945177
1719590097,159872593,0.13324521091697553,0.041,54.4,511.306,1.2750737886791914,0.9774794723402843,72767.08225356769,44469.00537392729,0.019939061970964667,0.021959337760494167,6385.34916118159,6954.511480275433,13339.860641457024,141.60436086341468,140.32371220780823,turbulent,turbulent,0.0012838707049570093
1719590097,1007160095,0.038444094202557434,0.025,30.27,210.074,0.36788606892399456,0.758531055056729,34431.570598518265,21041.625561442594,0.023523604714583087,0.02619216456642434,4133.203341316212,4550.874836931951,8684.078178248163,85.27231796758134,84.50112788063929,turbulent,turbulent,0.000370424167484904
1719590322,60120205,0.3387289420930598,0.059,81.92,918.159,3.2414252831871755,1.1999745436871359,128548.64509897235,78557.91674864087,0.017755327973437783,0.019408237574612026,8981.814077781459,9709.4853633195,18691.299441100957,213.40539907518846,211.47539257144516,turbulent,turbulent,0.003263788339419817
1719590322,1719590699,0.196931883754301,0.048,154.87,1577.041,1.8845156340124498,1.0540405306149034,91863.29254039144,56138.97277632065,0.018990272859448456,0.020850491469136895,16979.078599546356,18457.706634095186,35436.78523364154,164.65539253739306,163.16627379976632,turbulent,turbulent,0.0018975171766712627
1719590322,99758821,0.042916342493727395,0.026,137.57,981.562,0.4106827032892574,0.7828882177692447,36958.68955082934,22585.98412015566,0.02314998422102559,0.02574554022285442,18635.14704596316,20526.98172760937,39162.128773572535,90.8365959541716,90.01508336953599,turbulent,turbulent,0.00041351606194634806
1719590322,99758951,0.04104658370022492,0.026,50.18,358.034,0.39279027464330063,0.7487797163349139,35348.49094655425,21601.968708666645,0.023362836336589036,0.026008372593583448,6327.64334927532,6971.1357657924145,13298.779115067735,83.0939643477475,82.34247496506106,turbulent,turbulent,0.0003955001908783113
1719590322,99759074,0.15619140643658652,0.043,82.56,795.548,1.4946546070486748,1.0417031440357813,81330.9582842069,49702.51257847748,0.019498813922315294,0.0214359990571251,10195.594271047301,11091.313784770075,21286.908055817374,160.8234174772961,159.36895454884865,turbulent,turbulent,0.0015049664427708115
1719590322,159872690,0.20742431945828724,0.049,44.57,458.402,1.9849217173041842,1.0653474344667258,94783.07698573286,57923.29483747119,0.018868599741672994,0.020708462651334584,4979.688652371088,5399.573994021715,10379.262646392803,168.20692263720025,166.68568439266053,turbulent,turbulent,0.001998615975879788
1719590699,99758876,0.02178444452026797,0.02,74.66,435.342,0.20846358392600928,0.671599322850462,24388.422168859866,14904.11382319048,0.025514481409181104,0.028570975844304857,10678.311376432723,11841.436854063122,22519.748230495847,66.84698681911085,66.24243267064215,turbulent,turbulent,0.00020990180398123496
1719590699,159872615,0.17514743923403303,0.045,22.38,220.712,1.6760520500864404,1.0666022979736063,87148.21330136871,53257.520373324034,0.019221067683751588,0.021111256701329142,2854.814845461098,3090.7678245532825,5945.582670014381,168.60341496395424,167.07859090212673,turbulent,turbulent,0.0016876153726900277
1720869637,99758786,0.5284216396895378,0.07,87.83,1059.054,5.056666408512323,1.3298671699576083,169024.54042272962,103293.31565325249,0.016837895251431978,0.01834262225834515,9491.204643154055,10222.671584234657,19713.87622738871,262.1065453987812,259.7360930133891,turbulent,turbulent,0.005091553072668926
1720869637,99759036,0.07515180104830214,0.033,33.98,282.714,0.7191559908928435,0.8510111766992986,50990.898268714045,31161.267690125795,0.021514742013071683,0.02381809678551791,4070.351991080389,4453.981588810017,8524.333579890405,107.33265307866688,106.361952621211,turbulent,turbulent,0.0007241175508423496
1720869763,160025455,0.0667064386897824,0.031,19.73,158.037,0.6383391262180134,0.8559888706180322,48180.71835272824,29443.92652547372,0.0218066855600968,0.02415476758719787,2620.486321325979,2864.814572015331,5485.30089334131,108.59193525924,107.60984604213188,turbulent,turbulent,0.0006427431190692915
1720869886,60121865,0.7777596733397838,0.082,71.75,921.629,7.442676299902237,1.4264004497269107,212372.74395808592,129784.02321311679,0.01611724741524283,0.017512831840801074,7389.021173314707,7930.3472507519355,15319.368424066643,301.53954202601193,298.8124635183078,turbulent,turbulent,0.007494024387263488
1720869886,1720870024,0.13626052593382135,0.041,47.38,445.325,1.3039284778356108,0.9995996559575605,74413.78816022842,45475.330920379776,0.019856741611259474,0.021858383039636515,5811.541001218571,6324.718794956801,12136.25979617537,148.08583982589508,146.74657364418258,turbulent,turbulent,0.001312924466737292
1720869886,160025456,0.1122117181159992,0.038,40.77,367.827,1.0737963456076478,0.9582851746760013,66118.32225802778,40405.85298667981,0.020359372339647176,0.02244854986475222,5090.840637988778,5548.632735569609,10639.473373558387,136.0977280760806,134.8668805836094,turbulent,turbulent,0.001081204620042904
1720869930,99758805,0.27993017380493457,0.055,65.81,714.697,2.6787576440663594,1.1411640596889339,113960.47053342048,69642.87449243569,0.018180342387990683,0.019904806480989738,7190.413229506324,7783.108756148481,14973.521985654805,193.0000881621847,191.25462423769986,turbulent,turbulent,0.0026972387758507615
1720869930,99758813,0.015498801462417227,0.018,37.92,201.241,0.14831388959250935,0.5898979071555969,19279.36916561906,11781.898414510195,0.026981003706501555,0.03035214921018081,4937.170049210076,5497.4301242388265,10434.600173448904,51.57212747369205,51.10571686802114,turbulent,turbulent,0.00014933712831105783
1720869930,99759010,0.03535950201103981,0.024,23.23,156.501,0.33836844029703167,0.7570200934754662,32988.4650001655,20159.723077230406,0.023769001779544285,0.026479839695033442,3341.6033750369675,3679.4443083416622,7021.04768337863,84.93293866213534,84.16481787086052,turbulent,turbulent,0.00034070289251993574
1720869930,160025376,0.12807989542259723,0.04,29.36,272.373,1.2256449322736578,0.9871535966471844,71694.88664270288,43813.771291360914,0.020013543445212112,0.022042124496446994,3680.3180963226555,4002.1925128693465,7682.510609192002,144.42115073271322,143.11502745092116,turbulent,turbulent,0.0012341008318076856
1720869956,160025449,0.043249617393016734,0.026,25.33,180.73,0.4138719367752798,0.7889678829217444,37245.69917984698,22761.37981199719,0.02311343683921499,0.02570040301213362,3554.476427952328,3906.334288876658,7460.810716828986,92.25289115053197,91.41856980401855,turbulent,turbulent,0.0004167272984099362
1720869956,160025458,0.13592619684390037,0.041,38.74,364.117,1.3007291564009604,0.9971470363087569,74231.20634570305,45363.752560496956,0.019865740742719816,0.02186942088900825,4757.445915258823,5175.1933507433805,9932.639266002203,147.36004392080042,146.0273417286744,turbulent,turbulent,0.0013097030727268768
1720869973,1720869763,0.0667064386897824,0.031,78.21,626.462,0.6383391262180134,0.8559888706180322,48180.71835272824,29443.92652547372,0.0218066855600968,0.02415476758719787,10065.77692939404,11037.20850890903,21102.98543830307,108.59193525924,107.60984604213188,turbulent,turbulent,0.0006427431190692915
1720869973,1720869886,1.0262319173896044,0.092,41.01,550.231,9.820401123345496,1.4951804628852263,249761.15831453772,152632.6183120107,0.015631969390091753,0.01695631496025472,4179.124780650212,4464.368444906706,8643.493225556918,331.32069516368045,328.32428036226605,turbulent,turbulent,0.009888153474043685
1720869973,160025457,0.06509578544225376,0.031,26.98,216.11,0.6229261764808972,0.8353206820385017,47017.37592271224,28732.991317272994,0.021912029855448344,0.02428445251831427,3390.2577177721128,3712.24626288156,7102.503980653673,103.41125422934834,102.47601831644356,turbulent,turbulent,0.0006272238331894083
1720869999,1720869973,1.1580341415216406,0.096,12.8,174.438,11.081666426044407,1.5495394876262463,270095.49466120964,165059.22226906387,0.015414735513763558,0.016704351101903655,1574.8118060994416,1661.6270088354063,3236.438814934848,355.8497235652328,352.6314719005025,turbulent,turbulent,0.011158120426302385
1720869999,1720870249,0.14544334942643564,0.042,53.69,511.075,1.3918023868558433,1.0167613688428454,77537.49861817807,47384.27508632983,0.019688221441037018,0.021660082643390276,6580.0731553005635,7158.420557684196,13738.49371298476,153.2143386802674,151.82869112214044,turbulent,turbulent,0.0014014046304131522
1720870024,99758967,0.01863331648872757,0.019,33.55,187.075,0.1783092486959576,0.6365121663224081,21958.555577304767,13419.187573966126,0.026156810117961195,0.029348431677914705,4682.228476962129,5198.775569416472,9881.0040463786,60.04471047754721,59.50167509868964,turbulent,turbulent,0.000179539429683337
1720870024,160025451,0.04782110306851915,0.027,22.5,164.768,0.45761821118200147,0.8089390707302662,39657.29015458585,24235.137570232982,0.022788525439089262,0.02531361789498961,3166.5463761113847,3474.956938837352,6641.503314948737,96.98240736993338,96.10531298626836,turbulent,turbulent,0.0004607753846151899
1720870024,160032064,0.06980610637657464,0.032,30.02,245.173,0.668001017957652,0.8406538545506899,48843.935138336186,29849.227794810136,0.021722092505944084,0.024062145080629885,3661.924382492381,4008.545541161414,7670.4699236537945,104.73594461642894,103.78872840183739,turbulent,turbulent,0.0006726096524387652
1720870048,99758775,0.3877219400068548,0.062,62.58,716.854,3.7102577991086583,1.243829201719683,140021.8776295207,85569.37334764798,0.017463356037693386,0.019067569334433994,6965.305590572497,7515.498085648834,14480.80367622133,229.28879609518884,227.21514252495618,turbulent,turbulent,0.003735855397865425
1720870048,99758913,0.031396369925211456,0.023,45.59,297.52,0.3004437313417364,0.7318928693950831,30564.606641114642,18678.468544876443,0.02418903276840538,0.026983019803053204,6423.42045639278,7091.476926547396,13514.897382940177,79.3882755953324,78.67029990735101,turbulent,turbulent,0.00030251653557806715
1720870048,99759093,0.030582734734264202,0.023,53.97,352.208,0.29265774865324595,0.7129259061454555,29772.526549692946,18194.4170651253,0.024323405682028815,0.02714935843480385,7240.849080023438,8000.342736175614,15241.19181619905,75.32690597299958,74.6456607043008,turbulent,turbulent,0.0002946768362823816
1720870048,99759159,0.02106583731892683,0.02,36.98,215.63,0.20158695998973045,0.6494451609957884,23583.917110969367,14412.469268609892,0.025702315585797986,0.028804208714142132,5013.638287864279,5560.420472373048,10574.058760237327,62.50954059985362,61.94421366610901,turbulent,turbulent,0.00020297773723374114
1720870048,160025355,0.02224441096418777,0.02,22.13,129.04,0.21286517669079205,0.685779769452305,24903.370154216496,15218.805906738937,0.02539887609933405,0.02842742174358368,3334.4151733897966,3690.021184975587,7024.436358365383,69.69966250810586,69.06930918746677,turbulent,turbulent,0.00021433376396349534
1720870048,160025360,0.21252575919146094,0.049,22.38,230.178,2.033739322406325,1.0915488256344386,97114.19301026783,59347.87320191718,0.018787153114075982,0.020608782747982734,2701.931452881377,2920.1425977071294,5622.074050588506,176.5825036750436,174.9855179285864,turbulent,turbulent,0.0020477703806156284
1720870052,1720869956,0.17917581423691709,0.046,35.81,357.062,1.71460109317624,1.0442091006096974,87214.51388804012,53298.03761070222,0.019201315362645598,0.02109456659776973,4187.493670791874,4542.986240270416,8730.47991106229,161.59811275913137,160.13664360244954,turbulent,turbulent,0.0017264303711368128
1720870052,1720869999,1.3034774909480762,0.101,24.29,337.169,12.47346881290025,1.5757399247723027,288967.7468261346,176592.32565798,0.015221491986432259,0.016484070343916725,2613.120606249748,2774.0311496569857,5387.151755906734,367.9852529230313,364.65724934626695,turbulent,turbulent,0.012559525056715537
1720870249,160025454,0.08446711584410621,0.034,25.86,219.008,0.8082977592737437,0.9010597321899843,55625.76000383151,33993.69802845014,0.021130563993377226,0.023356413764775253,3343.459388391346,3649.669013398682,6993.128401790028,120.32849927052297,119.24026632428927,turbulent,turbulent,0.0008138743210217855
1720870249,160025476,0.06097623358232944,0.03,30.21,237.058,0.5835046275820999,0.8354911158079531,45509.97006110695,27811.794021951613,0.02208109692854745,0.024480683086964175,3937.380757302516,4314.642328081758,8252.023085384273,103.45345734550872,102.51783975393498,turbulent,turbulent,0.000587530309391367
1720870260,60121878,18.131959290398836,0.295,188.0,3611.292,173.51157215692666,2.569357013452068,1376226.5399394997,841031.734473735,0.011672761127304003,0.012456471795439778,13108.59899588552,13797.105300994097,26905.704296879616,978.3860334945512,969.5376565743832,turbulent,turbulent,0.174708653288269
1720870260,1720869930,0.45886837270098885,0.067,86.92,1029.22,4.391084906229558,1.26055636688679,153348.85298554262,93713.67871721064,0.017142973259428953,0.01870116831207331,8964.521310824766,9669.688725651864,18634.21003647663,235.49727020591607,233.36746812461516,turbulent,turbulent,0.004421379628489441
1720870260,99390129,0.22601838487261697,0.05,59.16,614.436,2.162855357632698,1.1148784195326358,101214.08940344973,61853.37856360855,0.018634761425421018,0.02042903918361073,6953.563410358895,7536.579533761277,14490.142944120173,184.2113370139111,182.54535724001215,turbulent,turbulent,0.0021777772058198795
1720870260,99758774,0.028052558610187836,0.022,71.46,450.555,0.2684455369395965,0.7147445743597121,28550.716196738627,17447.75127245115,0.024579831637113914,0.02744958057374721,10150.386960795897,11224.190939968485,21374.57790076438,75.71171282181771,75.02698741754543,turbulent,turbulent,0.00027029758106016284
1720870260,99758874,0.052003486205209754,0.028,44.57,334.453,0.49764101631779667,0.8179752189497278,41585.4721684923,25413.477194178973,0.02254069562356803,0.02502156642175175,6028.991905135927,6621.212329200129,12650.204234336055,99.16116718431677,98.26436842283334,turbulent,turbulent,0.0005010743128029284
2118446643,25538793,0.07731059700319126,0.033,37.95,315.744,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.021396259763119492,0.02367240087437476,4771.760335429208,5219.661611118969,9991.421946548176,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
3219858727,3219858741,0.8074017630766896,0.083,6.15,79.366,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.01604421611575391,0.01742749019642687,922.9769679887985,967.0360996231648,1890.0130676119634,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858735,3219858747,0.8074017630766896,0.083,36.8,474.904,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.01604421611575391,0.01742749019642687,3979.97736063547,4257.569287782444,8237.546648417914,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858736,98916098,0.6607038323764043,0.077,77.56,971.982,6.322524711735927,1.3741974113714357,192124.74769643517,117410.18291767934,0.016422872514332627,0.0178661291903214,7996.090914210223,8595.750943849707,16591.841858059932,279.8720886696828,277.34096736867775,turbulent,turbulent,0.006366144713219284
3219858741,3219858735,0.8074017630766896,0.083,31.73,409.476,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.01604421611575391,0.01742749019642687,3474.300623581029,3713.2624928732257,7187.563116454255,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858745,3219858727,0.8074017630766896,0.083,30.02,387.408,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.01604421611575391,0.01742749019642687,3303.7469312017206,3529.67972772633,6833.4266589280505,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858745,8333271287,0.011378404100460544,0.016,89.49,422.572,0.10888424976517268,0.5481067351951566,15923.135115502617,9730.85575361708,0.02830561503668803,0.03195637636669366,11792.61969475,13187.494699997722,24980.11439474772,44.52373756446449,44.12107154269202,turbulent,turbulent,0.00010963545776400501
3219858747,3219858736,0.6607038323764043,0.077,33.47,419.446,6.322524711735927,1.3741974113714357,192124.74769643517,117410.18291767934,0.016422872514332627,0.0178661291903214,3609.7050449724397,3867.041610906842,7476.746655879282,279.8720886696828,277.34096736867775,turbulent,turbulent,0.006366144713219284
3219858747,28994181,0.1466979307002854,0.042,73.01,694.982,1.4038079492850277,1.0255318611228605,78206.33011972927,47793.00758893438,0.019657296061257205,0.02162215604074098,9032.848897688473,9830.437788503663,18863.286686192136,155.8689650553692,154.45930945343846,turbulent,turbulent,0.001413493020933146
3907400247,99759045,0.06531324519186799,0.031,67.9,543.879,0.6250071310226601,0.8381111641738593,47174.442723983746,28828.977087397307,0.02189759071688222,0.024266678922224533,8425.912489865736,9241.899253040403,17667.81174290614,104.10332198088715,103.1618271107709,turbulent,turbulent,0.000629319144533926
3939220266,3939220267,0.7533443281497911,0.081,75.76,968.516,7.209036633012355,1.4159477758414938,208245.54217511724,127261.8311369446,0.016176361812837475,0.01758114221953814,7789.871088796984,8364.216731940189,16154.087820737172,297.13636626574277,294.44910942089837,turbulent,turbulent,0.007258772806924317
3939220266,390787316,0.006583117441692576,0.013,27.17,100.257,0.06299633915495288,0.48036200494444375,11338.496230881125,6929.117317996987,0.030915521299560083,0.035140090250775025,3716.9309270411677,4182.005388049839,7898.936315091007,34.197836715463836,33.88855659621278,turbulent,turbulent,6.343095990104257e-05
3939220267,3939220276,0.5482407846474755,0.071,14.57,176.72,5.2463232980619665,1.341153210215137,172894.11108223547,105658.0656627792,0.016765346165792283,0.018258555249925673,1795.1275561739687,1913.8023787591464,3708.929934933115,266.5742055912835,264.1633483554733,turbulent,turbulent,0.005282518432201791
3939220267,390787314,0.044441252153721314,0.027,20.24,148.218,0.4252751402269982,0.7517657041036968,36854.43284250479,22522.27135362482,0.023131479079037967,0.025736797971453274,2504.3704013233646,2751.891282207957,5256.261683531322,83.75801087050749,83.00051595041077,turbulent,turbulent,0.0004282091741918007
3939220267,390787315,0.16066229134859442,0.044,15.84,154.44,1.5374381947233915,1.0233692284658795,81757.66687723073,49963.280306530054,0.019462213463192102,0.021399058869386003,1967.676842808436,2128.623499582096,4096.300342390532,155.21226797279613,153.80855144103822,turbulent,turbulent,0.0015480452005307269
3939220276,4509503803,0.5482407846474755,0.071,145.31,1762.465,5.2463232980619665,1.341153210215137,172894.11108223547,105658.0656627792,0.016765346165792283,0.018258555249925673,15511.19241926115,16716.397219869385,32227.589639130536,266.5742055912835,264.1633483554733,turbulent,turbulent,0.005282518432201791
3939220277,3939220266,0.7599274455914837,0.081,23.31,297.995,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.016153995256732775,0.017553848667410967,2644.9566439264836,2822.202719924023,5467.159363850506,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
3939234635,390789514,0.019720452035781058,0.02,58.7,342.28,0.18871245967254602,0.6079678653827184,22077.712799236633,13492.006257611652,0.026080087228884323,0.029273264793326644,7043.3526736137055,7827.577685080461,14870.930358694168,54.780070459074665,54.28464769695288,turbulent,turbulent,0.00019001441389908543
3939286025,99390130,0.13187752919998275,0.041,65.31,613.849,1.2619859253586867,0.9674462351690922,72020.17204709788,44012.55785732072,0.01997727970803433,0.02200619542919638,7495.630754696396,8168.26121131045,15663.891966006846,138.7123132952929,137.4578198852416,turbulent,turbulent,0.0012706925465971837
3939286025,390793102,0.1352183741067146,0.041,42.7,401.337,1.293955733078609,0.9919544879920608,73844.6544014847,45127.525135232776,0.019884897559189194,0.021892916252461866,5179.22364786844,5636.069415942033,10815.293063810474,145.82931307683535,144.51045458546446,turbulent,turbulent,0.0013028829185890932
3939286025,390793104,0.13367164370751705,0.041,40.63,381.881,1.2791544852393975,0.9806077596251973,72999.9631933884,44611.32224913586,0.019927259887306613,0.021944866152266346,4832.927373108032,5259.82195628988,10092.749329397913,142.5121813971608,141.2233225484573,turbulent,turbulent,0.0012879795548259212
3939286032,3939286025,0.4007675470142144,0.063,120.88,1394.351,3.835096143676693,1.2451887779198425,142435.81548128268,87044.56531602006,0.01740139057113635,0.01899704322299971,13017.075153032996,14061.299975433736,27078.37512846673,229.7903214848252,227.712132193997,turbulent,turbulent,0.0038615550200121977
3939286032,390793107,0.07727127410541644,0.033,30.31,252.179,0.7394380297169036,0.8750118690999771,52428.9720544525,32040.0951616364,0.021398375613196668,0.02367500309155046,3830.456869256835,4187.69775188088,8018.154621137715,113.47213461679634,112.44590960677733,turbulent,turbulent,0.0007445395183505869
3939286036,304836567,0.030972307113317145,0.023,37.35,243.746,0.2963857140030349,0.7220073778895238,30151.778245107413,18426.183203867662,0.024258434576035,0.027068933948876373,5149.721337816506,5685.511407412147,10835.232745228652,77.25820393466178,76.55949229612031,turbulent,turbulent,0.0002984305213978499
3939286036,3939286032,0.4780388211196308,0.068,12.34,147.019,4.574534173393596,1.2748793652711352,157406.06548702563,96193.09934181272,0.01705797576698115,0.018602107824332612,1483.6242810110198,1581.6856894583764,3065.309970469396,240.87932216556146,238.70084561149366,turbulent,turbulent,0.004606094538362785
3939286037,3939286036,0.5090111282329479,0.069,47.67,571.42,4.870919887396631,1.3184171577225976,165175.41090949584,100941.05752075682,0.016912201536785843,0.01842876693592389,5274.241568499653,5672.329138200637,10946.570706700291,257.6125575079249,255.28274807671613,turbulent,turbulent,0.004904525059760634
3939286037,390794364,0.019509204378746477,0.02,28.09,163.793,0.18669095099278926,0.6014552465603209,21841.213904938522,13347.47839864346,0.026142784508339477,0.02935111219084286,3334.492449807474,3703.3346276473535,7037.827077454827,53.61273612206365,53.127870557052326,turbulent,turbulent,0.0001879789585420708
4509503803,4509503804,0.5482407846474755,0.071,75.6,916.952,5.2463232980619665,1.341153210215137,172894.11108223547,105658.0656627792,0.016765346165792283,0.018258555249925673,8197.846223714207,8823.717960470618,17021.564184184826,266.5742055912835,264.1633483554733,turbulent,turbulent,0.005282518432201791
4509503804,3939286037,0.5285203326116945,0.07,113.44,1367.86,5.0576108383894205,1.3301155482737583,169056.10901219977,103312.60767007271,0.016837380302853845,0.018341993354473694,12186.466900007399,13132.187082162525,25318.653982169926,262.2044614363468,259.8331235129593,turbulent,turbulent,0.005092504018302705
4509503804,3939234635,0.019720452035781058,0.02,10.05,58.602,0.18871245967254602,0.6079678653827184,22077.712799236633,13492.006257611652,0.026080087228884323,0.029273264793326644,1251.290371339893,1385.1465731774342,2636.436944517327,54.780070459074665,54.28464769695288,turbulent,turbulent,0.00019001441389908543
4859726967,771502853,0.07731059700319126,0.033,84.07,699.462,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.021396259763119492,0.02367240087437476,10432.759651355687,11426.236276609026,21858.995927964716,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
5230450555,1149525733,15.502601526379188,0.276,18.45,348.299,148.35025384094916,2.5096327354213845,1257658.445590007,768573.0751251199,0.011843646489426199,0.012647727562022046,2165.1247599949966,2228.40885922725,4393.533619222247,933.4298348509801,924.988035065888,turbulent,turbulent,0.14937374344164414
5230450555,99389931,0.04267429312371539,0.026,19.63,140.06,0.4083664413752669,0.7784727063605414,36750.24150977003,22458.598539052513,0.02317678366854146,0.025778636832105767,2709.185670194099,2976.0784918277395,5685.264162021838,89.81484358336543,89.00257157431705,turbulent,turbulent,0.0004111838198104161
5332074133,1685748370,1.8149140974650502,0.115,206.77,3003.541,17.36759901880431,1.6923264564195784,353366.555487604,215947.3592769209,0.014681655563616381,0.015864664399892047,19098.69975236066,20417.086730742674,39515.78648310334,424.4530166242707,420.61432704018154,turbulent,turbulent,0.017487420566287767
5332074133,3219858745,0.8187801671771503,0.084,43.67,566.182,7.8352169107861265,1.430976470982416,218250.49523216882,133376.0011363622,0.016030598893257534,0.01741458898795383,4518.779678443736,4838.54628517754,9357.325963621275,303.4773775023399,300.7327735004884,turbulent,turbulent,0.007889273191916435
6957423243,60121882,28.03229313368462,0.352,26.43,530.899,268.2516089347811,2.7899540430764698,1783130.677857658,1089696.6765790465,0.011210603531285081,0.011937286516908995,2772.0072416627036,2850.8956703164745,5622.902911979178,1153.6005003046291,1143.1675099587526,turbulent,turbulent,0.2701023151183296
6957423243,6957423245,0.2736308709854602,0.054,101.72,1095.321,2.6184772343106237,1.1571810785132626,113458.89314153028,69336.3533699083,0.018208102559324944,0.01993270007388375,11543.077533845562,12503.482382701,24046.55991654656,198.45588599727674,196.66108065335982,turbulent,turbulent,0.002636542482933971
6957423243,99055193,0.004982943644562,0.012,48.28,158.938,0.04768367123982775,0.4267241617160295,9297.623137628389,5681.910562679958,0.032575616032862575,0.037197089423749934,5921.978895299422,6697.1750719364745,12619.153967235896,26.987074287128856,26.74300722454807,turbulent,turbulent,4.8012647701770616e-05
6957423245,50930479,0.2736308709854602,0.054,31.94,343.93,2.6184772343106237,1.1571810785132626,113458.89314153028,69336.3533699083,0.018208102559324944,0.01993270007388375,3760.65816118676,4060.9932905177097,7821.65145170447,198.45588599727674,196.66108065335982,turbulent,turbulent,0.002636542482933971
6957423249,99758886,0.15768003392369012,0.044,33.93,330.818,1.508899846159714,1.0043731687533424,80240.05868777422,49035.848222647815,0.01952888939606187,0.021480746173427514,3901.902633441812,4238.264170996742,8140.166804438554,149.50356240348518,148.1514745508726,turbulent,turbulent,0.0015193099618221412
6957423249,160025403,0.09412738487152465,0.036,48.43,423.908,0.9007405250863604,0.8956425997904534,58543.772108214456,35776.93698667604,0.020878248365989123,0.02306665066829333,5684.147814599263,6210.801524939007,11894.94933953827,118.88602884259895,117.8108413831215,turbulent,turbulent,0.0009069548626859361
6957423250,1720870260,18.896902092787837,0.3,311.32,6005.985,180.83159897404627,2.589237295789991,1410381.386264674,861904.2498713875,0.01162769654351745,0.012405805026323546,20975.322599762414,22110.680662422554,43086.00326218497,993.585042045314,984.5992075655882,turbulent,turbulent,0.18207918201644138
6957423250,6957423249,0.2518074187952148,0.052,86.56,915.891,2.4096403712460748,1.14837990533835,108425.7380414959,66260.52025609309,0.018381282409956044,0.020131981543234506,10162.597950272744,11011.410528822787,21174.00847909553,195.44857378958886,193.68096612738373,turbulent,turbulent,0.0024262648245080777
6957423250,99758770,0.09152072080051583,0.035,44.16,380.35,0.8757963712968022,0.9213127761760144,58548.88070652347,35780.05892421458,0.02090058310255369,0.02308411217257125,5654.76168465302,6176.019659129046,11830.781343782066,125.7985178039548,124.66081482842065,turbulent,turbulent,0.0008818386156148314
6957423250,160025412,0.15203418180364686,0.043,41.31,398.063,1.4548725531449462,1.0139769453325613,79166.23571134909,48379.619633697395,0.01959496080964948,0.02155387060259693,4933.141213899169,5362.137710815197,10295.278924714366,152.37632599727735,150.9982573004885,turbulent,turbulent,0.0014649099267922932
6957423251,160032059,0.06102094096045997,0.03,53.9,422.953,0.5839324493823921,0.8361036924635561,45543.33767535101,27832.185448557997,0.022077886756983432,0.02447672884338056,6953.050188876095,7627.654176098327,14580.704364974423,103.6052157642663,102.6682256922564,turbulent,turbulent,0.0005879610827953957
6957423251,160032060,0.18260579649762396,0.046,45.3,451.686,1.7474238899294159,1.0641985099326774,88884.07089151275,54318.32778945075,0.019135861404935464,0.021014394418868664,5439.4603011790705,5903.091435185713,11342.551736364783,167.84431257240155,166.32635371904132,turbulent,turbulent,0.0017594796170552094
6957423253,6957423251,0.24362673745808394,0.052,81.85,866.055,2.331356339311808,1.1110715126607786,104903.21906288684,64107.85849560527,0.018487883422431566,0.020262412288820496,9056.490026619067,9818.593251616467,18875.083278235536,182.95545459398426,181.30083283281087,turbulent,turbulent,0.002347440699850605
6957423253,159872839,0.002991225734228863,0.01,40.53,96.705,0.02862416970553936,0.3688696630720918,6697.5566846203865,4092.9727423001646,0.035696819498065316,0.041072617566943706,4882.693151091662,5564.189403955175,10446.882555046837,20.16541735212374,19.983044334341823,turbulent,turbulent,2.882165194276935e-05
6957423253,160032053,0.26323758788098195,0.053,58.82,627.904,2.5190199797223154,1.1556329439977104,111208.82251000292,67961.30300501338,0.01828580023741405,0.020021524339261354,6892.346462264015,7459.713840648288,14352.060302912303,197.92523285311526,196.1352266568483,turbulent,turbulent,0.0025363990585336857
6965536339,60121868,1.3984435226572327,0.104,49.76,697.934,13.38223466657639,1.594417320837749,301077.84706846235,183992.98123021115,0.015106917388320916,0.01635317202532361,4915.517989695382,5242.104163596732,10157.622153292115,376.76048214336373,373.3531167063068,turbulent,turbulent,0.013474560615880022
6965536339,6965536342,0.27362357067043785,0.054,79.15,852.287,2.618407374836726,1.1571502055844127,113455.86612320067,69334.5035156858,0.01820818682440646,0.019932803151678096,9025.4512641605,9772.32860234938,18797.77986650988,198.44529675963585,196.6505871832001,turbulent,turbulent,0.00263647214148958
6965536339,160032050,0.11423436891997815,0.038,62.57,564.507,1.0931518556935709,0.9755585603040141,67310.12539515371,41134.180940311875,0.020291389715202647,0.022365078566450026,7995.414175688274,8718.526414038743,16713.940589727015,141.0483548160947,139.77273459600156,turbulent,turbulent,0.0011006936665588377
6965536342,6965536343,0.03257186386521284,0.024,44.14,297.371,0.3116924771790702,0.6973388771203591,30387.752371972147,18570.39036994709,0.024181900874455493,0.026990473852037396,5414.136536882687,5980.007600520277,11394.144137402964,72.06909905054823,71.41731690028752,turbulent,turbulent,0.0003138428881203933
6965536342,6965536344,0.24105170680522503,0.052,65.63,694.431,2.3067148976576557,1.0993279608960136,103794.43680241353,63430.26578785198,0.01852249549496235,0.02030474427672511,7157.626212643948,7758.299323349798,14915.925535993745,179.10837145734132,177.4885421405313,turbulent,turbulent,0.0023226292533691864
6965536343,98916126,0.03257186386521284,0.024,34.17,230.203,0.3116924771790702,0.6973388771203591,30387.752371972147,18570.39036994709,0.024181900874455493,0.026990473852037396,4207.511879991286,4645.421168085042,8852.933048076327,72.06909905054823,71.41731690028752,turbulent,turbulent,0.0003138428881203933
6965536344,98916074,0.24105170680522503,0.052,40.47,428.213,2.3067148976576557,1.0993279608960136,103794.43680241353,63430.26578785198,0.01852249549496235,0.02030474427672511,4482.332766289309,4852.11009197352,9334.442858262828,179.10837145734132,177.4885421405313,turbulent,turbulent,0.0023226292533691864
6986539643,6986539644,0.4256964908149889,0.065,69.84,816.43,4.0736506298085065,1.2425020312147206,146640.49667520655,89614.10616907637,0.017293743933084034,0.018875601213799133,7314.523221008466,7890.640692290852,15205.163913299319,228.7997530989276,226.7305223603923,turbulent,turbulent,0.004101755327633585
