u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
6986539643,155463400,0.2834662189414313,0.055,51.07,554.62,2.712595396568721,1.1555791103008763,115400.00583647571,70522.59511809512,0.01814079019923339,0.019856447664740134,5753.991012116152,6222.664843799101,11976.655855915253,197.90679309010807,196.11695366029912,turbulent,turbulent,0.002731309979843096
6986539644,155463289,0.2250332671112978,0.05,78.8,818.417,2.1534283934095484,1.1100191399062815,100772.94034726446,61583.78606185276,0.018649123472450336,0.02044661959995081,9127.718481677692,9899.545930678252,19027.264412355944,182.6090391728562,180.9575503409276,turbulent,turbulent,0.0021682852036234287
6986539644,155463330,0.07312619238754418,0.032,62.96,514.194,0.6997721759573606,0.8806366475674623,51167.02797635635,31268.903075152793,0.02152542104896133,0.023820151807938287,8227.721142152443,9010.357609753635,17238.078751906076,114.93567372834387,113.89621268954579,turbulent,turbulent,0.0007046000041976542
6986539644,155463347,0.12753703131614696,0.04,38.78,359.762,1.2204500604415978,0.9829695656296317,71391.0092820451,43628.067487310924,0.020029316135023678,0.022061476031359196,4777.713127701388,5200.466050243798,9978.179177945185,143.1994928289936,141.90441803852255,turbulent,turbulent,0.0012288701198125021
7018452997,7018452998,4.572323362396442,0.168,20.7,339.687,43.754290549248246,1.9977545291155374,609389.3563916355,372406.55698909936,0.013344079161167966,0.01434332332783584,2212.3419307059085,2312.6105281531336,4524.952458859042,591.4875184135988,586.1381937837236,turbulent,turbulent,0.044056157652293135
7018452997,155463543,0.3820958889190848,0.062,40.77,467.02,3.656419989656314,1.225780579985222,137990.0858848099,84327.71633439303,0.01750644898620552,0.01912022173290667,4495.188502760085,4844.819272714146,9340.00777547423,222.68286991278765,220.66895935070073,turbulent,turbulent,0.003681646153672175
7018452998,771502847,4.223648593885177,0.163,79.16,1287.142,40.41768989363806,1.9603621991684004,580186.1842583884,354560.0805562007,0.013454173261558358,0.014469046642698597,6771.926386027982,7174.307480230491,13946.233866258473,569.552779888277,564.4018297521834,turbulent,turbulent,0.04069653731195528
7018452998,7018452999,0.348674768511264,0.06,58.09,655.952,3.336600655610182,1.1943779333476947,130117.73066129102,79516.8073917995,0.017706176443697944,0.019353632384328197,6251.858966176358,6752.262692519387,13004.121658695745,211.41942080983145,209.50737519641723,turbulent,turbulent,0.0033596203403378558
7018452999,99389943,0.16114451229825624,0.044,57.72,562.77,1.54205274926561,1.0264408271407346,82003.05899402888,50113.2429410437,0.019451597320616226,0.021386050382475895,6796.738014631826,7389.700842495166,14186.438857126992,156.14539211868342,154.7332365517457,turbulent,turbulent,0.001552691591544158
7018452999,99389949,0.18753025621300776,0.047,50.73,511.257,1.7945479063445717,1.0468859749693247,89338.9200838338,54596.29264046908,0.01910170889807757,0.020979849501952447,5743.8910386190255,6235.768176235452,11979.659214854477,162.42770198640528,160.95873014885868,turbulent,turbulent,0.0018069287487936974
7156156231,99758837,0.036292401329974626,0.025,43.96,305.082,0.34729570650693425,0.7160765272897645,32504.45626313266,19863.93841112081,0.023807284891488607,0.0265426885579099,5378.19905373953,5933.261265527711,11311.46031926724,75.99415890121917,75.30687909685872,turbulent,turbulent,0.0003496917492151385
7156156231,99758935,0.04572175809834366,0.027,32.73,239.682,0.4375287856300829,0.7734266701299969,37916.33632302049,23171.21576803865,0.02299728280160908,0.025571235673728796,4207.799840641262,4626.607766361909,8834.40760700317,88.65426310882323,87.85248721596354,turbulent,turbulent,0.0004405473592455834
7156156232,7156156231,0.0820141594283183,0.034,62.07,525.671,0.7848244921370173,0.8748926229073275,54010.36727352559,33006.50841220777,0.021251174317087274,0.023504679918915927,7448.5296989497265,8151.955301349133,15600.48500029886,113.44120886939693,112.41526354721093,turbulent,turbulent,0.000790239108460722
7156156232,99758777,0.16369676259121518,0.044,82.07,800.182,1.5664761970451213,1.042697874088298,83301.84558226634,50906.9500127476,0.019396152292386948,0.02131810059551433,9876.837609844659,10741.527430156351,20618.36504000101,161.1307070703232,159.673465060767,turbulent,turbulent,0.0015772835401800431
7156156232,99758974,0.030526195828791992,0.023,34.43,224.69,0.29211670649561716,0.7116079059480733,29717.48549208681,18160.780687100072,0.024332933802029194,0.02716115245108186,4631.1699310198765,5114.055382047935,9745.225313067811,75.04864674626374,74.3699180123839,turbulent,turbulent,0.0002941320613975917
7156156232,99758984,0.039725613040747274,0.025,41.43,287.524,0.38014940708849065,0.7838163909859743,35579.33353235088,21743.039916559115,0.02336523834741492,0.025996429539057293,5967.080816651566,6568.838611186412,12535.919427837978,91.05211094783984,90.22864927784254,turbulent,turbulent,0.00038277211217184405
7278724883,159872651,0.017645710008784933,0.019,18.01,100.424,0.16885846898358786,0.6027756309931966,20794.704161404316,12707.94131720705,0.026476558034855,0.029745951390981552,2306.235827848021,2560.993787955305,4867.229615803326,53.84838831785573,53.36139154963929,turbulent,turbulent,0.0001700234476912028
7278778485,7278724883,0.017645710008784933,0.019,98.67,550.184,0.16885846898358786,0.6027756309931966,20794.704161404316,12707.94131720705,0.026476558034855,0.029745951390981552,12393.829990674405,13791.733882018658,26185.563872693063,53.84838831785573,53.36139154963929,turbulent,turbulent,0.0001700234476912028
7278778485,99758761,0.1358472577371641,0.041,40.05,376.43,1.299973758250374,0.9965679434027637,74188.09659013755,45337.40757190405,0.019867870143924923,0.02187203263798023,4908.141878904967,5339.668981411257,10247.810860316224,147.1889349995097,145.8577802908699,turbulent,turbulent,0.001308942462976502
7278778485,99759016,0.005204584066733417,0.012,40.16,132.207,0.04980463221754467,0.4457047744020072,9711.1797147058,5934.640905562115,0.03221640270257532,0.03674382243619295,5319.910084989425,6008.551293695138,11328.461378684562,29.441227235134207,29.174965180433453,turbulent,turbulent,5.0148241492360914e-05
7278778486,7278778485,0.15869755181268247,0.044,80.01,780.098,1.518636859451507,1.0108544437822726,80757.85217815438,49352.27923503968,0.019505940176045036,0.0214526328846042,9103.969965041315,9907.0171864947,19010.987151536014,151.4392973597002,150.06970300972992,turbulent,turbulent,0.001529114152160066
7278778486,7278778492,0.014906136648543684,0.017,156.33,785.246,0.1426424559669252,0.6360496324421981,19632.851708267823,11997.916655201254,0.02692320626319622,0.030256595680964532,24800.67457047216,27611.851324123338,52412.5258945955,59.9574768829591,59.41523043168082,turbulent,turbulent,0.00014362656665443547
7278778486,99758807,0.06591192277360984,0.031,38.76,310.468,0.6307361030967449,0.8457935012484368,47606.855494273266,29093.23071981249,0.021858191170566768,0.024218177859511362,4935.219171000496,5407.269580199635,10342.488751200131,106.0205430611153,105.0617091303662,turbulent,turbulent,0.0006350876416050275
7278778486,99758852,0.015367836820060075,0.018,55.09,292.363,0.1470606394264122,0.5849132785941432,19116.458782273006,11682.341547749482,0.02703306250353322,0.030416962863825933,7042.497268270502,7846.097933481503,14888.595201752005,50.70424241593248,50.245680832888134,turbulent,turbulent,0.00014807523179297368
7278778486,99758869,0.004828742069435538,0.012,25.09,82.596,0.04620805808072285,0.4135188070953844,9009.900009489227,5506.0788413139935,0.03283966861365463,0.03753043255654974,2925.481551664681,3309.5285544272674,6235.010106091948,25.342640876091927,25.11344582327297,turbulent,turbulent,4.6526854076613985e-05
7278778486,99759000,0.0348634587468587,0.024,55.86,376.329,0.3336216148024756,0.7464001837804423,32525.683995673484,19876.910982277986,0.023838991720702248,0.026566411700214728,7717.955083443256,8513.819747795556,16231.774831238812,82.56667810843301,81.8199574236128,turbulent,turbulent,0.0003359233179979651
7278778492,99759061,0.014906136648543684,0.017,42.04,211.167,0.1426424559669252,0.6360496324421981,19632.851708267823,11997.916655201254,0.02692320626319622,0.030256595680964532,6713.189400470817,7468.769886472091,14181.959286942907,59.9574768829591,59.41523043168082,turbulent,turbulent,0.00014362656665443547
7404078687,99390065,0.0615304658165743,0.03,67.32,528.26,0.5888082853260699,0.8430851582832195,45923.62454426436,28064.58419664044,0.02204153667531106,0.024431951416821654,8789.300280332212,9643.073033761308,18432.373314093522,105.3426464790851,104.38994334361041,turbulent,turbulent,0.0005928705578280123
7404078687,155463343,0.20635810433977353,0.048,47.13,479.925,1.9747187018160146,1.104492587225506,96260.36447554786,58826.08636475134,0.018832568250793092,0.020657404306512438,5752.671309421613,6235.6652238383085,11988.33653325992,180.79522147381996,179.16013653781397,turbulent,turbulent,0.001988342568329741
7404841887,99055022,0.10683970078897025,0.037,88.72,788.632,1.0223894812341652,0.9623941301537171,64654.40933277728,39511.234847215615,0.020466728293042906,0.022570918324539526,11364.798035688362,12405.882689403692,23770.680725092054,137.2673557333061,136.0259303032795,turbulent,turbulent,0.0010294430923660004
7404841887,99055048,0.0730765929249759,0.032,65.05,531.263,0.6992975399519225,0.8800393362209915,51132.32280429715,31247.694247823067,0.02152826490093082,0.02382365185830235,8486.613787753138,9294.411182031477,17781.024969784616,114.77981126288536,113.74175982090782,turbulent,turbulent,0.0007041220936105883
7404841887,99055160,0.04446000530947222,0.027,38.03,278.494,0.4254545962628921,0.7520829314241262,36869.98454021161,22531.775218662147,0.02312947396393779,0.025734324420111785,4635.489284601351,5101.540450579409,9737.02973518076,83.82871357810028,83.07057923329322,turbulent,turbulent,0.0004283898683205308
7404841890,7404841887,0.22437629902341838,0.05,170.1,1766.659,2.1471416174489795,1.1067785205915686,100478.74115271962,61403.99672362386,0.01865875116951195,0.02045840395999993,19388.052431166307,21048.440613092975,40436.49304425928,181.5443682155539,179.90250810848823,turbulent,turbulent,0.002161955054297119
7404841890,7540526752,0.22256867766551547,0.05,41.63,432.369,2.1298438054116313,1.0978620864539297,99669.26386250058,60909.31356670702,0.018685449364722467,0.020491079416915123,4810.386410584004,5210.414322704644,10020.800733288648,178.6310337611712,177.01552141507548,turbulent,turbulent,0.002144537902182645
7479646179,8272793052,1.46406113052634,0.106,140.57,1984.989,14.010154359103733,1.6068348066117937,309257.7236388302,188991.8208689671,0.015032863216989992,0.016268590051858586,13096.617464386878,14013.831324267636,27110.448788654514,382.6518330028946,379.1911870700113,turbulent,turbulent,0.014106812416096662
7479646179,7479646180,0.15548638407486684,0.043,84.02,809.617,1.487907981577673,1.0370010670933019,80963.84369321476,49478.163597948216,0.019514861432954667,0.02145567610352762,10287.946057236128,11193.111807182242,21481.05786441837,159.37483321042492,157.9334710613785,turbulent,turbulent,0.0014981732713665835
7479646179,99759165,0.051123349134992904,0.028,38.16,286.353,0.4892186520095015,0.8041313333710669,40881.655591781826,24983.364811454405,0.022618238747062404,0.02511720085090691,5019.324349346735,5512.979645488814,10532.303994835549,95.83304918107183,94.96634942092258,turbulent,turbulent,0.0004925938413997034
7479646180,99758970,0.06797948652552219,0.031,63.61,509.516,0.6505214021581069,0.872324846583191,49100.21518733775,30005.84420051633,0.02172595979031308,0.02405536778696541,8492.105340793496,9305.591504256408,17797.696845049904,112.77629484958565,111.75636291032347,turbulent,turbulent,0.0006550094422719591
7479646180,99758979,0.044867248478586794,0.027,28.4,207.973,0.42935166008217024,0.7589718338050011,37207.70490809834,22738.160968775184,0.023086227162873122,0.02568097266462451,3540.5376693632484,3893.3442663145006,7433.881935677749,85.3714494294057,84.59936281235305,turbulent,turbulent,0.0004323138185399937
7479646180,99759028,0.04263964907075785,0.026,67.11,478.83,0.4080349193373958,0.7778407228479625,36720.40674931189,22440.366089955274,0.023180637244254162,0.02578339578813192,9031.587437305887,9944.839680782196,18976.427118088082,89.66907492720877,88.85812122807964,turbulent,turbulent,0.0004108500105546307
7492564728,7479646179,1.6706708637361998,0.112,46.68,671.959,15.987280992690906,1.6423987424671986,333995.0923311974,204109.18090663393,0.014823097208454847,0.016029260102033403,4516.191953973977,4807.2736141942005,9323.465568168178,399.77768094807874,396.16215140840967,turbulent,turbulent,0.016097579528862947
7492564728,7492564731,0.4943315723660311,0.069,96.96,1162.26,4.73044566857446,1.280394848878628,160411.85754533988,98029.98188615208,0.016994029329937637,0.018528672447557702,9913.22029303009,10688.939474696765,20602.159767726855,242.96805285245625,240.77068613053063,turbulent,turbulent,0.004763081689228859
7492564728,159872756,0.07214911202471623,0.032,47.41,387.197,0.6904221246384329,0.8688699638795616,50483.356413163056,30851.101598494668,0.021581956177791423,0.0238897271850332,6074.412845100494,6651.2871809021635,12725.700026002658,111.88475243750989,110.87288347444765,turbulent,turbulent,0.0006951854455385424
7492564731,99758842,0.2692343369366268,0.054,124.28,1338.247,2.5764051381495388,1.1385881982800243,111635.90480310484,68222.29910653194,0.018259435795753898,0.019995483814617323,13648.82081253294,14793.230649607778,28442.05146214072,192.1297831516412,190.39219013547392,turbulent,turbulent,0.0025941801253693128
7492564731,99758882,0.053089100428686364,0.029,75.33,578.384,0.5080296691740321,0.7784542987238853,40989.68473345263,25049.382965992463,0.022577060718579425,0.02507930250857299,8868.176902436637,9752.092031415894,18620.26893385253,89.81059613975715,88.99836254395335,turbulent,turbulent,0.0005115346384597713
7492564731,99758919,0.06368026150532345,0.031,82.64,661.946,0.6093804928739086,0.8171564274342253,45994.97146721505,28108.185322339716,0.022007731889631538,0.02440224128725608,9775.598410306053,10730.515494733403,20506.113905039456,98.96274629379637,98.06774202116297,turbulent,turbulent,0.0006135846959755191
7492564731,99758985,0.0878208866457768,0.035,44.09,379.747,0.840391259768199,0.8840676097625714,56181.972462521575,34333.60742221068,0.02106669716167096,0.023288232349302176,5239.130218670427,5727.126570195034,10966.256788865461,115.83299756140201,114.78542126009762,turbulent,turbulent,0.0008461892391623553
7492564731,159872892,0.020506986849617697,0.02,26.58,154.988,0.1962391086087818,0.6322161884409233,22958.265115937043,14030.124380404117,0.025854895066434905,0.028993658910732252,3451.6526839229764,3828.5484582231697,7280.201142146147,59.23693248037242,58.70120252487753,turbulent,turbulent,0.00019759299026190033
7540526699,60121874,0.6631067944740067,0.077,237.74,2979.358,6.345519564344561,1.3791953304576192,192823.5002450096,117837.20060033596,0.016413274228414338,0.0178544162109215,24092.405316333927,25946.253064110686,50038.65838044461,281.91156524148744,279.36199921947303,turbulent,turbulent,0.00638929821060206
7540526699,7540526700,0.6200099181778882,0.075,96.93,1202.029,5.933109264860174,1.359251624227728,185099.2175550972,113116.78090217488,0.016540936325761434,0.018001954852082367,10029.706328688168,10792.918637353592,20822.62496604176,273.817409846279,271.34104615477156,turbulent,turbulent,0.0059740426335275565
7540526699,99055028,0.3127008405465458,0.057,50.2,554.057,2.9923525411152707,1.1868698232457253,122834.79415961151,75066.10066560976,0.017919861805589337,0.019598071995938448,5700.1279980973395,6158.196248911291,11858.32424700863,208.76972174027796,206.8816396088533,turbulent,turbulent,0.003012997208907536
7540526700,7540526701,0.6200099181778882,0.075,89.16,1105.673,5.933109264860174,1.359251624227728,185099.2175550972,113116.78090217488,0.016540936325761434,0.018001954852082367,9247.665093782549,9949.499078046723,19197.164171829274,273.817409846279,271.34104615477156,turbulent,turbulent,0.0059740426335275565
7540526701,99055014,0.499587016347151,0.069,88.76,1063.966,4.78073699853733,1.2940072575900294,162117.26253738167,99072.17928375507,0.016964342541692226,0.018492435038187195,9274.02489527384,9995.819406556848,19269.844301830686,248.16170309055826,245.91736577285045,turbulent,turbulent,0.00481371998626384
7540526701,99055025,0.06993764542788292,0.032,47.43,387.361,0.6692597648601236,0.8422379396149638,48935.97414786926,29905.474150755465,0.021714048093181705,0.024052249116628014,5744.410659649601,6294.213251781265,12038.623911430866,105.13103460839585,104.18024525902248,turbulent,turbulent,0.0006738770836159936
7540526701,160025427,0.05048525640285426,0.028,42.31,317.494,0.4831125014627202,0.7940946208279558,40371.39388646927,24671.536580708747,0.02267566158430698,0.025188012249173195,5430.484622389109,5967.340648121118,11397.825270510228,93.45571080134035,92.61051133384709,turbulent,turbulent,0.00048644556364772296
7540526731,1685748343,27.892569259053225,0.352,56.81,1141.142,266.9145383641457,2.7760478247345337,1774242.8595797806,1084265.2036310977,0.011217254192181357,0.01194541906584277,4588.267142097822,4768.45345402167,9356.720596119492,1142.1291714942215,1131.799926129993,turbulent,turbulent,0.2687560199067583
7540526731,7540526738,0.12591921424975153,0.04,134.2,1244.973,1.2049685574138902,0.9705005209716854,70485.40883006823,43074.64209057372,0.02007689354383097,0.022119841610400964,15810.371673625148,17247.562707303372,33057.93438092852,139.58954203392906,138.32711509839916,turbulent,turbulent,0.0012132818076830791
7540526731,99055038,0.013804660381646607,0.017,45.81,230.104,0.13210201322149864,0.5890492867978331,18182.09885942154,11111.340826768577,0.02739571877356657,0.03084571377776788,6378.563574321532,7110.459508286534,13489.023082608066,51.42385206294578,50.95878243790764,turbulent,turbulent,0.00013301340388826509
7540526738,99055039,0.060514892159539785,0.03,21.04,165.101,0.5790898771247827,0.8291698552536335,45165.64518064746,27601.372159684637,0.022114420741983356,0.024521729293692767,2735.780974076188,2995.1628835322786,5730.943857608467,101.89393778677474,100.97242425678577,turbulent,turbulent,0.0005830851009397711
7540526738,159872855,0.06540432209021174,0.031,33.04,264.65,0.6258786802891075,0.8392798791117864,47240.22573494536,28869.178026851936,0.02189156366733189,0.024259259867195047,4163.952672192088,4561.387879941077,8725.340552133166,104.39386085645894,103.44973839621674,turbulent,turbulent,0.0006301967067433082
7540526739,60120207,27.52999277625299,0.35,129.64,2600.319,263.44490694978936,2.7713652002457034,1761186.1541405218,1076286.0640756465,0.011230431565743836,0.011960074793240365,9029.878699709385,9456.295554389108,18486.174254098492,1138.2793448789268,1127.984916770672,turbulent,turbulent,0.2652624510094594
7540526739,7540526742,0.17490932360412795,0.045,46.06,454.244,1.6737734316184492,1.065152235790848,87029.73396877832,53185.11595755675,0.019225774180966815,0.021117025036297504,5682.931864182178,6169.122894026357,11852.054758208535,168.14528873351696,166.62460789678173,turbulent,turbulent,0.0016853210337076081
7540526742,99055118,0.1323403042803604,0.041,35.77,336.202,1.2664143950273723,0.9708411274752903,72272.90002213726,44167.00353979299,0.019964285325203206,0.021990264168384285,4194.728727125755,4564.5768505613305,8759.305577687086,139.6875398155495,138.42422660274315,turbulent,turbulent,0.0012751515689109476
7540526742,99055152,0.04256901932376754,0.026,50.01,356.821,0.407359036591077,0.7765522813468998,36659.58183413069,22403.195113790025,0.023188507546714372,0.025793115099311936,6733.038250660707,7411.63467222817,14144.672922888876,89.37225922332435,88.56398988101742,turbulent,turbulent,0.0004101694647966606
7540526752,99055030,0.08384462369290048,0.034,56.79,480.955,0.8023408965827797,0.8944192472456302,55215.81823346082,33743.1767456799,0.021160694412890278,0.023393457755956977,7102.738301782282,7768.770486172918,14871.508787955201,118.5614792990653,117.48922701710688,turbulent,turbulent,0.000807876361083873
7540526752,99055135,0.10328953723746688,0.037,35.69,317.248,0.9884166242819797,0.9304148514977323,62506.01575097027,38198.32078255963,0.02059764029947498,0.022731695688274656,4376.698865024321,4773.299220913674,9149.998085937994,128.29643977550182,127.13614596734666,turbulent,turbulent,0.0009952358518189358
7540526752,160032160,0.03543451673514812,0.024,37.49,252.57,0.33908628454687195,0.7586261017681956,33058.44960006093,20202.491667813676,0.0237585401323451,0.026466898854339508,5361.109182982246,5908.602446045048,11269.711629027293,85.29368917217946,84.52230580726014,turbulent,turbulent,0.00034142568927983657
7548371230,7548371231,0.011785220225909563,0.016,108.32,511.487,0.11277722704219677,0.5677033900841827,16492.44062403415,10078.766497517407,0.028074880876253715,0.031668176238653784,15178.486417751546,16960.276803843375,32138.76322159492,47.76439838986099,47.33242431638717,turbulent,turbulent,0.00011355529324757486
7548371230,99758800,0.17922441061328095,0.046,108.78,1084.645,1.7150661302706312,1.0444923128204076,87238.16836037696,53312.4931972791,0.019200375592389563,0.02109341568728597,12397.180377973089,13480.497375015342,25877.67775298843,161.6857824896044,160.22352046099556,turbulent,turbulent,0.0017268986165885724
7548371230,99758801,0.058998876060307445,0.03,35.31,277.078,0.5645825460316503,0.8083975328598558,44034.15766108682,26909.903943155907,0.02222653325034294,0.02465980198057997,4319.7277132683475,4738.782607229175,9058.510320497522,96.85260261992717,95.97668217100231,turbulent,turbulent,0.0005684776816963105
7548371231,99759190,0.011785220225909563,0.016,24.59,116.114,0.11277722704219677,0.5677033900841827,16492.44062403415,10078.766497517407,0.028074880876253715,0.031668176238653784,3482.628268922578,3886.78314710598,7369.411416028558,47.76439838986099,47.33242431638717,turbulent,turbulent,0.00011355529324757486
7631844073,159548667,0.32200375420521354,0.058,120.94,1345.337,3.0813756383274025,1.180398634758334,124308.30680197371,75966.58532958764,0.017870250619720696,0.01954312041546961,13030.989197162115,14102.807568195647,27133.79676535776,206.49937129983675,204.6318218781507,turbulent,turbulent,0.0031026344891888517
7631844074,7631844073,0.32200375420521354,0.058,106.03,1179.478,3.0813756383274025,1.180398634758334,124308.30680197371,75966.58532958764,0.017870250619720696,0.01954312041546961,11449.93128990557,12389.381072597882,23839.31236250345,206.49937129983675,204.6318218781507,turbulent,turbulent,0.0031026344891888517
7631844074,7648530766,3.1345930355592704,0.144,338.93,5302.221,29.996105603437996,1.8641460316552025,487400.4004686146,297857.3601751151,0.013867751715591311,0.014937999415496376,28532.1387931185,30416.772929857103,58948.91172297561,515.0165651937697,510.3588324247441,turbulent,turbulent,0.03020305302247903
7632531362,1029411791,0.013828539249473677,0.017,26.32,132.205,0.1323305191337194,0.5900682057479708,18213.54968280145,11130.560875045656,0.027384901092204195,0.030832225783354972,3697.9880356171757,4119.414834602382,7817.402870219557,51.601908655650135,51.13522871342487,turbulent,turbulent,0.00013324348629542804
7632531364,98916091,0.046329072890302865,0.027,87.96,644.131,0.44334041043352024,0.783699972750062,38419.97294732398,23478.995316964574,0.022935501946267846,0.025495003772083705,11426.493067661879,12576.701916315908,24003.194983977788,91.02506548400473,90.20184840913642,turbulent,turbulent,0.00044639907927902843
7632531365,7632531362,0.013828539249473677,0.017,120.94,607.482,0.1323305191337194,0.5900682057479708,18213.54968280145,11130.560875045656,0.027384901092204195,0.030832225783354972,16806.69074584132,18744.818189815647,35551.508935656966,51.601908655650135,51.13522871342487,turbulent,turbulent,0.00013324348629542804
7632531365,7632531364,0.046329072890302865,0.027,39.76,291.162,0.44334041043352024,0.783699972750062,38419.97294732398,23478.995316964574,0.022935501946267846,0.025495003772083705,5214.924653553494,5734.3951487726345,10949.319802326128,91.02506548400473,90.20184840913642,turbulent,turbulent,0.00044639907927902843
7632531365,159872774,0.06512281890244394,0.031,41.49,332.335,0.6231848698798463,0.8356675802017317,47036.90164702171,28744.92376684163,0.021910231111191062,0.024282238417394183,5161.812429654576,5657.7917499314035,10819.604179585978,103.49716284806159,102.56114999046112,turbulent,turbulent,0.0006274843113510843
7632531366,7632531365,0.12528043104222047,0.04,38.23,354.66,1.1988557994470859,0.9655772101061392,70127.8391310761,42856.12613014774,0.02009591937795102,0.022143178569254723,4561.373911109388,4966.65670084682,9528.030611956208,138.17686987843712,136.9272189385454,turbulent,turbulent,0.0012071268769255409
7645650135,99758903,0.04106813344393285,0.026,46.43,331.278,0.39299649228643874,0.7491728309263391,35367.04915168829,21613.309893420497,0.023360304381097017,0.026005246541291594,5866.511016250246,6462.343667145578,12328.854683395824,83.18123707676662,82.42895841257497,turbulent,turbulent,0.00039570783124643813
7645650135,159872732,0.07511325556650648,0.033,37.91,315.411,0.7187871346077176,0.8505746916735002,50964.7449535101,31145.28502491053,0.021516901525277986,0.023820751908197126,4524.498988788067,4952.267792664389,9476.766781452458,107.22257912748627,106.25287416237776,turbulent,turbulent,0.0007237461497650025
7645650136,1719590322,0.9832394779361868,0.09,194.26,2585.018,9.408990219485041,1.4969180982768933,244615.51971368818,149488.0449210356,0.015698052139370516,0.017030190726082597,19086.043528720827,20490.501896377158,39576.54542509798,332.0912364003361,329.0878529392506,turbulent,turbulent,0.009473904187566337
7645650136,7645650135,0.11618138901043933,0.039,61.98,567.179,1.111783626894156,0.9419570499267894,66702.04772845456,40762.57597566615,0.02030517669613593,0.02239110873868369,7203.886473621328,7858.704682132532,15062.59115575386,131.4993295138556,130.31006925005974,turbulent,turbulent,0.0011194539810114403
7645650137,7492564728,2.2371515481269473,0.126,113.12,1694.538,21.4081487859038,1.7377130602187176,397550.2850551094,242948.66875269308,0.01436910200305911,0.015510501110167064,10069.510619157758,10735.846493532674,20805.35711269043,447.5251708788936,443.4778201833249,turbulent,turbulent,0.021555846663630352
7645650137,99758814,0.32635764952688634,0.058,123.52,1374.036,3.123039708391257,1.196359107350551,125989.11129062345,76993.7490074967,0.017829201344196525,0.019492945424912568,13635.887764993466,14753.88598860458,28389.773753598045,212.121386308917,210.20299222454332,turbulent,turbulent,0.0031445860056259272
7645650137,99758824,0.18179394151628775,0.046,45.83,456.971,1.7396549427395955,1.0594671439082113,88488.8973696489,54076.831594699375,0.0191511952082559,0.021033178542678402,5456.566015161297,5922.383785481861,11378.949800643159,166.35517772450606,164.8506863839353,turbulent,turbulent,0.0017516570707885339
7645650137,159872812,0.07728428407583844,0.033,36.1,300.352,0.7395625270415161,0.8751591926515515,52437.79938884787,32045.48967201813,0.021397675414740375,0.023674141941186368,4541.881996150093,4967.67288923886,9509.554885388952,113.51034787029944,112.48377726533245,turbulent,turbulent,0.0007446648746000327
7645650139,60121885,1.3486493510208282,0.102,159.61,2223.367,12.905735416467255,1.5985361231409612,296050.6953091075,180920.81684380225,0.015158863433568098,0.01641067076802204,15350.769650839442,16437.139198507743,31787.908849347186,378.7095406226581,375.284548192294,turbulent,turbulent,0.012994773929352017
7645650139,99758895,0.22008517059189836,0.05,72.37,751.635,2.106078187482281,1.0856117182252882,98557.1158081516,60229.6639741466,0.018722636616807804,0.020536584286520783,8063.535144539305,8748.012511876925,16811.54765641623,174.66680721068272,173.08714673646048,turbulent,turbulent,0.0021206083218590624
7645650139,159548672,0.02792199701822558,0.022,48.7,307.054,0.2671961437150773,0.7114180261196205,28417.836090859273,17366.54633802976,0.02460422674113058,0.02747980887140546,6883.890759583518,7610.214884070624,14494.105643654142,75.00860131438442,74.33023474539975,turbulent,turbulent,0.0002690395680932478
7647383835,50930478,0.5970227265234088,0.074,83.26,1026.929,5.713136138979988,1.3444701813359372,180645.1696165746,110394.84846267296,0.016616108650655728,0.0180894779393501,8615.202568483193,9270.759345411576,17885.961913894767,267.89443115554565,265.4716339972384,turbulent,turbulent,0.005752551881617474
7647383836,6957423243,28.310906948314646,0.354,86.02,1730.292,270.9177698403315,2.7859351883045957,1790678.955686977,1094309.5371879986,0.011201680370759694,0.011927823342845105,6368.60843101754,6646.227778810922,13014.836209828463,1150.2794321605995,1139.8764770581852,turbulent,turbulent,0.27278687024896536
7647383836,7647383835,0.5970227265234088,0.074,121.98,1504.501,5.713136138979988,1.3444701813359372,180645.1696165746,110394.84846267296,0.016616108650655728,0.0180894779393501,12497.111901624276,13458.66158161099,25955.773483235265,267.89443115554565,265.4716339972384,turbulent,turbulent,0.005752551881617474
7648530766,5332074133,2.6336942646422004,0.134,64.2,981.361,25.202815929590436,1.8087540301515284,440076.0856759449,268936.7941216442,0.014118900003159482,0.015223411264529559,5951.249292796156,6321.190953359006,12272.440246155162,484.86446926071915,480.4794275365521,turbulent,turbulent,0.025376693758204203
7648530766,7655844429,0.50089877091707,0.069,42.37,507.889,4.7932896738475606,1.2974049038020212,162542.93024498364,99332.31091182963,0.0169570017163993,0.018483473027298785,4578.785664359854,4923.577006852703,9502.362671212557,249.4665993440116,247.2104607398003,turbulent,turbulent,0.004826359264274829
7648530774,7631844074,3.4565967897644843,0.15,8.22,130.262,33.0774812417654,1.8944796942101914,515970.2630799664,315316.812095551,0.013730226069264636,0.01478202171162686,1198.9482016805798,1238.7407399153033,2437.688941595883,531.9137856317412,527.1032369289024,turbulent,turbulent,0.03330568751166788
7648530777,99758792,0.019518381944780203,0.02,26.38,153.822,0.1867787745911981,0.6017381845589432,21851.48850040525,13353.757350978427,0.026140040363749395,0.029347704942550436,3137.3927118500396,3484.0031824496346,6621.395894299674,53.6631892464918,53.17786739097095,turbulent,turbulent,0.00018806738804803515
7648530777,99758905,0.021115779517367584,0.02,19.07,111.197,0.20206487576428311,0.6509848443521057,23639.829090661155,14446.637879585896,0.02568896426108518,0.028787630814606217,2626.812854416145,2909.5361275057626,5536.348981921908,62.80628308771908,62.23827245930695,turbulent,turbulent,0.00020345895021751722
7648530777,160032111,0.14521057722317124,0.042,25.85,246.066,1.389574901657141,1.0151341113233163,77413.40511744299,47308.43977206192,0.019694001043356453,0.02166717012829388,3238.0580139016615,3515.101664234773,6753.159678136435,152.7243128332211,151.34309699554686,turbulent,turbulent,0.0013991617774757534
7648530778,99758936,0.17269245697644198,0.045,50.12,494.283,1.652559396903751,1.0516520952821915,85926.68635029667,52511.02777159607,0.019270033780532242,0.021171263590343724,6027.1179246577185,6545.856676559301,12572.97460121702,163.91002615693162,162.42764840134288,turbulent,turbulent,0.0016639606403358999
7648530781,7648530777,0.185844738685319,0.046,57.03,568.646,1.778418552012622,1.083074567078804,90460.6384076942,55281.790761693184,0.01907563802666038,0.020940605951998117,7026.388745120794,7626.7362226490795,14653.124967769872,173.8513439299931,172.27905838368798,turbulent,turbulent,0.0017906881157413056
7648530781,7648530778,0.17269245697644198,0.045,59.39,585.704,1.652559396903751,1.0516520952821915,85926.68635029667,52511.02777159607,0.019270033780532242,0.021171263590343724,7111.554022405171,7726.510848367447,14838.064870772618,163.91002615693162,162.42764840134288,turbulent,turbulent,0.0016639606403358999
7648530781,99759195,0.13942001243939825,0.042,30.28,288.235,1.334162798463141,0.9746535902191172,74326.38937770051,45421.92027356608,0.019842160078130198,0.02184879780246421,3497.437796662369,3802.1956128934708,7299.6334095558395,140.78679114879634,139.51353647138026,turbulent,turbulent,0.0013433673782633556
7655522991,7655522994,0.3747383915805525,0.061,32.01,364.082,3.586013316560311,1.241916133423872,137551.57351366273,84059.73514859905,0.017527936819907518,0.019141195227925935,3732.7225183827854,4018.5658555005357,7751.288373883321,228.5840244154667,226.51674469487148,turbulent,turbulent,0.003610753734877277
7655522991,99389974,0.3218946813196283,0.058,74.76,831.63,3.0803318786567297,1.1799987962982148,124266.19963537069,75940.85303745828,0.017871289079446576,0.019544389556861542,8129.008102629985,8790.496721715313,16919.5048243453,206.35949921886774,204.49321477935698,turbulent,turbulent,0.0031015835284710566
7655522994,60121856,0.3747383915805525,0.061,25.81,293.563,3.586013316560311,1.241916133423872,137551.57351366273,84059.73514859905,0.017527936819907518,0.019141195227925935,3054.0077835312586,3284.085865278883,6338.0936488101415,228.5840244154667,226.51674469487148,turbulent,turbulent,0.003610753734877277
7655844428,28994179,0.3098466667801915,0.057,108.53,1197.846,2.9650398734946557,1.1760366809117786,121713.6208155517,74380.93558934129,0.017948103558909172,0.019632599017104135,11879.665444307619,12858.030560542586,24737.696004850204,204.97602751298453,203.12225498461413,turbulent,turbulent,0.0029854961072899905
7655844428,159548666,0.03389265273492607,0.024,64.54,434.806,0.32433160511890974,0.7256159640911963,31619.975534717476,19323.419579707843,0.023980195325554145,0.02674104919058678,8464.791722455893,9345.077407830375,17809.869130286268,78.03240541620913,77.32669201528925,turbulent,turbulent,0.00032656921521003775
7655844429,7655844428,0.3437393195151176,0.059,151.62,1699.357,3.2893714786135657,1.2177242090200802,130450.09829355369,79719.92200856682,0.017710998704172837,0.01935405090159063,16890.529160080354,18270.336418558807,35160.86557863916,219.76534893886807,217.77782400000754,turbulent,turbulent,0.0033120653225000283
7655844429,620369477,0.1571594514019524,0.044,78.16,762.06,1.5039181952339942,1.001057218699651,79975.14517236821,48873.955782063684,0.01954071221069323,0.021495228286551184,8740.63442995611,9513.220334704989,18253.854764661097,148.5180163834889,147.1748416616433,turbulent,turbulent,0.0015142939417748002
8272793050,7548371230,0.250008506899498,0.052,60.56,640.785,2.3924259033444786,1.1401758806817321,107651.14469989408,65787.15517941915,0.018404297963899394,0.0201601489978853,7075.314066232643,7662.022398317595,14737.336464550237,192.66598009333384,190.923537792241,turbulent,turbulent,0.002408931591532458
8272793050,8272793051,0.04401834978405634,0.027,119.7,876.563,0.4212282275986252,0.7446119115733104,36503.72654539501,22307.949716314968,0.023177020300607244,0.025792976830872994,14154.242994039785,15600.164058247015,29754.4070522868,82.17151523918105,81.42836834823393,turbulent,turbulent,0.00042413434133489546
8272793051,99758847,0.04401834978405634,0.027,60.17,440.625,0.4212282275986252,0.7446119115733104,36503.72654539501,22307.949716314968,0.023177020300607244,0.025792976830872994,7155.8268275151395,7882.283226002449,15038.110053517588,82.17151523918105,81.42836834823393,turbulent,turbulent,0.00042413434133489546
8272793052,7645650136,1.099420866946626,0.094,172.79,2336.812,10.520773846379198,1.534376784628959,261880.60250682622,160038.9841057892,0.015502839061314323,0.016805391046890196,16920.96498238699,18147.728705169593,35068.69368755659,348.91960693771546,345.76403021101765,turbulent,turbulent,0.010593358168577779
8272793052,8272793053,0.32986601170223384,0.058,62.67,697.141,3.1566125521744866,1.2092200316967272,127343.50097077477,77821.43592443486,0.017796685306538006,0.01945319073406121,7162.015564374661,7737.862276458075,14899.877840832736,216.70653231064537,214.74667085177086,turbulent,turbulent,0.003178390473256021
8272793052,99759085,0.03477425187748003,0.024,41.14,277.16,0.33276796055004815,0.7444903324320096,32442.458907057877,19826.050939546072,0.02385173027264854,0.026582167534232287,5679.735477781621,6263.360277068846,11943.095754850467,82.1446837407785,81.40177950988891,turbulent,turbulent,0.00033506377426286186
8272793053,99758788,0.2578925314513103,0.053,57.0,608.475,2.4678711143666057,1.1321677415265188,108950.72009925576,66581.34430489018,0.018351280608511288,0.02010163318792515,6438.774486772135,6971.166508414193,13409.940995186327,189.969066988747,188.2510151663133,turbulent,turbulent,0.002484897309846647
8272793053,99759001,0.0537113621760904,0.029,39.42,302.667,0.5139843270439273,0.7875786260959191,41470.128226407294,25342.988860421763,0.022523962053274567,0.025013884283542606,4782.884060610177,5253.502522136176,10036.386582746352,91.92828954529506,91.09690384713893,turbulent,turbulent,0.0005175303783652392
8272793053,159872743,0.018262118074833134,0.019,33.6,187.354,0.17475711076395345,0.6238320668507803,21521.114340977387,13151.860973990137,0.026274058870008894,0.029494198138403194,4524.083479163692,5025.619008737265,9549.702487900957,57.6762116409104,57.154596611203445,turbulent,turbulent,0.00017596278504413478
8333271287,98916062,0.011378404100460544,0.016,65.52,309.385,0.10888424976517268,0.5481067351951566,15923.135115502617,9730.85575361708,0.02830561503668803,0.03195637636669366,8645.878605312773,9667.026872597262,18312.905477910033,44.52373756446449,44.12107154269202,turbulent,turbulent,0.00010963545776400501
8389446364,7156156232,0.3159627308890728,0.057,83.07,916.844,3.0235668027662466,1.1992504718155064,124116.12627274312,75849.14105777613,0.01788803049787316,0.019559148729910398,9474.230665686395,10245.9024699956,19720.133135681994,213.1479365679515,211.22025851660723,turbulent,turbulent,0.0030444268222102008
8389446364,8389446367,0.20469330947106498,0.048,64.3,654.767,1.9587876504408133,1.0955820886646543,95483.78358306669,58351.506667290094,0.018859668290260194,0.020690595907090683,7668.267580203235,8319.518613794353,15987.786193997588,177.88985605394126,176.2810468081493,turbulent,turbulent,0.0019723016063545344
8389446364,99759161,0.06517679180692049,0.031,33.2,265.932,0.6237013570040238,0.8363601700994132,47075.88518984516,28768.747167775447,0.02190664306511065,0.024277821812309117,4157.34440714017,4554.548365205038,8711.892772345207,103.66878801405117,102.73122300412462,turbulent,turbulent,0.0006280043617937382
8389446367,99758818,0.08868517184124394,0.035,63.54,547.27,0.8486619314951573,0.8927681202685943,56734.88474690052,34671.50003221914,0.021027010402201746,0.023239474483302543,7633.386210743667,8347.956129215736,15981.342339959403,118.12414665489638,117.05584954394678,turbulent,turbulent,0.0008545169714354479
8389446367,99758915,0.01927583268156681,0.019,29.04,161.927,0.18445772901020868,0.6584604530940485,22715.733052303047,13881.909565310842,0.025961626590148643,0.029105771404036935,4313.821191310822,4784.806806522852,9098.627997833673,64.25704204361837,63.67591096824293,turbulent,turbulent,0.00018573032924190202
8389446367,99759152,0.0232726525733403,0.021,52.97,321.74,0.22270480931426123,0.650775279320473,24813.829905085055,15164.086579036146,0.025375265056941362,0.028417448546450595,6758.426684098851,7492.772461456957,14251.199145555809,62.76585240101217,62.19820742168217,turbulent,turbulent,0.00022424128161853028
8389446367,160032152,0.07345965237491395,0.032,34.63,282.823,0.7029631806211861,0.8846524054756398,51400.35280766058,31411.491218799703,0.0215063729333573,0.023796707802166854,4615.080607197934,5048.14320486481,9663.223812062744,115.98629136752669,114.93732869997244,turbulent,turbulent,0.0007078130240586541
8595390469,8595390471,0.14650085407291213,0.042,90.51,861.565,1.4019220485446138,1.0241541432539776,78101.26633521874,47728.80160659578,0.019662129021096295,0.021628083477322285,11133.332368522359,12120.36114349371,23253.69351201607,155.45045204491592,154.04458141204216,turbulent,turbulent,0.0014115941090940263
8595390471,99389992,0.10821862122125264,0.038,62.08,560.086,1.0355848920694033,0.9241842303225362,63765.47647928785,38967.99525845301,0.0204988495811657,0.02261974155214184,7191.789321992866,7851.130923489106,15042.920245481972,126.5838918900022,125.43908610872597,turbulent,turbulent,0.0010427295402262323
8595390471,99390021,0.0382822328516595,0.025,42.17,292.66,0.36633715647521053,0.7553374081828395,34286.60319464996,20953.033906232344,0.02354414582928268,0.02621754963141604,5681.340544000343,6259.7187586865075,11941.05930268685,84.55578467749368,83.79107481043366,turbulent,turbulent,0.0003688645688677942
9290858120,7655522991,0.6966330729001807,0.079,201.52,2551.042,6.6663451952170405,1.3764918896358633,197444.1210529738,120660.92810426738,0.016332619708979892,0.0177640046587553,19779.44711497377,21293.963941070266,41073.41105604403,280.8074659627985,278.2678852494871,turbulent,turbulent,0.006712337263348333
9290858120,9291465487,0.9360551335249332,0.088,347.38,4584.026,8.957465392583094,1.490595602359616,238169.4022382769,145548.73027796458,0.01577939072427942,0.01712249820429523,34514.80683264568,37086.141129907504,71600.94796255318,329.2918696502336,326.3138032432501,turbulent,turbulent,0.009019264226360103
9290858120,99390027,0.13607425030555137,0.041,78.55,738.291,1.3021459359382905,0.9982331482866421,74312.06042179134,45413.1636435406,0.01986175170757,0.021864528204029034,9513.676677314626,10363.5231979756,19877.19987529023,147.6812336098925,146.34562662626837,turbulent,turbulent,0.0013111296268286945
9290858120,155463380,0.16926190641590125,0.045,68.27,673.279,1.619731161874653,1.0307609356558256,84219.74531080107,51467.891673410886,0.019340140971446724,0.02125715395096158,7857.680397866416,8542.966810728094,16400.64720859451,157.4625349736466,156.0384673637735,turbulent,turbulent,0.0016309059186221382
9290858120,155463427,0.3263667414302921,0.058,97.15,1080.697,3.1231267122515987,1.1963924363730463,125992.62118485048,76995.89395409082,0.017829116438385337,0.019492841629116575,10770.628639700219,11649.57678722516,22420.20542692538,212.1332053302966,210.2147043564617,turbulent,turbulent,0.0031446736097383346
9290858120,155463448,0.49453366472602384,0.069,80.25,961.957,4.732379566756209,1.2809182991925416,160477.43703221544,98070.05844912493,0.016992879497049744,0.018527269059945447,8252.859824882758,8894.924778046561,17147.78460292932,243.16675359047443,240.96758984879983,turbulent,turbulent,0.00476502892965052
9291465487,9291465488,0.12815648613296798,0.04,78.88,731.77,1.226377857731751,0.9877439062735529,71737.75958759245,43839.971561560655,0.02001132579493968,0.022039403561549518,9654.617153614216,10522.393248110748,20177.01040172496,144.59392766665482,143.28624181611968,turbulent,turbulent,0.0012348388138232501
9291465487,155463253,0.8078986473919653,0.083,98.75,1274.369,7.731087534851342,1.4461869784635186,217944.54233089957,133189.02893974044,0.016042656282835376,0.017425586713792917,10170.357309607554,10920.689681869975,21091.04699147753,309.96326744936346,307.1600060291217,turbulent,turbulent,0.007784425412536852
9291465488,99390011,0.12815648613296798,0.04,39.49,366.349,1.226377857731751,0.9877439062735529,71737.75958759245,43839.971561560655,0.02001132579493968,0.022039403561549518,4905.633699378993,5339.418793522191,10245.052492901184,144.59392766665482,143.28624181611968,turbulent,turbulent,0.0012348388138232501
9291701934,6986539643,0.7091627097564203,0.079,89.69,1135.386,6.786246026377227,1.4012494617116402,200995.34942904548,122831.13458842022,0.01628600591998492,0.017707133236703382,9258.523037863752,9950.2252723343,19208.748310198054,290.99950768541646,288.36775167149733,turbulent,turbulent,0.00683306530747668
9291701934,9291701935,0.17731994586164343,0.046,85.83,855.811,1.6968415871927602,1.0333933850219226,86311.16284772808,52745.98686162593,0.019237477931692105,0.021138849985786714,9626.542692428902,10466.832937842672,20093.375630271574,158.26784577870242,156.836495058383,turbulent,turbulent,0.001708548339783696
9291701934,993163458,0.06799709589968086,0.031,56.36,451.444,0.6506899129156063,0.8725508132004238,49112.934083944616,30013.61690025974,0.02172485832583858,0.024054011388278132,7540.593402279056,8261.536025018217,15802.129427297274,112.83472945360042,111.81426904052135,turbulent,turbulent,0.0006551791156092548
9291701935,155463376,0.17731994586164343,0.046,55.59,554.288,1.6968415871927602,1.0333933850219226,86311.16284772808,52745.98686162593,0.019237477931692105,0.021138849985786714,6290.6387967898245,6834.370017770472,13125.008814560297,158.26784577870242,156.836495058383,turbulent,turbulent,0.001708548339783696
9291804160,9291804162,6.471030070717415,0.193,30.42,520.182,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.012885608835874961,0.013822861145520062,2982.590693557876,3121.5707117152974,6104.161405273173,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804162,9291804164,6.471030070717415,0.193,29.85,510.435,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.012885608835874961,0.013822861145520062,2939.4489515400055,3075.7095431526204,6015.158494692626,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804164,1719589855,6.471030070717415,0.193,30.58,522.918,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.012885608835874961,0.013822861145520062,2994.7006562295583,3134.4440221890313,6129.14467841859,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804170,9291804175,0.024608898082098943,0.021,138.82,843.193,0.23549184767558795,0.6881408327941362,26238.565167268007,16034.762687907216,0.025069951960342195,0.028038782935051527,19454.519181335974,21553.344931077634,41007.864112413605,70.18042503700146,69.54572377197321,turbulent,turbulent,0.00023711653958479638
9291804171,1719589837,6.471030070717415,0.193,49.97,854.487,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.012885608835874961,0.013822861145520062,4462.276757504116,4694.528335224661,9156.805092728777,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804171,9291804170,0.024608898082098943,0.021,58.85,357.455,0.23549184767558795,0.6881408327941362,26238.565167268007,16034.762687907216,0.025069951960342195,0.028038782935051527,8287.788376399882,9177.178509753376,17464.966886153255,70.18042503700146,69.54572377197321,turbulent,turbulent,0.00023711653958479638
9291804172,9291804171,6.495638968799513,0.194,30.02,514.092,62.15922458181352,2.1283456946833144,749699.7362924159,458152.23820362496,0.01288470696403198,0.013823185019475201,2902.2336992291666,3037.0071176718425,5939.240816901009,671.3448708568292,665.2733282781343,turbulent,turbulent,0.06258806995483834
9291804173,9291804183,6.531502366726987,0.194,18.11,310.134,62.502414992602745,2.140096610789072,753838.9410878058,460681.7654924693,0.01287524665086123,0.013811648170503553,2038.4973910896351,2118.0579234745833,4156.555314564219,678.7785271688558,672.6397557145516,turbulent,turbulent,0.06293362808531396
9291804175,50930483,0.024608898082098943,0.021,37.36,226.925,0.23549184767558795,0.6881408327941362,26238.565167268007,16034.762687907216,0.025069951960342195,0.028038782935051527,5287.000018289628,5851.383631745892,11138.383650035521,70.18042503700146,69.54572377197321,turbulent,turbulent,0.00023711653958479638
9291804182,9291804185,6.419137454635405,0.193,49.94,853.974,61.42715267593689,2.125131496303207,744708.954448325,455102.2999929432,0.01289946214950369,0.013839756399713968,4392.760180634536,4621.994853020177,9014.755033654714,669.3186903966007,663.265472290871,turbulent,turbulent,0.06185094738026903
