u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
9291804183,9291804172,6.495638968799513,0.194,90.35,1547.244,62.15922458181352,2.1283456946833144,749699.7362924159,458152.23820362496,0.01288470696403198,0.013823185019475201,7385.562247387164,7803.386182099637,15188.948429486802,671.3448708568292,665.2733282781343,turbulent,turbulent,0.06258806995483834
9291804183,50930482,0.035863397927473645,0.024,54.82,369.322,0.34319041078922147,0.7678081224935658,33458.572096069,20447.01225149202,0.023699332704335302,0.0263936573508572,7970.150739136238,8786.140791386037,16756.291530522274,87.37088623689075,86.58071701246733,turbulent,turbulent,0.00034555813047561706
9291804185,9291804186,6.281700921491769,0.191,35.3,601.794,60.111970540591095,2.1234120196628705,736395.4518184161,450021.79955680756,0.012925413029657929,0.013868532402924611,3328.742961812901,3491.0099586247393,6819.752920437641,668.2360164457639,662.1925898812774,turbulent,turbulent,0.06052669161543023
9291804185,387435839,0.13743653314363524,0.041,157.8,1483.162,1.3151821353457918,1.0082267795817899,75056.02222461546,45867.809348483104,0.019825335088425784,0.021819858266716476,19309.53763019212,21044.948350447303,40354.48598063942,150.65300330666412,149.29052008247973,turbulent,turbulent,0.001324255764838798
9291804186,318841607,5.91931849779901,0.186,124.64,2108.41,56.6441961511867,2.1099374010467757,712567.4397261066,435460.1603517262,0.0129993568563964,0.013951371903368884,10238.680925225875,10841.25534956809,21079.936274793967,659.7820224480314,653.815052540541,turbulent,turbulent,0.05703499255496382
9291804186,50930444,0.36238242369275964,0.061,360.01,4094.754,3.4677743894043984,1.2009673643394032,133016.18866002717,81288.09655621533,0.01762772321635899,0.019263124195650645,37277.85791996487,40348.222968784445,77626.0808887493,213.75867479628008,211.8254733197653,turbulent,turbulent,0.0034916990604664175
9294836454,1685748328,0.1701531050319944,0.045,40.03,394.776,1.628259378296597,1.0361881031669973,84663.17952501982,51738.88066794501,0.019321735301559496,0.021234607364230905,4717.462723317964,5121.997597125109,9839.460320443073,159.12504522619196,157.68594212230667,turbulent,turbulent,0.0016394929724278704
9294836454,7540526739,27.704902099857115,0.351,43.94,882.008,265.1186803814078,2.7731038734066695,1767326.1879708762,1080038.3266226961,0.011224121503222344,0.011953088826223878,3808.702402942072,3946.0312131175533,7754.733616059625,1139.7080389822738,1129.4006899782814,turbulent,turbulent,0.266947772043167
9550757615,160025428,0.07315690625438986,0.032,46.94,383.359,0.7000660885587546,0.8810065253889338,51188.51873408412,31282.036384765997,0.02152366140877177,0.023817986130376372,6168.12870671516,6751.742325350387,12919.871032065546,115.03224269246788,113.991908298405,turbulent,turbulent,0.0007048959445440856
9550757616,1149524605,17.07825144696204,0.287,51.84,988.692,163.42824351159848,2.5568388733223175,1332381.8751006592,814237.6323061874,0.011735873516883174,0.012526370073836064,4391.942088771288,4580.705248254431,8972.647337025719,968.8756869287907,960.1133201602146,turbulent,turbulent,0.16455575831769578
9550757616,9550757615,0.07315690625438986,0.032,13.38,109.274,0.7000660885587546,0.8810065253889338,51188.51873408412,31282.036384765997,0.02152366140877177,0.023817986130376372,1840.435538146742,2006.0477365931538,3846.483274739896,115.03224269246788,113.991908298405,turbulent,turbulent,0.0007048959445440856
9862707491,10143588727,0.06583300585560163,0.031,113.3,907.533,0.6299809172784845,0.8447808253382049,47549.85539241651,29058.39714180878,0.02186335547359515,0.024224535390508076,14191.62183044725,15570.74922160484,29762.37105205209,105.76681641130119,104.81027714641546,turbulent,turbulent,0.0006343272456518898
9862707491,99055068,0.04073851410883454,0.026,42.47,303.023,0.3898422402759286,0.7431598512826262,35083.18762090595,21439.83804946467,0.02339924190089253,0.02605331926744795,5296.022283403888,5834.198551937072,11130.220835340959,81.85134401432192,81.11109270403473,turbulent,turbulent,0.00039253181760056077
9862707491,160032057,0.18182992209014331,0.046,45.59,454.578,1.7399992544511322,1.0596768331613349,88506.41105179173,54087.53445650457,0.01915051356941435,0.021032343555797594,5430.824321426695,5894.338203869233,11325.162525295927,166.42103412255295,164.9159471865704,turbulent,turbulent,0.001752003757955771
9862707491,1242595698,0.010770267919432404,0.016,38.55,182.033,0.10306476477925744,0.5188123338191417,15072.098845948356,9210.775309655619,0.02867379110071138,0.03241634125794766,4633.142736916129,5185.337982686168,9818.480719602298,39.891642735344256,39.530868686243984,turbulent,turbulent,0.00010377582331955988
10143588727,99055113,0.027600833319671766,0.022,140.29,884.528,0.26412280688681117,0.7032351714213232,28090.96916447578,17166.793281348775,0.024664939820162424,0.0275550368788876,19286.30028865779,21342.788399273853,40629.08868793164,73.29300082364075,72.63014988884015,turbulent,turbulent,0.00026594502787501953
10143588727,1108636743,0.014896220107618268,0.017,30.07,151.042,0.14254756083845233,0.6356264904598438,19619.790646100068,11989.934853186669,0.026927232951038275,0.03026161589860657,4813.123798227363,5352.863074435072,10165.986872662435,59.8777281172597,59.33620290188799,turbulent,turbulent,0.0001435310168309106
10143588727,1108636748,0.02333595242831159,0.021,26.1,158.531,0.22331054955322097,0.6525453388643978,24881.321645844913,15205.331747725024,0.025360236893420107,0.028398810784501072,3378.279165485393,3741.3463007375813,7119.625466222975,63.107753485616335,62.537016404025664,turbulent,turbulent,0.00022485120094595967
10780360459,1159236388,0.010013896069964988,0.015,30.66,134.935,0.09582675665038266,0.5488381757645651,14947.86029129919,9134.851350864872,0.028789364874437198,0.03253425862046536,4423.004852666779,4947.386358714061,9370.39121138084,44.64264943182813,44.23890798891646,turbulent,turbulent,9.648787913828313e-05
10780360461,1159236389,0.012046228636572226,0.016,32.25,152.284,0.11527491518250935,0.5802763718981262,16857.700299518518,10301.981912633175,0.027932840423191257,0.03149077745056178,4732.6936707279965,5280.966488944007,10013.660159672003,49.90351202458788,49.45219212741344,turbulent,turbulent,0.00011607021329529037
10780360464,10780360459,0.010013896069964988,0.015,81.76,359.826,0.09582675665038266,0.5488381757645651,14947.86029129919,9134.851350864872,0.028789364874437198,0.03253425862046536,11720.275191391698,13119.298776589303,24839.573967981,44.64264943182813,44.23890798891646,turbulent,turbulent,9.648787913828313e-05
10780360464,10780360461,0.012046228636572226,0.016,114.04,538.497,0.11527491518250935,0.5802763718981262,16857.700299518518,10301.981912633175,0.027932840423191257,0.03149077745056178,16608.830324382314,18548.735615661193,35157.56594004351,49.90351202458788,49.45219212741344,turbulent,turbulent,0.00011607021329529037
10780360465,60121887,1.9564653608226206,0.119,514.75,7564.766,18.72215656289589,1.7037347867125507,368122.5410431974,224964.95323077362,0.014570299221430067,0.015739007487515975,45619.111914302186,48798.437651606524,94417.5495659087,430.1949604124735,426.30434154775986,turbulent,turbulent,0.01885132339644409
10780360465,10780360464,0.022060124706537218,0.02,127.13,741.295,0.21110167183289205,0.6800983518823687,24697.05545808921,15092.724043255192,0.025444776084849463,0.028484419357995887,18547.19856450281,20566.963379048502,39114.16194355131,68.54957735964432,67.92962523703491,turbulent,turbulent,0.00021255809243357352
10780360465,99389960,0.7363893334040352,0.08,51.23,651.748,7.046787879464452,1.4188982911875552,206103.18898645477,125952.60844298659,0.016211906581901758,0.017620639111255994,5461.125793206631,5856.295761673458,11317.42155488009,298.375986612678,295.67751882686343,turbulent,turbulent,0.007095404676040126
10780360465,155463511,0.17118772414501937,0.045,56.51,557.302,1.6381600396652571,1.0424886641589586,85177.97555938888,52053.4798920703,0.019300538736983557,0.02120863958771629,6667.37968117924,7244.494495536795,13911.874176716035,161.06605409110912,159.60939679342485,turbulent,turbulent,0.0016494619398741304
10780360465,155463612,0.16307641375737583,0.044,44.18,430.755,1.5605398445681897,1.0387464434063562,82986.16308527846,50714.03192093664,0.01940951511595233,0.02133447878348651,5354.090712350465,5816.149661578186,11170.240373928651,159.91177219875155,158.4655540538209,turbulent,turbulent,0.0015713062319590604
12057871471,10780360465,3.049178956835588,0.142,80.94,1260.56,29.178745998426677,1.8647901893645271,480797.0330150943,293821.94781993283,0.013903773323610247,0.01497789520614286,7322.7145887666775,7777.627237013495,15100.341825780171,515.3725557694866,510.71160347495044,turbulent,turbulent,0.029380054336750977
12057871471,155463255,0.1983285892168101,0.048,43.44,442.35,1.8978812365244986,1.061516131511773,92514.81711858173,56537.12877037066,0.018966235494790856,0.020821071228213646,4944.414608807788,5362.688214684763,10307.10282349255,166.99925490371683,165.48893862549136,turbulent,turbulent,0.0019109749903850042
2,36140666,37.49875035207208,0.397,107.32,2219.914,358.8397162877711,2.9339960991055536,2114917.825975429,1292456.5511777804,0.010919409649285929,0.011611617137923353,7552.30704081206,7878.289908726302,15430.596949538362,1275.7935462442128,1264.2554602709642,turbulent,turbulent,0.36131540276910756
2,50930481,0.03627055343922978,0.025,70.37,488.368,0.3470866357821032,0.7156454518811429,32484.888701242755,19851.98039400801,0.0238102883300602,0.026546399143453695,8554.384921082212,9442.496559090443,17996.881480172655,75.90269003890953,75.21623746525607,turbulent,turbulent,0.0003494812360815004
2,98916060,0.1086214638529042,0.038,84.27,760.284,1.0394398454823368,0.9276244959928299,64002.842766748814,39113.05319379675,0.020484448324156312,0.0226020694940236,9782.881436692138,10683.52111043095,20466.402547123085,127.52806025440022,126.37471555568416,turbulent,turbulent,0.0010466110895136396
24853840,159548669,0.11744256563286284,0.039,58.76,537.713,1.1238523027068215,0.9521822178371848,67426.11432792814,41205.063437110206,0.020264075932533376,0.02234068459045963,6971.820374723689,7603.115168497719,14574.935543221409,134.36973791675598,133.15451810877795,turbulent,turbulent,0.001131605920343167
25538793,155463249,0.06093010748830978,0.03,40.28,316.077,0.5830632295532036,0.8348591000290788,45475.5435799266,27790.75550660645,0.022084412496917567,0.02448476712833391,5208.235501670121,5710.970694877623,10919.206196547744,103.29699969825039,102.36279708623236,turbulent,turbulent,0.0005870858660943929
50930444,50930445,0.1742714179938151,0.045,139.69,1377.623,1.6676690717111493,1.06126755672945,86712.33090289964,52991.14640147264,0.019238427812973462,0.02113253280450724,16781.22853804127,18250.417338129657,35031.64587617092,166.92105177179462,165.4114427509951,turbulent,turbulent,0.0016791745589489868
50930445,50930458,0.06120306993914069,0.03,488.93,3836.634,0.585675310422399,0.8385992080879093,45679.27070827322,27915.256070387357,0.022064843811468147,0.024460662448421218,62570.45098789734,68725.86559194465,131296.31657984198,104.22459893724013,103.28200725647375,turbulent,turbulent,0.0005897159680827747
50930458,164087844,0.02681111883279517,0.022,398.12,2510.147,0.2565657304573701,0.683114220864488,27287.230920682276,16675.617337837146,0.024818646429087363,0.027745477196767024,51837.72616498677,57418.700780303814,109256.42694529059,69.15888607505973,68.53342345558085,turbulent,turbulent,0.0002583358140953756
50930471,159872797,0.06961646830687544,0.032,125.93,1028.47,0.6661862995873248,0.8383701005564165,48711.24374417393,29768.138184819818,0.02173372816428312,0.024076458552009072,14953.095774021875,16403.987985675314,31357.08375969719,104.1676578419015,103.22558112788293,turbulent,turbulent,0.0006707824140670755
50930478,50930480,0.2939008843961029,0.056,141.08,1544.685,2.8124486545081617,1.1557092505047146,117511.42029325142,71812.91071021638,0.018070454126601663,0.01977637005922925,15217.391919751148,16484.834190917987,31702.226110669137,197.95137174413745,196.1611291516505,turbulent,turbulent,0.0028318521396782227
50930479,159872791,0.17886075382160313,0.046,97.13,968.483,1.711586160972279,1.0423729769436,87061.15702409066,53204.319036370296,0.01920741688636182,0.021102038838330985,11045.84134317273,12009.913305818545,23055.754648991275,161.0303083798331,159.57397436101394,turbulent,turbulent,0.0017233946384847387
50930480,98916116,0.18111269056056006,0.046,100.12,998.297,1.7331357948378954,1.0554969180671874,88157.2958575107,53874.18516490451,0.019164137560327244,0.02104903199991456,11643.37749568859,12656.814828059782,24300.19232374837,165.11072173992827,163.61748507311123,turbulent,turbulent,0.001745092946353865
50930480,159872809,0.020174499716397554,0.02,116.68,680.361,0.19305741355404357,0.6219658406150063,22586.03452896282,13802.64894151244,0.025948545159047195,0.029109937972752815,14522.469970265081,16137.525912489265,30659.995882754345,57.331645003797895,56.81314618320973,turbulent,turbulent,0.00019438934423831106
50930486,99055219,0.04594066754413373,0.027,58.1,425.466,0.4396236128625237,0.777129729915083,38097.87449031951,23282.156340165235,0.022974878901814825,0.025543592146880408,7464.5172501887855,8214.117463947261,15678.634714136046,89.5052240534265,88.69575219708774,turbulent,turbulent,0.00044265663899045434
50930486,159872787,0.1978156987530905,0.048,88.17,897.835,1.8929731938094783,1.0587709826500433,92275.56786238389,56390.92012588366,0.01897503435798945,0.02083184090138966,9817.225642774582,10664.30865604142,20481.534298816,166.13663016141098,164.6341153323061,turbulent,turbulent,0.0019060330863819273
98916062,159548674,0.005392936805309046,0.012,37.79,124.405,0.05160705076850761,0.4618347309515495,10062.625146389055,6149.414238587965,0.031928334712825586,0.03638049264067549,5328.918173381466,6012.712147934576,11341.630321316043,31.610729327106366,31.324846620043797,turbulent,turbulent,5.196309518647493e-05
98916074,98916094,0.007487681277257238,0.013,45.73,168.744,0.07165245241394487,0.5463669184980381,12896.480534060182,7881.223822819325,0.029961065322003506,0.03394042267480273,7815.546964185403,8767.695852068642,16583.242816254045,44.24152903038831,43.841415260379556,turbulent,turbulent,7.21467929223783e-05
98916086,159548675,0.06404221091764874,0.031,60.03,480.84,0.6128441236138635,0.8218010265878096,46256.40024434224,28267.948189489704,0.021982973882718016,0.024371771737534517,7201.3693153264985,7900.928605027733,15102.29792035423,100.09092332917787,99.18571599221202,turbulent,turbulent,0.0006170722227989064
98916091,99055209,0.010191638512914668,0.015,60.68,267.053,0.09752764127191071,0.5585798225185223,15213.178523731707,9296.991119816019,0.028670466232477262,0.03238548337664837,8984.844352233651,10051.344282205833,19036.188634439484,46.24149048737216,45.82328936514109,turbulent,turbulent,9.820049840587374e-05
98916113,99055292,0.0033107245729416044,0.01,43.3,103.314,0.03168157486068521,0.408269373912797,7412.936188902641,4530.151395547119,0.03473992347813852,0.03985610532872514,6217.979458335392,7065.585899567351,13283.565357902742,24.703298280564926,24.479885346534132,turbulent,turbulent,3.190015057298776e-05
99055014,99055050,0.14531641609106785,0.042,75.13,715.162,1.390587713790123,1.015874006771432,77469.8290179214,47342.92122515699,0.019691371490681533,0.021663945548661787,9131.985790400366,9940.733862763633,19072.719653164,152.9470246965834,151.56379468613468,turbulent,turbulent,0.001400181577144373
99055014,99055053,0.24202585616685174,0.052,83.04,878.646,2.3160369011181983,1.1037706161483598,104213.8957047858,63686.60312619315,0.018509340101899596,0.02028865566508768,9075.49182168207,9840.757252728705,18916.249074410774,180.55893874809973,178.92599071771727,turbulent,turbulent,0.00233201557066373
99055014,99055201,0.06606268193871731,0.031,38.71,310.067,0.63217877453318,0.847728069635093,47715.74580555065,29159.77514742179,0.02184835003391839,0.024206062691174993,4949.381948056212,5422.50150813536,10371.883456191572,106.50609551804196,105.54287032351112,turbulent,turbulent,0.0006365402662378623
99055018,99055057,0.03610274892424127,0.025,40.14,278.572,0.34548085094967723,0.71233454188475,32334.598438865007,19760.13586378435,0.023833443210257533,0.026575005394877758,4871.456756498332,5374.123846124064,10245.580602622395,75.20199210855189,74.52187654215602,turbulent,turbulent,0.0003478643727100467
99055018,160025439,0.0905025274162062,0.035,22.07,190.089,0.8660528939349875,0.9110629161948299,57897.508181562116,35381.99585206885,0.02094533042250568,0.023139107428916963,2830.888239373669,3086.338984178146,5917.227223551815,123.01500135945008,121.90247209022539,turbulent,turbulent,0.0008720279166103418
99055018,160025471,0.0203627257946041,0.02,29.98,174.813,0.19485862004405835,0.6277687201214679,22796.75998740722,13931.426284972958,0.02589525779144438,0.029043774683599588,3837.009759247004,4257.581032621045,8094.590791868049,58.40643265920356,57.878213619848374,turbulent,turbulent,0.00019620297750929522
99055022,99055226,0.03305081612221272,0.024,28.63,192.88,0.316275752365672,0.7075928813269551,30834.58840947794,18843.458267377253,0.024107422405368374,0.026898380367235724,3630.827549589009,4006.023462388348,7636.851011977356,74.20415892084556,73.53306760852325,turbulent,turbulent,0.0003184577839774635
99055022,160032133,0.054580910676334804,0.029,45.7,350.885,0.522305365323778,0.8003289602040179,42141.499912829866,25753.273706355165,0.02245121676272637,0.024924251542949586,5692.572391332354,6252.102004771967,11944.674396104321,94.92888968670648,94.0703670097619,turbulent,turbulent,0.00052590882467727
99055022,1107949539,0.007680776013122087,0.014,58.28,236.5,0.07350024892939795,0.48325102022932853,12284.126332057838,7507.005406246023,0.030243954493427493,0.03432790261166287,7297.103455880776,8202.920534241943,15500.023990122718,34.61042209865587,34.297410618922065,turbulent,turbulent,7.400733765004404e-05
99055023,99055142,0.016377538962300667,0.018,25.02,132.781,0.15672286088325996,0.6233434231445175,20372.453989049252,12449.89819383201,0.026647434558805517,0.02993687102395538,3612.548640111854,4014.7434265959178,7627.292066707772,57.58589220564059,57.065094011394415,turbulent,turbulent,0.00015780411429639637
99055023,99055147,0.14061341699709198,0.042,40.83,388.661,1.3455829377712152,0.9829964099936146,74962.6068782464,45810.7218933998,0.019810917107393577,0.02181050631507038,4739.933345023375,5156.834647015286,9896.767992038662,143.2073143362553,141.91216880924267,turbulent,turbulent,0.0013548663067444692
99055028,99055036,0.09565845007185965,0.036,75.3,659.101,0.9153918667163603,0.9102110191547904,59496.03836201055,36358.88052276432,0.020813910806627187,0.022987638464913446,9032.020344996474,9872.368770744653,18904.389115741127,122.78505649300423,121.67460681075187,turbulent,turbulent,0.0009217072860155373
99055028,99055181,0.08124036240518785,0.034,61.85,523.808,0.7774197359348121,0.8666380811076743,53500.7837856772,32695.094649860806,0.021290293658550816,0.023552758832854445,7296.33202459761,7986.9736842009925,15283.305708798602,111.31068971311787,110.30401248745513,turbulent,turbulent,0.0007827832657873283
99055028,160032108,0.10778025420656591,0.038,27.27,246.03,1.0313899924073293,0.9204405873385921,63507.178219257796,38810.1454951036,0.020514607729799954,0.022639077716245223,3206.38074256259,3493.5436346586794,6699.924377221269,125.5604485382139,124.42489862550391,turbulent,turbulent,0.001038505699351933
99055030,1030080397,0.017948014979562235,0.019,54.34,303.0,0.17175133951734195,0.6131023375650461,21150.957462104958,12925.652807797418,0.026375992573499027,0.02962092472592616,7059.785654531434,7849.828389934799,14909.614044466234,55.709246013587645,55.20541992675572,turbulent,turbulent,0.00017293627655216425
99055030,1030080398,0.04742689710054425,0.027,52.53,384.677,0.45384590526836605,0.8022707049053911,39330.381332966856,24035.358910774004,0.022826713191039433,0.025360750271731992,7155.94723912038,7867.9472507145465,15023.894489834925,95.39007823312237,94.52738463595786,turbulent,turbulent,0.00045697705302398886
99055036,99055300,0.039400423524053575,0.025,91.92,637.925,0.37703754568472325,0.7774001558708641,35288.08500551754,21565.053773597265,0.023404723589145825,0.026045235848379453,12935.713614249005,14254.915176671868,27190.628790920873,89.56752702854844,88.75749171342318,turbulent,turbulent,0.00037963878159156297
99055039,159872858,0.006887757091897837,0.013,100.89,372.284,0.0659115511186396,0.5025911865524433,11863.195289681633,7249.768422079842,0.030573686296531243,0.03471030105868937,14841.890255645481,16692.58744802425,31534.47770366973,37.43614095016666,37.09757409186794,turbulent,turbulent,6.636628432865438e-05
99055040,99055257,0.004752288367064304,0.012,42.93,141.326,0.045476443703964635,0.40697154419586207,8867.245835003452,5418.900833685274,0.032975224310160624,0.0377016122794736,4850.749380585516,5492.370715665219,10343.120096250736,24.546491434303025,24.32449663793148,turbulent,turbulent,4.5790192187721867e-05
99055041,99055043,0.03313801442298571,0.024,85.03,572.847,0.31711018586589196,0.7094597307464253,30915.93961437402,18893.173152950007,0.0240940292500399,0.026881818989668096,10687.542269511812,11807.746745372235,22495.289014884045,74.59622259067753,73.92158551317807,turbulent,turbulent,0.0003192979743536431
99055041,99055067,0.2041909015138056,0.048,38.2,388.991,1.9539799187923979,1.0928930454291996,95249.42412703302,58208.28624966396,0.018867908270039598,0.020700687112934078,4607.094869527218,4991.8632013113565,9598.958070838575,177.01768686931388,175.41676539115102,turbulent,turbulent,0.001967460705478445
99055041,160032134,0.05357148754009799,0.029,35.44,272.108,0.512645813780842,0.7855276210724491,41362.132099420036,25276.99088162931,0.02253582098248555,0.02502849513611233,4289.060317540767,4710.366923016776,8999.427240557543,91.45011537108786,90.62305420862835,turbulent,turbulent,0.0005161826305078766
99055048,99055173,0.05800322190284183,0.03,57.18,448.691,0.555054755051118,0.7947551651026441,43291.0453329648,26455.777364361147,0.022302427657099645,0.024753253096870282,6725.723073734956,7387.111662616337,14112.834736351293,93.61125223912387,92.76464607813635,turbulent,turbulent,0.0005588841571242697
99055050,99055100,0.06438490516917506,0.031,40.58,325.046,0.6161234944418665,0.8261985400976446,46503.92140628995,28419.21191396415,0.02195971631149041,0.024343147339975984,4947.975107145913,5424.524659289439,10372.499766435352,101.16497608119559,100.25005517181906,turbulent,turbulent,0.0006203742184748781
99055050,99055110,0.07165155104804183,0.032,42.46,346.771,0.6856607755793477,0.8628779873229704,50135.208703262884,30638.343550445927,0.0216111675757919,0.023925672501549405,5384.067390002619,5895.069686189621,11279.13707619224,110.34689483220397,109.34893402326028,turbulent,turbulent,0.0006903912472518957
99055053,99055192,0.18521990548709272,0.046,32.82,327.248,1.772439286957825,1.079433135255376,90156.49845512027,55095.92648396514,0.01908713914881691,0.020954699402469443,4092.116539702295,4435.132362242134,8527.24890194443,172.68428930780652,171.12255842891275,turbulent,turbulent,0.0017846675988824506
99055053,160032097,0.03604485666345131,0.025,42.59,295.575,0.34492685802345746,0.7111922837936825,32282.748564239402,19728.449663349264,0.023841467405900086,0.026584918591290217,5149.361864677647,5681.4251604539895,10830.787025131636,74.96100642914612,74.2830703011833,turbulent,turbulent,0.00034730655770746265
99055067,99055146,0.17757740460681004,0.046,36.49,363.842,1.6993053072422013,1.034893815009527,86436.48187809811,52822.57111459295,0.019232429160730233,0.021132667895701035,4194.73413514726,4551.964254721996,8746.698389869256,158.72777173108804,157.29226150926024,turbulent,turbulent,0.001711029057389827
99055100,99055224,0.04290163166004801,0.026,35.02,249.868,0.410541929761225,0.7826198598968832,36946.02087723326,22578.24211241291,0.02315160680112126,0.02574754410408369,4808.533279600761,5289.253142122512,10097.786421723273,90.7743328183805,89.9533833322304,turbulent,turbulent,0.00041337431720162905
99055110,160032145,0.050263898506216466,0.028,28.89,216.791,0.48099424407862645,0.7906128297562177,40194.38127978397,24563.361643440934,0.022695825012684617,0.02521287527442288,3708.1789385244897,4071.9931069377835,7780.172045462274,92.63797475192146,91.80017076692565,turbulent,turbulent,0.00048431269210323457
99055113,99055185,0.005949465599324988,0.012,55.3,182.048,0.05693268516100467,0.5094941668266587,11101.04648146596,6784.008377858564,0.031156907744804337,0.03540816428584701,9244.80609751922,10406.010566014907,19650.816663534126,38.47155751579984,38.12362650498006,turbulent,turbulent,5.732547189168598e-05
99055118,99055287,0.12896787882323915,0.04,53.63,497.526,1.2341423810836283,0.9939975748126444,72191.95036249718,44117.534044272914,0.01998794758521804,0.02201071832133906,6686.716700859999,7282.130968036573,13968.847668896571,146.4306486833454,145.10635180270916,turbulent,turbulent,0.0012426569057312927
99055131,99055158,0.020651704262681387,0.02,87.73,511.554,0.1976239642361855,0.6366777259627002,23120.281152733332,14129.134699188799,0.025814813610910193,0.02894389219242897,11398.077879692866,12656.874107231588,24054.951986924454,60.075950331365405,59.53263242394339,turbulent,turbulent,0.0001989874002061752
99055131,160032128,0.05560557634408669,0.029,47.81,367.085,0.5321107784123128,0.8153538031072747,42932.636367190426,26236.748515993346,0.022367591814941943,0.02482119893681489,6153.918618029605,6756.500808834185,12910.41942686379,98.5266097516737,97.63554983268119,turbulent,turbulent,0.0005357818867119089
99055135,99055199,0.05108754514840719,0.028,42.56,319.37,0.48887603012829844,0.8035681639394799,40853.02432498933,24965.86783456008,0.02262143359562547,0.025121140789270777,5579.974110307673,6130.050705345038,11710.024815652712,95.69886377453948,94.83337756713277,turbulent,turbulent,0.0004922488557211808
99055146,99055171,0.02461599171668812,0.021,31.17,189.327,0.2355597293462978,0.6883391927368467,26246.128561322468,16039.38478625769,0.025068395162617604,0.028036851980079002,4424.929723153742,4895.907629372271,9320.837352526014,70.2208905662131,69.58582333699232,turbulent,turbulent,0.00023718488958085284
99055146,160032115,0.11817025006441147,0.039,27.74,253.849,1.130815790090062,0.9580820223261602,67843.89244280374,41460.37362215753,0.02024064590533824,0.022311936321218657,3400.2770465797726,3700.544318956457,7100.82136553623,136.04002992252938,134.8097042435272,turbulent,turbulent,0.001138617449820956
99055147,99055172,0.01849562262061169,0.019,19.29,107.561,0.17699160402499226,0.6318085580121661,21796.289323870722,13320.024344213134,0.026199906439020145,0.02940201011939241,2681.9260671877246,2975.3216327825194,5657.247699970244,59.160569387693215,58.62553004858458,turbulent,turbulent,0.00017821269439349352
99055147,99055249,0.1050271478982806,0.037,20.7,184.002,1.005044477495508,0.9460669572983905,63557.53676886556,38840.92032547714,0.02053277817271379,0.022652045425689847,2672.277718562406,2907.864264153932,5580.141982716337,132.64933757051216,131.44967680589335,turbulent,turbulent,0.0010119784229679263
99055173,99055186,0.01231228183178349,0.016,21.26,100.39,0.11782087877304775,0.5930923649783493,17230.01973358473,10529.511647254301,0.027792577778212146,0.03131561003563317,3260.8155399460757,3634.384642799816,6895.200182745892,52.13219406665308,51.66071830250153,turbulent,turbulent,0.00011863374185246145
99055181,160032110,0.07260052320591827,0.032,37.31,304.711,0.694741848860462,0.8743061723885656,50799.21271284561,31044.125903619723,0.02155570193525073,0.023857418462175723,4858.708732796633,5316.900245936867,10175.6089787335,113.2891779642885,112.26460758686446,turbulent,turbulent,0.0006995349721552736
99055192,160032049,0.10300954776422083,0.037,43.27,384.627,0.9857372991791467,0.9278927532180948,62336.57916626965,38094.77566075118,0.020608237342098247,0.022744707145250665,5253.047929313853,5732.093062198971,10985.140991512824,127.6018299108305,126.44781805037766,turbulent,turbulent,0.0009925380416693393
99055192,160032171,0.05877126345427262,0.03,28.31,222.149,0.562404434969116,0.8052788044797037,43864.27765575344,26806.087840652737,0.02224372116455919,0.024680967149681682,3458.3465086952983,3792.138809280556,7250.485317975854,96.10674604986487,95.23757101617936,turbulent,turbulent,0.0005662845435343008
99055201,99055245,0.04281927183476832,0.026,38.11,271.915,0.40975379746189783,0.7811174360396211,36875.094254946714,22534.89783846464,0.023160705702183714,0.02575878112734616,5206.774887663179,5728.426602871005,10935.201490534184,90.42614176945433,89.60834127106129,turbulent,turbulent,0.0004125807474649437
99055216,159872867,0.05614130374809199,0.029,43.46,333.686,0.5372373564410716,0.8232092630270055,43346.26736142333,26489.52433626425,0.02232474181914718,0.02476838772229424,5700.70150167544,6256.601480515871,11957.302982191311,100.43424841189379,99.52593609424143,turbulent,turbulent,0.0005409438337350829
99055249,160032096,0.08127870511459147,0.034,38.27,324.109,0.7777866518142724,0.8670471050351684,53526.03435011127,32710.525631160846,0.02128834275236023,0.02355036122416667,4560.973767001156,4988.242269027604,9549.21603602876,111.41578428600732,110.40815660074952,turbulent,turbulent,0.0007831527130718739
99055287,159872832,0.011335940362642722,0.016,26.42,124.755,0.10847789820710739,0.5460612233207306,15863.710627778972,9694.54059871342,0.02833038885461703,0.031987322689685745,3489.738635205886,3898.912546734266,7388.651181940152,44.19203614159603,43.79236997786937,turbulent,turbulent,0.00010922630272847246
99055287,159872857,0.06774057078048833,0.031,56.24,450.482,0.6482351270860127,0.8692590373032884,48927.65115232697,29900.38784906471,0.02174094435411421,0.02407382016232669,7473.556536262529,8188.744050083371,15662.3005863459,111.98497717082233,110.97220179026563,turbulent,turbulent,0.0006527073938614308
99055287,159872874,0.01724640330317219,0.019,20.21,112.691,0.1650373521834659,0.5891353551802252,20324.13852200822,12420.371920454652,0.026613267425836494,0.029915916858898245,2478.33490207109,2754.3700454872132,5232.704947558303,51.4388806563443,50.973675114955725,turbulent,turbulent,0.00016617596846023417
99389949,99389979,0.027511005878322062,0.022,69.2,436.306,0.2632632141466226,0.7009464790697457,27999.546566619654,17110.92362340103,0.024682102991266996,0.0275763027339749,9494.866117873318,10503.824621904005,19998.690739777325,72.81671018192318,72.1581667484331,turbulent,turbulent,0.0002650795046816795
99389956,99389971,0.04410297081177372,0.027,81.74,598.582,0.4220379981987916,0.7460433560849073,36573.901435433814,22350.8345959282,0.02316785772859345,0.025781674304454934,9725.105866315105,10715.202795297251,20440.308661612355,82.48775252474324,81.74174563109467,turbulent,turbulent,0.0004249496986581497
99389956,99390006,0.2815726465551084,0.055,54.42,591.001,2.694475086651755,1.1478597682866891,114629.12645180163,70051.49969365213,0.01816188296379744,0.01988223838981309,6043.7713166263975,6538.09197241591,12581.863289042307,195.27156438364514,193.5055575680267,turbulent,turbulent,0.0027130646553185965
99389956,99390025,0.011952597061399351,0.016,50.85,240.114,0.11437891924784069,0.5757660647824642,16726.670656926133,10221.907822809424,0.027983276707838765,0.031553767524255406,7331.484255522263,8185.958707980636,15517.4429635029,49.13075808421187,48.68642685807006,turbulent,turbulent,0.00011516803575662943
99389960,99390116,0.5717621202057079,0.073,84.09,1031.532,5.471407848858449,1.3231022556739276,175371.78760323065,107172.209244118,0.016706336644497527,0.018195313548087927,8580.908560359774,9238.259188064403,17819.167748424177,259.44670315150995,257.1003059814893,turbulent,turbulent,0.005509155873479097
99389960,155463485,0.10900884265465237,0.038,39.46,356.008,1.0431468196617453,0.9309327009551253,64231.097327680116,39252.54282265541,0.020470671395277577,0.02258516276791285,4678.867111049817,5102.331773126029,9781.198884175847,128.43929375227248,127.2777079941224,turbulent,turbulent,0.0010503436386376432
99389974,99390133,0.3160166282858257,0.057,93.5,1031.96,3.0240825673284757,1.199455041760524,124137.2981878052,75862.07951807318,0.017887508459987236,0.019558510312974203,10640.347158836774,11509.381560815202,22149.728719651976,213.22066095985826,211.29232519999314,turbulent,turbulent,0.0030449461451058485
99390006,99390022,0.2729691701332972,0.054,77.81,837.858,2.612145168739686,1.154382754979805,113184.52407634827,69168.68250753263,0.01821575334557664,0.01994205872543925,8837.194775880313,9568.650948624587,18405.8457245049,197.4972247929064,195.71108943750596,turbulent,turbulent,0.0026301667315377993
99390021,99390141,0.004251736954784778,0.011,70.5,201.56,0.04068647803621798,0.433316042542154,8654.478675264992,5288.875777344076,0.033266916297142825,0.03803238503593016,9916.285892000966,11230.31035708484,21146.596249085807,27.827287366047532,27.575621542077066,turbulent,turbulent,4.0967179862341034e-05
99390022,99390052,0.04407374280644334,0.027,147.35,1079.044,0.42175830436787887,0.7455489368023287,36549.663109388384,22336.02220799415,0.023171019625757978,0.025785574689815707,17444.145226886478,19227.720303605696,36671.86553049217,82.37845587054507,81.63343743948627,turbulent,turbulent,0.0004246680751795289
99390027,99390046,0.061273230520912984,0.03,25.37,199.078,0.5863467035494065,0.8395605423538496,45731.635470547626,27947.25692603346,0.02205983413720398,0.02445449137498856,3352.4604014967217,3671.5317845208124,7023.992186017535,104.46369314766235,103.51893913462541,turbulent,turbulent,0.0005903919932469084
99390027,155463437,0.05193132107116145,0.028,22.05,165.463,0.49695044087235835,0.8168401163704361,41527.76409173647,25378.210962582223,0.022546982742288224,0.02502932087674946,3025.2154636786936,3317.120008386343,6342.335472065037,98.88614663184121,97.99183511509125,turbulent,turbulent,0.0005003789729788079
99390065,99390107,0.013133304236437488,0.017,60.54,304.092,0.12567755250179413,0.5604023047215088,17297.856620597522,10570.96773975792,0.027711404251914828,0.03123935111221016,7701.838899341114,8597.968337692677,16299.80723703379,46.54372759371338,46.122793084307304,turbulent,turbulent,0.00012654461989599144
99390110,160025415,0.07710990529026518,0.033,48.24,401.357,0.7378938305288534,0.8731845454251103,52319.48245177708,31973.18449847698,0.02140707450978522,0.023685701438176016,6006.492712720321,6573.816956532088,12580.309669252409,112.99869233288776,111.97674906405737,turbulent,turbulent,0.0007429846655116701
99390116,155463459,0.13294969236190793,0.041,39.12,367.689,1.272245859922564,0.9753115646212278,72605.69541755258,44370.37956874482,0.01994727239545613,0.02196940491309215,4612.910492838365,5020.429387862122,9633.339880700487,140.97694152350712,139.70196715454873,turbulent,turbulent,0.0012810232659157751
99390116,155463593,0.3772639457758694,0.062,78.07,894.292,3.6101812992906166,1.210279491802092,136245.07823448157,83261.31718553623,0.01754418426086015,0.019166314310242474,8210.036587807197,8868.128396107753,17078.16498391495,217.08643422792179,215.12313699294083,turbulent,turbulent,0.003635088455974075
99390129,1036126248,0.036107486020637194,0.025,49.39,342.767,0.3455261820156669,0.712428008379452,32338.841110525544,19762.72862115526,0.02383278743773993,0.02657419524172216,5978.128352240893,6596.914446382058,12575.042798622952,75.22172813795322,74.54143408185996,turbulent,turbulent,0.0003479100165215386
99390129,1036126249,0.15390024822894574,0.043,64.81,624.509,1.4727296481238827,1.026422490875444,80137.92150414691,48973.43072799309,0.019551346108070914,0.021500407329449966,7824.678899156696,8511.471675012932,16336.150574169627,156.1398134283493,154.7277083142523,turbulent,turbulent,0.0014828902204212918
99390130,155463382,0.10504339830091013,0.037,73.09,649.697,1.0051999837407668,0.9462133382035017,63567.37075544241,38846.930015413716,0.020532178799176647,0.022651309317114777,9102.422924261009,9937.497458525202,19039.92038278621,132.69038927858946,131.4903572484642,turbulent,turbulent,0.0010121350020729932
99758761,99758783,0.06708286540406741,0.031,128.83,1031.928,0.6419412957327025,0.8608192450820289,48452.60379373871,29610.079609573695,0.021782588057003734,0.02412509771872861,16678.916933939512,18293.8088296373,34972.72576357681,109.82096924996114,108.82776483330467,turbulent,turbulent,0.0006463701404662174
99758761,99758891,0.05843142261271009,0.03,80.36,630.585,0.559152369499618,0.8006223344546924,43610.63544769266,26651.083457297013,0.022269561536389905,0.024712785649368674,9539.865099518394,10480.425922720548,20020.29102223894,94.9984980544013,94.13934584979263,turbulent,turbulent,0.0005630100416004044
99758765,159872748,0.027114281589722778,0.022,20.9,131.774,0.25946680947103135,0.6908384337847042,27595.777244557252,16864.174412129203,0.02475887941016057,0.027671428843630653,2843.526070659721,3141.0416956198283,5984.56776627955,70.73173619921636,70.09204895851333,turbulent,turbulent,0.0002612569080677201
99758765,159872815,0.08165751754761078,0.034,38.94,329.783,0.7814116511733088,0.8710881170436353,53775.5010126701,32862.97827890186,0.021269138717865708,0.02352675935443993,4678.0918524409735,5116.022085121112,9794.113937562084,112.45674667439363,111.43970468102349,turbulent,turbulent,0.0007868027218195054
99758770,99759015,0.035173409163356296,0.024,32.18,216.797,0.3365876474962325,0.7530359868863942,32814.85063787408,20053.6248557458,0.02379509266821531,0.02651211287884404,4552.9733162305065,5017.462789537815,9570.436105768322,84.04130724655161,83.28125023641108,turbulent,turbulent,0.0003389098137751262
99758771,99758989,0.04483730311588751,0.027,85.75,627.947,0.42906510158744027,0.758465279745804,37182.87168884682,22722.98503308905,0.023089388026432126,0.025684872194357358,10505.175090124609,11570.880412626102,22076.05550275071,85.25752999019076,84.486473643504,turbulent,turbulent,0.000432025283037259
99758771,159872591,0.23239947370252478,0.051,49.07,514.45,2.223918408636601,1.1018400103221386,102031.0071361767,62352.60868142614,0.018593242947651165,0.020384857862490224,5544.661811912598,6006.778732776141,11551.44054468874,179.92785965219056,178.30061900674187,turbulent,turbulent,0.0022392615395386483
99758775,99758838,0.2583318584911678,0.053,150.03,1601.57,2.4720752008724194,1.1340964204987556,109136.32065574413,66694.76746118937,0.018345826118874822,0.020094961362415602,16689.310494785597,18097.173847728744,34786.48434251434,190.61685336986946,188.8929430643138,turbulent,turbulent,0.0024891304009460337
99758775,99758858,0.055404396510767735,0.029,51.35,394.265,0.5301856125432319,0.8124038697914133,42777.306970461446,26141.824498649894,0.022383835880590962,0.024841218070023385,6559.280261503573,7202.907835638429,13762.188097142001,97.81496494131002,96.93034103152023,turbulent,turbulent,0.0005338434388483886
99758775,160025380,0.04331555884413553,0.026,37.24,265.707,0.414502955446273,0.7901707996230233,37302.48662907536,22796.083434936325,0.02310625342272144,0.025691530958994645,5196.619389131789,5715.535335378383,10912.154724510172,92.53441627782108,91.69754886017266,turbulent,turbulent,0.000417362670568914
99758777,99758826,0.0414199280965737,0.026,47.31,337.557,0.39636294829257135,0.755590337000325,35670.00761918807,21798.45214871085,0.023319238008365113,0.02595454298246873,6068.409150161823,6683.639983807064,12752.049133968887,84.61242208246466,83.84719999518704,turbulent,turbulent,0.0003990975129136281
99758777,99758899,0.08133507052407131,0.034,70.83,599.859,0.7783260337231704,0.8676483875610738,53563.153751062884,32733.209828318042,0.021285477217487636,0.023546839540525086,8357.114691661327,9149.615751330904,17506.73044299223,111.5703677979035,110.56134208248983,turbulent,turbulent,0.0007836958162536398
99758783,159872643,0.005208878395767743,0.012,28.98,95.402,0.04984572627528941,0.4460725276996599,9719.192458946589,5939.537608242345,0.0322096652199452,0.036735323068564835,3852.666670768777,4350.145625160844,8202.812295929622,29.489831494168953,29.223129869820696,turbulent,turbulent,5.018961906388243e-05
99758783,159872663,0.02044363809645916,0.02,32.87,191.665,0.19563290044458526,0.6302631902965312,22887.344044965328,13986.783498943787,0.025872568844267887,0.02901560331087256,4231.053399563395,4695.046847445778,8926.100247009173,58.87151656355428,58.3390913749448,turbulent,turbulent,0.00019698259978095104
99758786,99758803,0.4017575824255961,0.063,78.86,909.65,3.844570166752116,1.2482648278474882,142787.68154984564,87259.59570626306,0.017394180259686386,0.018988234083020472,8610.921736108572,9294.067819292419,17904.989555400993,230.9270480484412,228.83857837262627,turbulent,turbulent,0.0038710944057266687
99758786,99758850,0.027842987510319932,0.022,44.03,277.609,0.26644007186909024,0.7094049613620306,28337.423531405995,17317.40507212056,0.024619069304436317,0.027498200215663675,6199.444685965673,6853.185007786904,13052.629693752577,74.5847055691715,73.9101726498916,turbulent,turbulent,0.00026827827999955153
99758786,99758991,0.036890767058906274,0.025,32.94,228.604,0.35302169434360076,0.7278827356838257,33040.36879447989,20191.442228758988,0.023726021170981777,0.026442287536777583,4169.633213846113,4596.057588545126,8765.69080239124,78.52070206724731,77.8105725844647,turbulent,turbulent,0.0003554572414601414
99758786,475684695,0.03174914472210449,0.023,14.34,93.583,0.30381956671870325,0.7401165385314625,30908.035608400332,18888.342901781012,0.024132316268323368,0.02691280487815095,2116.961328150767,2330.2538718452015,4447.215199995968,81.18233802440832,80.44813710421045,turbulent,turbulent,0.00030591566132571096
99758788,99758864,0.2401412245974777,0.051,38.99,408.771,2.29800214925816,1.1385447874462258,105429.89022409853,64429.714779695416,0.0184864609572055,0.020254179180374043,4717.412906846792,5103.555336843552,9820.968243690344,192.11513280641927,190.37767228578244,turbulent,turbulent,0.0023138563944734196
99758788,159872868,0.0023679553908694034,0.01,34.09,81.339,0.02265986019970721,0.2920096926168361,5302.01224050676,3240.1355601167256,0.03808658131133588,0.03530879098332927,2747.299079328858,2524.8080593233185,5272.107138652176,12.637345845769163,12.523055580489629,turbulent,transitional,2.2816193813348796e-05
99758793,99758908,0.03772983953114157,0.025,46.9,325.486,0.3610510959917853,0.7444382701771146,33791.864795733585,20650.692190187765,0.02361519610297551,0.02630534987993143,6146.589333492929,6775.592540967707,12922.181874460635,82.13319537687606,81.39039504503093,turbulent,turbulent,0.0003635420390977088
99758793,155463319,0.4136065706897206,0.064,51.92,602.947,3.9579576142556996,1.245234750818613,144702.04370500296,88429.48981674403,0.017343743779793527,0.018931699278355706,5618.8311849283655,6056.960333661426,11675.791518589791,229.80728971067404,227.72894696174978,turbulent,turbulent,0.003985264129433795
99758800,99758997,0.06527758279242352,0.031,92.17,738.282,0.6246658640423303,0.837653537929323,47148.68449048837,28813.23586226838,0.021899953960468413,0.02426958795279784,11389.209829271722,12496.255364304698,23885.46519357642,103.98966783096895,103.04920083198189,turbulent,turbulent,0.0006289755231039313
99758800,99759006,0.07440018921293234,0.033,74.62,620.838,0.7119635331381085,0.8425000024690485,50480.92562534026,30849.616109267845,0.021557138226104423,0.0238702204664194,8651.578832990115,9482.069136754557,18133.64796974467,105.1964679590729,104.24508684026489,turbulent,turbulent,0.0007168754712937529
99758801,99759005,0.02805097996978363,0.022,28.45,179.377,0.2684304303328577,0.7147043525503773,28549.109522824016,17446.76941102796,0.024580125626217163,0.027449944862933784,4086.2780628946766,4513.336830124523,8599.6148930192,75.70319180185717,75.01854346041463,turbulent,turbulent,0.00027028237023078537
99758803,99759038,0.2691307814533931,0.054,63.82,687.214,2.575414176587494,1.1381502636078773,111592.9663347072,68196.05879397865,0.018260659219937133,0.01999697989738223,7097.38112818961,7683.85736803923,14781.23849622884,191.98201398927077,190.24575737530168,turbulent,turbulent,0.0025931823270218418
99758803,160032048,0.05884330294341224,0.03,57.79,453.478,0.5630938080709305,0.8062658833730273,43918.04475157668,26838.945682400088,0.02223827091484983,0.02467425579612817,6974.927514157041,7658.514589698782,14633.442103855823,96.34249814180846,95.47119100147201,turbulent,turbulent,0.0005669786727196571
99758803,160032063,0.027611114983362845,0.022,23.13,145.835,0.26422119601304156,0.7034971355238032,28101.433410042584,17173.188131574087,0.024662980444195372,0.027552609117735934,3243.157853529853,3581.8580315017216,6825.015885031575,73.34761615605672,72.68427128836024,turbulent,turbulent,0.0002660440958018917
99758805,99758845,0.24205930903490774,0.052,50.28,532.013,2.3163570242574907,1.1039231795701816,104228.30017279528,63695.40590274381,0.018508889672703123,0.020288104783961532,5567.771449007717,6030.588955465195,11598.36040447291,180.60885599156987,178.97545651710513,turbulent,turbulent,0.0023323379023783065
99758805,99759050,0.012192739753057085,0.016,60.83,287.239,0.11667693543595296,0.587333928389995,17062.730485044893,10427.278793305379,0.02785505057109216,0.031393628140449284,9074.770800477512,10128.655267695576,19203.42606817309,51.12478744742861,50.662422518033075,turbulent,turbulent,0.00011748190628681303
99758807,99758879,0.00692108046912324,0.013,67.5,249.075,0.06623043511122717,0.505022752514511,11920.59013193031,7284.843231586401,0.03053763528996257,0.03466498337269103,10026.932357019847,11274.132648516334,21301.06500553618,37.79925375053788,37.45740295439436,turbulent,turbulent,6.668736834747575e-05
99758807,99759013,0.05325100105894992,0.029,70.76,543.295,0.5095789575019132,0.7808282745603017,41114.686960634186,25125.773615997077,0.022563160199247746,0.02506217744887629,8381.435315426861,9215.620774421104,17597.056089847967,90.35920454361765,89.54200941548127,turbulent,turbulent,0.0005130946155492217
99758813,993164651,0.00616129851850456,0.013,23.58,87.01,0.05895979443545033,0.44958239551763624,10611.972313748642,6485.128154563585,0.03142897993681587,0.03578598870132842,2876.1164119950727,3241.100961914211,6117.217373909283,29.955731606720796,29.684816451453386,turbulent,turbulent,5.936656648269262e-05
99758813,993164652,0.006987498594125309,0.013,29.8,109.962,0.06686601525478765,0.5098692016282066,12034.986034277226,7354.752204691765,0.030466531811460244,0.03457560810986293,4523.126801565365,5081.596113002915,9604.72291456828,38.528215605773845,38.179772187664405,turbulent,turbulent,6.73273334492719e-05
99758814,99758922,0.22130063541338404,0.05,79.66,827.349,2.1177094297931487,1.0916072282805398,99101.4173930777,60562.29446248706,0.018704362589119023,0.0205142240820843,8947.742599420622,9707.853418294904,18655.59601771553,176.60140005625883,175.00424341375665,turbulent,turbulent,0.0021323198097727525
99758814,99759057,0.027883049264548508,0.022,37.65,237.383,0.26682343793826324,0.7104256854204702,28378.196702624264,17342.32214057878,0.024611535825748213,0.027488865546236974,5325.634978044011,5885.793070555963,11211.428048599973,74.79949169967665,74.12301628676455,turbulent,turbulent,0.0002686642909660193
99758814,99759113,0.05839499937533854,0.03,41.71,327.298,0.5588038217735746,0.8001232663843139,43583.45075055865,26634.47049982363,0.022272343769515597,0.024716211456203774,4991.63922351963,5478.940821781381,10470.58004530101,94.88010030721425,94.02201887411884,turbulent,turbulent,0.0005626590891937911
99758818,160032156,0.049149225377738234,0.028,33.89,254.311,0.4703275155764424,0.7730798706633133,39303.0139553246,24018.634314627583,0.022799324617659062,0.02534048518648433,4162.324430976111,4574.625441643192,8736.949872619303,88.57477694842147,87.77371991650527,turbulent,turbulent,0.00047357237231682446
