u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
99758821,99758865,0.00232917889943784,0.01,52.49,125.241,0.022288793296055882,0.2872278832181662,5215.18905413813,3187.0766683536326,0.03826593755465163,0.034886485945740495,4105.325506459722,3709.9852325708143,7815.310739030537,12.226848526523149,12.116270737588392,turbulent,transitional,2.2442566866103228e-05
99758821,99758888,0.027622577732186036,0.022,79.16,499.104,0.2643308873893401,0.7037891922178993,28113.09971446185,17180.31757716744,0.024660797225541313,0.02754990400081712,10929.799865971878,12091.3176030397,23021.11746901158,73.4085292936143,72.74463353661434,turbulent,turbulent,0.00026615454395467037
99758824,99758966,0.13360582319573058,0.041,45.07,423.613,1.2785246238825891,0.9801249040036899,72964.01768688818,44589.35543567815,0.019929078058110082,0.021947095620732805,5340.701852489351,5814.023482054559,11154.72533454391,142.37186868725345,141.08427880570756,turbulent,turbulent,0.0012873453479656043
99758837,1006849999,0.007015465157219507,0.013,20.51,75.682,0.06713363786812926,0.5119098874337268,12083.154515706101,7384.18865305794,0.03043688722831509,0.03453834751453123,3147.1138878908805,3533.713290778274,6680.827178669155,38.837241228929415,38.486003029314446,turbulent,turbulent,6.759680242926657e-05
99758838,99758959,0.14301867892690878,0.042,92.73,882.697,1.3685997983436249,0.9998110489704424,76244.87928392869,46594.33691180092,0.019749079049498075,0.021734703105034066,10914.381309461429,11888.348828889457,22802.730138350886,148.14848014742964,146.80864745602017,turbulent,turbulent,0.0013780419639271076
99758838,160032137,0.0711540287603318,0.032,42.95,350.773,0.6808997967495866,0.8568864766858914,49787.08806436502,30425.602045874126,0.021640667667712738,0.023961970431582505,5376.756034770655,5888.088264505682,11264.844299276338,108.81979776833138,107.83564779677933,turbulent,turbulent,0.0006855974217488378
99758842,99758862,0.040227586223083166,0.026,123.18,878.889,0.3849529782113221,0.7338394060013683,34643.18681899449,21170.94726232893,0.02346049715900784,0.026128941235602058,14864.63675818731,16396.650333403202,31261.28709159051,79.81111802850052,79.08931821681085,turbulent,turbulent,0.0003876088238182886
99758842,99758878,0.04366605052676266,0.026,43.33,309.16,0.41785694283983404,0.7965645366660856,37604.32300504932,22980.539964036398,0.023068333590951423,0.025644695483218547,6119.406100303017,6730.913891430457,12850.319991733475,94.03797571604292,93.18751033176805,turbulent,turbulent,0.0004207397976007924
99758842,99758928,0.16850515431265847,0.045,60.01,591.819,1.6124895149536695,1.0261525123991397,83843.20772624902,51237.78416665964,0.01935587841959438,0.021276430499851055,6869.695532129906,7467.691075996567,14337.386608126471,156.05768575599322,154.6463233922788,turbulent,turbulent,0.001623614310544206
99758845,99758887,0.042752150384609236,0.026,32.97,235.241,0.4091114869340597,0.779892993567693,36817.290614317426,22499.573206417157,0.023168139677240976,0.025767961875502406,4503.98591414225,4954.074298498568,9458.06021264082,90.14286854447744,89.32762992675336,turbulent,turbulent,0.00041193400554498697
99758845,99759051,0.17186665931736073,0.045,24.58,242.408,1.6446570269603897,1.0466232025693476,85515.79372833135,52259.925409808195,0.019286727892541246,0.021191718613945327,3012.8309172168756,3264.585423538013,6277.416340754889,162.34617226591664,160.87793777096536,turbulent,turbulent,0.0016560037508130403
99758846,99759055,0.019844044866353366,0.02,65.98,384.729,0.18989516618519967,0.6117781466705569,22216.079151715225,13576.563915846462,0.02604385216279023,0.029228274102814884,7998.486780532404,8888.57127141632,16887.058051948723,55.46886196292716,54.9672098734879,turbulent,turbulent,0.0001912052800729802
99758858,99759063,0.03889304209047175,0.025,32.31,224.231,0.3721822209614522,0.7673891364382508,34833.66047001664,21287.34843643922,0.02346727398378988,0.026122546650348268,4498.924773869652,4952.891588033378,9451.816361903031,87.2755572248766,86.48625014177655,turbulent,turbulent,0.00037474995928919383
99758864,99758995,0.23435147299534692,0.051,81.76,857.172,2.242597827706669,1.1110947254326597,102887.99898130745,62876.32866285585,0.01856584733297109,0.02035133900889214,9259.03107286477,10040.252203198073,19299.283276062844,182.96309937210546,181.30840847270247,turbulent,turbulent,0.0022580698305901944
99758868,159872586,0.05437185942797782,0.029,38.2,293.3,0.5203048749088787,0.7972636070218578,41980.09305729654,25654.635666958602,0.02246855380365399,0.024945614330238917,4741.008141733188,5205.7881831867535,9946.796324919942,94.20310485417541,93.35114606667864,turbulent,turbulent,0.0005238945325931255
99758878,99758953,0.017744772209603604,0.019,46.1,257.054,0.1698064326277857,0.6061595855394474,20911.444669923178,12779.283112699004,0.026443331646605357,0.02970464295113227,5877.4647072798125,6535.978811715568,12413.44351899538,54.45469015817925,53.96221008682182,turbulent,turbulent,0.0001709779514720472
99758882,99759094,0.02543100619286246,0.021,49.16,298.598,0.24335891093648288,0.7111295159160004,27115.115477113024,16570.43512703548,0.024893717444691113,0.02782018138787282,7354.251341835613,8135.744181058792,15489.995522894405,74.94777530794816,74.26995884026606,turbulent,turbulent,0.0002450378788393419
99758886,99758931,0.14004817253152782,0.042,57.13,543.82,1.3401738998232327,0.979044914522668,74661.26864490364,45626.56978639085,0.019825667860005204,0.02182858548008823,6527.016771785695,7107.203613005907,13634.220384791603,142.05828537433956,140.7735314933635,turbulent,turbulent,0.001349419951070725
99758887,99759170,0.019511102557355525,0.02,46.24,269.625,0.18670911538139257,0.6015137660909565,21843.338980068453,13348.777062468449,0.026142216789636293,0.029350407286719126,5455.335720649083,6062.905107529094,11518.240828178175,53.62316929992897,53.13820937881784,turbulent,turbulent,0.00018799724824938678
99758888,99759020,0.006462978120057956,0.013,42.35,156.272,0.06184668057471729,0.47159558600627066,11131.573104019131,6802.663633783689,0.031056757401702755,0.03531771539216417,5590.924929440773,6296.012510338672,11886.937439779445,32.961031923308646,32.66293728157158,turbulent,turbulent,6.22733696619742e-05
99758888,99759073,0.011584417589554339,0.016,42.8,202.102,0.11085567071343866,0.5580305680909133,16211.43394840519,9907.039296403183,0.028187301063484077,0.03180859060571933,5845.821437602209,6531.3116461314785,12377.133083733686,46.15059620438936,45.733217116455805,turbulent,turbulent,0.00011162047982711172
99758888,159872680,0.006479860963356488,0.013,23.11,85.276,0.06200823888379415,0.4728275063734638,11160.651433063455,6820.4338168182485,0.031036678977180873,0.03529246199645079,3079.957618827009,3466.108395230666,6546.066014057675,33.13346102662051,32.83380696186852,turbulent,turbulent,6.243604258491228e-05
99758895,159548670,0.0738336662524645,0.032,70.84,578.55,0.7065422607891341,0.88915654163419,51662.05354595082,31571.420285308606,0.02148515467824418,0.023770591440617134,9405.414056738628,10299.434214266863,19704.84827100549,117.17036766737093,116.110696390899,turbulent,turbulent,0.000711416796812136
99758895,159872779,0.05597457804566182,0.029,43.35,332.841,0.5356418951737972,0.8207645363558714,43217.53973325875,26410.85704040269,0.022338014451124922,0.024784746279663775,5656.1032635961155,6208.036198417394,11864.13946201351,99.83860473067419,98.93567932536632,turbulent,turbulent,0.0005393373651525321
99758895,160025394,0.08445269706040032,0.034,44.01,372.721,0.8081597804822996,0.9009059186584731,55616.264523916565,33987.895204779205,0.021131258317821058,0.023357267441497014,5603.900166429755,6125.649870683237,11729.550037112993,120.28742192336094,119.19956047450975,turbulent,turbulent,0.0008137353902949419
99758899,99759062,0.05356238512135285,0.029,27.23,209.072,0.5125587092952426,0.7853941507942995,41355.10419215354,25272.696026918602,0.022536594241630434,0.025029447823732804,3315.6291879615055,3639.059178964543,6954.688366926049,91.41904113499953,90.59226100328245,turbulent,turbulent,0.0005160949250759837
99758900,99759096,0.05491335546065045,0.029,37.41,287.234,0.5254866551258417,0.8052036533020199,42398.17796520493,25910.133337618947,0.022423841015906994,0.024890517651174848,4728.651184021487,5190.8703295679325,9919.52151358942,96.08880891282897,95.21979609992746,turbulent,turbulent,0.0005291120626522885
99758900,159872625,0.16108303084655665,0.044,47.3,461.175,1.5414644100148962,1.0260492092616254,81971.77237409468,50094.1232398423,0.019452948327187896,0.02138770587254298,5594.040798097533,6079.413496617538,11673.454294715071,156.02626657237064,154.61518835905258,turbulent,turbulent,0.0015520991932568792
99758903,99759142,0.025264894759610242,0.021,51.51,312.872,0.2417693278431602,0.7064845269517053,26938.003700231508,16462.19958544148,0.024928659562635867,0.02786352557485756,7612.500314464159,8423.142908604977,16035.643223069135,73.97187820241133,73.30288760215731,turbulent,turbulent,0.00024343732898510486
99758922,99758926,0.12250541508430804,0.039,35.89,328.429,1.1723006228163448,0.9932299861082137,70332.79696125364,42981.37879343074,0.020105199690471014,0.022145696641381444,4654.651636708998,5065.984326728797,9720.635963437795,146.2045815050161,144.88232914212097,turbulent,turbulent,0.0011803884923364547
99758922,99759023,0.07847478263873994,0.033,15.47,128.71,0.7509548577869851,0.8886402745250581,53245.55902019648,32539.12314301692,0.02133430570739971,0.023596199038662256,2067.8532613251955,2254.1099658864723,4321.963227211668,117.03434292305148,115.97590183401782,turbulent,turbulent,0.0007561358026632937
99758926,159872848,0.05584319401007247,0.029,35.38,271.648,0.5343846316753346,0.8188380304165664,43116.09913331771,26348.865238007846,0.022348513508480227,0.024797686095627693,4614.961157880727,5063.612048889982,9678.57320677071,99.37047062941696,98.47177895888791,turbulent,turbulent,0.0005380714276135289
99758926,159872851,0.0550306774938873,0.029,29.54,226.808,0.5266093540084908,0.8069239657648564,42488.76140165109,25965.490172019374,0.022414236412094092,0.0248786819324814,3768.576638216674,4134.587668387073,7903.164306603747,96.4998337734225,95.6271037131712,turbulent,turbulent,0.0005302425071949643
99758928,99758975,0.0659594856620014,0.031,58.64,469.706,0.6311912503540804,0.8464038366810772,47641.20921146529,29114.224768043023,0.021855082929953005,0.024214351414428684,7421.77543398712,8137.23519578605,15559.010629773169,106.17360983454759,105.21339159079835,turbulent,turbulent,0.0006355459289883325
99758928,99758981,0.07765428196875418,0.033,57.16,475.571,0.7431031767344898,0.8793490102984248,52688.84493471814,32198.90719794701,0.021377832205054226,0.023649736789024208,7187.126397168681,7866.954166922234,15054.080564090917,114.59980930468005,113.56338577348421,turbulent,turbulent,0.0007482299517412017
99758931,99759105,0.10401170895842625,0.037,45.29,402.583,0.9953273584538397,0.936920053403783,62943.04043103455,38465.39281904169,0.02057049540298601,0.02269836405319646,5589.692687488163,6098.788406362437,11688.4810938506,130.09673750001326,128.92016206856255,turbulent,turbulent,0.0010021942641334004
99758931,160025498,0.015938209791571883,0.018,18.84,99.984,0.1525187539863338,0.6066221715694364,19825.96081096421,12115.928391547037,0.02681088111146055,0.030140351317666195,2605.2774393749205,2895.6108521872757,5500.888291562196,54.537835228570444,54.04460320563491,turbulent,turbulent,0.00015357100266521592
99758936,99759110,0.11745761920827173,0.039,8.84,80.895,1.1239963560600166,0.9523042668297453,67434.75688517385,41210.34502753132,0.02026358914503768,0.022340087334749414,1163.2862023256296,1257.2461054458802,2420.5323077715097,134.4041866638077,133.1886553065149,turbulent,turbulent,0.0011317509675410312
99758936,99759120,0.029923451352563427,0.023,25.83,168.567,0.28634881677094187,0.6975570973587426,29130.709127019283,17802.193252735797,0.024436111022689656,0.027288860815918855,3370.4758427534384,3721.572617891364,7092.048460644803,72.11421168438632,71.46202154221403,turbulent,turbulent,0.0002883243781774669
99758954,99759047,0.09327069568598238,0.035,30.38,261.663,0.8925425424495922,0.9389292700788728,59668.39844974492,36464.212239116525,0.020825311024760835,0.022991583988682934,4066.9451074038875,4435.918613817885,8502.863721221773,130.65531837441176,129.47369122109677,turbulent,turbulent,0.0008987003209954544
99758954,99759148,0.044432284411546466,0.027,41.49,303.831,0.4251893245124064,0.7516140062850356,36846.99603468065,22517.726613931336,0.02313243835110791,0.025737981346957674,5043.943759281092,5551.9730875465875,10595.91684682768,83.72421144198643,82.96702219886484,turbulent,turbulent,0.0004281227664223308
99758954,99759183,0.027584623750723285,0.022,32.72,206.3,0.2639676913944812,0.7028221716083781,28074.47174585702,17156.711472727435,0.024668031009483428,0.027558867004560186,4549.578141660344,5028.272203374042,9577.850345034385,73.20693827075517,72.54486567280787,turbulent,turbulent,0.0002657888422187417
99758959,99759083,0.10494234802731534,0.037,55.14,490.139,1.0042329954767018,0.9453030942638435,63506.2198377223,38809.559814431355,0.02053590804373071,0.022655889289273527,6887.52606435576,7516.277187878233,14403.803252233993,132.43521949142553,131.2374951786819,turbulent,turbulent,0.0010111613424187104
99758959,99759189,0.026455135163051025,0.022,28.02,176.666,0.2531591881631677,0.6740441962707996,26924.925689748812,16454.207426069075,0.024890079163059037,0.027833975627311623,3624.9464073085974,4009.137200235514,7634.083607544111,67.33456890380818,66.72560513590784,turbulent,turbulent,0.0002549057695790861
99758962,159872719,0.026979043505615034,0.022,16.23,102.33,0.25817266512550274,0.6873927342958989,27458.13760134309,16780.060856326214,0.024785421619442874,0.027704313631277157,2204.1148721226423,2433.2321727865083,4637.347044909151,70.02791749814426,69.39459548848228,turbulent,turbulent,0.00025995383523541674
99758966,159872833,0.11001517786569708,0.038,36.32,327.679,1.0527768216813116,0.9395267776673423,64824.058534411386,39614.909902274994,0.020435204960820387,0.022541635569560556,4389.449145871077,4784.754621045709,9174.203766916788,130.82166186089435,129.63853032197264,turbulent,turbulent,0.0010600400794172826
99758970,159872827,0.02713433740137168,0.022,24.9,156.994,0.2596587311136046,0.691349431115095,27616.18920748869,16876.648454803162,0.024754959403803702,0.02766657206070764,3378.674097455057,3733.6583758760926,7112.332473331149,70.83641218117265,70.19577826654834,turbulent,turbulent,0.0002614501538051313
99758975,99759088,0.03923632435056873,0.025,61.14,424.312,0.37546721866572946,0.7741623550648011,35141.113347212064,21475.237289816494,0.02342482685420892,0.026070083732315404,8569.606955674046,9441.138992458804,18010.745948132848,88.82299953272424,88.01969761288971,turbulent,turbulent,0.00037805762066206336
99758979,99759067,0.022592394791842947,0.021,54.03,328.178,0.21619516547218132,0.631753169727732,24088.523632906083,14720.841535860203,0.025540567991015707,0.028622451234150005,6537.302729556293,7252.804856126017,13790.10758568231,59.15019707231227,58.615251538872236,turbulent,turbulent,0.0002176867268133472
99758981,99759102,0.06334326299824199,0.031,81.17,650.172,0.6061556267774353,0.8128320027288661,45751.56422686616,27959.435674230845,0.022030964404958546,0.024430832023940113,9512.023042631985,10442.216587605704,19954.239630237687,97.91808814031651,97.03253159974213,turbulent,turbulent,0.0006103375810670086
99758989,99759180,0.010463083535090756,0.015,83.66,368.188,0.10012520129273451,0.573457088045407,15618.367696847517,9544.608022386832,0.02849458975127226,0.032165433041342305,12957.98555750673,14488.80159201537,27446.7871495221,48.73749311637219,48.29671851976698,turbulent,turbulent,0.00010081597936447595
99758995,99759099,0.20664866042606195,0.049,87.6,900.966,1.9774991428331288,1.0613635893604225,94428.63759329278,57706.691852178665,0.018881232729285245,0.02072391997730159,9559.356618044292,10381.251823750863,19940.608441795157,166.9512620480345,165.44137981001617,turbulent,turbulent,0.001991142192006761
99758995,99759176,0.015870626315449318,0.018,29.46,156.344,0.15187202215740975,0.6040498854981764,19741.891937069526,12064.552699555215,0.026836603138207432,0.030172374011627916,4012.6932508953805,4464.006296886082,8476.699547781463,54.07629759226176,53.587239646662866,turbulent,turbulent,0.0001529198089409853
99758997,99759177,0.03903519533483915,0.025,68.96,478.582,0.3735425390893699,0.7701939274644514,34960.97676061399,21365.153243715034,0.023449631669200045,0.026100741837515713,9565.627328437598,10540.934345877546,20106.561674315144,87.91470375079918,87.11961632213519,turbulent,turbulent,0.0003761196624462673
99759000,99759044,0.016108830672590998,0.018,58.57,310.831,0.154151489689866,0.6131161511764583,20038.200638702325,12245.631187755895,0.02674663901996439,0.030060373597378127,8136.7569432878845,9055.303656218986,17192.06059950687,55.71175637604607,55.207907585871624,turbulent,turbulent,0.00015521500284568687
99759001,99759011,0.04213944023942345,0.026,51.96,370.735,0.40324823195620524,0.7687158166299392,36289.63698111523,22177.11651963292,0.02323678197974226,0.02585272847105938,6865.763831546445,7559.84326681176,14425.607098358205,87.57758610410416,86.785547517004,turbulent,turbulent,0.00040603029913317346
99759006,99759111,0.03337561743261247,0.024,43.93,295.956,0.31938389887667434,0.7145466307967016,31137.61011653661,19028.639169267106,0.02405778991612779,0.02683700610346648,5629.299594131152,6214.156029457333,11843.455623588485,75.66978295900753,74.98543676214176,turbulent,turbulent,0.0003215873740354034
99759013,99759087,0.02641140073217153,0.022,62.62,394.819,0.2527406768628854,0.6729298969436617,26880.41462245483,16427.00607582395,0.02489895034663612,0.027844965967105752,7994.336576972036,8851.494625851217,16845.831202823254,67.11212400650258,66.50517199697569,turbulent,turbulent,0.0002544843709095374
99759020,159872669,0.0035329834878718067,0.011,68.81,196.728,0.03380845442939528,0.360064237183949,7191.444480458841,4394.794642630388,0.03492891808975699,0.04013820510671708,7016.2495140843575,7986.893508411399,15003.143022495757,19.21415600319675,19.040386050745635,turbulent,turbulent,3.404170378777625e-05
99759023,99759137,0.061432304874140864,0.03,36.27,284.611,0.5878689461640274,0.8417401654802164,45850.361548358196,28019.81213133613,0.02204850606140788,0.02444053684897043,4770.221740904673,5228.629941595365,9998.851682500039,105.00680357341678,104.05713775093876,turbulent,turbulent,0.0005919247380308581
99759028,1007176059,0.02482192547311788,0.021,34.33,208.52,0.23753038730256346,0.6940977369096589,26465.699802188108,16173.567913952566,0.025023479797009987,0.027981141047681252,4939.434183255902,5464.938400510113,10404.372583766015,71.4007203791192,70.75498294557329,turbulent,turbulent,0.00023916914338796837
99759036,1006795433,0.037248606392258694,0.025,21.0,145.74,0.3564459941842937,0.734943176375664,33360.85938022064,20387.29861241796,0.02367832010817648,0.02638334918396863,2733.7266980898357,3009.4194293848423,5743.146127474678,80.05138694156636,79.3274141737712,turbulent,turbulent,0.00035890516603477216
99759038,99759140,0.07564220402084249,0.033,80.8,672.256,0.7238488423047128,0.856564448941572,51323.63930398754,31364.610498816983,0.021487404306364793,0.023784483837924728,9643.53726940763,10566.407898941376,20209.945168349004,108.73802168669913,107.75461128579562,turbulent,turbulent,0.000728842778906724
99759038,160032071,0.1725022928669608,0.045,23.99,236.589,1.650739644659912,1.050494045372631,85832.06628363853,52453.204094702705,0.019273868014724225,0.02117596175966714,2964.36080442363,3211.4574548041455,6175.818259227775,163.54923862694,162.07012377979856,turbulent,turbulent,0.0016621283333612858
99759045,159872763,0.038959669425132785,0.025,58.41,405.365,0.3728198031113185,0.768703744143397,34893.33371306628,21323.815609282672,0.023458993520616533,0.026112312572906207,8087.476561814858,8910.976863549708,16998.453425364565,87.57483535823785,86.78282164847175,turbulent,turbulent,0.0003753919402094234
99759047,155463633,0.051846935697199344,0.028,22.52,168.99,0.4961429253320511,0.8155127987273375,41460.28389230366,25336.972846963476,0.022554350382808105,0.025038407917324895,3078.53802202014,3375.931795462451,6454.469817482592,98.56503926959041,97.6736317997869,turbulent,turbulent,0.0004995658862733931
99759051,99759091,0.08255338340193479,0.034,40.07,339.353,0.7899845301620554,0.8806448378894753,54365.472843840806,33223.518508333815,0.021224223508736276,0.023471553602687364,4906.574809976274,5364.975167749227,10271.5499777255,114.93781164653922,113.89833127272878,turbulent,turbulent,0.0007954347463254711
99759051,160025393,0.06819392571623081,0.031,42.08,337.061,0.65257345182996,0.8750765683701172,49255.10029969351,30100.496709320916,0.021712574322794435,0.024038883996287952,5688.266585553968,6228.708930440202,11916.97551599417,113.48891572793686,112.46253895205915,turbulent,turbulent,0.0006570756493277388
99759055,99759172,0.009702083132725416,0.015,43.34,190.739,0.09284290079163078,0.5317484394163271,14482.413457188692,8850.410129280473,0.029005543026109203,0.03280478935542279,5895.21114535997,6601.6481223983665,12496.859267758337,41.90576610915032,41.526776629570634,turbulent,turbulent,9.34834372315648e-05
99759062,99759077,0.02830722341154315,0.022,36.12,227.737,0.27088252068462343,0.7212331192221761,28809.90333791277,17606.144243788964,0.024532714896368178,0.02739119595318504,5252.351504533895,5802.402740534041,11054.754245067936,77.0925941017388,76.39538021375104,turbulent,turbulent,0.0002727513779042949
99759063,993164649,0.013699216690469238,0.017,35.15,176.558,0.13109298268391614,0.5845499706706548,18043.219121413775,11026.469431289555,0.027443813161570674,0.03090568074149379,4839.965451854506,5394.873416965269,10234.838868819774,50.641273997570124,50.18328189148138,turbulent,turbulent,0.000131997411904812
99759067,159872753,0.014258941263890303,0.017,31.8,159.731,0.13644919869751487,0.6084335977691705,18780.431573341943,11476.990511305963,0.02719444255766092,0.030594760240689425,4706.38326911998,5240.172487516149,9946.555756636128,54.864030899845794,54.36784881205821,turbulent,turbulent,0.00013739058121809886
99759074,159872613,0.04198473553579637,0.026,38.14,272.129,0.40176780417030017,0.7658936635137731,36156.408407076284,22095.698631332085,0.023254340132281736,0.02587440976396871,5029.569136565733,5535.9332327764,10565.502369342132,86.9357268808731,86.14949317256557,turbulent,turbulent,0.00040453965766441835
99759074,159872622,0.042811044770977205,0.026,38.18,272.414,0.40967506957872923,0.7809673563512171,36868.00927335457,22530.5681048167,0.02316161598482029,0.025759905306022447,5214.369694208654,5736.825341529418,10951.195035738074,90.39139712591499,89.5739108528803,turbulent,turbulent,0.00041250147642685875
99759083,99759126,0.059949888113537665,0.03,60.11,471.683,0.5736831398424657,0.8214282183387697,44743.95109251977,27343.668867339362,0.022155730249894198,0.02457260782941746,7498.792918057236,8230.779534648897,15729.572452706132,100.00013186800187,99.09574563542849,turbulent,turbulent,0.0005776410618043136
99759083,160032146,0.03589564030684133,0.024,24.74,166.673,0.3434989503047017,0.7684984073577353,33488.65245757864,20465.394790906757,0.023694922727237756,0.026388201847767977,3650.724614105165,4019.055250671067,7669.779864776232,87.52805548079841,86.73646484124565,turbulent,turbulent,0.00034586879864930526
99759085,99759127,0.004576288489182486,0.012,41.33,136.058,0.04379223434624389,0.39189944912346353,8538.849478644981,5218.213120458088,0.033299815354492064,0.038111656327041776,4373.724879716461,4957.199989855803,9330.924869572264,22.762011725390277,22.556155496547607,turbulent,turbulent,4.409436322896647e-05
99759085,159872776,0.020569183375998445,0.02,27.47,160.178,0.19683429067941094,0.6341336642325184,23027.896230074428,14072.676950781723,0.025837619111012157,0.028972208427658883,3584.5459827910254,3975.903004307455,7560.44898709848,59.596801889250365,59.057817328658125,turbulent,turbulent,0.00019819227857868703
99759091,160025398,0.061897482570267205,0.03,39.81,312.389,0.592320407370978,0.8481139903223298,46197.54965395379,28231.98375146094,0.022015618779683818,0.02440002257520552,5297.236528532992,5806.416987854337,11103.65351638733,106.60308950211895,105.63898710850647,turbulent,turbulent,0.0005964069105047951
99759094,159872860,0.005785094381501475,0.012,37.24,122.594,0.05535975484690406,0.4954179148882029,10794.347921938024,6596.580498803334,0.03137338303843735,0.03568092790307582,5938.974129674153,6688.356551816434,12627.330681490588,36.37514648771682,36.04617510461149,turbulent,turbulent,5.5741689706574575e-05
99759096,159872596,0.027969139125175055,0.022,17.49,110.274,0.26764726435574215,0.7126191488276855,28465.81534776534,17395.867148581954,0.024595399465331996,0.027468870941766727,2527.9713625050176,2789.066382025113,5317.037744530131,75.26209669006265,74.58143754682328,turbulent,turbulent,0.0002694938010796783
99759099,160032135,0.1881231917410434,0.047,24.15,243.384,1.8002219305363003,1.050196032241664,89621.39300753029,54768.91588676166,0.01909086104070563,0.0209665690265501,2835.820541399382,3070.363309316657,5906.183850716039,163.45645769701338,161.97818194672217,turbulent,turbulent,0.0018126419188891501
99759105,99759131,0.027987621190206455,0.022,34.76,219.162,0.26782412622207136,0.7130900490363874,28484.625617472775,17407.36237360403,0.024591944569030834,0.027464589939322437,4955.687183466446,5475.795749868575,10431.48293333502,75.36159625254085,74.68003725014357,turbulent,turbulent,0.0002696718831412971
99759105,160025438,0.04727229096134411,0.027,22.86,167.404,0.45236642068271876,0.799655396212186,39202.168888491135,23957.006451037778,0.02284181463856658,0.025379388039004535,3149.4011613198068,3457.1986840930817,6606.5998454128885,94.76917092471855,93.91209272036342,turbulent,turbulent,0.0004554873612627649
99759110,99759121,0.10492291725252846,0.037,60.29,535.918,1.0040470550481193,0.9451280650990188,63494.46123808709,38802.37396591065,0.02053662572005296,0.022656770677554706,7515.916343154752,8203.305215042963,15719.221558197714,132.38618150554885,131.18890068501335,turbulent,turbulent,0.0010109741191605401
99759121,160032106,0.09235830151618228,0.035,28.59,246.246,0.8838114977625099,0.9297444603637312,59084.70923775335,36107.51140817887,0.020864302203543857,0.0230395166666731,3767.155237940134,4109.044155877373,7876.199393817507,128.11162370193293,126.95300134269864,turbulent,turbulent,0.0008899090395833981
99759126,99759132,0.026790438728634323,0.022,32.11,202.454,0.25636783472377345,0.6825873173313183,27266.18357904689,16662.755006143958,0.02482275878992813,0.027750572114574556,4238.650257263032,4687.667649543745,8926.317906806777,69.05223917258546,68.42774105173815,turbulent,turbulent,0.0002581365530508333
99759137,159872883,0.03439876539253438,0.024,19.96,134.471,0.32917478844530507,0.7364514518549137,32092.150727864704,19611.97259779274,0.023905867604766932,0.026649125515914758,2743.8768321388243,3021.940300884747,5765.817133023571,80.38029247003783,79.6533451298475,turbulent,turbulent,0.00033144581235029915
99759140,160032157,0.05288433187521479,0.029,33.77,259.286,0.506070161485309,0.7754517434082695,40831.584513589245,24952.76565897684,0.022594728772324983,0.025101068510382667,3997.166631279183,4390.5998472565825,8387.766478535767,89.11912014275146,88.31314015241963,turbulent,turbulent,0.0005095616118474875
99759161,160032148,0.026715415580518015,0.022,21.4,134.927,0.25564990986141645,0.6806758201016844,27189.82816919573,16616.09312242066,0.024837715976103562,0.027769102891459754,2833.655508486347,3131.4055603086617,5965.061068795008,68.66603701011984,68.04503164385397,turbulent,turbulent,0.0002574136751222585
99759162,155463653,0.27646858680302233,0.054,48.13,518.264,2.6456324095982997,1.1691817385208652,114635.52973429221,70055.41283122296,0.018175587619618683,0.019892921887080216,5672.560309298593,6133.418347145279,11805.978656443873,202.59344229769903,200.76121751358036,turbulent,turbulent,0.002663885005656467
99759165,159872789,0.022932859714271236,0.021,14.68,89.166,0.21945320300738025,0.641273621008215,24451.535053592237,14942.683010292802,0.025456953069655026,0.02851875589536713,1868.5784003302256,2067.1236789692302,3935.702079299456,60.94640419860529,60.39521403662803,turbulent,turbulent,0.0002209672420150793
99759176,159872876,0.004344345700849849,0.011,47.43,135.602,0.04157268613253444,0.44275426879567326,8842.985261275968,5404.074849874317,0.033082824024612774,0.03779947584786831,6936.198387103842,7849.321208340602,14785.519595444444,29.05272350486658,28.78997501978214,turbulent,turbulent,4.1859502034954285e-05
99759195,160032118,0.11267024777337632,0.038,34.3,309.455,1.0781841892189121,0.962201006107791,66388.5009181565,40570.963032556305,0.02034380858135943,0.022429442006736737,4336.585582971012,4723.9895184485595,9060.57510141957,137.21227026170334,135.97134301644107,turbulent,turbulent,0.001085622736014271
155463247,155463411,0.05946615246455727,0.03,43.58,341.972,0.5690540905699261,0.8148001140204368,44382.91214981658,27123.032802431342,0.02219154235607904,0.024616712087154612,5384.862053485965,5908.661250382591,11293.523303868555,98.39284061867089,97.50299048770533,turbulent,turbulent,0.0005729800760593454
155463247,155463500,0.12630332398946048,0.04,86.45,801.997,1.2086442487029712,0.9734609802210455,70700.42075021329,43206.038952125375,0.02006551902310297,0.0221058888933692,10291.29658748365,11221.082068290816,21512.378655774468,140.44246161296147,139.17232100035577,turbulent,turbulent,0.0012169828580916246
155463249,155463337,0.04691876504842267,0.027,20.67,151.366,0.44898339759256145,0.7936751718943157,38908.995397996725,23777.843935233464,0.022876613281578948,0.025422333708669545,2818.3420267797496,3093.3485586963448,5911.690585476094,93.35700834368376,92.51270152645168,turbulent,turbulent,0.00045208099821287016
155463253,155463277,0.11950160482822196,0.039,33.52,306.742,1.143556027064325,0.9688761694473677,68608.2497099665,41927.48328724781,0.020198306025208522,0.022259979702642322,4164.447986712098,4533.940931067562,8698.38891777966,139.12266390632422,137.8644593467353,turbulent,turbulent,0.001151445583510701
155463253,155463300,0.5724278861932488,0.073,82.62,1013.5,5.4777788152464,1.3246428902293426,175575.99240665216,107297.00172197341,0.01670316059588198,0.01819143792077804,8453.536944490479,9100.534127224093,17554.07107171457,260.0512600090879,257.6993953172891,turbulent,turbulent,0.005515570794074577
155463253,155463589,0.058923014351460426,0.03,33.26,260.991,0.5638565966646931,0.8073580822403597,43977.53782913622,26875.302753534088,0.022232251328355827,0.024666843289296872,4065.1085335088574,4458.993943257057,8524.102476765915,96.60369346348403,95.73002411173319,turbulent,turbulent,0.0005677467239009317
155463254,155463281,0.06166783885732714,0.03,43.38,340.403,0.5901228598787287,0.8449674318897971,46026.153720052556,28127.241243314682,0.022031809885163733,0.024419968979469225,5724.159720643636,6275.889521641031,12000.049242284667,105.8135479661712,104.85658606809426,turbulent,turbulent,0.0005941942018183644
155463254,155463591,0.052437462578437066,0.028,41.59,312.091,0.501793900272125,0.8248013366740057,41932.50875598977,25625.556219425554,0.022503148675056702,0.024975254541680106,5717.5457222393825,6277.2874327719865,11994.833155011369,100.82310054982428,99.91127151160877,turbulent,turbulent,0.0005052558480971103
155463255,155463260,0.1135327515456626,0.038,33.0,297.726,1.0864378138340918,0.9695667660476722,66896.71256772627,40881.538444898084,0.020314775940692947,0.022393795302329923,4235.7734144880205,4612.906222711498,8848.679637199519,139.32106259319727,138.06106374556472,turbulent,turbulent,0.0010939333035651247
155463255,155463643,0.030142222777382672,0.023,36.31,236.959,0.2884423232285423,0.7026569622868862,29343.684785028305,17932.345725354062,0.024398319565718984,0.027242085309391987,4770.546337068847,5269.956845152786,10040.503182221633,73.17252544887245,72.51076407533809,turbulent,turbulent,0.0002904323280352831
155463260,155463261,0.06427342252768029,0.031,38.85,311.188,0.6150566749060314,0.8247679750388441,46423.39973766877,28370.00396988093,0.0219672628583422,0.024352435451478423,4726.530686536837,5181.49565310886,9908.026339645698,100.81494451195,99.9031892357209,turbulent,turbulent,0.0006193000387986154
155463268,155463601,0.0758916513602128,0.033,44.11,366.995,0.7262358981838545,0.8593891646614998,51492.89065562258,31468.042422048096,0.02147359553507745,0.023767504469843635,5345.674393996998,5851.627233781412,11197.30162777841,109.45638083553446,108.46647370195561,turbulent,turbulent,0.0007312463034254892
155463269,155463294,0.05219978793097624,0.028,27.24,204.409,0.49951950173183,0.8210628955428014,41742.44818200948,25509.40748260731,0.02252365656717548,0.025000550194065555,3748.718333733875,4112.440597517717,7861.158931251592,99.91120333293561,99.00762135672966,turbulent,turbulent,0.0005029657581562712
155463269,159872717,0.11278405201497932,0.038,37.37,337.152,1.0792732250237256,0.9631728913919168,66455.55760035488,40611.9423307319,0.020339959723422407,0.022424716540075194,4721.105080259561,5143.959825072049,9865.06490533161,137.489596794939,136.24616144999823,turbulent,turbulent,0.0010867192852327266
155463275,155463296,0.05299734817750253,0.029,34.1,261.82,0.5071516572009812,0.7771089202229332,40918.84352839847,25006.090891737356,0.02258496532510481,0.025089040594971412,4050.9094295972777,4449.516888218818,8500.426317816096,89.50043064211054,88.69100213666665,turbulent,turbulent,0.0005106505689566491
155463277,377595955,0.06229232233203874,0.03,350.36,2749.275,0.5960987782970214,0.8535240508286489,46492.24062913343,28412.073623873926,0.0219879802666885,0.02436597202069631,46316.291206462825,50849.6304906641,97165.92169712693,107.96745473769198,106.99101322899831,turbulent,turbulent,0.0006002113489517914
155463286,155463302,0.16357394340023648,0.044,42.41,413.497,1.5653008937821673,1.0419155537338598,83239.34547463137,50868.75530249929,0.019398792194019403,0.02132133628030816,5174.670648443178,5620.275584620644,10794.946233063822,160.88900993808403,159.4339538012339,turbulent,turbulent,0.0015761001283319256
155463289,155463304,0.15062974693711323,0.043,41.97,404.423,1.4414329850441459,1.0046102058336404,78434.92765702723,47932.70681555922,0.019628291311633312,0.02159472055326584,4925.507588263392,5355.104149351215,10280.611737614607,149.5741379042813,148.22141177739758,turbulent,turbulent,0.0014513776371906336
155463296,155576276,0.0039917672227394,0.011,140.23,400.918,0.03819872940420479,0.4068212107431464,8125.306121523373,4965.49085648012,0.03381686845307158,0.03872855747977771,17648.30172289755,20025.286246129283,37673.587969026834,24.52836005731619,24.306529238405666,turbulent,turbulent,3.846226789701304e-05
155463300,155463310,0.10956878871865118,0.038,33.26,300.072,1.0485051552024036,0.9357146258802346,64561.03340680079,39454.171482498365,0.02045087989573417,0.022560873729741263,4000.9796574437028,4360.59120711792,8361.570864561623,129.76219176160203,128.58864191176136,turbulent,turbulent,0.0010557389421009097
155463300,155463342,0.1873961452886014,0.047,79.65,802.713,1.7932645482162815,1.0461373019355091,89275.02999271007,54557.24849141799,0.019104169237527745,0.02098286147181532,8914.119536621301,9686.376725109947,18600.49626173125,162.19546703289856,160.72859549352916,turbulent,turbulent,0.0018056365365942864
155463300,155463390,0.20970745501964974,0.049,87.98,904.874,2.0067699044942557,1.0770737962510604,95826.36166058025,58560.86103327741,0.018831800764281054,0.020663430845907164,9860.969930265872,10705.647321193102,20566.617251458974,171.9302351437203,170.37532381788,turbulent,turbulent,0.0020206148968354184
155463302,155463313,0.10904970110415743,0.038,39.95,360.429,1.043537809609162,0.9312816310586682,64255.172283279186,39267.25537257161,0.02046922234796978,0.022583384485465735,4738.59679248567,5167.585238768167,9906.182031253837,128.53559445156293,127.37313776429504,turbulent,turbulent,0.0010507373260805802
155463304,155463314,0.06706441811003583,0.031,42.29,338.743,0.6417647666032137,0.8605825261281437,48439.27968446885,29601.9370557104,0.021783764482452346,0.024126546223277444,5546.068622873822,6075.282660986977,11621.3512838608,109.76057763893989,108.76791939497889,turbulent,turbulent,0.0006461923934370379
155463308,155463317,0.13573376094816975,0.041,34.38,323.138,1.298887664575787,0.9957353372576344,74126.1143986319,45299.529367614516,0.019870934834934083,0.021875791496760447,4227.676664340209,4597.43988154422,8825.11654588443,146.9430928193081,145.61416147056798,turbulent,turbulent,0.0013078488761864497
155463310,155463324,0.052856674744617936,0.029,33.52,257.367,0.505805499948497,0.7750462023079374,40810.23065649536,24939.716011300257,0.022597122603893512,0.02510401752239026,3964.496342151923,4354.693287051851,8319.189629203775,89.02593055145343,88.22079335384413,turbulent,turbulent,0.0005092951243729125
155463313,155463327,0.05162443462936565,0.028,39.18,294.007,0.49401372851067604,0.8120130264436174,41282.357129329626,25228.239255704637,0.022573859386595483,0.025062469170588453,5242.2815589980155,5756.893672334435,10999.17523133245,97.7208710218306,96.83709808337208,turbulent,turbulent,0.0004974219998188823
155463317,155463331,0.060994662680602774,0.03,47.75,374.694,0.5836809825895002,0.8357436297297737,45523.72472684143,27820.199695032352,0.022079773236988752,0.024479052585859133,6166.730970091493,6763.855380378462,12930.586350469956,103.51600112471365,102.57981789655734,turbulent,turbulent,0.0005877078810971647
155463317,155463656,0.020061632251228964,0.02,21.6,125.95,0.19197734211702355,0.6184862149073803,22459.675585676487,13725.429182879505,0.025980843035390985,0.02915004000112826,2707.9202650319703,3003.9077502868977,5711.828015318868,56.69194868640697,56.17923518361458,turbulent,turbulent,0.0001933018212341034
155463319,155463321,0.1404733825854104,0.042,33.65,320.314,1.3442428955541665,0.9820174612780634,74887.95294566662,45765.09980678781,0.019814563614157465,0.021814975732092165,3924.463075301876,4267.289857886319,8191.752933188194,142.92222111041943,141.62965392389125,turbulent,turbulent,0.0013535170193846712
155463319,155463336,0.2156275207256554,0.049,27.64,284.277,2.0634212509632097,1.1074797140732273,98531.55093172439,60214.04091228927,0.01873897719978775,0.02054980136969203,3384.1295715477563,3660.182028054909,7044.311599602665,181.7744739677803,180.13053281871538,turbulent,turbulent,0.0020776570890392136
155463321,159872617,0.0829620772308715,0.034,43.98,372.467,0.7938954758935072,0.8850046120852592,54634.61787876113,33387.99689105267,0.021203963324708596,0.02344664940285247,5422.4117369562355,5929.533070921485,11351.94480787772,116.07866498279665,115.02886690208503,turbulent,turbulent,0.0007993726742304034
155463336,155463352,0.1782337369340375,0.046,19.29,192.341,1.7055859993687799,1.0387188189144014,86755.95415236644,53017.80519353752,0.019219605380159155,0.021116964846256164,2307.8571298913457,2497.113510812031,4804.970640703377,159.9032669032519,158.45712567894137,turbulent,turbulent,0.0017173530809089061
155463337,155463413,0.037066360890513156,0.025,19.81,137.481,0.35470201809103497,0.7313473347883964,33197.63537950543,20287.55008959461,0.023702531513417367,0.026413264619383325,2560.669252089236,2818.7289430857477,5379.398195174984,79.26997163918861,78.55306587448827,turbulent,turbulent,0.0003571491580012296
155463339,155463453,0.12638764723063958,0.04,42.44,393.716,1.2094511696711923,0.974110886988507,70747.62210994064,43234.88437857873,0.02006302857363492,0.022102833867085288,5129.9201471454835,5586.19875189102,10716.118899036504,140.63004997379335,139.3582128401155,turbulent,turbulent,0.0012177953461229155
155463339,155463567,0.02514571827298142,0.021,51.19,310.928,0.2406288829950375,0.7031519841257471,26810.935027738164,16384.54610113282,0.024953933278360516,0.02789487589640498,7501.98461873948,8301.729359712102,15803.713978451582,73.27566185609717,72.6129677323251,turbulent,turbulent,0.00024228901604500392
155463342,155463353,0.1312213959903148,0.041,33.25,312.517,1.2557071386632996,0.9626328783575608,71661.84848027975,43793.58119747727,0.0199958149874068,0.02202891852033755,3849.082507027118,4188.256127523786,8037.338634550904,137.3354700300127,136.09342858447658,turbulent,turbulent,0.0012643704416551384
155463343,155463358,0.12347282483595667,0.04,52.01,482.497,1.1815581324014994,0.9516453985447109,69116.00099968845,42237.77736709814,0.020150514306591632,0.0222101351187007,5995.240763383017,6534.668637967276,12529.909401350293,134.21827124788047,133.00442128179634,turbulent,turbulent,0.0011897098708031474
155463343,155463623,0.01891388301040406,0.019,25.7,143.303,0.18099409579334025,0.6460962897186848,22289.191058277313,13621.24364829029,0.026070402841453927,0.029241007389337027,3697.9332694549703,4102.698033358634,7800.631302813605,61.86654040573077,61.30702866954884,turbulent,turbulent,0.0001822427999245127
155463347,155463359,0.06356135267499313,0.031,42.6,341.226,0.6082426093300778,0.8156305682011412,45909.08601183284,28055.699491402796,0.022015909337154062,0.024412304890067328,5070.0267002782975,5560.41255077227,10630.439251050568,98.59350918689795,97.70184423942143,turbulent,turbulent,0.0006124389620105143
155463348,155463364,0.13159816822982415,0.041,34.38,323.138,1.2593126146394653,0.9653968585962015,71867.6090952734,43919.32445405049,0.01998515538566163,0.022015850712695045,3996.0290557468948,4348.346673429965,8344.37572917686,138.1252570617084,136.87607290040992,turbulent,turbulent,0.0012680007923252907
155463348,155463395,0.3850018507723529,0.062,85.93,984.328,3.6842282370560087,1.2351030346601224,139039.5447702348,84969.05567864557,0.017484079090739044,0.019092891547161123,9356.956872745319,10104.920605578345,19461.877478323666,226.08289946504445,224.038239544332,turbulent,turbulent,0.0037096462541445154
155463352,155463365,0.14216520272951993,0.042,22.72,216.272,1.3604325620049753,0.9938445910323238,75789.88144637435,46316.28122155319,0.019770851104080556,0.02176139423185926,2755.730225176172,2991.142542934264,5746.872768110436,146.38557857276095,145.06168929946233,turbulent,turbulent,0.0013698183806578489
155463353,155463369,0.06525381758070252,0.031,33.53,268.575,0.6244384457483495,0.8373485785110028,47131.51935628225,28802.746003095577,0.021901529835748158,0.02427152776529053,4206.606509898652,4608.506109066144,8815.112618964795,103.91396384485623,102.97418150139426,turbulent,turbulent,0.000628746535818642
155463354,155463370,0.10408083601587984,0.037,27.28,242.492,0.9959888613959792,0.9375427383592522,62984.872905625634,38490.9572429513,0.020567911146001525,0.022695190646605176,3422.7642696651224,3729.2627490340287,7152.027018699151,130.26972173837518,129.09158186335122,turbulent,turbulent,0.0010028603308788674
155463358,155463373,0.05929684286814759,0.03,44.45,348.799,0.5674339030444746,0.8124802484710122,44256.54693814342,27045.809213097506,0.02220417520471478,0.024632269275614235,5462.229808281902,5994.138040657904,11456.367848939804,97.83335808132196,96.9485678267255,turbulent,turbulent,0.000571348710628629
155463364,155463378,0.05296761793877398,0.029,47.75,366.624,0.5068671573088419,0.7766729807936822,40895.889040515016,24992.06307567778,0.0225875308279062,0.025092201141495265,5630.941884288712,6188.945777388669,11819.887661677381,89.40004362581838,88.5915230055319,turbulent,turbulent,0.0005103641062590985
155463364,155463645,0.019903323958553605,0.02,21.6,125.95,0.19046243022539336,0.6136056799888304,22282.444099649572,13617.120485313533,0.026026587788874716,0.029206838101027473,2669.946626154091,2962.3398293469995,5632.286455501091,55.80075549128029,55.296101806421945,turbulent,turbulent,0.00019177645774884995
155463365,155463629,0.09320737790023775,0.035,27.02,232.723,0.8919366306242847,0.9382918681391214,59627.89193437073,36439.458127860875,0.02082799931213166,0.022994888951816284,3627.1173799724656,3954.8053520413478,7581.922732013813,130.47798513262092,129.29796175461559,turbulent,turbulent,0.0008980902288978785
155463370,155463541,0.055076298068996395,0.029,27.28,209.456,0.5270459145358507,0.807592907836151,42523.98469562257,25987.01563106481,0.022410509569486932,0.02487408930108468,3492.859280638665,3831.236973839822,7324.096254478487,96.65989732003429,95.78571966901296,turbulent,turbulent,0.0005306820796157875
155463376,155463392,0.11954840315312139,0.039,41.79,382.42,1.1440038579246066,0.9692555934879927,68635.1175596939,41943.90261473644,0.020196829968082256,0.022258168238351125,5161.243019656317,5622.488868516263,10783.73188817258,139.23164959690203,137.9724593870318,turbulent,turbulent,0.0011518965040200834
155463380,155463397,0.1151421329878193,0.039,33.26,304.362,1.1018385931848738,0.9335311346788849,66105.39016209809,40397.94999777902,0.020339525281518986,0.022433243448522548,3863.0871123770585,4209.038549826496,8072.125662203554,129.15729788619842,127.98921860607463,turbulent,turbulent,0.0011094403350934393
155463382,155463388,0.05565756557840693,0.029,33.41,256.522,0.5326082830469563,0.8161161298865413,42972.77685378961,26261.278941826153,0.02236340765263354,0.024816042287970994,4337.389339701161,4758.821873255073,9096.211212956234,98.71093362467064,97.81820670814564,turbulent,turbulent,0.000536282823702121
155463390,155463405,0.15604906557934628,0.043,32.66,314.712,1.4932924935822611,1.0407538157603355,81256.83949248554,49657.217524102736,0.019502045526763587,0.02143996168440032,4123.621026156498,4476.57792353408,8600.198949690577,160.53042680973766,159.07861364505618,turbulent,turbulent,0.0015035949318889452
155463392,155463406,0.06440297758136532,0.031,41.79,334.738,0.616296436185314,0.8264304485011502,46516.974745949454,28427.188996643425,0.0219584947000624,0.024341643795599513,5095.077005160173,5586.077957220604,10681.154962380777,101.22177671597987,100.30634211015969,turbulent,turbulent,0.0006205483533681272
155463395,155463408,0.1351221541673746,0.041,34.38,323.138,1.2930349681088478,0.9912486238571514,73792.10734037678,45095.41287416053,0.019887512715493556,0.02189612353513998,4193.0371272585735,4560.202204378618,8753.239331637193,145.62184578029405,144.30486359211596,turbulent,turbulent,0.001301955801130227
155463395,155463435,0.19788978059945753,0.048,87.7,893.049,1.8936821109995936,1.0591674916721736,92310.12500059337,56412.03848760922,0.018973761450476617,0.02083028291166078,9772.45090583828,10615.504433589587,20387.955339427866,166.26108957492983,164.75744915350816,turbulent,turbulent,0.0019067468944930423
155463397,155463416,0.05231399832239057,0.028,33.53,251.609,0.5006124241377088,0.822859337988118,41833.77846388273,25565.220724936735,0.022513785212279546,0.024988374403572537,4609.401786460149,5058.842669077733,9668.244455537882,100.34888253870064,99.44134225723462,turbulent,turbulent,0.0005040662207900082
155463400,155463417,0.20342150615328672,0.048,31.51,320.866,1.9466172837635094,1.0887750027913414,94890.52241068755,57988.95627437015,0.018880583124733383,0.020716208683414405,3804.869774722785,4120.10792252658,7924.9776972493655,175.68618786244593,174.0973082621087,turbulent,turbulent,0.001960047274578362
155463402,155463421,0.10168113747803159,0.037,29.42,261.514,0.9730252390242258,0.915926655855191,61532.68715074635,37603.505745134775,0.020659079755321517,0.022807127176923226,3528.283728419975,3847.1026928567367,7375.386421276711,124.3319466264092,123.20750710120544,turbulent,turbulent,0.0009797382791948395
155463405,155463422,0.1019690546726757,0.037,33.06,293.87,0.9757804274897196,0.9185201657213701,61706.921223090256,37709.98268030145,0.020647980264324156,0.0227935010288183,3969.7699958728685,4329.7591109748655,8299.529106847735,125.03705255742189,123.90623615966203,turbulent,turbulent,0.0009825124760992768
