u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
155463408,155463424,0.05589929169151811,0.029,47.75,366.624,0.5349214515934747,0.8196606000385261,43159.41172023606,26375.33417974333,0.022344026358478184,0.024792155832148256,6204.982817967565,6811.75730990644,13016.740127874005,99.57021754696828,98.6697193951991,turbulent,turbulent,0.0005386119511289966
155463408,155463626,0.02443581956992743,0.021,21.6,131.198,0.23383559397059742,0.6833010227747225,26054.024932857046,15921.98750960433,0.025108137820147036,0.02808614580665134,3047.5978463253878,3370.101059462177,6417.698905787565,69.19671511748543,68.57091037780607,turbulent,turbulent,0.0002354488591488143
155463413,155463665,0.027079974066234122,0.022,21.57,135.999,0.25913850781085285,0.6899643204243519,27560.860487759826,16842.836282337845,0.024765594657381807,0.02767974882845654,2925.772856616346,3232.246320319259,6158.019176935605,70.552856630305,69.91478714966277,turbulent,turbulent,0.0002609263414074733
155463417,993163455,0.08175167617161963,0.034,57.6,487.814,0.7823126906375084,0.8720925617163928,53837.50910859082,32900.87231375015,0.021264385005209104,0.023520916829893213,6880.268907643071,7529.7083261735825,14409.977233816653,112.71624213199775,111.69685330052958,turbulent,turbulent,0.0007877099776837283
155463417,993163457,0.06709633655387275,0.031,41.68,333.857,0.6420702062571555,0.8609921092692691,48462.33373416735,29616.025715420034,0.021781729263420944,0.024124040304125068,5472.3588556211425,5994.3113593245225,11466.670214945665,109.86508076078879,108.87147740622747,turbulent,turbulent,0.0006464999403628
155463421,155463430,0.050110037654071606,0.028,29.46,221.068,0.4795218914265225,0.7881927157714677,40071.34383265125,24488.171698643182,0.02270991513010486,0.025230248951692943,3758.685281544971,4127.930929167559,7886.61621071253,92.07170182198413,91.2390191246521,turbulent,turbulent,0.00048283018147978266
155463422,155463434,0.05290630960634827,0.029,32.98,253.22,0.5062804747018973,0.7757740065308107,40848.55335018741,24963.135557872105,0.022592827789337855,0.025098726640979136,3908.6691544523437,4293.128171522238,8201.797325974581,89.19320798608771,88.38655795638434,turbulent,turbulent,0.0005097733760450109
155463427,155463436,0.10989313852289619,0.038,33.74,304.402,1.0516089810803464,0.9384845648316705,64752.149497361235,39570.965260604804,0.020439481362034412,0.022546884184372527,4078.700345295154,4445.205700174217,8523.906045469372,130.5315830775908,129.35107496778943,turbulent,turbulent,0.0010588641817171254
155463427,155463447,0.17061299907561436,0.045,76.8,757.402,1.632660278235544,1.0389887381399927,84892.0092720301,51878.72180124833,0.01931229075108647,0.021223037224347138,8948.476406166812,9729.211779818701,18677.688185985513,159.98638193504615,158.53948903082215,turbulent,turbulent,0.0016439242348043905
155463435,155463439,0.13871159519399337,0.041,34.38,323.138,1.3273836860669221,1.017580564018829,75752.35152949851,46293.34615223957,0.019791712648183492,0.021778609700326062,4398.2207899596915,4780.722964998194,9178.943754957885,153.46132487209485,152.0734436077982,turbulent,turbulent,0.0013365414958019712
155463436,155463442,0.05065505951098765,0.028,33.34,250.183,0.48473741158839856,0.7967654943537356,40507.179829733526,24754.51731394305,0.022660279780674506,0.025169044754987335,4325.094473844274,4750.166102609148,9075.260576453422,94.0854295933771,93.23453504333473,turbulent,turbulent,0.0004880816842605601
155463439,155463445,0.055343660444002726,0.029,47.74,366.548,0.5296044061627055,0.8115132867549892,42730.413122034086,26113.166996752898,0.022388756534632688,0.024847282145729243,6092.967258268751,6690.26486759957,12783.23212586832,97.60062671852452,96.71794125155658,turbulent,turbulent,0.0005332582226419877
155463439,155463644,0.021450383072567976,0.02,21.6,125.95,0.20526682366093757,0.6613004400004988,24014.42908359814,14675.561296371256,0.025600672072276377,0.028677999977116918,3051.452214634342,3379.617435037019,6431.069649671361,64.81252780307487,64.2263729975917,turbulent,turbulent,0.00020668298881027327
155463441,155463446,0.17270886664835902,0.045,21.99,216.865,1.652716427257024,1.0517520259112219,85934.85132030529,52516.017501621594,0.01926970319760471,0.021170858515946845,2736.850863533913,2963.6475897054634,5700.498453239376,163.94117792339256,162.4585184358882,turbulent,turbulent,0.00166411875406402
155463441,155463671,0.04320804943666687,0.026,19.77,141.059,0.41347415728867815,0.7882095922247256,37209.90169327827,22739.50345563801,0.02311797317056492,0.02570600566735725,2789.66969183578,3063.7019420180736,5853.371633853854,92.07564466585015,91.2429263100281,turbulent,turbulent,0.00041632677458581325
155463446,155463452,0.1325156907404356,0.041,20.54,193.055,1.2680927343582353,0.9721277528126673,72368.68103279141,44225.5366861772,0.019959377475481845,0.021984246881144445,2474.1627912803483,2686.439129171808,5160.601920452156,140.0580321963507,138.79136830587808,turbulent,turbulent,0.0012768414873446912
155463447,155463454,0.12093323812688231,0.039,33.74,308.755,1.157255867242893,0.9804833389782974,69430.17887977793,42429.77596598909,0.02015352016654978,0.022205012568372,4282.681618182966,4661.583201826343,8944.26482000931,142.4760194705748,141.18748766492547,turbulent,turbulent,0.0011652399408443861
155463448,155463458,0.4464992300772024,0.066,31.49,370.511,4.272719905044998,1.264027707529956,151476.05579866632,92569.18555370475,0.01718907837196669,0.018752672405756007,3473.5120592334283,3733.8612868847713,7207.3733461182,236.79608853292478,234.6545401329779,turbulent,turbulent,0.004302198010247194
155463448,155463639,0.007844338321734192,0.014,26.82,108.836,0.07506543848549467,0.49354186224487845,12545.717095637134,7666.867265635158,0.030088989423870647,0.03413347249955468,3504.238549180762,3934.508763071077,7438.747312251839,36.10017669523998,35.77369209780229,turbulent,turbulent,7.558332567255592e-05
155463452,155463463,0.0928413304233344,0.035,16.08,138.497,0.8884337839553531,0.934606973459444,59393.71906214376,36296.35173426931,0.020843591849630715,0.023014057745270673,2195.5900969323648,2388.9366129140303,4584.5267098463955,129.45516153932027,128.28438842487816,turbulent,turbulent,0.0008945632155892165
155463453,155463544,0.06569438712841322,0.031,42.06,336.901,0.6286544222814662,0.8430020452074842,47449.73387514982,28997.211449714327,0.021872448084092274,0.02423572869569064,5314.537229193027,5824.229857688613,11138.76708688164,105.32187771163939,104.36936240579045,turbulent,turbulent,0.0006329915989763292
155463454,155463464,0.057788535865760216,0.03,33.34,261.619,0.5530003432130164,0.7918135554601343,43130.813148290246,26357.85718313773,0.022319036330896887,0.024773702133335896,3934.1975018920325,4317.2633578031055,8251.460859695138,92.91957216452619,92.07922145465778,turbulent,turbulent,0.0005568155716053189
155463458,155463468,0.4029225529507671,0.063,36.82,424.719,3.8557182100551874,1.2518844029237575,143201.72088012728,87512.62106653723,0.0173857281370698,0.01897790715661307,4165.727536759948,4485.020355365706,8650.747892125653,232.26822122117852,230.1676221758291,turbulent,turbulent,0.0038823193609735583
155463459,155463469,0.07324156831963487,0.032,34.07,278.25,0.7008762518625347,0.8820260850689781,51247.757511866635,31318.238049666845,0.0215188164588124,0.0238120231554536,4517.941746722791,4942.017690085975,9459.959436808767,115.29864276238104,114.25589908593936,turbulent,turbulent,0.0007057116972802719
155463463,155463470,0.05330234537727903,0.029,19.91,152.869,0.5100702906916653,0.7815811448292568,41154.32951257365,25149.999746833124,0.022558764463232583,0.025056761941136343,2427.4694656628276,2661.951165923965,5089.420631586792,90.53353623041663,89.7147644725849,turbulent,turbulent,0.0005135893385168621
155463468,155463478,0.3499575409951705,0.06,41.66,470.425,3.348875990384407,1.1987720429496749,130596.4330499764,79809.34927249196,0.017695098589410624,0.019340098187506725,4574.160801344898,4934.55726348129,9508.718064826187,212.97790405719596,211.05176375444202,turbulent,turbulent,0.0033719803644008495
155463473,155463479,0.27975513565046733,0.055,18.24,198.086,2.6770826378035153,1.1404504987025021,113889.21193998895,69599.3273461697,0.018182318667795905,0.019907222485586525,2129.9584188990643,2292.8098535435024,4422.768272442567,192.75880072356577,191.01551896657898,turbulent,turbulent,0.002695552213480349
155463474,155463480,0.10020314008457135,0.036,33.74,295.326,0.9588817232973335,0.95345473599429,62322.66843114319,38086.2746114314,0.020631272483080103,0.022763254990130224,4476.619355455946,4880.755429181143,9357.37478463709,134.7291275044967,133.51065743085192,turbulent,turbulent,0.0009654971853318203
155463478,155463484,0.2894138093461934,0.055,62.27,676.252,2.769510137284147,1.1798250724971302,117821.28894380895,72002.27587726864,0.018075819261796598,0.01977698416753105,7242.844156979793,7833.580441530905,15076.424598510697,206.29874166936125,204.43300671203875,turbulent,turbulent,0.002788617383487909
155463479,155463490,0.1695656932919935,0.045,28.29,278.996,1.622638213320512,1.0326109186276078,84370.90072358714,51560.264909430705,0.01933385150514209,0.021249449693641016,3359.298406462607,3643.230744780624,7002.52915124323,158.02826153515707,156.59907757889445,turbulent,turbulent,0.0016338330262313436
155463479,160032132,0.06997174701767453,0.032,53.12,433.831,0.6695860958629142,0.8426486147606306,48959.83532458223,29920.056057334867,0.0217119660961246,0.02404968788466246,6426.591034289978,7042.933416670151,13469.524450960129,105.2335833702394,104.28186658520524,turbulent,turbulent,0.0006742056660230056
155463480,155463491,0.047544113362482716,0.027,33.34,244.149,0.4549675919854806,0.8042535285527487,39427.5869391167,24094.76264785378,0.022815310784443835,0.025346677434105368,4597.020164204847,5050.333897917665,9647.354062122511,95.86217682755617,94.99521364132964,turbulent,turbulent,0.0004581064784180553
155463484,155463494,0.24033904946442924,0.051,33.21,348.174,2.299895210185926,1.1394827041719877,105516.74184252121,64482.79104669365,0.018483796609052736,0.02025091754181605,4052.681878063748,4381.746878636096,8434.428756699845,192.43178651464595,190.69146222524338,turbulent,turbulent,0.002315762515899047
155463485,155463495,0.05836679090437481,0.03,34.07,267.347,0.5585338842523906,0.7997367563377579,43562.39719258028,26621.604369234276,0.0222745002107623,0.02471886670366232,4091.134135863498,4488.720637138844,8579.854773002342,94.78845629171119,93.931203673382,turbulent,turbulent,0.000562387289335074
155463490,155463496,0.11915739007532218,0.039,34.01,311.226,1.1402621059839444,0.9660853996352283,68410.62916960013,41806.71454677629,0.02020918818705053,0.02227333432941421,4201.183844498377,4574.412563740377,8775.596408238755,138.32235491335618,137.07138822857326,turbulent,turbulent,0.0011481289371980813
155463494,155463508,0.19429159553237663,0.047,33.2,334.59,1.8592497180131735,1.0846310911356243,92560.00432544366,56564.74331918238,0.018980817250807643,0.02083180744324763,4070.4444317683665,4410.138863808914,8480.58329557728,174.35139859737305,172.77459063146446,turbulent,turbulent,0.0018720769475069749
155463496,155463513,0.06043954351554451,0.03,29.67,232.82,0.5783688374693254,0.8281374346046732,45109.40827766229,27567.004983433897,0.022119897852923086,0.024528475384280147,3807.5457490698327,4172.987740314439,7980.533489384272,101.64035424724942,100.72113408885573,turbulent,turbulent,0.0005823590867286933
155463500,155463569,0.05892843568038312,0.03,43.59,342.051,0.5639084754103648,0.8074323648236659,43981.58406981834,26877.775469122855,0.02223184234684439,0.024666339667193758,5298.538988941535,5815.103936736327,11113.642925677861,96.62147071049505,95.74764058398176,turbulent,turbulent,0.0005677989605654833
155463502,155463514,0.10734954664214189,0.037,33.74,299.915,1.027268388920018,0.9669867362051395,64962.94428976567,39699.784975040595,0.020448436605607648,0.02254844782388601,4445.379385788944,4843.475086805568,9288.854472594512,138.58057878567803,137.3272767628242,turbulent,turbulent,0.00103435566033318
155463502,155463535,0.14900012848290778,0.043,74.99,722.604,1.4258385500756725,0.9937416266585514,77586.36349116213,47414.137109541814,0.019667524077963575,0.02164279689292974,8512.81332964754,9268.495783256829,17781.309112904368,146.3552484410847,145.03163346895957,turbulent,turbulent,0.0014356756139868474
155463507,155463518,0.19191904675358523,0.047,47.14,475.077,1.836545901948184,1.0713863588369275,91429.72833679103,55874.01548653039,0.019022547978215607,0.02088292047478844,5579.68897640102,6053.489102984045,11633.178079385065,170.11929010006094,168.5807566902777,turbulent,turbulent,0.0018492164945705478
155463508,155463519,0.14081077189617852,0.042,59.67,567.999,1.3474715013988374,0.9843760731967406,75067.81901256231,45875.018534427596,0.019805786726973102,0.021804218046302167,6878.507697733274,7489.714208924633,14368.221906657905,143.60958745353386,142.31080382862868,turbulent,turbulent,0.0013567678998424365
155463511,155463522,0.07859877746808888,0.033,37.84,314.829,0.752141411177884,0.8900443790728791,53329.69017395438,32590.536895124475,0.02132778441756883,0.02358817728323068,4902.783484389074,5361.027796186903,10263.811280575977,117.40447757086014,116.34268903944391,turbulent,turbulent,0.0007573305422555965
155463514,155463528,0.051063838598467554,0.028,33.35,250.258,0.4886491731910771,0.8031952779698569,40834.06697915227,24954.282729210292,0.02262355073339183,0.02512375166512056,4389.500460310538,4820.042439567752,9209.54289987829,95.61006860899528,94.74538545178193,turbulent,turbulent,0.0004920204336655315
155463518,155463529,0.11915375608428111,0.039,32.44,296.858,1.1402273309500583,0.9660559365386887,68408.54282301801,41805.43955052113,0.020209303312404614,0.022273475608750058,4013.4076713740296,4369.332384558273,8382.740055932303,138.31391809658345,137.06302771310922,turbulent,turbulent,0.001148093922246267
155463518,155463660,0.017739479705422233,0.019,20.67,115.256,0.1697557866547582,0.605978794143359,20905.207683218207,12775.47160086273,0.02644510003023685,0.029706841474903194,2663.9205778807836,2958.7734683672934,5622.694046248077,54.42221200710955,53.930025663291644,turbulent,turbulent,0.00017092695608521443
155463519,155463531,0.09464658062731592,0.036,35.03,306.618,0.9057089055245542,0.9005828606630119,58866.692776286596,35974.27842842593,0.020856264992177017,0.02303965486337418,4185.866383981524,4569.785007546511,8755.651391528036,120.201169085668,119.1140876945775,turbulent,turbulent,0.000911957520690761
155463523,155463534,0.2622692872679422,0.053,22.9,244.458,2.5097539451477724,1.151382030983617,110799.74882155782,67711.31221953145,0.018297521774115297,0.02003586684837086,2785.2859099618663,3003.820607778269,5789.106517740135,196.47180336091702,194.69494176354405,turbulent,turbulent,0.0025270690962624844
155463523,155463669,0.050908864913173146,0.028,21.26,159.535,0.48716617141792484,0.8007576599674807,40710.13963606553,24878.548956259263,0.02263742554529654,0.025140861982661744,2817.3843381794272,3090.242301997615,5907.626640177043,95.03061508731857,94.1711724210689,turbulent,turbulent,0.0004905272004512233
155463529,155463536,0.05389690910184687,0.029,32.43,248.998,0.5157598957114533,0.7902993314912601,41613.387575852015,25430.53669912888,0.022508298821925548,0.02499458587039473,3975.7214208926725,4364.823372471475,8340.544793364148,92.56452265161901,91.7273829564299,turbulent,turbulent,0.0005193181969347336
155463531,155463537,0.045427227966966625,0.027,35.03,256.525,0.4347103154733648,0.7684444151109768,37672.08710813828,23021.951577242515,0.023027669361099068,0.025608727308783913,4445.256226390205,4889.074285533873,9334.330511924078,87.5157570288733,86.7242776146799,turbulent,turbulent,0.000437709444060491
155463534,155463538,0.20628201787848405,0.048,25.43,258.954,1.9739906017079811,1.1040853488824744,96224.87223976283,58804.39655151466,0.018833800022647194,0.02065891306253697,3185.066796146656,3444.774077682882,6629.840873829538,180.66192375179952,179.02804434045012,turbulent,turbulent,0.001987609444955016
155463535,155463539,0.10139917236441645,0.037,37.12,329.96,0.9703270082719277,0.9133867613380083,61362.05500053802,37499.22999613417,0.020669993242058177,0.022820524510760158,4396.969984546606,4797.785637981013,9194.755622527618,123.6433496093868,122.52513765259073,turbulent,turbulent,0.0009770214329630005
155463538,155463542,0.15642692635979558,0.043,25.44,245.14,1.4969083862181396,1.043273920879958,81453.5966641705,49777.45864761691,0.01949347604337362,0.02142945356453718,3261.9015547973822,3537.5491661778074,6799.45072097519,161.30879214828332,159.84993956392353,turbulent,turbulent,0.0015072357710848344
155463539,155463545,0.05040988611652335,0.028,37.5,281.4,0.4823912547035727,0.7929091036451162,40311.12275518054,24634.704029805693,0.022682512820996235,0.025196460434704904,4810.77884505005,5285.403329881683,10096.182174931733,93.17687589814518,92.33419817180264,turbulent,turbulent,0.00048571934090411696
155463540,155463546,0.10679496724440757,0.037,31.87,283.292,1.021961409037393,0.961991177876706,64627.33867571156,39494.69158126005,0.020468339132051174,0.022572897095647693,4167.24673273868,4540.186184009846,8707.432916748527,137.15243272562498,135.91204664208735,turbulent,turbulent,0.0010290120668379704
155463540,155463553,0.48438272651706876,0.068,82.5,982.905,4.635241402077213,1.2917978951668523,159494.95271608754,97469.64822267882,0.017020761852615543,0.018556673874456857,8759.15131267663,9441.075731772644,18200.227044449275,247.31501374166902,245.07833375576772,turbulent,turbulent,0.004667220594892232
155463542,155463548,0.10304109069269549,0.037,23.96,212.98,0.9860391453846459,0.9281768866346779,62355.6674770202,38106.4408006339,0.02060704145572174,0.022743238812622617,2967.3790617151153,3232.2533140244805,6199.632375739596,127.67998871701002,126.52527000000666,turbulent,turbulent,0.0009928419703549443
155463543,155463572,0.3322920946327282,0.059,23.95,268.432,3.1798286567725187,1.1771714934184845,126105.84226487893,77065.08497646384,0.017813662641645526,0.019479518759415494,2680.491968274098,2885.6191423567343,5566.111110630833,205.3718001809129,203.51444834374138,turbulent,turbulent,0.0032017667490772867
155463546,155463549,0.052707834552411736,0.029,31.87,244.698,0.5043811918891076,0.7728637338443506,40695.31229274584,24869.48775455454,0.02261003608537114,0.025119925721029165,3754.599576840178,4123.9257568062285,7878.525333646407,88.52525659460214,87.72464741735767,turbulent,turbulent,0.0005078609898086858
155463547,155463551,0.14949381574991744,0.043,31.55,304.016,1.4305628301427507,0.9970342250795995,77843.43306646499,47571.23600607006,0.01965557448676796,0.021628154550999968,3688.497460066968,4007.307494834053,7695.804954901021,147.32670294556647,145.99430228423262,turbulent,turbulent,0.0014404324875372141
155463548,155463552,0.055117213521203315,0.029,24.17,185.577,0.5274374499636681,0.8081928579087181,42555.57520051238,26006.321040711646,0.022407170849936705,0.02486997493120997,3109.8496955425435,3409.897838677241,6519.747534219785,96.80356537918428,95.92808841572878,turbulent,turbulent,0.0005310763163024723
155463551,155463556,0.09903808355836467,0.036,31.54,276.07,0.9477328570178437,0.9423689690046001,61598.04611366855,37643.44754276372,0.02067695140830179,0.022819387289718118,4105.338695369354,4476.223154840691,8581.561850210044,131.6143643261522,130.42406370472318,turbulent,turbulent,0.0009542714014306807
155463553,155463561,0.09553133479703513,0.036,32.5,284.472,0.914175452603207,0.9090014895861924,59416.977335392665,36310.56519791335,0.020819196393506816,0.02299413021326335,3958.507527787437,4319.826335620713,8278.33386340815,122.45894863789837,121.35144822630181,turbulent,turbulent,0.0009204824796875902
155463553,155463577,0.3098572864020882,0.057,84.23,929.647,2.9651414966707,1.1760769881547697,121717.79240353801,74383.48490646156,0.017947997795128193,0.019632469727386928,9266.269932238596,10025.203572177972,19291.473504416568,204.99007836746517,203.13617876526885,turbulent,turbulent,0.0029855984315788485
155463553,155463661,0.01986576752441603,0.02,42.73,249.159,0.1901030385111582,0.6124478411597519,22240.398401855815,13591.425757653216,0.026037517068280325,0.029220408243805684,5209.665765203207,5786.89933677945,10996.565101982658,55.590368503549975,55.087617527134725,turbulent,turbulent,0.00019141458653982075
155463556,155463562,0.04604680203632005,0.027,31.56,231.114,0.440639253936077,0.7789250949730285,38185.89015875802,23335.94397478748,0.022964071678883813,0.02553025709161191,4112.674437074262,4520.948707306565,8633.623144380826,89.91926090720757,89.1060445635032,turbulent,turbulent,0.00044367928711691053
155463558,1036680208,0.1392561362490091,0.042,39.15,372.669,1.3325946052536755,0.9735079690524024,74239.0251225733,45368.530726941084,0.019846479994470697,0.021854091932432897,4471.125855861907,4864.805660651295,9335.931516513203,140.4560202178775,139.18575698327726,turbulent,turbulent,0.001341788365864841
155463561,155463566,0.04765669535382361,0.027,32.49,237.924,0.4560449316155369,0.8061579591411808,39520.94941740143,24151.817794494116,0.02280439702987587,0.025333207430536714,4501.40806079797,4944.766733033668,9446.174793831638,96.31670765651228,95.44563376146662,turbulent,turbulent,0.00045919125076817257
155463572,155463605,0.29843323402741667,0.056,15.51,169.819,2.8558204213149923,1.1735318521828075,119323.60552547911,72920.36304078627,0.01802277907371161,0.01971808286303725,1902.1338862706123,2043.2111075839537,3945.344993854566,204.10380460318243,202.2579203283235,turbulent,turbulent,0.002875523134502136
155463574,155463606,0.09152045055031621,0.035,34.14,294.048,0.87579378517049,0.921310055644975,58548.707818388844,35779.953269801204,0.020900594885154142,0.023084126654599885,4400.204345584896,4802.927752082716,9203.132097667612,125.79777486784027,124.66007861130919,turbulent,turbulent,0.0008818360116464642
155463577,155463578,0.07960311335552066,0.033,48.74,405.517,0.7617522809140733,0.9014173741766867,54011.13743601983,33006.97906953021,0.021275498875884712,0.02352385625021859,6427.285230637323,7029.62813596428,13456.913366601602,120.42403802887883,119.33494104440717,turbulent,turbulent,0.0007670077187555016
155463577,155463581,0.15933239302545396,0.044,53.77,524.258,1.5247118949804206,1.0148981864468325,81080.9095425056,49549.704213842066,0.019491727545491406,0.02143522069241616,6212.93390894726,6755.542386872412,12968.476295819672,152.65333250215667,151.27275859997803,turbulent,turbulent,0.0015352311002272243
155463581,155463583,0.13588242325756944,0.041,48.21,453.126,1.300310270407363,0.9968259157088138,74207.30097503225,45349.14364635746,0.0198669213281808,0.021870868901179615,5880.9335657358,6400.863627085053,12281.797192820854,147.26514773301344,145.93330376781324,turbulent,turbulent,0.0013092812967789502
155463583,155463586,0.0663190977839786,0.031,48.74,390.407,0.634632514679221,0.8510184433097318,47900.949810806625,29272.95596558765,0.02183168537867283,0.02418554664187734,6247.769306914406,6847.330856118227,13095.100163032632,107.33448606964969,106.3637690348975,turbulent,turbulent,0.0006390109350878134
155463593,155463596,0.11607092281277304,0.039,33.0,301.983,1.1107265340935217,0.9410614295993287,66638.62688582325,40723.81859108443,0.020308806933263625,0.02239556211451369,3890.3138875002587,4237.885851105658,8128.1997386059165,131.2493871569563,130.06238733444476,turbulent,turbulent,0.0011183895951765144
155463593,155463600,0.19600803211584553,0.048,78.16,795.903,1.8756749484769908,1.0490957900648057,91432.34123017479,55875.61226307172,0.01900630580623627,0.02087011284143935,8576.705231899808,9316.735383834182,17893.44061573399,163.11414544791208,161.6389655183917,turbulent,turbulent,0.0018886154979829489
155463593,155463640,0.01973568793748123,0.02,39.04,227.642,0.18885825777494,0.6084375776700953,22094.769906313257,13502.430099859594,0.026075602698743792,0.02926769664218379,4709.185531521782,5231.210902435192,9940.396433956974,54.86474865810985,54.3685600790239,turbulent,turbulent,0.00019016121788342256
155463596,155463597,0.06664239491824446,0.031,38.84,311.108,0.6377262671602341,0.8551670495652876,48134.46082527926,29415.657888433343,0.021810804756419028,0.024159839146861727,5044.679832538437,5525.889954843215,10570.569787381652,108.38352063804557,107.40331629159262,turbulent,turbulent,0.0006421260318092943
155463600,155463610,0.12521123783650703,0.04,33.0,306.141,1.1981936635072443,0.965043915464867,70089.10706447269,42832.456409930994,0.02009798854775358,0.02214571649766392,3952.288579455729,4301.654750786275,8253.943330242004,138.02428004092306,136.77600910069435,turbulent,turbulent,0.0012064601728152301
155463600,155463663,0.021266099184509574,0.02,38.22,222.861,0.20350334147856053,0.6556190954834458,23808.11704030938,14549.481054075099,0.025649051586628915,0.02873807226328976,5267.7993642377305,5841.2405631817155,11109.039927419446,63.703680607148705,63.12755404982171,turbulent,turbulent,0.0002049073401123161
155463605,155463621,0.25836972756516147,0.053,16.72,178.486,2.472437584355612,1.134262668601156,109152.31903637918,66704.54430055688,0.018345356569820927,0.02009438700898949,2029.8514249176653,2185.2536578826384,4215.1050828003035,190.67274282035007,188.94832705896536,turbulent,turbulent,0.0024894952845646618
155463606,155463647,0.021382879450248617,0.02,21.45,125.075,0.20462085598324034,0.6592193501201736,23938.856496125452,14629.377806606833,0.025618323836704805,0.028699918062088867,3013.6987319036507,3338.0014406215696,6351.70017252522,64.40524404787377,63.82277265574292,turbulent,turbulent,0.00020603256450925798
155463610,155463611,0.07273862339994873,0.032,38.85,317.288,0.6960633818176912,0.8759692713128864,50895.84261057156,31103.17781704238,0.02154771649411174,0.02384759107184942,5071.990066578976,5550.549670497284,10622.53973707626,113.72058360477436,112.69211165927608,turbulent,turbulent,0.0007008656225572236
155463612,155463616,0.10336326518977751,0.037,33.0,293.337,0.9891221549261006,0.931078980543471,62550.632472776466,38225.58669978926,0.02059485664695293,0.022728277737077973,4061.752926867401,4428.781901111177,8490.534827978578,128.4796608445503,127.31771001245657,turbulent,turbulent,0.0009959462500197917
155463612,155463625,0.015171836133737628,0.018,36.63,194.395,0.14518503477260888,0.5774533214520998,18872.64834328595,11533.345499182435,0.02711218257313046,0.030515470153119447,4593.779331847049,5117.510928246918,9711.290260093967,49.419130970839376,48.97219174345151,turbulent,turbulent,0.0001461866870746374
155463616,155463618,0.05686777073446393,0.029,38.84,298.214,0.5441891936312339,0.8338615691285544,43907.1669151961,26832.298080909364,0.022267560813382537,0.02469790698093875,5225.195362413004,5731.929318483979,10957.124680896983,103.05029845412193,102.11832697124925,turbulent,turbulent,0.0005479436326434468
155463621,159872671,0.22900879897936072,0.051,37.87,397.029,2.1914717605680454,1.0857643238653258,100542.38949275453,61442.89313512475,0.01864161499432401,0.020444029179713098,4205.503244573681,4553.672072141896,8759.175316715577,174.71591687472088,173.13581226004396,turbulent,turbulent,0.0022065910374083992
155463629,155463654,0.046135329616606956,0.027,27.01,197.794,0.4414864078144206,0.7804226225066089,38259.30469152384,23380.808646435456,0.022955084530930783,0.02551916766310356,3544.9586830892445,3895.297956908119,7440.256639997364,90.26534299471801,89.44899673638817,turbulent,turbulent,0.00044453228563092026
155463632,160032170,0.012151107963748525,0.016,28.43,134.246,0.11627854510764139,0.5853284921340157,17004.47024042645,10391.675124025418,0.027877016428547275,0.03142106029030696,4242.692377240038,4732.426541532358,8975.118918772396,50.77625500736889,50.31704215322072,turbulent,turbulent,0.00011708076740669594
155463653,155463657,0.03809817517953682,0.025,19.65,136.371,0.36457583903862983,0.7517058111034312,34121.75616512963,20852.293527278147,0.02356765564437614,0.026246602674457376,2669.246388076337,2936.343433165203,5605.5898212415395,83.74466543932463,82.987291213311,turbulent,turbulent,0.0003670910998505239
155463653,159872589,0.14954738850045873,0.043,73.73,710.462,1.4310754880426673,0.9973915232430945,77871.32911554251,47588.28368089667,0.019654281143815344,0.02162656971892528,8428.271953108195,9175.507161232583,17603.779114340778,147.43231414938305,146.09895835612136,turbulent,turbulent,0.0014409486823372419
155463653,159872803,0.04686176053817566,0.027,36.83,269.706,0.4484378998868484,0.7927108868279387,38861.72245241564,23748.95476164036,0.022882259574180674,0.025429301672561258,4937.938559844505,5427.682793740709,10365.621353585215,93.13029574120407,92.28803927883256,turbulent,turbulent,0.00045153173704053307
155463665,159872676,0.012725991452306235,0.017,33.51,168.321,0.12177982251010751,0.5430221375632396,16761.385522936424,10243.12257425139,0.02791455878633485,0.03149270341889229,4051.4589607365265,4523.894603437083,8575.353564173609,43.701506320499206,43.306276435091185,turbulent,turbulent,0.00012261999890810144
155463667,159872710,0.07209764703825425,0.032,42.67,348.486,0.6899296367297058,0.86825018659231,50447.345917933824,30829.09506949456,0.021584964293622347,0.023893428864046957,5471.220018261734,5989.741524723486,11460.96154298522,111.72519139999062,110.71476548308134,turbulent,turbulent,0.0006946895598853559
159548666,159548671,0.007361798710660589,0.013,17.69,65.276,0.07044783455177597,0.5371814220195836,12679.66547348566,7748.725036345526,0.030083535998387385,0.034094297205182963,2960.6329581942136,3319.3515750175416,6279.984533211755,42.76646027812179,42.37968680923794,turbulent,turbulent,7.093386422943683e-05
159548670,159872842,0.045555429487453905,0.027,12.97,94.979,0.43593712428185555,0.7706130647696975,37778.40261677343,23086.92250610776,0.023014408306314293,0.02559236571990566,1709.6668416203638,1874.211793976807,3583.8786355971706,88.01041564123373,87.21446260855119,turbulent,turbulent,0.0004389447167982641
159872589,159872599,0.07523394910248928,0.033,39.87,331.718,0.7199420966745386,0.8519414127186911,51046.6361620925,31195.329914464277,0.02151014492950377,0.023812444619891737,4766.701182908647,5217.7638497587195,9984.465032667365,107.56743088782993,106.59460713499078,turbulent,turbulent,0.0007249090800801681
159872591,159872601,0.04690774018535026,0.027,45.32,331.878,0.4488778965105288,0.7934886759350748,38899.85265210167,23772.256672370244,0.02287770452702576,0.025423680395395592,6065.455291165103,6669.207323354012,12734.662614519115,93.31313986984007,92.4692297925227,turbulent,turbulent,0.00045197476926379633
159872591,159872804,0.0637229008948132,0.031,49.35,395.294,0.6097885253092172,0.8177035836543753,46025.769040224324,28127.006159966288,0.02200480485312907,0.024398639079414114,5884.648274730336,6455.128563864474,12339.776838594811,99.09531873346339,98.19911549551853,turbulent,turbulent,0.0006139955434849072
159872593,159872603,0.09176809294796949,0.035,20.22,174.155,0.8781635688800908,0.923803000443543,58707.13298234362,35876.76915480152,0.020889818724647603,0.023070881421093432,2670.476519626431,2909.5364216284715,5580.012941254903,126.47948065470696,125.33561915302278,turbulent,turbulent,0.0008842221448325228
159872599,159872608,0.036661606474917105,0.025,22.99,159.551,0.35082877009490054,0.7233612240405846,32835.12637715442,20066.015650196998,0.023756918709811132,0.026480462280400473,2901.1900592359407,3195.732853886366,6096.922913122306,77.54821146004973,76.84687703683383,turbulent,turbulent,0.0003532491879136776
159872603,159872611,0.04547844481508123,0.027,21.14,154.808,0.43520042885245197,0.7693107964125583,37714.56043635855,23047.90763597652,0.02302236511773797,0.025602182931368758,2722.8605101847843,2990.851612875755,5713.712123060539,87.71320724567646,86.91994212126092,turbulent,turbulent,0.0004382029388018183
159872615,159872620,0.15102401992031486,0.043,11.32,109.08,1.445205932251817,1.0072397705169973,78640.23088260758,48058.170554916025,0.019618889818935552,0.021583198653016503,1444.6381119961836,1559.9886831398812,3004.626795136065,150.35818253896898,148.99836562970242,turbulent,turbulent,0.0014551766145002494
159872617,159872718,0.051623085982292254,0.028,18.17,136.348,0.49400082279705504,0.8119918132526249,41281.278660760916,25227.580188127755,0.022573978003398453,0.025062615462889026,2483.4297754263075,2721.601178577456,5205.030954003763,97.71576532929596,96.8320385659569,turbulent,turbulent,0.0004974090050668988
159872620,159872630,0.12667275514176224,0.04,10.74,99.635,1.212179475040787,0.9763083068018874,70907.2160829169,43332.41453949954,0.020054625522187883,0.022092525655008466,1409.0423361781109,1523.962354501058,2933.0046906791686,141.2652380471061,139.98765636751747,turbulent,turbulent,0.0012205424744611336
159872625,159872628,0.12838653419371251,0.04,17.44,161.791,1.2285792745809812,0.989516961832479,71866.53287853741,43918.66676260081,0.020004676184846235,0.022031244712084393,2254.5894967475065,2445.9665745217926,4700.556071269299,145.11350195631468,143.80111715363228,turbulent,turbulent,0.0012370554185619084
159872628,159872632,0.10139592162627023,0.037,31.13,276.715,0.9702959007298586,0.9133574792332524,61360.08780526148,37498.02781494708,0.020670119314052184,0.022820679273316945,3707.1736796752925,4043.113045290966,7750.286724966259,123.63542201587703,122.51728175505069,turbulent,turbulent,0.0009769901108055534
159872630,159872640,0.10345551082135929,0.037,12.03,106.935,0.9900048882426726,0.9319099137425633,62606.45523135222,38259.70078646436,0.02059137782627461,0.02272400616852385,1564.8837473999895,1698.1291308840257,3263.012878284015,128.70908424569888,127.54505854268697,turbulent,turbulent,0.0009968350734396586
159872632,159872635,0.047466624575904365,0.027,29.76,217.932,0.4542260724966925,0.8029427326282611,39363.32670470384,24055.492298941375,0.022822844117093462,0.025355975095871796,4101.6164735549755,4505.1382829737095,8606.754756528684,95.54995351107262,94.68581402581174,turbulent,turbulent,0.00045735984308034995
159872632,159872648,0.02760773096277849,0.022,17.25,108.761,0.2641888130409425,0.7034109148554571,28097.989295990446,17171.08338418626,0.024663625220915735,0.027553408027498564,2436.807960411651,2689.188943351463,5125.9969037631145,73.32963827774756,72.66645599929299,turbulent,turbulent,0.0002660114894150406
159872635,159872834,0.012102110213502357,0.016,31.03,146.524,0.1158096671148551,0.5829682317071385,16935.901942918565,10349.772056100635,0.027903009035127505,0.031453521584610164,4593.053357032888,5124.319925974884,9717.373283007772,50.36758344285345,49.91206655319739,turbulent,turbulent,0.00011660865455763413
159872635,159872835,0.018392342356932687,0.019,10.51,58.604,0.17600327614289654,0.6282805148743574,21674.578011158028,13245.644819138482,0.026232536855180455,0.02944257701871281,1473.3395719510406,1631.5809332764018,3104.9205052274424,58.50170434041726,57.97262367822984,turbulent,turbulent,0.00017721754789610587
159872640,159872654,0.07704551477039359,0.033,12.3,102.336,0.7372776533052019,0.872455393876913,52275.7931402444,31946.485334938174,0.021410552857125984,0.02368997921911955,1613.2395843210259,1756.9448794670986,3370.1844637881245,112.81005232376641,111.78981508695793,turbulent,turbulent,0.0007423642371933002
159872654,159872660,0.05226094325794732,0.028,11.64,87.347,0.5001047201717447,0.8220248222446328,41791.352079291966,25539.29335412656,0.022518366990847263,0.02499402581214849,1662.6158203079615,1817.8031119181962,3480.4189322261577,100.14544495476396,99.23974453237278,turbulent,turbulent,0.0005035550141018314
159872660,159872682,0.026938599851610356,0.022,11.72,73.895,0.2577856445130178,0.6863622799024579,27416.975748569082,16754.906259006653,0.024793396388608682,0.027714193967176427,1606.7614603659404,1771.652991705837,3378.4144520717773,69.81812043589616,69.1866957994795,turbulent,turbulent,0.00025956414451242053
159872671,159872746,0.18706010435909612,0.047,23.42,236.027,1.7900488455415897,1.0442613564575958,89114.94097906383,54459.415804058954,0.019110345093287826,0.02099042185216709,2726.6065688295703,2952.0094609074017,5678.6160297369715,161.6142870247852,160.15267159046445,turbulent,turbulent,0.001802398648327314
159872680,159872688,0.0029702403385529225,0.01,20.24,48.293,0.028423352522037534,0.36628180226846224,6650.568964676529,4064.257874175993,0.035764951138222596,0.041159312020893436,2418.765626838847,2755.437359304893,5174.20298614374,19.883462822057776,19.70363975886532,turbulent,turbulent,2.8619449292821502e-05
159872690,159872699,0.1694302274439176,0.045,28.18,277.911,1.6213418894154796,1.0317859668870255,84303.4969026989,51519.073469833624,0.01933665414892098,0.02125288280890327,3341.966968403989,3624.436730213129,6966.403698617118,157.77586518226158,156.34896386085595,turbulent,turbulent,0.001632527758802444
159872699,159872700,0.12928066476977174,0.04,28.17,261.333,1.2371355480360933,0.9964083182871106,72367.03758368905,44224.53235091046,0.019978991312846722,0.02199972819442753,3597.6668716029944,3910.97059928196,7508.637470884954,147.14178684615078,145.81105853835652,turbulent,turbulent,0.0012456707229702901
159872700,159872708,0.09454768084930698,0.036,29.16,255.237,0.9047624961656171,0.8996418077014798,58805.18075113886,35936.68754952654,0.020860439268699345,0.02304478105292676,3497.935848500865,3816.8182892694244,7314.754137770289,119.95009487212192,118.86528415865797,turbulent,turbulent,0.0009110045819184136
159872708,159872726,0.04844869087381342,0.028,43.06,323.122,0.4636238361130471,0.7620609966215124,38742.81962525457,23676.291542280047,0.022866104315013326,0.025422810408660883,5130.330910013014,5642.84156562601,10773.172475639025,86.06782050419933,85.28943601132346,turbulent,turbulent,0.00046682244321084653
159872710,159872750,0.04744992096100365,0.027,16.04,117.461,0.45406622929190094,0.8026601752247595,39349.47465905364,24047.02711560048,0.02282447032320887,0.025357982148523986,2253.300784094021,2470.273500769493,4723.574284863514,95.48271684454197,94.61918543763456,turbulent,turbulent,0.0004571988970944467
159872717,159872767,0.07662924561633042,0.033,23.17,192.774,0.7332942164242146,0.8677416052826085,51993.352296629804,31773.881693242776,0.021433140023498283,0.02371775668900036,2910.5036305000285,3179.8266488455,6090.330279345529,111.59434270367761,110.58510016280279,turbulent,turbulent,0.0007383533180120325
159872718,159872769,0.0199047443982144,0.02,39.66,231.257,0.1904760229494201,0.6136494711588761,22284.03432987466,13618.09229776272,0.0260261750104744,0.02920632558228703,4856.279991122955,5393.627496931853,10249.907488054807,55.808720435698305,55.30399471707421,turbulent,turbulent,0.00019179014425102218
159872726,159872727,0.024210551235980038,0.021,12.42,75.439,0.23167991613378028,0.6770018240699471,25813.838727010625,15775.206281777871,0.025158425421937268,0.028148517403713446,1752.4442569937466,1934.9905630518715,3687.434820045618,67.92677789780537,67.31245828035793,turbulent,turbulent,0.00023327830898255174
159872732,159872736,0.048992887734191554,0.028,14.02,105.206,0.46883146157121103,0.7706207986367658,39177.995899824564,23942.23399171102,0.02281410937243412,0.025358712366332126,1763.6688548426444,1932.9248983594894,3696.5937532021335,88.01218219387052,87.21621318475017,turbulent,turbulent,0.00047206599682122287
159872736,159872737,0.026228615263594074,0.022,16.15,101.826,0.2509915336229098,0.6682727487757193,26694.38324789253,16313.31964043408,0.024936256703538433,0.027891183602800816,2085.47641609684,2303.7359128617945,4389.212328958634,66.18641221975365,65.58783220913945,turbulent,turbulent,0.0002527231600803943
159872746,159872782,0.14392920173815416,0.042,19.22,182.955,1.3773129352933413,1.0061763068084622,76730.28931812533,46890.977930662026,0.019726054571787045,0.021706473946591705,2407.4099816777643,2610.2192143393295,5017.629196017094,150.04084785452358,148.68390087266982,turbulent,turbulent,0.0013868152140537587
159872750,1219929093,0.01858153370377192,0.019,38.38,214.007,0.1778137196533198,0.6347432717377931,21897.5318104362,13381.895076688865,0.02617296334636924,0.029368513797062054,5321.2234359360455,5909.686113662606,11230.909549598651,59.71144056096018,59.171419225370954,turbulent,turbulent,0.00017904048191502229
159872756,159872759,0.03786523499498081,0.025,24.6,170.724,0.36234674636345277,0.7471097250823793,33913.12863530638,20724.798258022594,0.023597643791580875,0.026283660333995703,3284.143373154483,3615.550050398096,6899.693423552579,82.723731429894,81.9755903783297,turbulent,turbulent,0.0003648466283464405
159872767,159872802,0.03558694502521088,0.024,20.95,141.14,0.3405449284709175,0.7618894757364032,33200.656786977765,20289.39651494194,0.023737379935298335,0.026440723625683327,3057.0082183303884,3364.652576152824,6421.660794483212,86.02908143346654,85.25104729095098,turbulent,turbulent,0.00034289439659675625
159872779,159872840,0.0348774336829228,0.024,55.99,377.205,0.3337553462480651,0.7466993765519427,32538.721840185157,19884.878595650658,0.023837000368182912,0.02656394865121279,7741.287645948363,8539.501481234374,16280.789127182738,82.63288469555482,81.88556524826521,turbulent,turbulent,0.0003360579720759081
159872782,159872814,0.10106305061127682,0.037,36.31,322.76,0.9671105321653284,0.9103590328826704,61158.64977520831,37374.92615189382,0.020683059450842645,0.022836563907438715,4277.861108493086,4667.879436876775,8945.740545369861,122.82499305985937,121.7141821972709,turbulent,turbulent,0.0009737827659281031
159872787,159872826,0.14568110357160674,0.042,63.26,602.172,1.3940775461397774,1.0184234539848993,77664.24804862897,47461.7334772575,0.019682331713927435,0.02165285993063882,7748.637614086708,8432.061147682187,16180.698761768894,153.71566263755557,152.32548118055703,turbulent,turbulent,0.0014036954863461094
159872796,159872808,0.009142302254311216,0.015,19.6,86.26,0.08748614597427001,0.5010681613317345,13646.821964545463,8339.76820952784,0.029420160749259922,0.03332378619018352,2421.2496938195004,2712.818742324357,5134.068436143858,37.20959580187174,36.873077784002994,turbulent,turbulent,8.808972539723175e-05
159872804,1007159125,0.009276423518780852,0.015,77.79,342.354,0.08876960305053447,0.5084190335205856,13847.026351467113,8462.115975608102,0.029317515478986794,0.033195282224785995,9745.94267661747,10930.197899839462,20676.14057645693,38.30936365976686,37.962899505916816,turbulent,turbulent,8.938203722727305e-05
159872812,159872820,0.03780492138447309,0.025,28.36,196.818,0.36176958262653675,0.7459196919300398,33859.110134381204,20691.786779019465,0.02360545155736423,0.026293308513905617,3762.67176987691,4143.9036272695375,7906.575397146447,82.4604084496861,81.71464885176164,turbulent,turbulent,0.00036426548267442605
159872814,159872878,0.04347410191765291,0.026,32.47,231.673,0.4160201140445255,0.7930629730248882,37439.02072993496,22879.521377984423,0.02308904630397652,0.025670278482326683,4572.82473149498,5027.73634294734,9600.561074442321,93.21304261420428,92.37003780149226,turbulent,turbulent,0.00041889029626113975
159872826,159872895,0.044148823288025156,0.027,46.15,337.956,0.42247677787583876,0.7468189939759105,36611.92617426938,22374.072058023063,0.023162903423921227,0.025775562847954975,5536.993424356988,6096.575260108412,11633.568684465401,82.659361547746,81.91180264776617,turbulent,turbulent,0.00042539150553889103
159872833,159872843,0.05131135155021208,0.028,32.48,243.73,0.49101771818384765,0.8070884681320932,41031.99492047328,25075.239326804574,0.022601515369946933,0.025096576947734723,4314.940734725193,4737.38981069865,9052.330545423843,96.53918337729617,95.6660974451141,turbulent,turbulent,0.0004944053195886754
159872833,159872845,0.030203118654539642,0.023,16.63,108.527,0.2890250588951162,0.7040765295289882,29402.967387947116,17968.574172422897,0.02438787017883515,0.027229151592773115,2232.644803067295,2461.7305063250756,4694.375309392371,73.46848280097822,72.80404483342669,turbulent,turbulent,0.0002910190840784944
159872840,159872884,0.02068866738512808,0.02,45.62,266.01,0.1979776783265845,0.6378172734036526,23161.66261802939,14154.423504863576,0.02580464100169897,0.028931261443203165,5974.896198814127,6631.022286779746,12605.918485593873,60.29119474198488,59.74593019631383,turbulent,turbulent,0.00019934355462063004
159872842,159872887,0.04420500719365831,0.027,58.4,427.663,0.42301442290582114,0.7477693977411219,36658.51860532475,22402.54535945029,0.02315684284538601,0.025768086678297792,7000.763720574833,7710.479969031132,14711.243689605966,82.86988044659658,82.1204176451892,turbulent,turbulent,0.0004259328598587654
159872843,159872853,0.025588649854751244,0.022,16.62,104.789,0.24486746272489227,0.6519672199252353,26043.05332759906,15915.282604610644,0.025069874649930025,0.028056712714321766,2051.4800178493892,2267.6932043845272,4319.173222233916,62.995983087389384,62.42625684055941,turbulent,turbulent,0.00024655683834211355
159872848,159872862,0.028223431678129223,0.022,15.97,100.691,0.2700806859151122,0.7190982092602717,28724.623630147893,17554.028593890176,0.024548150072135993,0.02741032266599348,2352.7167801896903,2594.416903647999,4947.133683837689,76.63686862543118,75.94377625047451,turbulent,turbulent,0.00027194401116212557
159872851,159872865,0.02533810367240168,0.021,16.81,102.104,0.24246989160192997,0.7085316743716421,27016.060703137315,16509.901337032887,0.024913219150762604,0.027844372538460394,2547.3031161870954,2812.582539922686,5359.885656109782,74.40118905525075,73.72831583186864,turbulent,turbulent,0.00024414272603335787
159872855,159872899,0.04807765594605849,0.028,29.87,224.144,0.46007326264170806,0.7562248998823301,38446.115235075704,23494.97124314596,0.02290203567396725,0.025467102848384757,3535.9004272874045,3886.9607514856525,7422.861178773057,84.75460084165009,83.98809291094437,turbulent,turbulent,0.0004632473738257471
159872857,159872870,0.03432495293773894,0.024,21.18,142.69,0.3284684491649659,0.734871183235422,32023.28777892284,19569.889464159747,0.023916609647804107,0.026662411001837114,2895.4794276512316,3189.603358795421,6085.082786446653,80.03570445442942,79.31187351670182,turbulent,turbulent,0.00033073459993432814
159872867,159872879,0.02870951906551616,0.023,22.6,147.488,0.27473223986139866,0.6692586543561039,27948.936745978695,17079.995237703024,0.024653258617150363,0.027557608153004953,2746.494275242689,3034.538415918522,5781.032691161211,66.38184645732393,65.78149896870211,turbulent,turbulent,0.00027662765684380064
160025360,160025362,0.19147398543519353,0.047,11.23,113.176,1.8322869419635743,1.0689018080149182,91217.7022970514,55744.44333922706,0.019030457898403377,0.020892607547328072,1452.5976575085613,1563.8938832426875,3016.491540751249,169.33118983813415,167.79978388921987,turbulent,turbulent,0.0018449281514123933
160025362,160025367,0.16646215479499324,0.045,20.9,206.116,1.5929392803348634,1.013711177316935,82826.67126691672,50616.564188162774,0.01939887095901424,0.021329084349767314,2439.2049295226698,2642.637619127658,5081.842548650327,152.296459395216,150.91911300002818,turbulent,turbulent,0.0016039291960630105
160025367,160025369,0.144525398721616,0.042,11.42,108.707,1.383018169584842,1.010344184290624,77048.12868969946,47085.21411940081,0.01971109044110715,0.021688125701879682,1502.662575146158,1623.3907899486478,3126.0533650948055,151.28644877436957,149.91823676413875,turbulent,turbulent,0.0013925598095719221
160025369,160025373,0.12327401087134679,0.04,20.36,188.88,1.1796556064243713,0.9501130743686114,69004.71152206465,42169.766774598786,0.020156588450884638,0.022217583765792723,2421.4674969746,2631.3662217468263,5052.8337187214265,133.7863870140023,132.57644294431938,turbulent,turbulent,0.0011877942190274297
160025373,160025375,0.09973819070504945,0.036,11.45,100.222,0.9544324469382722,0.949030641225118,62033.48701434575,37909.551708996005,0.02064941070350704,0.022785545090638654,1594.5859727545426,1729.9457151229508,3324.5316878774934,133.48172363880408,132.27453489910874,turbulent,turbulent,0.0009610172127793504
