u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
160025375,160032119,0.07833037212341531,0.033,46.95,390.624,0.749572938980051,0.8870049848731818,53147.57571449876,32479.244142613363,0.021341919286647946,0.023605564224143623,6017.491533438662,6583.291441917789,12600.782975356451,116.60400241181156,115.54945325798253,turbulent,turbulent,0.0007547443498010324
160025376,160025384,0.1199898234028048,0.039,35.75,327.148,1.1482279751464575,0.9728344706189279,68888.54571039406,42098.77618457559,0.020182947579849585,0.02224113083763239,4465.240903035807,4861.91475576324,9327.155658799045,140.2617451009207,138.9932388614146,turbulent,turbulent,0.0011561497640302798
160025376,160025392,0.004246422917200345,0.011,10.95,31.306,0.040635626001917176,0.43277446206328274,8643.661866642275,5282.265470789579,0.03327765876440242,0.03804597809452504,1560.2826544675584,1763.7795324655415,3324.0621869331,27.757770911246013,27.506733783693097,turbulent,turbulent,4.091597699258877e-05
160025380,160025381,0.018050298955587428,0.019,12.37,68.975,0.17273013354629116,0.616596347619523,21271.494693014745,12999.314834679399,0.026342518191729405,0.029579308438064354,1666.9373946535977,1847.9706587904766,3514.9080534440745,56.34601836156454,55.836433400878775,turbulent,turbulent,0.00017392182342099014
160025384,160025385,0.09711701929252707,0.036,11.31,98.996,0.9293494669141347,0.9240896234584791,60403.21478229845,36913.26901629093,0.020753969536478997,0.022914011226773327,1501.8646576159701,1630.1273177026899,3131.99197531866,126.55797694427032,125.41340553388639,turbulent,turbulent,0.0009357611816916356
160025385,160025388,0.07346222339528187,0.032,11.31,92.369,0.7029877836869078,0.8846833674973685,51402.15177280287,31412.59059214411,0.02150622654983536,0.02379652763194958,1585.4709405593956,1726.2084866215073,3311.679427180903,115.99441033695501,114.94537424265586,turbulent,turbulent,0.0007078377968644421
160025388,160025389,0.05319864791212222,0.029,11.31,86.838,0.5090779704509304,0.7800606116714853,41074.265499996436,25101.071482908126,0.022567648542175363,0.025067707007157634,1413.0532466113314,1545.4970016471464,2958.550248258478,90.18162052847906,89.36603144360899,turbulent,turbulent,0.0005125901721169824
160025389,993164648,0.029752247217933295,0.023,35.91,234.349,0.28471049969314155,0.6935660918493404,28964.040590409244,17700.339724730515,0.024465963336960033,0.02732580894876634,4610.035312777631,5094.082074653923,9704.117387431554,71.29138332014168,70.6466347146003,turbulent,turbulent,0.00028667475811602916
160025393,160025396,0.03420468062976588,0.024,25.16,169.503,0.3273175179881902,0.7322962444312542,31911.080349620825,19501.31789825253,0.02393418427182899,0.026684146533231434,3403.022048382979,3750.657073732086,7153.679122115065,79.47580773157021,78.75704041604348,turbulent,turbulent,0.00032957572831889426
160025394,160025395,0.03729140457490097,0.025,37.87,262.818,0.3568555461713011,0.7357876168887661,33399.190590194565,20410.723363411547,0.023672658954560017,0.026376354191353646,4875.553013500409,5374.187587424313,10249.740600924722,80.23544870696561,79.50981131209987,turbulent,turbulent,0.0003593175435794635
160025398,160025399,0.033323729798043926,0.024,21.53,145.048,0.3188873664884586,0.7134357559331632,31089.201815526852,18999.05616372286,0.024065672200345084,0.026846753308943615,2789.689483233447,3075.288360804574,5864.977844038021,75.43468474642751,74.75246474262555,turbulent,turbulent,0.0003210874159992863
160025403,160025405,0.06857737160072913,0.032,10.96,89.51,0.6562427904375994,0.825856572777621,47984.17881028871,29323.818398306033,0.021798296340866538,0.024155879589347996,1358.8548446500329,1481.3691352415585,2840.2239798915916,101.08124812832592,100.16708444202942,turbulent,turbulent,0.0006607703032267857
160025405,160025406,0.04659756388529549,0.027,10.95,80.187,0.4459097022516315,0.7882417512129632,38642.628315123846,23615.063198767548,0.0229085572245326,0.025461754173229982,1517.943693668142,1661.6929758505303,3179.6366695186725,92.08315820034319,91.25037189323923,turbulent,turbulent,0.000448986097008548
160025406,160025409,0.022077417750391327,0.02,10.95,63.849,0.2112671555061371,0.6806314844362713,24716.415605358798,15104.555306325097,0.02544044545030424,0.02847904171816972,1662.4907380038226,1836.1006018745409,3498.591339878363,68.65709220789373,68.03616773708102,turbulent,turbulent,0.00021272471780232812
160025412,160025422,0.09285081522999449,0.035,39.52,340.386,0.8885245476554496,0.9347024542803888,59399.78681170701,36300.05982286623,0.0208431867185085,0.023013559706821795,5208.383964877662,5685.3564635085895,10893.740428386252,129.4816135492731,128.31060120681022,turbulent,turbulent,0.0008946546054810502
160025422,160025445,0.038363339365463274,0.025,29.26,203.064,0.3671132953632849,0.7569377010435165,34359.24438217073,20997.425975533308,0.02353383742169882,0.026204810404619576,3983.0543569412753,4385.450440162335,8368.504797103611,84.91445183301445,84.14649823385655,turbulent,turbulent,0.00036964606244896864
160025434,160025446,0.13857733895500832,0.041,18.31,172.096,1.3260989373685006,1.016595667700692,75679.0323106084,46248.53972826514,0.01979523212051851,0.02178292772399281,2409.853247253137,2612.610103817532,5022.463351070669,153.1644042060179,151.77920824780588,turbulent,turbulent,0.001335247883438687
160025439,160025441,0.06032674420511596,0.03,30.47,239.098,0.5772894182307747,0.8265918681405675,45025.219849828594,27515.556230318947,0.022128115521530378,0.024538596842311026,3894.3061269917107,4268.53742974663,8162.84355673834,101.26132215728153,100.34552990840625,turbulent,turbulent,0.0005812722204225655
160025441,160025442,0.029074278258659155,0.023,15.11,98.608,0.2782227584560685,0.6777616963684,28304.03261482287,17296.999405121274,0.02458664498090189,0.027475169064159862,1900.8158378584696,2096.9940774514125,3997.809915309882,68.07934659684632,67.46364717090904,turbulent,turbulent,0.00028014225702505477
160025446,160025452,0.10605701633171119,0.037,35.65,316.893,1.014899677815418,0.9553438396543408,64180.76516394921,39221.78411706885,0.020495052078228118,0.022605709895299506,4587.070639170453,4999.90347699298,9586.974116163434,135.26354076816412,134.0402375409111,turbulent,turbulent,0.0010219016157231645
160025449,160025486,0.022138862920590828,0.02,10.96,63.908,0.21185514756546248,0.682525796437664,24785.205550848048,15146.593826503413,0.025425097437259805,0.028459982978626553,1672.253478530534,1846.7679437593179,3519.021422289852,69.03979251876133,68.41540696358919,turbulent,turbulent,0.00021331676650289565
160025451,160025462,0.022415654123777943,0.02,15.4,89.797,0.21450386721318604,0.6910590773509541,25095.082661080232,15335.964163383955,0.025356713576685258,0.028375064163932606,2373.937026037607,2624.146002453767,4998.083028491374,70.77692475272353,70.13682883350279,turbulent,turbulent,0.00021598376004597437
160025452,160025453,0.04275548214228921,0.026,44.71,319.006,0.4091433697826719,0.7799537721354961,36820.15985690889,22501.326641628068,0.023167770277007418,0.025767505679096595,6076.5243867612,6687.244933149682,12763.769319910882,90.15691910776737,89.34155341885088,turbulent,turbulent,0.0004119661083579279
160025452,160025481,0.040100117038747086,0.026,11.16,79.627,0.3837331774042783,0.731514088494175,34533.41292547448,21103.86286496574,0.023475953308024277,0.026148021608332454,1411.1998086471351,1548.6642393629093,2959.8640480100444,79.30612427931959,78.58889155555032,turbulent,turbulent,0.00038638060743116583
160025453,160025515,0.020361012342514008,0.02,11.16,65.074,0.19484222337333978,0.627715895581353,22794.841719860833,13930.254004222003,0.02589573967146718,0.02904437300186771,1464.7642229903443,1620.9692567096336,3085.7334796999776,58.39660367907828,57.86847353154892,turbulent,turbulent,0.00019618646771560227
160025454,160025490,0.06439183650902201,0.031,10.13,81.141,0.6161898230528422,0.8262874842818044,46508.92777358421,28422.271376666482,0.02195924772714171,0.02434257061256038,1311.3324120806287,1429.6269142120616,2740.95932629269,101.18675903085472,100.27164111974015,turbulent,turbulent,0.0006204410046964194
160025455,160025465,0.04485059449709783,0.027,10.96,80.26,0.42919229183825675,0.7586901159974814,37193.894022657434,22729.720939027255,0.023087984690544367,0.025683140913226047,1417.8220042699875,1553.4232772594087,2971.2452815293964,85.30808424802848,84.53657069619673,turbulent,turbulent,0.0004321533507917915
160025456,160025459,0.06546247087718404,0.031,36.53,292.605,0.6264351280113306,0.8400260546754335,47282.22543366553,28894.844643820055,0.02188772191266089,0.02425453077026285,4600.143107374142,5040.267336890404,9640.410444264548,104.57956952726214,103.63376754558321,turbulent,turbulent,0.000630756993477884
160025456,160025469,0.021177617645200472,0.02,12.18,71.022,0.2026566281837366,0.6528912709649242,23709.058965506814,14488.945246889978,0.025672495656388898,0.028767182223983834,1709.354194148731,1890.5388289467976,3599.8930230955284,63.17468150739872,62.60333913879148,turbulent,turbulent,0.0002040547852214747
160025457,160025482,0.023306944620764377,0.021,21.97,133.446,0.22303296287812802,0.6517341909301637,24850.392863656132,15186.430726291057,0.025367116413355727,0.02840734269844604,2847.3595241035664,3152.2993013436685,5999.658825447235,62.95095853183426,62.381639480349044,turbulent,turbulent,0.00022457169916072775
160025457,160025504,0.020020182204373047,0.02,10.98,64.024,0.19158069095093824,0.6172083386973787,22413.270856802155,13697.070588941417,0.025992770068713412,0.02916484896952534,1399.2184505149492,1548.9485707786534,2948.1670212936024,56.457924225094715,55.94732720452033,turbulent,turbulent,0.00019290243351494132
160025458,160025472,0.048117976517338734,0.028,11.0,82.544,0.4604591054290788,0.7568591117501843,38478.35826563284,23514.675420566746,0.022898111827443297,0.02546226604826568,1357.7388269019468,1486.7047454352294,2844.443572337176,84.89682020937659,84.12902606798521,turbulent,turbulent,0.0004636358785976454
160025458,160032129,0.06627835149141449,0.031,20.71,165.887,0.6342425980039664,0.8504955796456105,47871.519583612535,29254.97073255756,0.02183432735521264,0.024188799262307173,2713.4307775683023,2967.3879422734194,5680.818719841722,107.20263449177143,106.23310990296456,turbulent,turbulent,0.0006386183283216966
160025459,160025477,0.04550815973149157,0.027,12.17,89.121,0.43548478211953656,0.7698134522553849,37739.20255011982,23062.96678436255,0.02301929162653902,0.025598390833743698,1606.625273665805,1760.7234623056472,3367.3487359714522,87.82786561272322,87.03356353518903,turbulent,turbulent,0.000438489253862727
160025465,160025505,0.020604968645749698,0.02,10.97,63.966,0.19717673345215023,0.6352368992913974,23067.959049454934,14097.159913065661,0.02582771332278672,0.028959909007487215,1471.8349545530916,1628.2159417450346,3100.050896298126,59.80434953625834,59.263487945795745,turbulent,turbulent,0.00019853708391305097
160025467,160025474,0.04056271765571574,0.026,32.71,233.386,0.38815997756665777,0.7399529383940814,34931.79525712507,21347.3200093008,0.0234201934754903,0.026079185398066248,4066.03298076634,4477.589494068765,8543.622474835105,81.14645185498891,80.41257548393872,turbulent,turbulent,0.0003908379487204611
160025467,160025487,0.023030046154353164,0.021,11.68,70.944,0.22038321678806855,0.6439912541826529,24555.15743981031,15006.008133506251,0.025433411980350352,0.02848956104288452,1510.5635402757687,1669.4552410955569,3180.0187813713255,61.464064440592274,60.908192636828566,turbulent,turbulent,0.00022190367209374076
160025472,160025492,0.024211054476006993,0.021,11.0,66.814,0.23168473182781812,0.6770158962161315,25814.375292938857,15775.534184895694,0.025158312331499316,0.028148377139552188,1559.9086111810088,1721.5190293591481,3281.427640540157,67.92960177640902,67.31525662022594,turbulent,turbulent,0.00023328315790075094
160025474,160025494,0.01985335249886726,0.02,11.55,67.348,0.18998423443892115,0.6120650945285965,22226.49936100403,13582.931854872055,0.026041136505909532,0.029224902254769366,1447.1299269098897,1602.6404654954176,3049.7703924053076,55.52090829372592,55.018785505057046,turbulent,turbulent,0.00019129496282131207
160025476,160025496,0.022087739057106384,0.02,10.42,60.759,0.21136592399144866,0.6809496831672197,24727.970657187954,15111.616763868446,0.025437863052835574,0.02847583497702824,1586.6748406636316,1751.970568375054,3338.6454090386856,68.72130230340021,68.09979712608957,turbulent,turbulent,0.000212824167705534
160025476,1219742100,0.01940546837336566,0.019,11.25,62.73,0.18569826194608288,0.6628887949337586,22868.503094334457,13975.269524370307,0.025923381916527002,0.02905822303823148,1731.1511924107695,1915.1407925432468,3646.2919849540162,65.12424369629385,64.53526977890516,turbulent,turbulent,0.00018697942079177462
160025477,160025500,0.023763384908243403,0.021,12.18,73.981,0.22740081251907562,0.6644976717856959,25337.059848420347,15483.839885632908,0.025260272429304877,0.028274833798211493,1663.390201676804,1837.3214100038958,3500.7116116807,65.44074938881369,64.84891304129117,turbulent,turbulent,0.00022896968322051972
160025481,160025513,0.019624262200839432,0.02,11.16,65.074,0.18779198278315246,0.6050023994534958,21970.025026857274,13426.196718733116,0.0261085153625519,0.02930856221734433,1371.413413716421,1518.991867857915,2890.405281574336,54.24697567909378,53.75637414641106,turbulent,turbulent,0.0001890875865080946
160025484,160025507,0.020310265279744014,0.02,9.83,57.319,0.1943566055477896,0.6261513988157242,22738.02866734013,13895.534734744517,0.02591003798332493,0.02906212625433936,1291.3821260637658,1428.3805171883785,2719.7626432521442,58.10587519697964,57.58037435434934,turbulent,turbulent,0.00019569749954327818
160025484,160025509,0.022391186163167223,0.02,21.64,126.183,0.2142697240494471,0.6903047470873386,25067.689951918885,15319.22408678369,0.025362709450105436,0.02838250992766439,3300.713166608393,3651.973247099774,6952.686413708167,70.62249501033207,69.98379573059881,turbulent,turbulent,0.00021574800149508943
160025484,160025517,0.023413410960804567,0.021,9.98,60.619,0.2240517795292303,0.6547113187826739,24963.909689641005,15255.80248325064,0.025341926895422768,0.0283761028214933,1338.6756013749855,1477.8609109406693,2816.536512315655,63.52739324059948,62.95286099984293,turbulent,turbulent,0.00022559754477349624
160025490,1219742102,0.041681655794261765,0.026,28.27,201.706,0.39886751956231353,0.7603648242673562,35895.402239596835,21936.194026986042,0.02328900819715101,0.02591721732199237,3701.9278590517483,4072.857294245118,7774.785153296866,85.68511257685148,84.91018923721737,turbulent,turbulent,0.00040161936357846674
160032048,160032162,0.030078733739049873,0.023,16.71,109.049,0.2878347726224868,0.7011769448660438,29281.87771983933,17894.574543262992,0.02440924625369215,0.027255609697771695,2226.480876357568,2455.2070074829317,4681.687883840499,72.86460119915168,72.20562464646625,turbulent,turbulent,0.0002898205858507767
160032049,160032065,0.02783956378508261,0.022,17.02,107.311,0.26640730894815895,0.7093177290681255,28333.939007625308,17315.275629769294,0.02461971384759558,0.02749899886119334,2441.639039065442,2693.8836719318224,5135.522710997264,74.56636401450864,73.89199697350521,turbulent,turbulent,0.0002682452910425469
160032049,160032163,0.042201460064688584,0.026,25.54,182.228,0.4038417231070678,0.769847194274138,36343.04720516462,22209.756271931892,0.023229768973834605,0.02584406846909923,3428.336399355955,3769.8740915172484,7198.2104908732035,87.83556502204594,87.0411933122056,turbulent,turbulent,0.0004066278848642965
160032050,160032051,0.06165202909562302,0.03,41.61,326.514,0.5899715702930433,0.8447508078926949,46014.35401155045,28120.03027257708,0.022032927728169095,0.024421346063897134,5492.374954381878,6021.34295091308,11513.717905294958,105.75930015821521,104.80282886919794,turbulent,turbulent,0.0005940418684642078
160032052,160032054,0.04612663501250845,0.027,39.11,286.403,0.44140320586132487,0.7802755450761754,38252.09439281911,23376.40232970654,0.02295596609669299,0.025520255452175424,5090.872633778123,5598.374840448718,10689.24747422684,90.2313236228195,89.41528503059983,turbulent,turbulent,0.0004444485096556604
160032053,160032055,0.19088915912378085,0.047,46.26,466.208,1.8266905179309172,1.065637020371715,90939.09258279347,55574.18095551087,0.019040891630682576,0.0209053848730711,5425.126014211278,5886.157737978917,11311.283752190195,168.29838007660035,166.77631470466073,turbulent,turbulent,0.0018392931168505985
160032055,160032056,0.117898759464898,0.039,46.86,428.816,1.128217793922469,0.9558808738773533,67688.02428628733,41365.12036099749,0.020249363300676882,0.022322632711445287,5626.60829650663,6132.863561453537,11759.471857960167,135.415656822396,134.1909778803051,turbulent,turbulent,0.0011360015297065455
160032056,160032058,0.05105765277060672,0.028,28.4,213.114,0.48858997866609305,0.8030979796103029,40829.12037670083,24951.25978965874,0.022624103396453987,0.025124433213222486,3751.356687011874,4117.797831002615,7869.1545180144885,95.5869057751812,94.72243209917174,turbulent,turbulent,0.0004919608307490605
160032056,160032167,0.021447312441349165,0.02,19.03,110.964,0.20523743963013555,0.6612057745686877,24010.99140813115,14673.46048369496,0.02560147328366403,0.028678994838667395,2695.4078868010306,2984.3940057659147,5679.801892566946,64.7939732508319,64.20798624994345,turbulent,turbulent,0.00020665340205484374
160032057,160032072,0.11180464965788249,0.038,23.2,209.31,1.0699009536639472,0.9548088205568334,65878.46599393408,40259.273390980416,0.020373265471633047,0.02246560576475196,2936.07889642888,3194.5839903062006,6130.662886735081,135.11208050789506,133.89014706457738,turbulent,turbulent,0.0010772823532335272
160032057,160032178,0.03247289257314637,0.024,21.04,141.746,0.31074538347508485,0.6952199768952328,30295.41761557947,18513.963278863266,0.02419748721049003,0.02700974586709726,2604.189412059328,2872.3122162833433,5476.501628342671,71.63179308411159,70.98396586359024,turbulent,turbulent,0.0003128892602816032
160032060,160032061,0.11480395877853405,0.038,46.86,422.771,1.0986024763496083,0.9804228429855758,67645.743871149,41339.28219420875,0.020272554255232354,0.022341948037017893,6078.051084766834,6623.499395051882,12701.550479818716,142.45843842255428,141.17006561727314,turbulent,turbulent,0.001106181891825682
160032061,160032062,0.04834865319067553,0.028,28.4,213.114,0.46266653770981364,0.7604874800798512,38662.822790590144,23627.40433173898,0.022875753239281153,0.02543470482088214,3400.303672557997,3736.9788104754557,7137.282483033452,85.7127588446479,84.93758547630371,turbulent,turbulent,0.00046585854026913
160032061,160032174,0.022258448990005883,0.02,19.03,110.964,0.212999511866085,0.686212552056646,24919.086198743178,15228.410206469938,0.02539540214466394,0.028423107813369142,2880.3374887807468,3186.3387599217576,6066.676248702504,69.7876625367537,69.15651335702033,turbulent,turbulent,0.00021446902593635933
160032064,160032080,0.036932155482007074,0.025,24.65,171.071,0.3534177558086801,0.7286993605749302,33077.43738567748,20214.095375348345,0.023720470117332294,0.02643542893246449,3146.3559058537817,3465.8384119968623,6612.194317850644,78.6969885112768,77.9852647202669,turbulent,turbulent,0.000355856035409866
160032067,160032068,0.20897506826647358,0.049,46.85,481.852,1.999761418817929,1.0733122009348923,95491.69564749692,58356.34184309723,0.01884354297032244,0.020677801004161937,5297.436052632403,5744.0545087491,11041.490561381503,170.73142659547037,169.18735711479837,turbulent,turbulent,0.002013558058614889
160032068,160032069,0.14462637135041803,0.042,28.47,271.006,1.3839844148365361,1.0110500609682533,77101.95834294303,47118.11019088303,0.01970856479404445,0.021685028768337493,3524.74832629689,3828.0964333364227,7352.844759633313,151.49791508801917,150.12779060808316,turbulent,turbulent,0.0013935327210876853
160032068,160032173,0.020655118075892473,0.02,19.01,110.847,0.19765663230519115,0.636782971457428,23124.103032043604,14131.47030433227,0.025813872997220707,0.028942724286672362,2517.6225926348957,2790.0319054664496,5307.654498101345,60.095813585386466,59.552316037666635,turbulent,turbulent,0.00019902029365685722
160032069,160032070,0.09762169282111326,0.036,31.27,273.706,0.9341788786709403,0.9288917021713351,60717.10315906493,37105.09069555798,0.02073352742287153,0.02288889850809753,3966.1759548599016,4325.711422086146,8291.887376946048,127.87672445753141,126.72022649192246,turbulent,turbulent,0.0009406239122502807
160032070,160032074,0.05131815166967862,0.028,33.16,248.833,0.49108279109740305,0.8071954288306045,41037.43275165449,25078.56246326313,0.022600912122333946,0.025095832988313155,4404.309218870682,4835.709741754059,9240.01896062474,96.56477309421976,95.69145573246605,turbulent,turbulent,0.0004944708414495603
160032071,160032075,0.14699468436215032,0.042,15.55,148.02,1.4066476972454576,1.0276063984642843,78364.53286146706,47889.6875485347,0.019650036107507523,0.021613251753139554,2054.1153754858688,2223.412501439503,4277.527876925372,156.5002141804676,155.0848496558845,turbulent,turbulent,0.0014163523607205587
160032072,160032083,0.08008836787513232,0.034,21.24,179.882,0.7663958648338021,0.8543490870729785,52742.138594418815,32231.47571610426,0.02134952697223748,0.023625549187288458,2512.7863348199326,2744.092432042631,5256.878766862564,108.17628333546394,107.19795321217283,turbulent,turbulent,0.0007716833394242668
160032075,160032082,0.11695971547496763,0.039,36.78,336.574,1.119231727033183,0.9482674418634978,67148.90044236578,41035.65406428631,0.020279737119049235,0.022359899262787215,4381.234807211679,4773.399515919513,9154.634323131191,133.26712107648387,132.06187317025754,turbulent,turbulent,0.0011269534666576697
160032079,160032087,0.04758183553916037,0.027,29.84,218.518,0.4553285697527308,0.8048916347566941,39458.86934813233,24113.87977570258,0.022811649857666875,0.02534215906362485,4130.393083325806,4536.526889985836,8666.919973311642,96.01435400616595,95.14601455230185,turbulent,turbulent,0.00045846994662250594
160032082,160032089,0.09456295001933795,0.036,18.16,158.954,0.9049086126252436,0.8997870971851072,58814.67761341539,35942.49121797842,0.020859794394909276,0.02304398912459263,2224.3146201386935,2422.546013033435,4646.8606331721285,119.98884116968075,118.90368004049813,turbulent,turbulent,0.0009111517064563752
160032083,160032093,0.04667023198367152,0.027,27.88,204.165,0.4466050907528375,0.789471000648883,38702.890828478055,23651.890483127485,0.02290130272878532,0.025452801932206653,3732.959506065515,4101.139272524456,7834.098778589971,92.37058634405918,91.53520057982276,turbulent,turbulent,0.0004496862830943958
160032089,160032099,0.057422720070008024,0.029,33.05,253.758,0.5494997135885935,0.8419988834235772,44335.639014427594,27094.143512843926,0.022224579418776466,0.024644923058662973,4540.546350501821,4978.154359250013,9518.700709751833,105.07136344695378,104.1211137546377,turbulent,turbulent,0.0005532907906368725
160032096,160032101,0.0404032524339928,0.026,29.94,213.622,0.38663399458366315,0.7370439429863508,34794.46702080872,21263.396758709776,0.023439311444584072,0.02610278726425825,3702.2736755790165,4076.6202311123657,7778.893906691383,80.50967986638476,79.78156236593826,turbulent,turbulent,0.00038930143776280186
160032097,160032104,0.021588027879934978,0.02,15.82,92.246,0.20658399885105244,0.6655439339916152,24168.52709919338,14769.732799080919,0.025564925718348626,0.02863361360210503,2278.1535308541447,2520.7267981312502,4798.880328985395,65.64698663492035,65.05328510859718,turbulent,turbulent,0.0002080092513802508
160032099,160032105,0.029006907666397488,0.023,17.86,116.554,0.2775780637932774,0.6761911945492185,28238.446827148626,17256.918991640137,0.02459885785196955,0.027490283575399475,2225.099606021559,2456.2626652724443,4681.362271294003,67.76420673928293,67.15135739107247,turbulent,turbulent,0.00027949311452165736
160032106,160032107,0.07011499792204885,0.032,15.61,127.487,0.670956917914343,0.8443737421338792,49060.0692187923,29981.310424587708,0.02170323601665289,0.024038948178314673,1970.1415327668112,2151.1649912897137,4121.306524056525,105.66490708913834,104.70928947691661,turbulent,turbulent,0.0006755859455716594
160032107,160032109,0.043087443310346835,0.026,31.03,221.399,0.4123200316779601,0.7860094719488531,37106.03812705657,22676.03094387268,0.02313117045827604,0.025722304926501623,4304.370495119567,4733.089745175049,9037.460240294615,91.56234269988038,90.73426657024844,turbulent,turbulent,0.0004151646864975808
160032108,160032112,0.08647118033373982,0.034,14.0,118.566,0.827475409892247,0.9224382508510628,56945.53527043709,34800.23158188505,0.021035674232773173,0.023239729657288308,1946.604234470813,2118.0207434766885,4064.6249779475015,126.10605619581705,124.96557188907468,turbulent,turbulent,0.0008331842809924172
160032109,160032113,0.02314579625324649,0.021,14.24,86.494,0.2214908732368085,0.64722798461986,24678.57282000319,15081.429038605876,0.025405560086980947,0.028455019883131615,1844.643342745223,2039.9884138673406,3884.6317566125635,62.083459671017906,61.52198614945189,turbulent,turbulent,0.00022301897042260614
160032110,160032114,0.03887636267679666,0.025,24.65,171.071,0.37202260934733644,0.7670600389912922,34818.72193598668,21278.219284500137,0.023469350090877132,0.026125112556780985,3450.354923461149,3796.278955511634,7246.633878972783,87.20071643575852,86.41208620155912,turbulent,turbulent,0.00037458924649174356
160032111,160032116,0.10944563733879388,0.038,21.61,194.965,1.047326673098506,0.9346629162768209,64488.46912602302,39409.826412008704,0.02045522035908301,0.022566200685186978,2639.5962013819253,2872.426473050455,5512.022674432381,129.4706596115819,128.29974633489277,turbulent,turbulent,0.0010545523294805707
160032112,160127708,0.06498922113807001,0.031,40.24,322.322,0.6219064223738757,0.8339532299577417,46940.40667016064,28685.954305490424,0.021919130800205595,0.024293193091277414,4990.869082341116,5470.342091192527,10461.211173533644,103.07295496043912,102.1407785755127,turbulent,turbulent,0.0006261970436530782
160032115,160032144,0.0868992151352883,0.035,17.11,147.368,0.8315714367013234,0.8747894077267576,55592.34822392087,33973.279611572834,0.021109636754677984,0.02334098044175873,2064.066650618477,2249.7238260278755,4313.7904766463525,113.41444406677603,112.38874080146088,turbulent,turbulent,0.000837308566875777
160032116,160032117,0.08234105785675178,0.034,38.46,325.718,0.787952706763175,0.8783798381085809,54225.64600470934,33138.06832580363,0.021234805660385676,0.02348456083570848,4692.111944785438,5130.289466264143,9822.401411049581,114.34733675790359,113.31319655065083,turbulent,turbulent,0.0007933889050866116
160032117,160032123,0.04262308865425567,0.026,27.29,194.714,0.4078764464522074,0.7775386245281253,36706.14525225104,22431.65068499745,0.0231824809010274,0.025785672594263925,3723.258102587703,4093.9237426004806,7817.181845188184,89.59943697773424,88.7891130738023,turbulent,turbulent,0.0004106904443423615
160032118,160032121,0.08557422914150019,0.034,17.84,151.087,0.8188921448947386,0.9128699520759683,56354.84869074191,34439.25455940062,0.021077751543123018,0.023291475400788717,2400.0059330634735,2615.231550507971,5015.2374835714445,123.50347030934006,122.38652340000762,turbulent,turbulent,0.0008245417988231312
160032119,160032126,0.0424600528196458,0.026,24.89,177.59,0.4063162949248402,0.774564493309723,36565.74207605104,22345.84829463641,0.023200686504715053,0.02580815510012934,3380.292378367051,3716.2859561059,7096.578334472951,88.91530162426308,88.11116493812114,turbulent,turbulent,0.00040911952910665925
160032121,160032125,0.05916529203302198,0.03,30.33,238.0,0.5661750433782008,0.8106777502259186,44158.3631997202,26985.8077253869,0.02221402634233517,0.0246444005571151,3743.134196361146,4104.544097532561,7847.678293893707,97.3997503836012,96.5188816121551,turbulent,turbulent,0.0005700811659096249
160032125,160032127,0.028927738252721543,0.023,21.31,139.069,0.2768204617485315,0.6743456458605758,28161.37479644007,17209.81917065494,0.024613261737475373,0.027508109531983835,2628.927987735329,2903.698170725334,5532.626158460664,67.39480981136408,66.78530123370787,turbulent,turbulent,0.0002787302856721424
160032128,160032172,0.024992500288443027,0.021,27.7,168.25,0.23916268218605768,0.6988675358287312,26647.57053824757,16284.711723608225,0.024986680783676364,0.02793549619204134,4048.5912925072694,4476.98646661142,8525.577759118689,72.3854152980158,71.73077243093394,turbulent,turbulent,0.0002408126997071209
160032129,160032130,0.04571264915081521,0.027,10.9,79.821,0.4374416186680881,0.7732725836895724,37908.782415813024,23166.599467236145,0.022998218366887473,0.02557239002066278,1459.9181923488209,1598.815180983743,3058.733373332564,88.61894221906,87.81748576304331,turbulent,turbulent,0.0004404595909062615
160032130,160032131,0.021500137435905314,0.02,10.89,63.5,0.20574294197038578,0.6628343325307915,24070.130775540983,14709.601397494334,0.02558771280154397,0.028661908460482062,1577.105317419086,1742.8552267019404,3319.9605441210265,65.11354302635286,64.52466588422229,turbulent,turbulent,0.00020716239192797629
160032132,160032149,0.03658815231318623,0.025,18.36,127.418,0.3501258594563276,0.721911917874013,32769.33884312993,20025.811946633923,0.023766881108214157,0.02649277084025624,2324.1358462117832,2558.4890742780967,4882.6249204898795,77.23777593897822,76.53924904817364,turbulent,turbulent,0.00035254142779416234
160032133,160032150,0.028248729794792423,0.022,16.39,103.339,0.27032277315590836,0.7197427740530166,28750.370990992924,17569.76317458688,0.02454348299588827,0.027404539418964778,2416.45818160017,2664.8765871062665,5081.334768706436,76.77431735061498,76.0799819099501,turbulent,turbulent,0.00027218776859739055
160032134,160032151,0.027980576597345423,0.022,16.53,104.222,0.26775671385019545,0.7129105615038609,28477.455926668747,17402.980872944398,0.024593261044362342,0.027466221200648032,2395.1019337840826,2641.9843366374025,5037.086270421485,75.32366341462006,74.6424474711342,turbulent,turbulent,0.0002696040056818343
160032135,160032138,0.15998174477624963,0.044,18.38,179.205,1.5309257873325324,1.0190343567618252,81411.35101500092,49751.641726809234,0.019477273083634505,0.021417511106957738,2240.834172863787,2426.579217925065,4667.413390788852,153.90013107142175,152.50828130950399,turbulent,turbulent,0.0015414878631106468
160032136,160032139,0.02453901366863461,0.021,16.92,102.772,0.23482309730750825,0.6861866486482132,26164.05282093122,15989.227126674621,0.02508532369312051,0.02805784898997033,2420.472540451772,2674.611760197837,5095.084300649609,69.78239389454875,69.15129236362729,turbulent,turbulent,0.000236443175412362
160032136,160032168,0.0370904855462505,0.025,24.89,172.737,0.35493287604067464,0.7318233324923068,33219.24207370425,20300.754249644506,0.02369931675298578,0.026409292529391767,3200.729186921632,3525.4759707600397,6726.205157681672,79.37319100362214,78.65535173843146,turbulent,turbulent,0.00035738160867285375
160032137,160032140,0.03271481116943792,0.024,24.34,163.979,0.3130603939659131,0.700399270379652,30521.114322059144,18651.8897662597,0.024159508536322302,0.026962786033226358,3041.6257192573225,3355.4923994133205,6397.1181186706435,72.70306275091824,72.04554712779246,turbulent,turbulent,0.0003152202423606257
160032138,160032141,0.12601712663884534,0.04,34.4,319.129,1.205905518075075,0.9712551637415859,70540.21694506425,43108.136114036126,0.02007398941034301,0.02211627927158859,4162.425796410606,4530.333897851903,8692.75969426251,139.8067107868699,138.5423198096269,turbulent,turbulent,0.0012142252325697586
160032141,160032142,0.09810581992307481,0.036,16.61,145.387,0.9388116739050222,0.9334982771529061,61018.21241401059,37289.102870591436,0.02071405861920607,0.022864979934361034,2186.314786836335,2378.2237368448077,4564.538523681143,129.14820613889916,127.98020908317785,turbulent,turbulent,0.0009452886698007151
160032142,160032143,0.06713689788960407,0.031,35.78,286.598,0.6424583530105653,0.8615125995344575,48491.63037076295,29633.9293093235,0.02177914494164569,0.024120858269532173,4718.42610073616,5166.7744670424945,9885.200567778655,109.99795303420707,109.00314800268266,turbulent,turbulent,0.0006468907649961283
160032143,160032147,0.03407540715088438,0.024,20.46,137.839,0.32608045120463525,0.7295285973915359,31790.475324352075,19427.614441267553,0.023953173335976758,0.026707630947784326,2763.306751406234,3044.215937722914,5807.522689129148,78.87619978764772,78.16285523666437,turbulent,turbulent,0.00032833012683482107
160032144,160032158,0.055842867961529874,0.029,28.04,215.291,0.5343815115935874,0.8188332495126235,43115.847393754215,26348.711396357816,0.022348539607338805,0.024797718261463087,3678.109620967493,4033.492902103784,7711.602523071277,99.36931025515419,98.4706290788764,turbulent,turbulent,0.0005380682860058919
160032145,160032159,0.024769542253142467,0.021,16.33,99.188,0.23702911247026284,0.6926329402130307,26409.847625206807,16139.435849268808,0.025034853874127273,0.027995249056590354,2377.9972951951477,2626.816774354877,5004.814069550024,71.09967579975302,70.45666096834657,turbulent,turbulent,0.0002386644101889669
160032152,160032153,0.049965987571605114,0.028,13.31,99.878,0.478143421737848,0.7859269177193854,39956.151734343825,24417.776158791567,0.022723163003888488,0.025246583739865477,1739.565931067798,1905.1923188110802,3644.758249878878,91.54311020468079,90.71520801085828,turbulent,turbulent,0.00048144220153174084
160032153,160032155,0.024843141790457046,0.021,13.31,80.845,0.23773341426274683,0.6946910107016788,26488.321120836998,16187.392125524731,0.02501888288389045,0.027975439170706006,1961.7766294296823,2165.3913773978315,4127.168006827514,71.5228307891331,70.87598900730673,turbulent,turbulent,0.0002393735710601629
160032157,160032164,0.030606861539944824,0.023,16.96,110.681,0.2928886271765055,0.7134883354033916,29796.014179851827,18208.77069205948,0.024319347452796434,0.02714433508426566,2330.379469515173,2568.8728762597666,4899.252345774939,75.44580407114454,74.76348350583332,turbulent,turbulent,0.000294909307669566
160032158,160032165,0.02537852988156509,0.021,20.49,124.456,0.24285674527813483,0.7096621160983545,27059.164044053312,16536.242405541696,0.02490472041386873,0.02783383020720882,3097.4962168779193,3421.793826050162,6519.290042928082,74.6387883219522,73.96376628634695,turbulent,turbulent,0.0002445322486683568
160032160,160032161,0.023691304182990987,0.021,45.31,275.213,0.22671104481331086,0.662482071975492,25260.205744651466,15436.873242919413,0.02527694794456443,0.02829551523419829,5977.36184506923,6622.965680344979,12600.32752541421,65.04435277222844,64.45610137640531,turbulent,turbulent,0.00022827515670878417
160032168,160032177,0.015522040842823917,0.018,22.7,120.469,0.14853627600788438,0.5907824182514221,19308.27724571334,11799.56455597486,0.026971832369434796,0.030340730920309922,2984.1660892258897,3320.1395483757187,6304.305637601608,51.72690109651434,51.25909074135278,turbulent,turbulent,0.00014956104900209184
160032171,160032175,0.019039513451935476,0.019,12.67,70.648,0.1821963009754591,0.6503878126230257,22437.24108652848,13711.719139378,0.026032309208991883,0.029193647802854234,1876.496087167974,2077.800007023955,3954.296094191929,62.69113401991049,62.124164782441284,turbulent,turbulent,0.0001834532992919797
160032171,160032176,0.021002205329976254,0.02,19.9,116.037,0.20097804143517947,0.6474834308882763,23512.67894795231,14368.934607662582,0.02571939291216049,0.028825412999821626,2712.164967038067,3004.775209938466,5716.940176976534,62.132475220631,61.57055840976703,turbulent,turbulent,0.00020236461766306706
160127708,160127710,0.025508533410614792,0.022,25.82,162.795,0.24410079818770136,0.6499259517985296,25961.514174931504,15865.45286146492,0.02508694035899841,0.028077853555047144,3134.5871823219964,3469.174109412997,6603.761291734993,62.602127745478256,62.035963467439664,turbulent,turbulent,0.00024578488447672323
160127712,160127717,0.08054679245430231,0.034,15.71,133.048,0.7707827029119838,0.8592393680350819,53044.03378008884,32415.968184651258,0.021325811115730745,0.02359640667502435,1906.3899639380156,2078.745180939911,3985.1351448779265,109.4182263688828,108.42866429859241,turbulent,turbulent,0.0007761004429252348
160127717,160127718,0.05659721323432463,0.029,27.77,213.218,0.5416001266442548,0.8298943395591185,43698.27155732734,26704.639138102175,0.022288733974750785,0.024724005765209646,3733.0112498362832,4092.379786315369,7825.391036151652,102.07207453043985,101.14894995839047,turbulent,turbulent,0.0005453367033133434
160127718,160127719,0.030766896134409017,0.023,17.07,111.399,0.2944200587024786,0.7172189634608354,29951.809083543554,18303.979187369983,0.024292544810953,0.027111157858352424,2367.0639343448606,2609.052573719083,4976.116508063944,76.23683612403359,75.54736158317458,turbulent,turbulent,0.00029645130476048035
164087844,164087850,0.021114165417704462,0.02,56.31,328.344,0.20204942983449245,0.6509350827784397,23638.022051515847,14445.533572102693,0.02568939505544841,0.02878816571850602,7632.778793128489,8468.61628905517,16101.395082183659,62.79668157377142,62.22875778001503,turbulent,turbulent,0.0002034433977240497
164087844,164088169,0.002634851043834512,0.01,52.85,126.1,0.02521388558693313,0.3249225244563314,5899.60965489027,3605.3358925838475,0.03696064550425593,0.03821548456484203,5109.591769912025,5234.760219504253,10344.351989416278,15.646635817469313,15.505129983876142,turbulent,transitional,2.538783978669477e-05
164087850,164087857,0.009643253220494785,0.015,116.55,512.937,0.09227993512435202,0.5285241097964212,14394.5973561598,8796.744453158359,0.029047464516395963,0.0328572561095745,15614.279273045662,17497.093377573896,33111.37265061956,41.399104162821644,41.02469685808778,turbulent,turbulent,9.291658758369894e-05
164087850,164088149,0.0060629628848074294,0.013,16.21,59.815,0.05801878358667397,0.44240696494410986,10442.60298046366,6381.624131057693,0.031556120416333856,0.035945989516619446,1931.2995266992523,2176.073584282991,4107.373110982243,29.007162497093244,28.74482605894716,turbulent,turbulent,5.841906346559886e-05
164087857,164088153,0.0064264464915754224,0.013,44.2,163.098,0.06149709561316194,0.46892991788517396,11068.652499073845,6764.211951611073,0.031100467369352607,0.035372693207095476,5776.02568096422,6505.620320581672,12281.64600154589,32.58946419128715,32.29472995253187,turbulent,turbulent,6.192137286381294e-05
164088149,164088175,0.0032342761908135975,0.01,34.06,81.267,0.030950011395345433,0.3988419714151269,7241.763091904048,4425.545066221211,0.03495609144470586,0.04013074826200798,4701.781223794805,5345.524931363168,10047.306155157974,23.575615787364956,23.362401445101124,turbulent,turbulent,3.1163539946759226e-05
164088153,164088159,0.002884732616598563,0.01,28.55,68.12,0.02760509680955563,0.35573722710436223,6459.11139321721,3947.2554122051324,0.03605011188205889,0.04093688206840697,3235.9802142172507,3638.8810766276943,6874.861290844945,18.755125203945763,18.585506657371962,turbulent,transitional,2.779554831724937e-05
164088175,164088182,0.0016314346839935827,0.01,12.93,30.851,0.015611815157833327,0.20118400136858203,3652.8925745283636,2232.334930800618,0.038593996548202864,0.02866953301539149,504.90058039860594,373.201722505581,878.1023029041869,5.998576750854025,5.944326520107648,transitional,laminar,1.5719523301556123e-05
359788107,379327852,0.0267280718566666,0.022,54.77,345.325,0.2557710225518335,0.6809982863991262,27202.709195609285,16623.964902009273,0.024835188493470554,0.02776597154975809,7151.281047655771,7914.853737137676,15066.134784793447,68.73111270988234,68.10951880872315,turbulent,turbulent,0.00025753562338643387
377595955,377595956,0.03464790243913832,0.024,314.73,2120.336,0.33155887501567766,0.7417852868803456,32324.581850327137,19754.014583176086,0.023869853192441292,0.02660458270784796,42626.02338703852,47070.68795202947,89696.71133906799,81.54883603258905,80.81132055923337,turbulent,turbulent,0.00033384634707460983
377595955,377595969,0.01649258832143864,0.018,139.48,740.22,0.157823811688408,0.6277223021397516,20515.56693055427,12537.356560551849,0.026605675860237297,0.02988488468047993,20124.311182340884,22393.111482938864,42517.42266527975,58.39779569337503,57.8696547654467,turbulent,turbulent,0.00015891266071847644
377595955,377595990,0.004968644848649678,0.012,260.57,857.796,0.047546840656934715,0.4254996562561106,9270.94316185549,5665.606047653685,0.032599593990776825,0.037227354009449154,31683.40347061625,35850.1121829064,67533.51565352266,26.832415097472282,26.5897467494657,turbulent,turbulent,4.787487310513293e-05
377595955,377596096,0.0014866298999090517,0.01,118.29,282.24,0.01422612344410576,0.18332707692945807,3328.6648713121153,2034.1947411684773,0.03601341131839031,0.031462081139408155,3541.4968128241167,3066.5696307868197,6608.066443610936,4.980977321930195,4.935930108185915,transitional,laminar,1.4324271502678382e-05
377595955,377596115,0.0017842977470954129,0.01,33.08,78.929,0.01707461958942979,0.2200346504310395,3995.163309362473,2441.501475277943,0.04131818943532606,0.028952322048331276,1641.7284242383807,1142.1097296504618,2783.8381538888425,7.1753566427082545,7.110463790666469,transitional,transitional,1.7192419829962845e-05
377595956,377596001,0.02872367812484134,0.023,228.91,1493.867,0.27486773325207026,0.6695887216403832,27962.720698700407,17088.41880848081,0.024650650214898796,0.027554380124000945,27236.57348326405,30161.817280657746,57398.390763921794,66.44733945792949,65.84639966040797,turbulent,turbulent,0.00027676408502273666
377595956,377596043,0.0021755320237653968,0.01,30.27,72.224,0.020818488265697578,0.2682805765629617,4871.1633099572755,2976.837612547631,0.03902281019270775,0.03321315637901667,2110.6679835505547,1781.7621209360734,3892.430104486628,10.666938685463087,10.570468487768037,turbulent,transitional,2.0962117991231962e-05
377595969,377595984,0.001588118554520955,0.01,15.35,36.625,0.01519730674182732,0.19584237639480703,3555.904831616988,2173.064333063829,0.03782205406966943,0.029451498064838995,555.7022892258775,430.05070538043356,985.7529946063111,5.684269722975178,5.632862037968541,transitional,laminar,1.5302155132754296e-05
377595969,377595993,0.013179595003816123,0.017,40.61,203.984,0.1261205263523074,0.5623775466148886,17358.826125495725,10608.22707676852,0.027688893072797854,0.031211279377513723,5214.077438597919,5818.312753139688,11032.390191737606,46.87240983158359,46.448502769189155,turbulent,turbulent,0.00012699064988640094
377595990,377596142,0.0017111499497230152,0.01,15.82,37.747,0.016374640667205887,0.21101426689312575,3831.380444816123,2341.4114227691834,0.04001461285333731,0.028155687742893787,702.8388686084505,492.00761625640683,1194.8464848648573,6.599104041220449,6.53942273149901,transitional,transitional,1.6487611653126612e-05
377595990,377596167,0.0017362028165507947,0.01,60.55,144.472,0.01661438101962483,0.21410371696036898,3887.4755077099835,2375.6919185101756,0.04046108331015929,0.028428532228736057,2780.8173698558394,1938.1736499600934,4718.991019815932,6.793752959473189,6.732311274054591,transitional,transitional,1.6729006008496108e-05
377595993,377596012,0.004620532386530831,0.012,17.76,58.466,0.04421562092374001,0.3956883621342753,8621.403710245362,5268.663192867001,0.0332165119718612,0.03800640157184962,1924.4243016153523,2178.70048909408,4103.124790709432,23.20426897176001,22.99441303454294,turbulent,turbulent,4.452067081096324e-05
377595993,377596161,0.006250805524072721,0.013,113.47,418.704,0.05981632080452364,0.45611361192568506,10766.135573672365,6579.339529016132,0.03131580722664212,0.03564358852883472,14076.987718798113,15873.272366698615,29950.260085496728,30.83240507667442,30.553561417695285,turbulent,turbulent,6.022900214958491e-05
377596001,377596004,0.014050609655901165,0.017,69.06,346.888,0.1344555947933126,0.5995440212268457,18506.038304164762,11309.304857522427,0.027285576933269617,0.030708385907338775,9894.81189274384,11028.720510530336,20923.532403274177,53.272550485502364,52.790761508496274,turbulent,turbulent,0.00013538322315567288
377596001,377596008,0.003269572936003377,0.01,81.59,194.674,0.03128777929189835,0.40319466815636834,7320.794891138049,4473.842529799607,0.03485535607158407,0.04000275103707996,11443.567102397594,13011.235035498401,24454.802137895997,24.093000932883836,23.875107436764857,turbulent,turbulent,3.150363815229794e-05
377596001,377596038,0.004506230775764456,0.012,163.84,539.361,0.04312182560540149,0.38589991929480966,8408.129513959911,5138.328279235465,0.03343417005811111,0.038281445641009805,16813.5398185455,19073.886144611974,35887.425963157475,22.07042581034297,21.87082418105459,turbulent,turbulent,4.341932924241871e-05
377596001,377596135,0.0027805015944212005,0.01,66.12,157.762,0.026607670760011488,0.3428837464752464,6225.731086495298,3804.6333667365348,0.03641513683024375,0.03980172816165878,7009.702108897132,7590.705077621146,14600.407186518278,17.424291767580378,17.266709079512108,turbulent,transitional,2.679124088285593e-05
377596001,377596147,0.0014421018583742455,0.01,30.88,73.68,0.013800017783485602,0.17783600232072796,3228.9635753444336,1973.2658523238658,0.03521987119453553,0.032433541544657454,854.2870849681952,779.9549893730788,1634.242074341274,4.687062134104055,4.644673045348702,transitional,laminar,1.3895226078214548e-05
377596004,377596021,0.0019433166435547135,0.01,33.1,78.977,0.018596331517269984,0.23964441979341758,4351.217371339348,2659.091208232805,0.040331865456564336,0.030684156945387158,1902.2542614658473,1436.1487735851904,3338.4030350510375,8.511301562250424,8.43432662421394,turbulent,transitional,1.8724630265847846e-05
377596004,377596072,0.003088929528887454,0.01,176.04,420.031,0.029559134247726833,0.380918224103167,6916.32208755883,4226.663410904953,0.03538869435035326,0.040680674425474954,22349.487023061953,25456.063084533987,47805.55010759594,21.504276649243923,21.309795188272485,turbulent,turbulent,2.9763066938941036e-05
377596004,377596117,0.00603078479663607,0.013,68.22,251.732,0.05771085929795282,0.44005896931951716,10387.18073793503,6347.754805470988,0.03159838103108213,0.03599917881140079,7960.377355107866,8983.062045095947,16943.439400203813,28.70007893522748,28.440519714875155,turbulent,turbulent,5.810901476320704e-05
377596004,377596145,0.0015044909513413005,0.01,14.82,35.361,0.014397042596567468,0.18552965226455737,3368.6569732272333,2058.6344869972427,0.0363317154808279,0.031088568856801495,462.89618414767233,393.2414709691818,856.1376551168541,5.101383790531271,5.055247638697799,transitional,laminar,1.4496369850797496e-05
377596008,377596101,0.0014900054399240368,0.01,99.67,237.813,0.014258425262430974,0.18374333916395466,3336.2229336585506,2038.8135812358714,0.03607356726393024,0.03139080521584764,3003.3848135892154,2590.5185281844037,5593.903341773619,5.003622603863219,4.958370589576878,transitional,laminar,1.4356796175864196e-05
377596012,377596023,0.0013963975684275994,0.01,32.52,77.593,0.013362656157201908,0.1721998760195096,3126.6285796451198,1910.7274718809633,0.03440536899199411,0.03349509594740738,823.9013840528495,794.9642995147493,1618.8656835675988,4.394677453040592,4.354932647599968,transitional,laminar,1.3454847031571571e-05
377596012,377596125,0.0015942240634442312,0.01,20.04,47.815,0.015255732664538097,0.19659529082504917,3569.5754789486714,2181.4186612961926,0.037930861152581125,0.029338705648539465,731.4106894635858,561.8998567113758,1293.3105461749615,5.728059994997081,5.676256277321312,transitional,laminar,1.5360984144254993e-05
377596038,377596044,0.0016141303545244249,0.01,12.84,30.636,0.015446223488272008,0.19905007944221753,3614.1470107339587,2208.6569622572965,0.03828561380158138,0.028976885543416656,486.9720862139056,366.6516568298209,853.6237430437266,5.872000004028999,5.818894514445,transitional,laminar,1.5552789191403233e-05
