u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
377596038,377596106,0.00155750868876751,0.01,23.51,56.095,0.014904389366196268,0.19206765262924475,3487.367272366158,2131.180049727849,0.03727655159922775,0.030030311145307867,804.026065256494,642.9255262425103,1446.9515914990043,5.4672608356781165,5.417815746583619,transitional,laminar,1.5007216878290485e-05
377596072,377596074,0.001580180611910033,0.01,16.5,39.369,0.015121345568517063,0.194863491323423,3538.1312413501137,2162.202637684352,0.0376805909433898,0.029599445900473927,588.767402843945,459.511001029823,1048.278403873768,5.627588008818825,5.576692944755422,transitional,laminar,1.5225669892454419e-05
377596117,377596123,0.001594490756309602,0.01,78.69,187.754,0.015258284749374181,0.19662817864968485,3570.172622307918,2181.7835841490673,0.037935613921445926,0.029333798487149718,2856.539895559425,2190.137094663467,5046.676990222892,5.729976614554666,5.6781555632583425,transitional,laminar,1.5363553836289057e-05
377596117,377596143,0.001532227477033842,0.01,13.47,32.139,0.01466246389506069,0.18895004370139282,3430.7609297874083,2096.5871036542226,0.03682601177760429,0.0305258006635889,442.73914139056996,364.57311210599175,807.3122534965617,5.291214041851195,5.243361093623428,transitional,laminar,1.4763622328758075e-05
377596117,377596159,0.0013849033982633627,0.01,30.04,71.675,0.013252664098213999,0.17078244682743685,3100.892355415458,1894.9996969292981,0.03420052986363033,0.03377309247263052,744.4889350751654,728.588968864368,1473.0779039395334,4.322627376446575,4.28353418111996,transitional,laminar,1.3344096121650695e-05
377596161,377596166,0.0030561731714936176,0.01,72.83,173.772,0.029245676282235577,0.37687880094059234,6842.978388380119,4181.842026675796,0.03549036983663147,0.04080998452864068,9089.527289258984,10354.294533854465,19443.82182311345,21.050613415493775,20.860234816940256,turbulent,turbulent,2.94474463821523e-05
377596161,377596169,0.0017168193891126534,0.01,65.32,155.854,0.01642889367571917,0.21171340643767192,3844.0747029751155,2349.169065604486,0.04011564868335296,0.02821743218459435,2907.770310200509,2028.786568258974,4936.556878459483,6.642905228558619,6.582827787451559,transitional,transitional,1.6542238960898458e-05
377596166,377596168,0.0014090163658178705,0.01,23.83,56.858,0.013483410199214072,0.1737559911225793,3154.8829202807888,1927.9941038064549,0.034630250251057496,0.03319512226393445,619.8912444612328,589.011925652408,1208.9031701136407,4.474462913324557,4.433996540117045,transitional,laminar,1.3576434172975489e-05
379327852,379327862,0.004938941061761499,0.012,82.91,272.94,0.04726259389245454,0.4229559141502808,9215.5191723532,5631.7356544663735,0.032649730128575145,0.03729063851740057,9994.455770580045,11308.12005337379,21302.575823953834,26.51255245495557,26.272776896836387,turbulent,turbulent,4.758866528160537e-05
387435839,387435840,0.031130184551343847,0.023,31.05,202.632,0.29789650288367314,0.7256877196425785,30305.47314048187,18520.10835404114,0.02423243780443459,0.027036752569185436,4333.449015248497,4782.263317491442,9115.712332739939,78.04783929695706,77.34198631432858,turbulent,turbulent,0.0002999517334268694
390787314,993163452,0.03926056301625347,0.025,59.56,413.346,0.37569916761965044,0.7746406022712027,35162.82215180349,21488.503850988676,0.02342184986681252,0.026066404183079445,8359.712846329006,9209.514635033967,17569.227481362974,88.9327761762233,88.12848145284762,turbulent,turbulent,0.00037829116986496324
390787315,993163453,0.1462754702221017,0.042,47.88,455.77,1.3997652652832697,1.0225785360256732,77981.11164894611,47655.37335821636,0.019667667523029352,0.021634876078741868,5946.073536789488,6466.299765813149,12412.373302602637,154.97251529599484,153.5709670515788,turbulent,turbulent,0.0014094224458767552
390789514,390789515,0.01187279252979015,0.016,6.99,33.007,0.11361523951952296,0.5719218173038281,16614.9908177832,10153.658674799055,0.028026719465393424,0.03160802455721522,1037.7424040754802,1153.6241270617031,2191.3665311371833,48.47688046745417,48.038462812658075,turbulent,turbulent,0.0001143990872927352
390789514,390790006,0.0017039267432779062,0.01,34.78,82.985,0.016305519074429724,0.2101235211037932,3815.207197154725,2331.5277196592747,0.03988588713490211,0.028077021614095192,1519.436669283458,1061.8293790048801,2581.2660482883384,6.543508581411907,6.484330068711884,transitional,transitional,1.641801318060432e-05
390793102,390793103,0.099720443853816,0.036,60.87,532.795,0.9542626206106795,0.9488617760643733,62022.44912547136,37902.806297135714,0.020650105417759867,0.022786398799003092,7898.391387308901,8622.994443773276,16521.385831082178,133.4342258945106,132.22746671730897,turbulent,turbulent,0.0009608462147956552
390793103,390793105,0.039783659163621886,0.025,45.23,313.896,0.3807048723791568,0.7849616848923424,35631.32121002114,21774.81033040697,0.023358239018774245,0.02598777762589066,6523.135417699449,7181.650517908025,13704.785935607473,91.31839171411171,90.49252184069996,turbulent,turbulent,0.0003833314096969272
390793104,390793106,0.07814190101142648,0.033,48.42,402.854,0.7477693876691529,0.884870757608497,53019.69705871194,32401.09566592196,0.021351886004833263,0.023617823626317428,6175.265490506487,6756.627932946009,12931.893423452497,116.0435544901747,114.99407394350581,turbulent,turbulent,0.0007529283555319107
390793107,390793793,0.021170336851553954,0.02,4.86,28.339,0.20258695551726272,0.6526668091440929,23700.90787085712,14483.96399629486,0.02567443106101419,0.02876958536397529,719.5791205690997,791.4930373893365,1511.072157958436,63.131250488784424,62.56030090381227,turbulent,turbulent,0.00020398463187331852
993163453,993163454,0.03363485907289323,0.024,51.9,349.65,0.3218646801233802,0.7200967975014477,31379.46826754557,19176.442146710495,0.024018670061336782,0.026788629613116566,6729.534210467759,7428.957265915322,14158.491476383082,76.84986265406984,76.1548439929821,turbulent,turbulent,0.00032408527054643725
993163453,993163456,0.08341373696971072,0.034,59.97,507.886,0.7982175786575189,0.8898227285706211,54932.05808356737,33569.7668570362,0.021181738083011513,0.023419328115218102,7424.256731181002,8122.017271228018,15546.27400240902,117.3460096522521,116.28474989594497,turbulent,turbulent,0.0008037245957990182
993164649,993164650,0.006578780623683443,0.013,32.08,118.375,0.06295483850414778,0.4800455526538082,11331.026670283716,6924.55256261502,0.030920553975184,0.03514641907008324,4377.387118766368,4926.013637560625,9303.400756326993,34.15279393936807,33.8439211802456,turbulent,turbulent,6.338917293131707e-05
1030080398,1030080399,0.01989745727537123,0.02,46.75,272.599,0.1904062897164711,0.6134248142132999,22275.87614947533,13613.10671696459,0.026028293091004868,0.02920895545827128,5710.734858377709,6343.876224369867,12054.611082747575,55.767864793470274,55.26350856716246,turbulent,turbulent,0.0001917199299185341
1030080398,1075387093,0.006819165611173394,0.013,18.82,69.446,0.06525517331266406,0.49758615033749914,11745.056087008576,7177.571864572796,0.03064870092896894,0.034804603206083085,2750.2265192864515,3089.9757275042584,5840.20224679071,36.6942406093951,36.36238338678987,turbulent,turbulent,6.570537807839816e-05
1030080398,1107949540,0.017045547876563014,0.019,30.0,167.28,0.16311529068481354,0.5822741545568172,20087.43911045317,12275.721522521035,0.026683772381028467,0.030003575059741917,3578.665439810365,3981.3107598962697,7559.976199706634,50.247720383623054,49.79328751754315,turbulent,turbulent,0.00016424064638463748
1030080399,1075387095,0.016003033651224317,0.018,9.73,51.637,0.15313907800214657,0.609089424229937,19906.596924925027,12165.206274815202,0.02678635707500602,0.03010982020188907,1381.845703321031,1532.4875144397843,2914.3332177608154,54.982369779655706,54.48511745274262,turbulent,turbulent,0.0001541956063850589
1036126249,1036126250,0.10301380916970901,0.037,32.42,288.181,0.9857780781790336,0.9279311392449908,62339.15797033529,38096.35160482234,0.0206080757490533,0.02274450873849386,3968.134876829216,4326.792694171572,8294.927571000788,127.61238765809891,126.4582803149592,turbulent,turbulent,0.0009925791020093738
1036126250,1036126251,0.04355479449506839,0.026,43.46,310.087,0.41679229181883626,0.7945349826242439,37508.51155194968,22921.988213838078,0.023080323019447978,0.025659504150619607,6109.373252432505,6720.2966954818285,12829.669947914334,93.55939047522314,92.71325334426979,turbulent,turbulent,0.0004196678014002607
1036680208,1219742105,0.08020233655663311,0.034,38.9,329.444,0.7674864742261542,0.8555648571227182,52817.192589831866,32277.34228683919,0.021343612952992058,0.02361828208639556,4523.727089186604,4949.108630105051,9472.835719291656,108.48438002442327,107.50326352076854,turbulent,turbulent,0.0007727814730866664
1075387093,1075387094,0.0030339205533671176,0.01,9.41,22.452,0.029032732568106387,0.3741346697782847,6793.153271680302,4151.393184786549,0.03556036706024816,0.04089901999038255,1177.7145326058453,1339.187583007022,2516.9021156128674,20.745181842180425,20.55756552108333,turbulent,turbulent,2.9233033538909395e-05
1075387095,1075387096,0.013159290645053811,0.017,9.72,48.824,0.12592622626845754,0.5615111531131892,17332.083282999993,10591.884142988207,0.027698752959542994,0.031223574744897106,1280.129452094781,1424.0899002115443,2704.219352306325,46.72809870152907,46.30549676740586,turbulent,turbulent,0.00012679500929850686
1075387096,1075387097,0.010024871354961358,0.015,9.73,42.822,0.09593178330106564,0.5494397054143455,14964.243228133832,9144.863198029527,0.02878193442693524,0.03252496072093315,1436.9088206695353,1603.3246310180923,3040.2334516876276,44.74056023491297,44.33593330134568,turbulent,turbulent,9.65936303828376e-05
1075387097,1075387098,0.007116434611381638,0.013,9.73,35.904,0.06809985274049414,0.5192775046559704,12257.060235236617,7490.464927121137,0.03033128076923967,0.034405618426702464,1552.024313108264,1739.2631358310048,3291.287448939269,39.963209066893086,39.60178778259661,turbulent,turbulent,6.856968335610928e-05
1075387098,1075387099,0.004273280991475906,0.011,9.73,27.818,0.040892641066755074,0.4355117044136807,8698.331907039514,5315.675114888625,0.033223566192125166,0.037977533861765625,1404.9267929760874,1587.4481528042857,2992.3749457803733,28.110009935462056,27.855787210869163,turbulent,turbulent,4.1174765241086775e-05
1107949539,1108636747,0.0034460974292537454,0.01,10.3,24.576,0.03297700889238034,0.4249631791731477,7716.045168052712,4715.385630661022,0.03437469573057286,0.039392299596195474,1606.1525941117968,1820.0818200861606,3426.2344141979574,26.764796236419315,26.522739423276303,turbulent,turbulent,3.320452198918678e-05
1107949540,1108636740,0.008365668100358535,0.014,35.45,143.856,0.08005424019481854,0.5263423432074444,13379.497543126326,8176.402429775322,0.029624928772187798,0.033551411583790935,5174.305749753095,5801.716776232374,10976.02252598547,41.05801564130255,40.68669309013041,turbulent,turbulent,8.060654583777872e-05
1107949540,1108636742,0.004032100447929118,0.011,11.82,33.793,0.03858469328161835,0.4109317739571998,8207.405047449689,5015.662685075489,0.0337281353109205,0.0386161916725515,1536.730165604756,1739.9347784318848,3276.664944036641,25.026538356954408,24.800202088029536,turbulent,turbulent,3.885089459437162e-05
1108636740,1108636741,0.0036656699856267762,0.011,11.81,33.765,0.03507818168063901,0.3735869900535165,7461.529971995115,4559.8477518466425,0.03458628855784816,0.039703593558231956,1300.8164693886986,1476.7444099514905,2777.560879340189,20.684490329555334,20.49742289341895,turbulent,turbulent,3.5320191068772004e-05
1108636743,1108636744,0.010179837084200113,0.015,10.3,45.33,0.097414708939714,0.5579330138676377,15195.562392464672,9286.225649884826,0.028678266970143917,0.032395243915922085,1560.299016578069,1740.663217638813,3300.9622342168823,46.1344616329499,45.71722846366671,turbulent,turbulent,9.808678693737904e-05
1108636744,1108636745,0.00670416062708404,0.013,10.3,38.007,0.06415464714912957,0.48919437771228486,11546.976136258916,7056.5223718411835,0.030776982771015555,0.03496588610711341,1476.8948512950233,1657.9493997784662,3134.8442510734894,35.466983332425876,35.1462252410356,turbulent,turbulent,6.459725922759481e-05
1108636745,1108636746,0.003351579752578739,0.01,10.3,24.576,0.03207253351749989,0.4133075213769116,7504.413698723744,4586.054610982538,0.03462740312046508,0.03971318592079411,1530.2382654749492,1735.4303161830892,3265.6685816580384,25.316750057806793,25.087789157675136,turbulent,turbulent,3.2293806509444316e-05
1108636748,1108636749,0.019415073657336718,0.019,9.94,55.425,0.18579017853910734,0.663216910441927,22879.822505027765,13982.18697824315,0.02592056288112714,0.029054718205309412,1538.5134656801038,1701.1336414555071,3239.647107135611,65.18872981490955,64.59917269471123,turbulent,turbulent,0.00018707197153050936
1108636749,1108636750,0.016283446230231615,0.018,9.94,52.752,0.1558224519639389,0.6197621716612541,20255.409550370576,12378.370662269686,0.026681903296336462,0.029979782039485207,1454.8737305790276,1612.9395092371128,3067.8132398161406,56.9261045634394,56.411273389924936,turbulent,turbulent,0.0001568974933272713
1108636750,1108636751,0.013189310870095564,0.017,9.94,49.929,0.12621350114923985,0.562792125745726,17371.62287936825,10616.047356201234,0.027684182779908705,0.03120540562190831,1313.3543158853402,1461.098085208288,2774.4524010936284,46.94154305250531,46.5170107596032,turbulent,turbulent,0.00012708426612974367
1108636751,1108636752,0.010238519908994624,0.015,9.94,43.746,0.09797626707171889,0.5611492819698733,15283.158934349914,9339.757150272024,0.028639606903871576,0.03234687163589592,1522.8131193175643,1698.3931015326261,3221.20622085019,46.66788938369467,46.24583197363463,turbulent,turbulent,9.865221933918401e-05
1108636752,1108636753,0.007109631370935227,0.013,9.94,36.679,0.06803474996110265,0.518781080545372,12245.342608011728,7483.304117426755,0.03033832749604369,0.034414474524880945,1581.9885239966363,1772.998608778279,3354.987132774915,39.8868367321007,39.526106147774776,turbulent,turbulent,6.850413142333949e-05
1108636753,1108636754,0.004010304257266562,0.011,9.94,28.418,0.03837611729441686,0.40871041379761514,8163.038552227353,4988.549684892391,0.03377592367863836,0.038676705731583924,1284.095044520716,1453.5554321347483,2737.6504766554644,24.756699418902574,24.532803532965477,turbulent,turbulent,3.864087961162864e-05
1159236389,1159236390,0.0058193820603571166,0.012,27.27,89.773,0.055687866606288196,0.4983542075819463,10858.324948170639,6635.677775143649,0.03132748759259484,0.0356230932348504,4404.135542964341,4957.734626760538,9361.87016972488,36.80760802804149,36.474725527461814,turbulent,turbulent,5.607206515587431e-05
1219742100,1219742101,0.015607692722693448,0.018,19.27,102.266,0.14935591122194686,0.5940424035348968,19414.821885035162,11864.675509881949,0.02693820076400758,0.03029885991181155,2566.0533408377337,2853.6120485692513,5419.665389406985,52.29934260859006,51.82635517803067,turbulent,turbulent,0.00015038633899662308
1219742102,1219742103,0.03201274649886507,0.024,20.81,140.197,0.3063420717594743,0.6853685987831757,29866.1267092298,18251.617462180395,0.02427085723021477,0.02710046270627004,2511.3843775606174,2770.7695639562457,5282.153941516863,69.6161083794469,68.98651070984768,turbulent,turbulent,0.0003084555694892276
1219742103,1219742104,0.022153089870550563,0.02,48.92,285.253,0.21199129062727812,0.6829644034423226,24801.13310233877,15156.327381167132,0.025421552529625528,0.028455580991856015,7233.279804259656,8015.162240373796,15248.442044633452,69.12855419342266,68.50336589094364,turbulent,turbulent,0.00021345384883514977
1242595698,1242595699,0.005368367494487804,0.012,12.05,39.669,0.051371937746294775,0.45973068978392023,10016.78152280795,6121.398544124849,0.03196506841431611,0.036426815769658845,1707.032035908213,1923.3772737906527,3630.4093096988654,31.323359120431654,31.040075346527605,turbulent,turbulent,5.172636008592389e-05
