u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
36140666,1685779940,3.548095800056689,0.151,141.62,5298.146,33.95306985700181,1.9644262250573352,919625.7833798944,666050.5647476589,0.012740045176211147,0.013258921955828515,11684.436996954932,11947.404834630634,23631.841831585567,558.6788794791629,549.9259208806482,turbulent,turbulent,0.03488593820436715
36140666,60121881,46.11678917685217,0.432,146.89,7303.518,441.3089873382983,3.1195061725319153,4177996.429549246,3025966.5743467193,0.0101168507739646,0.01044525759765853,9486.121676708713,9595.591876461309,19081.713553170022,1408.8426979995857,1386.7700149962354,turbulent,turbulent,0.453434052536515
36140666,318841599,9.527577372553855,0.226,178.54,7522.604,91.17298921104168,2.3548317703439423,1649934.8431580744,1194986.106243508,0.011614153669435094,0.012047390886620615,13079.289563214628,13325.142212789726,26404.431776004356,802.8059447417533,790.2281877241315,turbulent,turbulent,0.09367798790859312
60120202,9290858120,4.422661102255954,0.166,285.54,10999.286,42.32211581106176,2.0261041499727277,1042721.4858831303,755204.1788068041,0.012477297692457942,0.012977136650630182,21853.295172722414,22349.203694901054,44202.498867623464,594.3117805117056,585.0005525406784,turbulent,turbulent,0.04348492560705221
60120202,155463474,0.20498784428088185,0.048,70.99,1703.05,1.9616061653672903,1.1231555668187017,167139.7005546,121053.03478660574,0.01719322349716977,0.018103355731033083,7922.480940736692,8201.651490704493,16124.132431441185,182.62937580175367,179.7680767192546,turbulent,turbulent,0.0020155017426854776
60120202,155463502,0.4733666247860638,0.067,59.47,1658.916,4.52982416063219,1.331196936005926,276513.01678205124,200268.0376259996,0.01565575843134081,0.01642196219022215,6198.398433431756,6387.528720909638,12585.927154341392,256.5520123057832,252.53254920352362,turbulent,turbulent,0.004654282113812324
60120204,743319361,0.9918555789752436,0.091,22.9,720.915,9.491440947131517,1.512028357616774,426579.3194142729,308955.4487710334,0.014480971920014926,0.015146441098819775,2341.2421716519902,2395.4947523894903,4736.736924041481,330.9868039974431,325.8011528148796,turbulent,turbulent,0.00975222045448556
60120204,60121892,9.04415636630541,0.222,150.33,6302.585,86.546950873736,2.316628494753925,1594438.7359254912,1154792.3510970306,0.011671090841577879,0.012109469215139852,11011.229548885258,11217.100817373495,22228.330366258753,776.9688268227,764.7958662485402,turbulent,turbulent,0.08892484811163309
60120205,99758771,0.5780021027502217,0.073,136.28,3938.492,5.531120600480591,1.3692349579681595,309884.10979079833,224437.4723530606,0.015328107368620903,0.016066842707833495,13216.1624864964,13623.196679076655,26839.359165573056,271.42307348465187,267.1706218310157,turbulent,turbulent,0.005683089401987495
60120207,60121867,35.348103712696634,0.387,260.31,12607.594,338.2593656717381,2.9794662546515958,3574768.351897474,2589071.0359083056,0.010347008633856741,0.010690721537008771,16192.910181378053,16426.666482563694,32619.57666394175,1285.1912164867229,1265.0558114762985,turbulent,turbulent,0.34755311898370767
60120207,7645650137,4.804795374467325,0.171,90.45,3515.611,45.97890310495048,2.0743257398170964,1099693.1889465323,796466.6528324365,0.012377111918925056,0.012868012977867644,7420.062715193647,7569.174675431789,14989.237390625436,622.9378500660054,613.1781304643647,turbulent,turbulent,0.0472421839668529
60120207,1685748306,2.9908644728390725,0.141,128.76,4713.775,28.620712658747102,1.8991216691026123,830176.3750497776,601265.7033275579,0.012953042280711103,0.013489049418292617,10816.023550410928,11065.861087968524,21881.88463837945,522.1513257816979,513.9706532977344,turbulent,turbulent,0.029407073274468506
60120211,743371401,19.132923201668344,0.301,23.27,1058.552,183.09017417864445,2.6658924060891334,2487754.849670751,1801787.8059998255,0.010911750801365576,0.011294657379418807,2475.509000884552,2486.6923058225902,4962.201306707142,1028.9068104737175,1012.7866759123355,turbulent,turbulent,0.18812061852209291
60120212,743334065,17.228779727181355,0.288,21.52,967.819,164.86870552326653,2.622187987124689,2341287.678646043,1695707.111285659,0.01101264207073837,0.011402377136762603,2360.6861504478934,2371.2592311843455,4731.945381632238,995.4477141970458,979.8517914775833,turbulent,turbulent,0.16939851085461086
60121856,99389956,0.5794860355417002,0.073,152.78,4415.342,5.545320914274643,1.3727502611888567,310679.6902737908,225013.68154551252,0.015322657641351085,0.016060544593655805,14854.257025893863,15312.722694761493,30166.979720655356,272.81853771314735,268.54422298026043,turbulent,turbulent,0.005697679872645621
60121856,99390122,0.04502164038624396,0.027,69.74,1203.154,0.43082909460520535,0.7796291464094636,65260.48535246849,47265.7290718457,0.020727892474270412,0.022010310589939647,7940.154562975627,8293.949682281525,16234.104245257153,87.99681238286624,86.61814480855848,turbulent,turbulent,0.00044266622235753975
60121858,7404078687,0.4994182582909273,0.069,84.65,2390.516,4.779122088908395,1.3242211338783003,283274.88625764387,205165.40682156073,0.015574796973588885,0.016336510320414912,8338.513347673714,8597.071039472112,16935.584387145827,253.8702649186768,249.8928174084027,turbulent,turbulent,0.004910429559594078
60121858,99390082,0.01723916316265909,0.019,102.71,1349.301,0.16496806854219226,0.6028416622631231,35510.38067608508,25718.84078411096,0.02364742990803634,0.025271331739266763,11262.188563472911,11843.457891954946,23105.646455427857,52.613515855919026,51.78920703930779,turbulent,turbulent,0.0001695006038951707
60121862,60121858,0.5166574214535864,0.07,106.32,3020.339,4.944090157450587,1.3310699303003213,288866.6340660434,209215.30065122567,0.015518560739914396,0.016275473002897074,10333.002147017976,10654.890023132493,20987.89217015047,256.5030608484696,252.48436468066018,turbulent,turbulent,0.005079930163489247
60121862,155463254,0.24599262631964824,0.052,142.19,3544.37,2.3539964241114664,1.1484436278809609,185144.78957044054,134093.44744582596,0.016849981148513608,0.01773010337197173,14853.986902122291,15375.158589468161,30229.145491590454,190.94582701841665,187.95423206138253,turbulent,turbulent,0.0024186730133893557
60121862,155463268,0.20756520466995357,0.049,83.84,2031.611,1.9862699011478808,1.0913314539017969,165787.28554668798,120073.53117103463,0.01719410558830623,0.018110335082458354,8626.921723578766,8935.22147187752,17562.143195456287,172.42655514660993,169.7251061498449,turbulent,turbulent,0.002040843120238503
60121862,155463286,0.2773995609473622,0.054,65.89,1671.563,2.654541253084805,1.2009157210863828,201050.31523371403,145613.22488366163,0.01660709592067108,0.017460390708883878,7260.334344287382,7503.226014429943,14763.560358717325,208.7929676572239,205.52175718428015,turbulent,turbulent,0.0027274753801669158
60121865,1720869637,0.8331478642632547,0.084,31.47,961.22,7.972706835055069,1.490588594059076,388182.13842087024,281145.806471336,0.014736946223750616,0.015421260082550575,3281.587775200356,3365.4656382955063,6647.0534134958625,321.66691520038535,316.6272809942637,turbulent,turbulent,0.008191758775883108
60121865,353900173,0.11451129566535209,0.038,101.81,2163.87,1.095801872395714,1.0010952848385943,117939.01079828179,85418.81509592873,0.018404478781809768,0.019432784359352414,12069.05800882499,12535.753943457077,24604.811952282067,145.09138904652286,142.81820678033594,turbulent,turbulent,0.0011259092790616486
60121865,160025467,0.11748480661338571,0.039,26.49,571.071,1.1242565226161314,0.9750946480459546,117898.92579893602,85389.78302991379,0.018378589780879636,0.019410716243246633,3001.584152459742,3112.8737800933623,6114.457932553105,137.65257891409158,135.49594230499497,turbulent,turbulent,0.0011551457272943747
60121867,60121871,33.21526027703832,0.378,240.77,11594.761,317.849380641515,2.934596131743582,3439050.9417752214,2490775.9910197323,0.0104026343057292,0.010750619366226408,15015.384673715906,15233.501388720377,30248.886062436282,1246.7732859073947,1227.2397840083152,turbulent,turbulent,0.3265823649542428
60121867,7404841890,0.8025778184677885,0.083,125.48,3814.968,7.680170511653478,1.4707039142964717,378444.1611330777,274092.9536813716,0.014798217653697123,0.015488917068703508,11989.190246367047,12337.788153515301,24326.978399882348,313.1419872752762,308.2359151992522,turbulent,turbulent,0.007891184950196589
60121867,8389446364,0.8920558911177666,0.087,133.65,4137.136,8.53642001069633,1.4878112588403776,401296.6754837145,290644.17523717025,0.014639730242937299,0.015318174936606309,12332.544003568255,12687.277532022737,25019.821535590992,320.46934188630536,315.448470354095,turbulent,turbulent,0.008770960099746703
60121867,99055018,0.24665630004664152,0.052,79.81,1989.424,2.360347368867383,1.1515420616598946,185644.2993905761,134455.223728974,0.016843155014552566,0.01772222147845524,8463.331014995043,8755.663343213124,17218.99435820817,191.97753825199248,188.96977922281457,turbulent,turbulent,0.0024251984518026534
60121867,99055216,0.12978812952086813,0.04,53.2,1162.686,1.2419916700561544,1.02402196283012,126989.47596484017,91973.72856655843,0.01813491206678264,0.01913694048250025,6254.557721256368,6488.484731625322,12743.04245288169,151.81313525039852,149.43464174300794,turbulent,turbulent,0.0012761156747946503
60121867,160025437,0.06176529650524921,0.03,41.64,769.757,0.5910554689497531,0.8663558287301024,80577.91484188018,58359.57044328821,0.019866185896634764,0.02104814960282896,5102.520645157281,5315.039033994751,10417.559679152033,108.66343011132774,106.96097358420117,turbulent,turbulent,0.0006072948529242394
60121868,321680288,1.7089656838804708,0.113,82.84,2817.968,16.35373860172699,1.6895487822212578,591899.056252963,428690.3518972295,0.013694490742389922,0.014292454955477521,7328.210784837354,7510.605442329239,14838.816227166593,413.2684754159019,406.79369716983865,turbulent,turbulent,0.016803061304118565
60121868,6957423253,0.6216400245021361,0.075,173.34,5064.301,5.948708368441493,1.3951172948481292,324392.2383008745,234945.16728963898,0.01520636133903277,0.015933475361892494,16787.097089564515,17300.949942154148,34088.04703171866,281.7813541748172,277.36661680506916,turbulent,turbulent,0.006112150489227576
60121868,160032066,0.10870877592090421,0.038,52.95,1125.399,1.0402753676641552,0.9503677550992969,111962.80177172771,81090.47038319455,0.018560318355224252,0.01961271688588082,5767.016046685918,5991.240168378933,11758.256215064852,130.7597833415418,128.71113784592848,turbulent,turbulent,0.0010688571709333407
60121869,7540526699,2.4907132886090553,0.131,295.16,10551.38,23.83457692448857,1.8322107502835905,744123.7928489603,538941.0360458317,0.01318739238989516,0.01374239513746775,24553.758997769888,25166.11178868126,49719.87078645115,486.00603341956395,478.39165806835035,turbulent,turbulent,0.02448943736801676
60121869,99055041,0.45657845539945424,0.066,39.11,1084.09,4.369171822004347,1.3231888236033738,270747.358287541,196092.1867899164,0.015716737647948342,0.016488265169577652,4187.974050166677,4312.476814411533,8500.450864578212,253.47460482013423,249.50335621336052,turbulent,turbulent,0.004489215815496378
60121870,60121869,2.9472917440085094,0.14,129.62,4734.5,28.203748746492913,1.8982846531241322,823925.303644225,596738.2860724174,0.012970748949358863,0.013507814469237734,10963.392446052987,11217.20062171311,22180.593067766094,521.6911628571013,513.5176998581845,turbulent,turbulent,0.028978653183513135
60121870,9862707491,0.6639656543691332,0.077,230.82,6814.96,6.35373831932185,1.413703863463083,337479.68761030014,244423.9174086408,0.015099647403676643,0.01581724804118352,22116.93833267442,22791.516588666294,44908.454921340715,289.3394799368835,284.80632756290373,turbulent,turbulent,0.006528308730495299
60121870,99055202,0.11295570155196431,0.038,41.17,875.027,1.0809158043250173,0.9874957711575489,116336.8524271745,84258.43170175156,0.018445110862668746,0.019479717242789796,4843.240674275615,5026.972224717664,9870.212898993279,141.17613752665463,138.96429646328554,turbulent,turbulent,0.001110614212871537
60121871,60121870,3.724213099929607,0.154,45.08,1696.901,35.63840287013978,1.9823820754451469,946469.3431715403,685492.351267989,0.012680816330209206,0.013195033158556855,4088.793013739096,4165.229453617502,8254.022467356597,568.9387721536302,560.0250693081008,turbulent,turbulent,0.03661757612687997
60121871,6957423250,29.491047177108708,0.36,104.75,4984.634,282.2109777713752,2.8726285523672295,3206124.936507269,2322076.395861635,0.010509275367235482,0.010864561462241955,7283.35009869463,7371.854412707977,14655.204511402608,1194.6749360391807,1175.957671725228,turbulent,turbulent,0.2899647888273628
60121872,98916113,0.08821165839034964,0.035,51.95,1054.117,0.8441307022999965,0.9090424804503959,98639.461223313,71440.87306113778,0.019038090687628826,0.020139451541070892,5754.050004592418,5984.746166215179,11738.796170807596,119.63525075112315,117.76089602748704,turbulent,turbulent,0.000867323386099472
60121873,60121872,0.08821165839034964,0.035,136.65,2772.765,0.8441307022999965,0.9090424804503959,98639.461223313,71440.87306113778,0.019038090687628826,0.020139451541070892,14940.477909315377,15550.360264095785,30490.83817341116,119.63525075112315,117.76089602748704,turbulent,turbulent,0.000867323386099472
60121873,160032079,0.10141993896022287,0.037,54.68,1145.109,0.9705257316767739,0.9352208427802399,107278.91428934027,77698.10583748468,0.01871825262046477,0.019787020739506347,5964.569881133883,6199.232000217918,12163.801881351801,126.62491332592727,124.64104984980014,turbulent,turbulent,0.0009971911477701628
60121874,60121873,0.18963159735057253,0.047,142.28,3378.296,1.8146564339767706,1.0837004854313643,157908.53130896905,114367.24410907988,0.01736488646272132,0.01829544985849281,15066.242321069301,15615.959576215253,30682.201897284554,170.02365289328085,167.35985075361424,turbulent,turbulent,0.001864514533869635
60121874,60121875,0.0703899132773164,0.032,27.0,519.534,0.6735876868642718,0.8677702438940338,86090.09769706758,62351.83835273772,0.019574376708805342,0.020731209314144267,3109.9134750075254,3235.7619899369665,6345.675464944492,109.01852823577433,107.31050829951262,turbulent,turbulent,0.0006920946623718528
60121874,99055023,0.25607662533827336,0.053,65.43,1645.565,2.4504940223758216,1.1508334568868603,189097.9484481759,136956.57258937703,0.016777932157491075,0.017652349893046766,6810.918417628631,7043.777861867745,13854.696279496377,191.7413430676184,188.7372845661423,turbulent,turbulent,0.0025178219052008548
60121874,99055131,0.2253523128172419,0.05,81.06,1983.376,2.156481462365951,1.1379319501162992,176394.38810172546,127755.85889041807,0.017012441363463082,0.017906425281057625,8804.848982783165,9112.63999758722,17917.488980370385,187.4663784731515,184.5292968871808,turbulent,turbulent,0.0022157312829681514
60121874,160032136,0.11993694653527456,0.039,25.87,557.705,1.1477219764141107,0.9954467989582173,120359.7092060259,87172.0364286713,0.018317449278707765,0.019340130694665385,3048.6349539537714,3160.528915206705,6209.163869160477,143.45870810542485,141.21110545072304,turbulent,turbulent,0.0011792558997936935
60121874,160127712,0.15631865968205477,0.043,37.2,844.514,1.4958723414550696,1.0672549848140351,142277.13650097526,103046.00939837693,0.017738908721194938,0.018701199882829367,4382.618388039297,4539.170636131402,8921.7890241707,164.9024813364679,162.3189138436784,turbulent,turbulent,0.0015369717756128604
60121875,99055040,0.03316410457110316,0.024,47.18,748.888,0.3173598523550541,0.7268420973597415,54081.63129497911,39169.303120348995,0.021575409658952258,0.02295191188106954,5483.099095976297,5736.7295908659535,11219.828686842251,76.4840633592679,75.2857688387126,turbulent,turbulent,0.00032607938676632964
60121875,99055182,0.037225808706213254,0.025,20.32,332.252,0.35622783450921774,0.751897090669247,58276.95900906653,42207.82209596923,0.021238597001772674,0.02257583053343059,2436.71220699599,2544.4806527611217,4981.192859757111,81.84791404886764,80.56558276812827,turbulent,turbulent,0.0003660152756055232
60121878,60121879,26.49426193105111,0.344,91.58,4309.205,253.5336069957044,2.826371341839026,3014297.628417973,2183143.0501508196,0.010606424487237686,0.010968033251179779,6599.144479151614,6678.4046592207005,13277.549138372315,1156.509617152362,1138.3902982206066,turbulent,turbulent,0.2604995007412705
60121878,1720870048,1.056515111298319,0.093,67.49,2141.863,10.110192452615495,1.5420700289794227,444616.4363412989,322019.05804861546,0.014382688834335139,0.015038477220320711,6333.131965205474,6502.697245409919,12835.829210615393,344.26985747909436,338.87609745000526,turbulent,turbulent,0.010387972298872079
60121879,9550757616,26.145613999484276,0.342,94.03,4418.0,250.19726315295958,2.821895412583781,2992026.8601704524,2167013.1655426384,0.010618469507836173,0.010980812222519612,6762.342902175505,6844.813967484656,13607.15686966016,1152.849548600612,1134.7875728577217,turbulent,turbulent,0.25707149008960584
60121879,1685932671,0.052884722415491324,0.029,156.45,2830.024,0.5060738987128357,0.7938318393777164,71371.52559787538,51691.72699427186,0.020326049901482287,0.021568597750374365,16764.746231484754,17505.385158243145,34270.1313897279,91.23213418523565,89.80277803323295,turbulent,turbulent,0.0005199783946398697
60121879,160025402,0.07953188232489009,0.033,49.73,974.807,0.7610706442573214,0.921950622662333,94323.53535061397,68315.0093491014,0.019242880263954057,0.02035789277685818,6070.488835701885,6314.600712606873,12385.089548308759,123.0569454478991,121.12898219686424,turbulent,turbulent,0.0007819812339956508
60121879,160025434,0.21623132682645668,0.049,44.51,1078.566,2.069199299774705,1.1368959872627016,172709.12425673183,125086.76010092908,0.01708712839024027,0.017986823398324036,5027.863678127722,5199.978848842999,10227.84252697072,187.1251984901321,184.19346225437187,turbulent,turbulent,0.0021260510230291865
60121881,7647383836,46.07919097078876,0.432,175.48,8725.041,440.9491958927154,3.1169628940863765,4174590.1826379965,3023499.5570882764,0.010117616919781983,0.010446153864644358,11040.952155007757,11175.915641416694,22216.86779642445,1406.5464251549913,1384.5097184197227,turbulent,turbulent,0.4530643757388078
60121881,98916121,0.03759820606341018,0.025,44.47,727.129,0.3597914455828725,0.7594188745923065,58859.946626386656,42630.05822589792,0.021200345656288467,0.022531634004912343,5331.234679551879,5572.0810424575675,10903.315722009447,83.49367566958743,82.1855598391572,turbulent,turbulent,0.0003696767977071626
60121882,7540526731,44.265501800052455,0.425,101.86,5045.126,423.59331866078907,3.0937257504951337,4076328.8310760767,2952332.5347151672,0.010151916023785065,0.010482784342725851,7004.7421895725165,7075.263688561563,14080.00587813408,1385.6528237086463,1363.943462135601,turbulent,turbulent,0.4352316418167909
60121884,50930471,0.555589959969702,0.072,162.92,4681.995,5.316650334638296,1.3529560113894228,302005.3534271572,218731.18375137987,0.015396010355089902,0.016141556436339955,15652.115748671007,16140.331325705793,31792.4470743768,265.00749689947486,260.8555596527694,turbulent,turbulent,0.0054627265166177765
60121884,50930486,0.49954416303539445,0.069,83.84,2367.642,4.78032691899899,1.3245549737424045,283346.3006514433,205217.1295963903,0.015574244152993499,0.016335871664928423,8265.034398195925,8521.170051609117,16786.20444980504,253.9982838660904,250.01883065166712,turbulent,turbulent,0.00491166749266653
60121885,60121884,1.0551341230050963,0.093,271.37,8612.198,10.096977253637286,1.5400543638606026,444035.2708785472,321598.14163709985,0.014385157579343472,0.015041332773004016,24365.149574599312,25061.994641055684,49427.144215655,343.3704440871033,337.9907753875277,turbulent,turbulent,0.010374394009284306
60121885,8272793050,0.5163919687883252,0.07,332.77,9453.33,4.941549940558136,1.3303860418164335,288718.2176981877,209107.8082261386,0.015519680925512617,0.016276767084116416,31764.4567586557,32779.758174293005,64544.2149329487,256.23955189053754,252.2249841819985,turbulent,turbulent,0.005077320153557628
60121885,3907400247,0.1629407538632526,0.044,171.57,3941.134,1.559241663763183,1.0624748259828845,144933.8382401108,104970.15911850969,0.017664324142054474,0.018621879070230517,18924.71246723055,19629.299848883522,38554.01231611407,163.42861654614163,160.8681404533734,turbulent,turbulent,0.001602082184521514
60121885,50930472,0.4709598359046499,0.067,131.26,3661.498,4.506792688082775,1.3244285881402535,275107.11188823235,199249.79328636397,0.015667014686861085,0.01643497128262919,13244.887430756158,13664.182127957265,26909.069558713425,253.94981446292277,249.97112063048945,turbulent,turbulent,0.004630617846295471
60121885,99055094,0.03175799192418152,0.023,49.01,753.48,0.3039042289395361,0.7578646362972068,54040.3243218218,39139.38602439903,0.021626130867488057,0.022996654083048365,6469.587825171884,6766.61685575829,13236.204680930174,83.15226652430344,81.84949963442492,turbulent,turbulent,0.00031225406702493387
60121885,99758846,0.11997732419988022,0.039,151.41,3264.097,1.1481083655490931,0.9957819235227675,120400.22919682728,87201.38354273072,0.018316457784111395,0.019338985776678367,17157.28289514301,17823.397009236276,34980.679904379285,143.55531724575636,141.30620099203261,turbulent,turbulent,0.00117965290505839
60121887,1149524795,1.6750373874730453,0.112,39.75,1348.042,16.02906590883297,1.685709522836286,585327.9077710696,423931.11478523805,0.013721491173484257,0.014321447046549848,3750.4619148403585,3835.411982980606,7585.873897820964,411.3924216706776,404.94703601732493,turbulent,turbulent,0.0164694681548496
60121887,155463308,0.30014086633415266,0.056,54.59,1408.149,2.8721614003268194,1.2082125935949133,209763.46754026457,151923.83526387645,0.01646781687014656,0.017309885796071327,5865.748916699567,6058.452741251755,11924.201657951322,211.33796595988863,208.0268823762999,turbulent,turbulent,0.0029510746906470722
60121887,155463348,0.8086657276825099,0.083,82.77,2516.456,7.738428016100573,1.4818598566935164,381314.8281796927,276172.0704723049,0.014783223991202594,0.015471575892612348,8129.112179963,8359.766323026122,16488.878502989122,317.9106472488837,312.92986341114363,turbulent,turbulent,0.00795104309288123
60121887,155463638,0.0519349536058397,0.028,37.18,657.268,0.4969852019697579,0.8362535333590194,72592.95335527642,52576.36144267266,0.02030341780409745,0.02153147520966814,4650.45349334815,4848.442833208689,9498.896326556838,101.24340394626407,99.65719878321852,turbulent,turbulent,0.0005106399838784091
60121888,903970767,0.3901496496566407,0.062,95.38,2574.02,3.7334894703984753,1.2812743225501377,246281.7781995191,178372.68204243525,0.015990501369317248,0.016787178981368955,9981.989787044948,10303.474149053674,20285.463936098622,237.67037545476316,233.94673557349822,turbulent,turbulent,0.0038360679461246785
60121888,155463507,0.3815827714706536,0.062,53.98,1456.758,3.6515097748387904,1.2531401923419463,240873.94047591634,174455.9874097214,0.016041687740303057,0.01684631172400658,5519.4728441685,5694.283213694477,11213.756057862978,227.3474700641839,223.78556166556314,turbulent,turbulent,0.0037518358397097638
60121892,958315910,1.0785323184361837,0.094,20.6,656.337,10.320883430011328,1.5408903544723243,449053.47197667556,325232.63703276106,0.014354370303474242,0.015008522575414471,2145.9580894587434,2193.1799820652905,4339.138071524034,343.7433301169684,338.3578193207944,turbulent,turbulent,0.010604452058982283
60121892,7018452997,7.69266395403267,0.207,65.74,2702.308,73.61400912949924,2.26636758860963,1454451.2342915204,1053404.6386100661,0.011844073692204565,0.012294255445508996,5405.496713598563,5495.224726129411,10900.721439727973,743.620764303494,731.9702759782284,turbulent,turbulent,0.07563657083978924
60121892,155463354,0.2729600938365552,0.054,63.92,1621.586,2.6120583142254086,1.1816964194104669,197832.73169086623,143282.84944773142,0.016646881589563744,0.017506350452756596,6841.539884128164,7071.768438815563,13913.308322943727,202.16345260659645,198.9961083668284,turbulent,turbulent,0.0026838252128615525
271243199,4859726967,0.22793041816372847,0.05,11.15,272.818,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.016983228997478318,0.017872683627884727,1402.316530822546,1442.7516535103,2845.0681843328457,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
271243199,743320143,1.4067172201914426,0.104,26.0,859.17,13.461408805659739,1.6418535099300278,529378.3956333512,383408.97542141686,0.013962909853898151,0.014581871630321677,2660.7796743157346,2718.1653217480816,5378.944996063816,390.2650124810442,384.1506351129933,turbulent,turbulent,0.01383126408645272
304836567,390793108,0.03989957241691522,0.025,27.9,456.193,0.38181409011402123,0.8059025031796881,62462.732900460884,45239.421595085856,0.02097563289314266,0.02227185441842396,3762.4880893532954,3926.686690175882,7689.174779529178,94.02770069370328,92.55454571771277,turbulent,turbulent,0.0003923045194255852
318841175,1685780002,1.4832787784853445,0.106,18.26,607.474,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.01388591802522696,0.014497666615406479,2005.018902248855,2043.1178226566674,4048.1367249055224,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
318841599,9291804173,9.483631269332175,0.226,111.11,4681.509,90.75245233810695,2.343970071088963,1642324.4922691544,1189474.2136899263,0.01161990470476568,0.012054081620439,8368.818162951447,8516.247925574764,16885.06608852621,795.4171141270433,782.955119725188,turbulent,turbulent,0.09324589668904665
318841599,98916065,0.03249495566968017,0.024,60.42,959.047,0.3109565135854562,0.7121766752943427,52990.43149820455,38378.987913849414,0.02165659710821723,0.02304570170971219,6745.716174642422,7061.300245490809,13807.01642013323,73.4287776222091,72.27835101029578,turbulent,turbulent,0.00031950011480186085
318841599,159548677,0.01145114755199958,0.016,58.6,651.866,0.10958035934927828,0.5646811960069564,28010.559058690305,20287.000448563336,0.025006170985357734,0.026786628773833213,7092.624127972185,7475.3549836307075,14567.979111602894,46.16336501043655,45.44011228414559,turbulent,turbulent,0.00011259110474462524
318841607,7648530774,4.947472234030591,0.173,355.51,13866.312,47.34423190459895,2.0868221595444196,1119257.4950007247,810636.3480843451,0.012342728804944485,0.012830896696377728,27282.314828643648,27892.469774929585,55174.78460357324,630.4660225798214,620.5883572588124,turbulent,turbulent,0.048645025487038945
318841607,1716602648,2.5890136379473105,0.133,162.04,5821.287,24.77525012389771,1.847673953605052,761860.4800478353,551787.0553061281,0.013136967226797733,0.013687739668541475,13678.509573453623,14008.300304741266,27686.809878194887,494.24408458432833,486.5006416713611,turbulent,turbulent,0.02545595577837853
318841607,98916080,0.17045462792171792,0.045,92.73,2154.489,1.6311447648011284,1.062620157197827,148248.06453046855,107370.52928242709,0.017579489122051154,0.01853052921576634,10033.302869628138,10401.695117146766,20434.997986774906,163.47332895387908,160.91215234088693,turbulent,turbulent,0.0016759608396792552
321680287,321680294,0.23164869888397077,0.051,32.68,807.196,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.016972923504997656,0.017866487740254757,3500.233724545715,3617.2990030764213,7117.532727622136,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680287,98916079,0.2283171348502671,0.05,47.91,1172.262,2.1848529650743265,1.1529030221927783,178715.1007751744,129436.6642948585,0.01697888871882414,0.017867669599083525,5410.268972572879,5594.359842740539,11004.628815313417,192.43158722842722,189.41671450292316,turbulent,turbulent,0.0022448822991919556
321680288,321680287,0.4599658337342379,0.067,153.15,4272.119,4.401586925686487,1.2935113640746376,268685.0606757647,194598.5417510039,0.015719522255078732,0.016495631461695907,14748.696892539308,15222.622055609962,29971.31894814927,242.2318822559298,238.43677613234922,turbulent,turbulent,0.004522521531554041
321680288,1685748346,0.8134433627660169,0.084,93.36,2851.588,7.784147012114995,1.4553351817378726,379001.37248986855,274496.52102972305,0.014784336652095258,0.015476059546948289,8704.112243305866,8954.4847162747,17658.596959580565,306.63156760572525,301.82749586642353,turbulent,turbulent,0.007998018228750892
321680288,160032067,0.43555648738021613,0.065,45.82,1261.929,4.1680046639255135,1.3014037501798266,262255.0615716868,189941.53385496838,0.01580251024129832,0.016583143758455425,4797.503135797289,4943.697125225896,9741.200261023187,245.19686578904523,241.35530654353028,turbulent,turbulent,0.004282521543813634
321680294,321680296,0.23164869888397077,0.051,35.88,886.236,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.016972923504997656,0.017866487740254757,3825.0543509158924,3953.863319286779,7778.917670202672,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680296,321680309,0.23164869888397077,0.051,31.86,786.942,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.016972923504997656,0.017866487740254757,3416.998439038357,3531.0543970475164,6948.052836085873,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680309,24853840,0.23164869888397077,0.051,62.63,1546.961,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.016972923504997656,0.017866487740254757,6540.351774479098,6767.330650107743,13307.682424586841,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680315,1685780007,0.8134433627660169,0.084,33.59,1025.973,7.784147012114995,1.4553351817378726,379001.37248986855,274496.52102972305,0.014784336652095258,0.015476059546948289,3327.9616436208034,3414.967556208262,6742.9291998290655,306.63156760572525,301.82749586642353,turbulent,turbulent,0.007998018228750892
353898759,353898970,20.444907021582257,0.309,30.71,1406.426,195.64504326872972,2.7031021716594847,2589520.8326078714,1875493.1018194507,0.01084810611078517,0.011226292172029775,2958.6441555631154,2977.518235425314,5936.162390988429,1057.8296352186921,1041.256359690569,turbulent,turbulent,0.20102043550728113
353898759,155463547,0.2752606006518765,0.054,44.49,1128.667,2.6340727335107803,1.1916557531294918,199500.0653334938,144490.43685378844,0.016626147894263473,0.01748240157434799,4899.135705616153,5060.31249575069,9959.448201366842,205.58547839517942,202.36452044071638,turbulent,turbulent,0.002706444483343692
353898970,60120211,19.132923201668344,0.301,163.12,7420.329,183.09017417864445,2.6658924060891334,2487754.849670751,1801787.8059998255,0.010911750801365576,0.011294657379418807,11169.420317126715,11344.694125459422,22514.114442586135,1028.9068104737175,1012.7866759123355,turbulent,turbulent,0.18812061852209291
353898970,743370783,1.311983819913912,0.101,20.33,664.832,12.554869090085283,1.6236036239719334,508393.3418310524,368210.2857055727,0.01406144729500663,0.014688332812853724,2181.9403286082993,2226.7587319222393,4408.699060530538,381.6373142037722,375.658109094053,turbulent,turbulent,0.012899816985188231
353900173,160025484,0.11451129566535209,0.038,32.17,683.741,1.095801872395714,1.0010952848385943,117939.01079828179,85418.81509592873,0.018404478781809768,0.019432784359352414,3912.83528609272,4058.7473163853924,7971.582602478113,145.09138904652286,142.81820678033594,turbulent,turbulent,0.0011259092790616486
742745836,3939220277,1.3193426629912008,0.102,38.66,1268.705,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.014060383107659754,0.014689655519707362,3666.3665175529477,3754.0973556160634,7420.463873169011,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
743319361,99758793,0.7213335243013528,0.08,118.03,3537.595,6.9027131512091175,1.4228215132946207,352889.61550282536,255584.75191440538,0.014972750720548341,0.015680845456700718,11083.654451364237,11412.319102850615,22495.973554214852,293.083691575778,288.4918777226138,turbulent,turbulent,0.00709236677124482
743319361,99758954,0.27052205467389073,0.054,59.6,1511.992,2.5887277959223995,1.1711416818720624,196065.71900875587,142003.06824095582,0.016669135048001733,0.017532049152130042,6287.2600825531945,6499.012219078005,12786.2723016312,198.5681927176913,195.4571762936228,turbulent,turbulent,0.0026598536832407402
743320143,7278778486,0.7272412998139395,0.08,297.91,8928.959,6.95924688817167,1.4344745279013726,355779.8078464197,257678.01014777657,0.014956156149395447,0.015661663731711052,27950.781197036787,28796.866316021802,56747.64751305859,297.9041055533191,293.2367690958058,turbulent,turbulent,0.007150453785539665
743320143,99758765,0.21533834069859137,0.049,94.45,2288.712,2.060653977976951,1.1322008657909357,171995.87491224252,124570.18027325504,0.01709786065778422,0.017999219942561966,10379.337490641821,10745.693377665084,21125.030868306905,185.5828210189541,182.67524958813718,turbulent,turbulent,0.0021172709165637503
743320143,99759162,0.46413757967891195,0.067,36.37,1014.541,4.441507939511119,1.3052431067209536,271121.9499620161,196363.48953157818,0.015699384014101626,0.016472371070231136,3749.9147253378815,3860.951127300247,7610.865852638129,246.64574255871355,242.78148340660624,turbulent,turbulent,0.004563539384349305
743324973,353898759,20.720167622234133,0.311,22.84,1047.739,198.2791160022405,2.704374092785898,2607507.8482438615,1888520.4246055142,0.010835720410906153,0.011213283663059076,2463.147024346281,2472.7222838125886,4935.86930815887,1058.8253744299216,1042.2364984121236,turbulent,turbulent,0.2037268799906248
743324973,1720870052,2.1018439169518914,0.123,107.63,3768.126,20.11333891819992,1.7538179865502186,668787.4264777981,484377.72314791486,0.013414964751776021,0.013990243748025604,9157.477721748335,9381.759173336446,18539.23689508478,445.30733240516906,438.33059355334194,turbulent,turbulent,0.020665957497775896
743324973,155463523,0.442568474956597,0.066,52.26,1448.595,4.235105023508106,1.282587149736235,262439.5523678659,190075.1536394575,0.01578645593291115,0.016568811245402933,5199.776953631395,5360.349452614537,10560.126406245932,238.15767154230082,234.42639707409137,turbulent,turbulent,0.0043514655010978495
743324973,155463632,0.06455272531057082,0.031,27.92,526.85,0.6177294288092902,0.8479797376607381,81497.7534446282,59025.775145145635,0.019792488690035373,0.020973246165716615,3196.993765093283,3328.5270188275244,6525.520783920807,104.10264325318586,102.47164168885148,turbulent,turbulent,0.0006347016859218064
743334065,60121862,1.2476148133905502,0.099,231.99,7532.251,11.93889773579474,1.6069575851206814,493217.0450171133,357218.66145320376,0.014134252966170305,0.014767387123664953,21011.267734354547,21592.03452748105,42603.3022618356,373.85193654133116,367.99470684692875,turbulent,turbulent,0.012266921677284022
743334065,1685676381,15.310099690232928,0.275,234.3,10410.418,146.50813100701365,2.555682571936548,2178903.8868018845,1578098.6033269505,0.011129327832505682,0.011527939630117313,15889.423518268932,16167.327699997377,32056.75121826631,945.5938294649454,930.7789797465637,turbulent,turbulent,0.15053347536096207
743334065,155463247,0.4004355184511792,0.063,54.18,1472.342,3.8319188368533896,1.273637312840485,248762.43064729698,180169.32584434416,0.015952173213321943,0.016747367192291647,5604.538007766595,5780.20847241637,11384.746480182965,234.84556030521324,231.16617749354714,turbulent,turbulent,0.003937201681898883
743334065,155463339,0.27062970510669493,0.054,51.06,1295.341,2.589757943604736,1.1716077211718177,196143.74059385288,142059.57635736093,0.016668146289014005,0.017530907437716247,5418.820705424489,5599.887156662236,11018.707862086725,198.72625897991998,195.61276609307478,turbulent,turbulent,0.002660912134465879
743361158,60120212,17.228779727181355,0.288,24.24,1090.146,164.86870552326653,2.622187987124689,2341287.678646043,1695707.111285659,0.01101264207073837,0.011402377136762603,2533.2441684126843,2547.124855533899,5080.369023946583,995.4477141970458,979.8517914775833,turbulent,turbulent,0.16939851085461086
743361158,99758962,0.0752244766564036,0.033,100.38,1967.649,0.7198514512574506,0.8720182531265805,89215.02139414534,64615.103727466994,0.019423973904724428,0.02056699493228284,10950.906297146681,11407.278616086478,22358.18491323316,110.08850097737606,108.36371751656962,turbulent,turbulent,0.000739629534255875
743361158,155463441,0.2871315865334001,0.055,51.81,1325.507,2.747670684530145,1.1982567168129548,204320.07060030417,147981.3864205206,0.016549488406553185,0.017399094602227137,5608.876845233508,5793.930280509215,11402.807125742722,207.86939449244662,204.61265386608366,turbulent,turbulent,0.0028231635640069397
743361158,155463667,0.19380058416148424,0.047,26.87,638.001,1.8545510446075046,1.1075252756765768,161380.097195431,116881.56945861338,0.017306877994105428,0.018228469484816545,3106.015312916851,3210.8486075587657,6316.863920475616,177.5816551561412,174.79943994713508,turbulent,turbulent,0.001905505258037219
743368805,60120202,5.1010155713228995,0.176,244.47,9584.691,48.81354613706124,2.0788616809248897,1134322.979588738,821547.7151853895,0.01230988167307494,0.012796893037583626,18455.919098781786,18861.125682372254,37317.044781154036,625.6651929671895,615.8627434174966,turbulent,turbulent,0.05015470946355001
743368805,60120204,10.036011945280654,0.231,20.32,861.365,96.0383918208675,2.374277572850526,1700364.144771246,1231510.1635571634,0.011559575895332401,0.01198896930231453,2199.2277774521663,2215.344105906358,4414.571883358524,816.1195609404501,803.3332162427422,turbulent,turbulent,0.09867706856611864
743370783,9291701934,1.311983819913912,0.101,74.9,2449.38,12.554869090085283,1.6236036239719334,508393.3418310524,368210.2857055727,0.01406144729500663,0.014688332812853724,7014.332630430977,7195.502508987371,14209.835139418348,381.6373142037722,375.658109094053,turbulent,turbulent,0.012899816985188231
743371401,7648530781,0.8727819202389705,0.086,409.1,12608.053,8.35198009798058,1.4897147546639629,397191.58497774246,287671.0116968942,0.014670349426124104,0.01535051651194514,37690.78937922891,38805.71042834744,76496.49980757636,321.28987913244043,316.2561520425784,turbulent,turbulent,0.008581452658312989
743371401,743361158,17.78493637453264,0.292,168.44,7602.371,170.19077870366164,2.633182095421911,2383758.272627634,1726466.9742841085,0.01098205498015788,0.011369822291339784,11602.38408713306,11788.970424773239,23391.3545119063,1003.8124864672261,988.085510815469,turbulent,turbulent,0.1748668092109109
743371401,155463473,0.4228470272455193,0.064,35.44,969.603,4.0463830358422905,1.3032196336039468,258580.6700958988,187280.3095159139,0.01584911364541349,0.016632678793915442,3842.492895174202,3957.318830508054,7799.811725682256,245.88160264804253,242.0293154627435,turbulent,turbulent,0.004157558333727025
743371401,155463631,0.052357879651214426,0.028,21.69,383.436,0.5010323411599467,0.8430634633818395,73184.10533584097,53004.510715586264,0.02027478918254236,0.02149838926246847,2796.4051282314845,2912.6016630605186,5709.006791292003,102.8990448202928,101.28690032687932,turbulent,turbulent,0.0005147983191419959
757450078,757450080,25.057421585901533,0.336,184.23,8617.911,239.7839386210673,2.8018966091258495,2918702.6432366525,2113907.1772362385,0.010657563231919218,0.011022547066238907,12205.933271148137,12387.84732096018,24593.780592108316,1136.5669367420683,1118.7600646601695,turbulent,turbulent,0.24637205708835988
757450078,8595390469,0.21992410738074822,0.05,97.87,2394.683,2.104536912734433,1.1105218546938904,172145.4635422634,124678.52172399062,0.017075572287249943,0.017979312811719383,10124.547863991196,10484.07833448055,20608.626198471746,178.54390380734034,175.7466128134517,turbulent,turbulent,0.002162359544974182
757450078,99390110,0.2708110739208459,0.054,37.97,963.261,2.591493530343023,1.1723929014348464,196275.1909001695,142154.78089853493,0.016666481730768883,0.01752898535607635,4085.6539093561714,4219.629489965809,8305.28339932198,198.99271031689645,195.8750428718091,turbulent,turbulent,0.0026626954068461146
757450078,993163460,0.1285776753463425,0.04,48.13,1051.881,1.230408376520024,1.014471538886963,125805.12311323562,91115.94608597973,0.01816201097341074,0.01916823901885328,5575.735611180209,5784.325908249402,11360.061519429612,148.99460442795458,146.6602695320735,turbulent,turbulent,0.001264214127623617
757450080,5230450555,23.39365144317937,0.327,97.28,4519.629,223.86269323616622,2.761829028056862,2799903.161809524,2027865.155441835,0.010721667729782256,0.011091362299522133,6974.741768236714,7064.714776128851,14039.456544365565,1104.2931714232282,1086.9919403133258,turbulent,turbulent,0.23001337185095755
757450080,958315773,1.3193426629912008,0.102,14.58,478.472,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.014060383107659754,0.014689655519707362,1613.8053519910668,1643.271027874273,3257.0763798653397,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
757450080,155463558,0.34442747973096405,0.059,20.99,554.262,3.295956743836977,1.2490736622620227,228474.91847371336,165475.8394450417,0.016212864011331662,0.01703014411665834,2397.254306277905,2467.438908657886,4864.693214935791,225.87434635164362,222.3355177423973,turbulent,turbulent,0.0033865139079920993
771502847,271243199,1.6346476383551711,0.111,18.06,610.572,15.642561132585369,1.6748367208705202,576360.1177645971,417436.07984135364,0.013756051224036695,0.01435916593379943,1920.9645335924456,1956.244731868592,3877.209265461038,406.10258624444106,399.74007773604495,turbulent,turbulent,0.016072344071617818
771502847,902675684,4.874898915363227,0.172,46.72,1819.09,46.64975038625098,2.080189985982848,1109251.2241026035,803389.1802654775,0.012360116590254844,0.01284968774873471,4131.904799399359,4203.840657221401,8335.74545662076,626.4649958196385,616.6500155631089,turbulent,turbulent,0.04793146293039236
771502853,2118446643,0.22793041816372847,0.05,122.71,3002.468,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.016983228997478318,0.017872683627884727,13514.19323918617,13989.260029209669,27503.45326839584,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
902640678,742745836,1.3193426629912008,0.102,26.13,857.508,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.014060383107659754,0.014689655519707362,2598.318701751852,2655.731330424841,5254.050032176693,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
902675684,12057871471,4.687605870921879,0.17,154.54,5995.997,44.857472449013194,2.0476113453640425,1079182.5565805335,781611.5688215286,0.01240858648408005,0.012903136130512768,12018.658292419774,12278.050103105148,24296.70839552492,606.9960448014572,597.4860893605738,turbulent,turbulent,0.046089941747569654
902675684,902675689,0.13203357561548368,0.041,32.67,723.444,1.263479192492667,0.9915416272722521,126035.61263378375,91282.88102636958,0.01813147610559491,0.019140326569142718,3569.6967145299004,3701.4828883070695,7271.17960283697,142.3353291701264,140.10532676786346,turbulent,turbulent,0.0012981935718166936
902675684,99390014,0.05525946882586469,0.029,45.85,829.381,0.5287987447451166,0.8294782269334937,74576.40720592892,54012.90289382972,0.02017032421375587,0.0213888144479627,5393.851138671001,5624.158957550614,11018.010096221615,99.60950642098864,98.04889992994993,turbulent,turbulent,0.0005433276110060127
902675689,27689586,0.13203357561548368,0.041,80.47,1781.928,1.263479192492667,0.9915416272722521,126035.61263378375,91282.88102636958,0.01813147610559491,0.019140326569142718,8584.324024606336,8912.191411159045,17496.51543576538,142.3353291701264,140.10532676786346,turbulent,turbulent,0.0012981935718166936
903970767,155463275,0.17647573029230232,0.046,119.21,2800.481,1.6887629693043285,1.0528429778601829,150148.122127721,108746.66994591728,0.01752269070616124,0.0184713573625908,12306.175234334063,12760.62903406413,25066.80426839819,160.47892870907364,157.96466609683011,turbulent,turbulent,0.0017351621175080612
903970767,155463574,0.21367391936433833,0.049,62.26,1508.684,2.044726501094147,1.1234497104250651,170666.46184683702,123607.33610446504,0.017118038721485766,0.01802252370792476,6806.626618076496,7044.496592180716,13851.123210257212,182.7250460705781,179.86224809858652,turbulent,turbulent,0.0021009058286166173
958315773,902640678,1.3193426629912008,0.102,38.99,1279.535,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.014060383107659754,0.014689655519707362,3694.495470403256,3783.0247928317945,7477.52026323505,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
958315910,1719590097,0.7817518367108932,0.082,215.06,6507.931,7.480878820199935,1.4676938890013853,373119.37970378104,270236.4136166659,0.014837597546378941,0.015531207801794988,20538.32265764422,21147.25240709304,41685.57506473726,311.8615109809856,306.9755004401332,turbulent,turbulent,0.007686417674012919
958315910,155463269,0.2967804817252905,0.056,36.49,941.26,2.840004609811392,1.1946854153291264,207414.95053745463,150222.89222344535,0.016495189966460783,0.017341500544777736,3908.235162792617,4033.944741288846,7942.179904081463,206.63216712700833,203.39481044427455,turbulent,turbulent,0.0029180343849693623
1144336457,1685780053,0.519661729440013,0.07,120.49,3422.88,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01550594120928959,0.016260893164287995,11802.756018905111,12171.05141786717,23973.80743677228,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1149524605,757450078,25.67673444254947,0.34,83.79,3931.175,245.7103774406648,2.803988550029496,2955654.195699314,2140669.8048515753,0.01063557224518708,0.010999485779984374,6110.665939295657,6182.401891536174,12293.067830831831,1138.2647284775708,1120.4312566774518,turbulent,turbulent,0.2524613261678038
1149524605,1149524872,0.2151359578252897,0.049,124.46,3015.915,2.0587172997635377,1.1311367818770817,171834.22687851175,124453.10464738356,0.017100302008937966,0.018002039705946184,13594.571080523554,14077.60796855542,27672.17904907897,185.23414985459408,182.33204114015714,turbulent,turbulent,0.002115281027674191
1149524605,993163461,0.12081801259595373,0.039,30.63,660.322,1.1561532305832893,1.002759427927939,121243.88091389455,87812.40893236018,0.018295924085736825,0.019315272840784433,3631.9146878557367,3766.209202615127,7398.123890470864,145.57416730407266,143.29342123288825,turbulent,turbulent,0.0011879188045964125
1149524795,1149525445,0.7717324211272942,0.082,26.08,789.207,7.384999245237265,1.4488830153547245,368337.2507058169,266772.8964150452,0.014863421440073219,0.01556106784298265,2698.440136295401,2766.7941149103513,5465.234251205752,303.918718693211,299.15714982109733,turbulent,turbulent,0.007587903785834442
1149524795,155463540,0.9033049663457512,0.087,51.6,1597.278,8.644066663595705,1.5065729765111915,406357.13922394044,294309.27988405706,0.014615333979003902,0.015289961211312297,5076.0384685963145,5212.213918905433,10288.252387501747,328.60271940167235,323.45442025536556,turbulent,turbulent,0.00888156436901516
1149524872,99389975,0.10980100380732666,0.038,51.41,1092.668,1.0507273091610208,0.9599163693273829,113087.72377826419,81905.20932515523,0.018530070535334484,0.01957780797169292,5707.149853743965,5927.95094486765,11635.100798611615,133.4005444848978,131.3105255388009,turbulent,turbulent,0.0010795962819094905
1149524872,99390139,0.10533495401796304,0.037,37.08,776.529,1.0079899906025171,0.971322261488775,111420.09766143348,80697.41009097022,0.018602606321008235,0.019653516026067457,4380.6155750848375,4547.983171350799,8928.598746435637,136.58955541708383,134.44957345701792,turbulent,turbulent,0.0010356847457647007
