u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
1149525445,60121888,0.7717324211272942,0.082,16.33,494.162,7.384999245237265,1.4488830153547245,368337.2507058169,266772.8964150452,0.014863421440073219,0.01556106784298265,1803.2490388405945,1844.268792455588,3647.5178312961825,303.918718693211,299.15714982109733,turbulent,turbulent,0.007587903785834442
1149525733,743324973,23.329132739453193,0.327,199.35,9261.801,223.24528937275784,2.754212020116209,2792181.1470142896,2022272.388896673,0.010724593537177673,0.011094776118175824,13065.164442205565,13267.063066778977,26332.227508984543,1098.2103830873455,1081.0044525095077,turbulent,turbulent,0.22937900467542038
1685676381,743368805,15.137027516603554,0.274,44.74,1985.964,144.85193795792875,2.5452693935905786,2162134.897261955,1565953.451293187,0.011140971724984974,0.011540681227266245,3781.5500098458683,3822.7278599451706,7604.277869791039,937.9038470394275,923.2094781558621,turbulent,turbulent,0.14883177802966865
1685676381,155463402,0.17307217362937458,0.045,75.3,1749.52,1.6561930490849242,1.0789380293803297,150524.60046094705,109019.33912395933,0.017537882103910656,0.01848248818524187,8411.662897952587,8716.901741414724,17128.56463936731,168.5325564960485,165.8921157282016,turbulent,turbulent,0.0017016973312934211
1685748306,7645650139,2.854728059460231,0.139,29.08,1059.733,27.317971860863455,1.8652172520421848,803790.1731923787,582155.1640557307,0.013015210656505675,0.013557585379536162,2789.426662433007,2839.4844184531216,5628.911080886129,503.67414080641856,495.7829548970261,turbulent,turbulent,0.028068539375687488
1685748306,99759138,0.07678495551104701,0.033,48.64,953.441,0.7347842632636078,0.8901076584019749,91065.72425829446,65955.49860343082,0.019356661593303612,0.020489297808823304,5568.949214444505,5795.848818300877,11364.79803274538,114.70329193515718,112.90620741612581,turbulent,turbulent,0.0007549726286817477
1685748306,99759164,0.05935145786779461,0.03,30.83,569.923,0.5679565346200441,0.83249792969136,77428.86359180926,56078.830384195484,0.02000313052905103,0.0212063067667547,3537.942245968785,3686.0428623170906,7223.985108285875,100.33608031806995,98.76409041614264,turbulent,turbulent,0.0005835612700992747
1685748328,30213059,0.1698169228053042,0.045,82.99,1928.19,1.625042323495734,1.058644681029702,147693.43864320352,106968.83449296738,0.017589767027129857,0.018542393887514007,8934.54958969352,9262.216659914935,18196.766249608456,162.2524436829368,159.7103949779838,turbulent,turbulent,0.0016696907324055277
1685748328,99055235,0.18996594541682996,0.047,90.84,2156.905,1.8178559370031575,1.085611206886905,158186.94699931995,114568.89018201978,0.017360165909583176,0.018290000475123372,9712.226481245274,10063.117207067758,19775.343688313034,170.62373426357357,167.95053050236217,turbulent,turbulent,0.0018678019439722653
1685748343,9294836454,43.82663051180608,0.423,14.51,717.882,419.39359341441224,3.092086453583351,4054996.315095467,2936882.191137203,0.010160308498506925,0.010491591192060027,2188.223088260882,2179.7450590598746,4367.9681473207565,1384.18475913539,1362.4983980889472,turbulent,turbulent,0.4309165281602798
1685748343,159872796,0.051008633394083805,0.028,37.95,670.88,0.48812089372329004,0.8213379804159696,71298.17372700536,51638.60097725358,0.020367325869972988,0.02160531660879649,4591.023139282346,4787.936044266242,9378.959183548588,97.6640249988093,96.13389884087073,turbulent,turbulent,0.0005015321267387411
1685748346,321680315,0.8134433627660169,0.084,50.4,1539.418,7.784147012114995,1.4553351817378726,379001.37248986855,274496.52102972305,0.014784336652095258,0.015476059546948289,4839.975891248475,4972.927794801482,9812.903686049958,306.63156760572525,301.82749586642353,turbulent,turbulent,0.007998018228750892
1685748369,318841175,1.4832787784853445,0.106,19.09,635.086,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.01388591802522696,0.014497666615406479,2077.8802242683905,2117.997246791989,4195.877471060379,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685748370,1685748369,1.4832787784853445,0.106,20.07,667.689,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.01388591802522696,0.014497666615406479,2163.909255086637,2206.409096975863,4370.318352062501,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685748370,1716602970,1.1968593358693238,0.098,56.0,1811.544,11.453199386309318,1.5732047204240358,477980.06604839716,346183.08738538827,0.014200828111571315,0.01484177758601878,5204.337056468436,5338.096308553254,10542.43336502169,358.31194669001064,352.69818581604534,turbulent,turbulent,0.011767878654739264
1685779940,6965536339,2.986163442337951,0.141,97.36,3564.252,28.575726720937332,1.896136636188929,828871.5066761482,600320.6359611527,0.012955465739145801,0.013491859772874516,8281.075423169754,8467.609721631421,16748.685144801173,520.5111844604846,512.3562084716054,turbulent,turbulent,0.029360851337745058
1685779940,1716602646,0.5619323577187376,0.072,82.47,2370.023,5.377343136064474,1.3684008282137736,305452.92845871026,221228.13342186043,0.015371709215452941,0.016113474010460895,8226.306562107084,8475.289049111203,16701.595611218287,271.092475585567,266.84520349004504,turbulent,turbulent,0.005525086866622092
1685780002,1685780015,1.4832787784853445,0.106,52.27,1738.918,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.01388591802522696,0.014497666615406479,4990.577410543319,5111.369888731728,10101.947299275047,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685780007,1685780036,0.2937816333260039,0.056,21.81,562.589,2.8113074959426205,1.1826135956980528,205319.10518808587,148704.94981273962,0.016520002793621928,0.01737015049766255,2373.693471842913,2446.4881707933505,4820.181642636264,202.47739361341925,199.30513078314067,turbulent,turbulent,0.0028885488113441784
1685780007,1685780010,0.519661729440013,0.07,25.82,733.495,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01550594120928959,0.016260893164287995,2733.1192138398906,2808.8474885400155,5541.966702379907,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685780010,1685780011,0.519661729440013,0.07,51.61,1466.137,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01550594120928959,0.016260893164287995,5203.869538152049,5359.298944517065,10563.168482669114,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685780011,1144336457,0.519661729440013,0.07,200.15,5685.861,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01550594120928959,0.016260893164287995,19434.395058637823,20048.870843347275,39483.2659019851,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685780015,1685780026,1.4832787784853445,0.106,39.69,1320.407,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.01388591802522696,0.014497666615406479,3886.2455659580683,3976.4504241264854,7862.695990084554,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685780026,24853838,1.4832787784853445,0.106,117.93,3923.295,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.01388591802522696,0.014497666615406479,10754.522475365859,11034.963851051292,21789.48632641715,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685780036,7632531366,0.2937816333260039,0.056,153.38,3956.437,2.8113074959426205,1.1826135956980528,205319.10518808587,148704.94981273962,0.016520002793621928,0.01737015049766255,15471.671436659715,16002.740925224498,31474.412361884213,202.47739361341925,199.30513078314067,turbulent,turbulent,0.0028885488113441784
1685780053,24853841,0.519661729440013,0.07,113.34,3219.763,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01550594120928959,0.016260893164287995,11117.767076724735,11463.966194515644,22581.73327124038,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685932671,99758945,0.052884722415491324,0.029,43.77,791.756,0.5060738987128357,0.7938318393777164,71371.52559787538,51691.72699427186,0.020326049901482287,0.021568597750374365,4755.979414714479,4962.158423810081,9718.13783852456,91.23213418523565,89.80277803323295,turbulent,turbulent,0.0005199783946398697
1716602564,1716602579,1.7737114703424905,0.114,31.37,1070.344,16.973315505669767,1.72292967966057,608934.9091088667,441028.7830511822,0.013638259055336978,0.014229588068009969,3117.846570887846,3183.722816084394,6301.56938697224,429.7599213073182,423.02676754641215,turbulent,turbulent,0.017439661224975013
1716602579,1716602583,1.7539944783028483,0.114,35.51,1211.601,16.78463615600812,1.703777189897299,602165.8460699716,436126.20382673026,0.013657313631464019,0.014251655863983493,3399.9839158845098,3474.356332979337,6874.340248863847,420.25840318812624,413.67411203465906,turbulent,turbulent,0.017245797867097255
1716602579,98916075,0.019716992039642552,0.02,28.82,395.929,0.1886793496616512,0.6222643924086829,38583.65932170319,27944.701579376717,0.023208259641313782,0.024780220400036176,3180.6697955285754,3339.1603943105583,6519.830189839134,56.05840117899154,55.18012050176946,turbulent,turbulent,0.00019386335787776056
1716602583,1716602595,0.31489898095531016,0.057,34.72,902.824,3.013387377562777,1.223533386245758,216216.65705242404,156597.63910526127,0.016377459284531184,0.017210534826103366,3820.2156778212816,3940.7907817513483,7761.00645957263,216.73170894581057,213.33612027212277,turbulent,turbulent,0.0030961808838559602
1716602583,1716602714,1.439095497347538,0.105,87.78,2910.521,13.77124877844534,1.6478030283893725,536405.3047617961,388498.30292616534,0.01393099205239852,0.014547399671947835,8023.343313691156,8229.967195461808,16253.310509152965,393.09851224137935,386.9397417398092,turbulent,turbulent,0.014149616983241292
1716602591,1716602564,1.7737114703424905,0.114,28.3,965.596,16.973315505669767,1.72292967966057,608934.9091088667,441028.7830511822,0.013638259055336978,0.014229588068009969,2854.77911745424,2913.5495018028637,5768.328619257103,429.7599213073182,423.02676754641215,turbulent,turbulent,0.017439661224975013
1716602591,98916076,0.02751191114519081,0.022,24.69,366.745,0.26327187698747184,0.7175789313206429,48943.0272667058,35447.60438494918,0.02207548938048162,0.023501657071437677,3152.6820020507553,3299.032791293813,6451.7147933445685,74.54699896644335,73.37905290733137,turbulent,turbulent,0.00027050533192475573
1716602595,1716602599,0.2826831771566317,0.055,32.72,837.108,2.705102173747672,1.179692627507418,201154.62534611355,145688.77279731107,0.016587826961695012,0.017443371254535007,3515.210474839508,3628.370254038384,7143.580728877892,201.47842043403716,198.32180876080298,turbulent,turbulent,0.0027794254736703736
1716602595,98916109,0.03221580379867847,0.024,32.37,513.809,0.308285203815105,0.7060586349002245,52535.21074799705,38049.28854782446,0.021691189059522258,0.023085655035201276,3591.3074668854524,3757.732444220986,7349.039911106438,72.17259887702089,71.04185312463679,turbulent,turbulent,0.00031675541018558667
1716602599,1716602654,0.2826831771566317,0.055,94.13,2408.222,2.705102173747672,1.179692627507418,201154.62534611355,145688.77279731107,0.016587826961695012,0.017443371254535007,9734.534602621903,10066.000908821276,19800.53551144318,201.47842043403716,198.32180876080298,turbulent,turbulent,0.0027794254736703736
1716602646,160032052,0.17502019289988008,0.045,47.63,1106.635,1.6748343818170344,1.091082050159863,152218.8348155175,110246.40970970255,0.017507508444288247,0.018447406874545498,5495.229167599399,5690.4182490877365,11185.647416687136,172.3477543129285,169.647539908091,turbulent,turbulent,0.001720850838899018
1716602646,160032166,0.3869121648188576,0.062,61.87,1669.686,3.7025087542474413,1.270642232540708,244238.11745691707,176892.53499092485,0.016009650298636026,0.01680930476310814,6457.553401701932,6662.379524273537,13119.932925975469,233.74233528225125,230.08023696675193,turbulent,turbulent,0.0038042360277230755
1716602648,1716602591,1.8012233814876815,0.115,89.96,3078.611,17.23658738265724,1.7193574532799973,613002.8368545944,443975.03099394497,0.01361929477692227,0.014209855864463248,8027.359204567474,8225.954836321385,16253.31404088886,427.9796881991065,421.27442578556327,turbulent,turbulent,0.01771016655689977
1716602648,620369478,0.787790256459629,0.083,123.34,3749.906,7.5386627412404685,1.4436060742766446,371471.29648293677,269042.7685712213,0.014835341675208098,0.015531836847788095,11387.338539001426,11721.228554633846,23108.567093635273,301.70896035577334,296.98201230780535,turbulent,turbulent,0.007745789221478762
1716602654,1716602688,0.2826831771566317,0.055,37.47,958.632,2.705102173747672,1.179692627507418,201154.62534611355,145688.77279731107,0.016587826961695012,0.017443371254535007,3996.2687651337014,4126.314328459794,8122.5830935934955,201.47842043403716,198.32180876080298,turbulent,turbulent,0.0027794254736703736
1716602688,98916086,0.14370497326670545,0.042,113.15,2537.502,1.3751672082938322,1.0284128580241165,133910.69272850567,96986.50704394918,0.017932922254031286,0.0189182605417418,12482.203950349482,12953.45990440279,25435.66385475227,153.117843030066,150.7189083468979,turbulent,turbulent,0.001412950241355496
1716602688,98916102,0.13897820388992627,0.041,72.93,1614.962,1.3299349654538397,1.0436941800448527,132664.76340095134,96084.12702454248,0.017984189384113034,0.018970271744684335,8565.829843020034,8885.425923387433,17451.255766407467,157.7020468663413,155.23129034085926,turbulent,turbulent,0.0013664752323148776
1716602714,98916067,1.439095497347538,0.105,97.18,3222.197,13.77124877844534,1.6478030283893725,536405.3047617961,388498.30292616534,0.01393099205239852,0.014547399671947835,8840.434919223488,9069.844822085035,17910.27974130852,393.09851224137935,386.9397417398092,turbulent,turbulent,0.014149616983241292
1716602970,29249266,1.1968593358693238,0.098,109.92,3555.802,11.453199386309318,1.5732047204240358,477980.06604839716,346183.08738538827,0.014200828111571315,0.01484177758601878,9870.366947883662,10138.322501017366,20008.68944890103,358.31194669001064,352.69818581604534,turbulent,turbulent,0.011767878654739264
1719589837,9291804160,9.310440492425672,0.224,28.88,1213.826,89.09512432943225,2.3424399833187413,1626728.0642851505,1178178.3041422262,0.011638852954590759,0.012074057588035175,2781.095286411407,2810.647385222655,5591.7426716340615,794.3789944169523,781.9332644904093,turbulent,turbulent,0.09154303321488956
1719589855,9291804182,9.159539218577262,0.223,102.07,4284.592,87.65109300073935,2.3251885778684582,1607538.9789525648,1164280.367227293,0.011657250685048665,0.012094417322230345,7743.299349895345,7878.926971233635,15622.22632112898,782.7213292396915,770.4582428037113,turbulent,turbulent,0.0900593267957022
1719589855,359788107,0.15090127384841145,0.043,229.18,5202.844,1.4440313286929325,1.0302681526125785,137346.3742663231,99474.8427016839,0.017837446542423523,0.01881498219381604,24502.666387588146,25432.25544327589,49934.92183086404,153.67080179086778,151.263203767599,turbulent,turbulent,0.001483706419187401
1719590097,99758796,0.09656134156833768,0.036,90.3,1862.076,0.9240319767305041,0.94057313454573,104976.85051521292,76030.80713343207,0.018813581267390876,0.019888813266850363,10201.602276471307,10608.47238999503,20810.07466646634,128.07841562710877,126.07177977505619,turbulent,turbulent,0.000949419966290086
1719590097,99758868,0.1451508676694849,0.042,26.47,593.616,1.3890035183682765,1.0387602827607938,135258.04151322113,97962.34138351455,0.017904570474517,0.01888552397857734,3094.126568410479,3204.0902789353067,6298.216847345786,156.21454875104425,153.76709722221918,turbulent,turbulent,0.0014271667072087004
1719590097,99758900,0.3041676634983737,0.057,82.63,2148.628,2.910695344482045,1.1818370773306552,208848.29536618406,151261.01028179805,0.016461299818362325,0.017307349896952023,8244.539928073078,8522.24071805172,16766.780646124796,202.21158270614458,199.0434844003395,turbulent,turbulent,0.002990667363717031
1719590097,159872593,0.18216814443089271,0.046,54.4,1277.965,1.7432358318745715,1.0868035584055087,154991.3110005873,112254.41053154595,0.017436534738199668,0.018371906371465213,6047.825752219286,6263.392339849216,12311.218092068502,170.99873995744574,168.3196608903418,turbulent,turbulent,0.0017911316344160766
1719590097,1007160095,0.05370381954380429,0.029,30.27,547.554,0.5139121487445387,0.806126985315879,72476.95281750301,52492.34659109786,0.020271207083203915,0.02150529765237291,3411.806033285144,3557.167764406907,6968.973797692051,94.08009035313673,92.60611457554292,turbulent,turbulent,0.0005280320023810259
1719590322,60120205,0.5780021027502217,0.073,81.92,2367.488,5.531120600480591,1.3692349579681595,309884.10979079833,224437.4723530606,0.015328107368620903,0.016066842707833495,8052.704646084612,8295.682909837788,16348.3875559224,271.42307348465187,267.1706218310157,turbulent,turbulent,0.005683089401987495
1719590322,1719590699,0.48279785037572254,0.068,154.87,4347.046,4.620075123212656,1.318080038041204,277874.8004989546,201254.32664714268,0.015630881834253037,0.01639730373554928,15174.82512483865,15657.34083750379,30832.165962342442,251.52107029019413,247.5804281865287,turbulent,turbulent,0.004747012742198126
1719590322,99758821,0.10136851376943373,0.037,137.57,2880.991,0.9700336245878826,0.934746637108623,107224.51829293619,77658.70885147175,0.018719814780288405,0.01978882342910569,14800.578472465751,15393.53957532408,30194.11804778983,126.49653503059278,124.51468288860643,turbulent,turbulent,0.0009966855199266336
1719590322,99758951,0.062574788223514,0.03,50.18,927.627,0.5988018011819523,0.8777102285000098,81633.96343923462,59124.4269505555,0.019821994096629884,0.02099708802842222,6274.621930671263,6535.954080833986,12810.576011505249,111.53036558088297,109.78299207480593,turbulent,turbulent,0.0006152540174033613
1719590322,99759074,0.2574263607485102,0.053,82.56,2076.384,2.463410150703447,1.1568993001319967,190094.65088709042,137678.44689338416,0.01676470636111581,0.01763708059926582,8627.512418542628,8924.32865922334,17551.841077765966,193.76794057636184,190.73213087622509,turbulent,turbulent,0.002531092907103627
1719590322,159872690,0.28206277336774255,0.055,44.57,1140.279,2.699165295385096,1.1771035601876294,200713.1519872367,145369.03015273204,0.01659324388442841,0.01744962577776115,4696.1171942514975,4850.922079223649,9547.039273475148,200.59502291204134,197.45225164376987,turbulent,turbulent,0.0027733254782191246
1719590699,99758830,0.24712929233135908,0.052,57.89,1443.024,2.3648736108264026,1.1537502781562496,186000.2940329061,134713.0573357043,0.016838306440428916,0.01771662268517726,6213.619994052897,6425.41043765926,12639.030431712157,192.71452293842037,189.6952173899717,turbulent,turbulent,0.0024298490532930457
1719590699,159872615,0.23566855804436349,0.051,22.38,552.786,2.2552015123862534,1.1438144343591043,180852.37537681963,130984.61236370749,0.01692880920154335,0.017815556597136045,2534.540103170787,2615.7464803913304,5150.286583562118,189.40958495453523,186.44205867751808,turbulent,turbulent,0.00231716368890508
1720869637,99758786,0.706448795821312,0.079,87.83,2619.53,6.760275558098679,1.428962352714169,349982.5142326107,253479.24717780628,0.01500120719947812,0.01571036464049249,8512.805292150097,8761.801076263568,17274.606368413664,295.61902542864334,290.9874898801321,turbulent,turbulent,0.006946015672738632
1720869637,99758827,0.1266990684419427,0.04,22.54,492.612,1.2124312769563894,0.9996494227448207,123967.02507442147,89784.68041363834,0.01820481275819693,0.01921766099036436,2618.190912215363,2712.6323714525047,5330.823283667867,144.67258645972544,142.40596567606067,turbulent,turbulent,0.0012457431031444746
1720869763,160025455,0.08650305519596461,0.035,19.73,400.341,0.827780432497269,0.8914349111758662,96728.87818231885,70057.10921235303,0.019100439000532574,0.02021139539032203,2179.575737244371,2263.6276132476305,4443.203350492002,115.04561853984943,113.24317070620555,turbulent,turbulent,0.0008505238889003975
1720869886,60121865,1.0651439665419926,0.093,71.75,2277.058,10.192765230066914,1.5546645474234788,448247.74348221853,324649.0780150984,0.01436736984744081,0.015020755459340854,6814.330508458408,6996.945324771059,13811.275833229467,349.91631879021884,344.4340942712414,turbulent,turbulent,0.01047281378223913
1720869886,1720870024,0.20192583874956696,0.048,47.38,1136.646,1.9323046770293488,1.1063784326906234,164643.05159770264,119244.80531134408,0.017232807641136917,0.01814906980058283,5201.297219677258,5382.750740656149,10584.047960333406,177.21407378170898,174.43761755996763,turbulent,turbulent,0.0019853951892645763
1720869886,160025456,0.14652959691506137,0.042,40.77,914.308,1.4021970996656592,1.048627045557188,136542.8028138446,98892.84594886201,0.017877916554104135,0.018854741161870883,4763.775958748647,4936.786885990216,9700.562844738863,159.19628027656105,156.70211323090987,turbulent,turbulent,0.0014407227851649287
1720869930,99758805,0.40532476279913443,0.063,65.81,1788.387,3.8787058641065495,1.2891881911872305,251799.77436927796,182369.16031823526,0.01592446260414485,0.016715350774080612,6911.575168225885,7129.412171882505,14040.98734010839,240.6154135614139,236.84563304808748,turbulent,turbulent,0.0039852741934094495
1720869930,99758813,0.047052841861755706,0.027,37.92,654.196,0.45026642929909766,0.8148029841229094,68204.78487161813,49398.17510908972,0.02056649259131943,0.02182385825843765,4723.223433431557,4927.677163073278,9650.900596504835,96.11607520495774,94.61020115490406,turbulent,turbulent,0.0004626376022605824
1720869930,99759010,0.05727467171009192,0.029,23.23,420.207,0.548082982871693,0.8597276475456889,77296.06040003183,55982.645998674496,0.020045624121522457,0.02124475014772804,2970.7375492644755,3092.818252133962,6063.555801398437,107.00709970931386,105.33059331555874,turbulent,turbulent,0.0005631416879785935
1720869930,160025376,0.19347202414180906,0.047,29.36,697.124,1.8514069295866895,1.105647631561408,161106.50128167702,116683.41416962318,0.01731138339176553,0.018233672944504273,3366.776738319046,3481.3072513428183,6848.0839896618645,176.9800390806069,174.2072495377477,turbulent,turbulent,0.0019022747577382613
1720869956,160025449,0.05928945008669317,0.03,25.33,468.25,0.5673631587243365,0.8316281726332151,77347.96933584627,56020.241699708,0.02000675492176667,0.02121049105513024,2919.0840487686946,3040.299541373689,5959.383590142384,100.12653642841069,98.5578295018349,turbulent,turbulent,0.0005829515910653375
1720869956,160025458,0.1684560184342034,0.045,38.74,900.085,1.6120193151598412,1.0501607552226864,146509.83077355154,106111.59157495774,0.017611889946598683,0.01856792884770101,4194.296735406834,4344.167267727226,8538.46400313406,159.66229806282257,157.16082980257522,turbulent,turbulent,0.0016563099139418557
1720869973,1720869763,0.08650305519596461,0.035,78.21,1586.959,0.827780432497269,0.8914349111758662,96728.87818231885,70057.10921235303,0.019100439000532574,0.02021139539032203,8298.87230804216,8637.397618307059,16936.269926349218,115.04561853984943,113.24317070620555,turbulent,turbulent,0.0008505238889003975
1720869973,1720869886,1.413599402206621,0.104,41.01,1355.175,13.527267006761923,1.6498860658235712,531968.3109492069,385284.7542327007,0.01395423196899095,0.014571825055744819,4008.2734595063985,4102.926887308933,8111.200346815332,394.09299575873865,387.91864444075657,turbulent,turbulent,0.013898931756668636
1720869973,160025457,0.08932706790988017,0.035,26.98,547.451,0.8548044776065087,0.92053704539628,99886.72712962865,72344.22111455882,0.0189983280496714,0.020093555005433687,3117.0906857574405,3238.17350946171,6355.264195219151,122.67988155364557,120.75782585483189,turbulent,turbulent,0.0008782904258198434
1720869999,1720869973,1.5894295253124655,0.109,12.8,430.016,15.2098519168657,1.6888168786085873,570699.5460975751,413336.3394646128,0.013789174630722776,0.014392850550854092,1527.2728281100137,1551.3659742840046,3078.638802394018,412.9105015254104,406.441331743812,turbulent,turbulent,0.015627746071388875
1720869999,1720870249,0.28466892311852926,0.055,53.69,1373.605,2.7241045274500406,1.1879795368839003,202567.6630408778,146712.18315793457,0.016570604809247144,0.017423483797746744,5712.73269906131,5902.30274067742,11615.035439738731,204.31898695875475,201.11787143527604,turbulent,turbulent,0.0027989499213798247
1720870024,99758967,0.030457691552760503,0.023,33.55,515.798,0.29146116318431103,0.7268345991835011,51827.69532578403,37536.86158563043,0.02179264172613467,0.023189210565827897,4128.630580236343,4319.557419059884,8448.187999296228,76.48248533281446,75.28421553558546,turbulent,turbulent,0.00029946912519676096
1720870024,160025451,0.06893381851259561,0.032,22.5,432.945,0.6596537656707714,0.8498194374462897,84309.22690586292,61062.02023578037,0.01964437902797999,0.02081200456220471,2511.4862868595555,2612.960356509014,5124.44664336857,104.55483651100987,102.91675032434654,turbulent,turbulent,0.0006777779035118072
1720870024,160032064,0.10253432868421086,0.037,30.02,628.679,0.9811897481742666,0.9454969335325961,108457.68170835357,78551.8429981093,0.018684680980818286,0.019748275516433066,3399.47335738787,3529.438852115491,6928.912209503361,129.4228789040919,127.39517901716549,turbulent,turbulent,0.0010081481605560085
1720870048,99758775,0.5821764582512527,0.073,62.58,1808.562,5.57106658613639,1.3791236304345784,312122.1058676851,226058.36921986553,0.015312828983260512,0.016049184701264704,6299.761673443881,6486.221537069413,12785.983210513294,275.35768804936845,271.0435918273567,turbulent,turbulent,0.005724132912720689
1720870048,99758913,0.05089408735882935,0.028,45.59,805.94,0.48702475941463497,0.819493566970628,71138.06508307805,51522.64027385004,0.02037534603894805,0.021614581749874004,5473.076696559201,5709.167222497116,11182.243919056316,97.2258848174956,95.70262310890035,turbulent,turbulent,0.000500405875889658
1720870048,99759093,0.043146128353794444,0.026,53.97,907.236,0.41288161104109516,0.8057297800668505,64947.31955471172,47038.91479562028,0.020786999999261594,0.02206656134429809,6853.093656308138,7155.268505030461,14008.362161338599,93.98740049184974,92.51487690897486,turbulent,turbulent,0.0004242256275842714
1720870048,99759159,0.03151332818110941,0.023,36.98,568.531,0.3015629491015255,0.7520260430038672,53623.99736837421,38837.8559809021,0.021656694190506802,0.023032007103047595,4833.439654582675,5054.7344459672595,9888.174100549935,81.87599072263568,80.59321955778384,turbulent,turbulent,0.00030984845998875227
1720870048,160025355,0.03764610778977323,0.025,22.13,361.848,0.36024983530883475,0.7603864067948884,58934.936721719554,42684.3707476319,0.021195465398931926,0.022525994751847682,2701.2422243777064,2820.6606840484865,5521.902908426193,83.70656023965695,82.39510909461838,turbulent,turbulent,0.0003701477817955171
1720870048,160025360,0.31113900136355993,0.057,22.38,581.947,2.9774067116130136,1.208924064398629,213634.97128307904,154727.82064676454,0.01640635410222561,0.017243910895929377,2483.2028843894873,2558.448756481779,5041.651640871267,211.58693714954987,208.27195287346063,turbulent,turbulent,0.0030592116408931897
1720870052,1720869956,0.22774546852089655,0.05,35.81,876.199,2.1793824738841776,1.1500163538783332,178267.62929770412,129112.57743728677,0.01698530856517968,0.017875085937066427,4073.4675147091875,4209.820365821476,8283.287880530665,191.46916326981318,188.4693690757757,turbulent,turbulent,0.002239261505007193
1720870052,1720869999,1.8740984484309948,0.117,24.29,836.159,17.93395644431574,1.7282833978977588,626901.4700161022,454041.29124212975,0.013566307413735977,0.014152879256430028,2462.3261740700646,2510.1404563526353,4972.466630422699,432.4348862275327,425.6598231372083,turbulent,turbulent,0.0184266959927687
1720870249,160025454,0.17717871041399325,0.046,25.86,607.503,1.6954900518085478,1.0570369125359125,150746.22785585813,109179.85555815668,0.0175118332051468,0.01845882838872357,2815.8898279577934,2913.052454794353,5728.942282752147,161.75999086337558,159.2256575371485,turbulent,turbulent,0.0017420740281401859
1720870249,160025476,0.10749021270453601,0.037,30.21,632.658,1.028614475641493,0.9911964880553751,113699.86448321101,82348.55994624853,0.018541579254295334,0.01958302241511986,3731.081974781053,3871.0462611632483,7602.128235944301,142.23625727479566,140.00780705613943,turbulent,turbulent,0.001056875893239639
1720870260,60121878,27.55077704234943,0.35,188.0,8884.128,263.6437994483199,2.839174226844947,3080764.8935872107,2231282.8047154383,0.010571012952702822,0.010930486855609505,12211.103830207872,12389.466755344229,24600.5705855521,1167.0108524212085,1148.7270080690055,turbulent,turbulent,0.27088747304014255
1720870260,1720869930,0.7031243005127911,0.079,86.92,2592.389,6.728462205864029,1.422237762530491,348335.52264098666,252286.39275858348,0.01501084570466558,0.01572150663069188,8353.710237296998,8598.478519555187,16952.188756852185,292.84324998753505,288.2552031915204,turbulent,turbulent,0.006913328241386887
1720870260,99390129,0.43894777127113005,0.065,59.16,1629.326,4.200457141350527,1.3115366025225976,264297.00421606837,191420.43655218737,0.01578510969665361,0.01656303582718059,6212.002397123316,6403.942173109304,12615.94457023262,249.02998226984147,245.1283686512474,turbulent,turbulent,0.00431586566046629
1720870260,99758774,0.046111263961883184,0.027,71.46,1232.828,0.4412561144677816,0.7984979013214413,66839.93387517123,48409.66457207672,0.02064002305447774,0.02190881894089734,8496.510911495076,8871.928075855687,17368.43898735076,92.30779243750693,90.86158368467373,turbulent,turbulent,0.0004533797269718075
1720870260,99758874,0.08412847999695884,0.034,44.57,889.261,0.8050572248512807,0.9187122107395048,96840.46678021726,70137.92866086443,0.01912694093177456,0.020233205317134764,5228.510916068491,5437.306664506572,10665.817580575062,122.1939725837762,120.27952973959539,turbulent,turbulent,0.0008271763559355845
2118446643,25538793,0.22793041816372847,0.05,37.95,928.561,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.016983228997478318,0.017872683627884727,4311.946288658196,4456.792747708427,8768.739036366624,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
3219858727,3219858741,0.8074017630766896,0.083,6.15,186.978,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.014786323316356629,0.015475160789990566,895.6161189148032,908.1212233136698,1803.7373422284732,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858735,3219858747,0.8074017630766896,0.083,36.8,1118.83,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.014786323316356629,0.015475160789990566,3779.6988845244496,3879.271569649822,7658.970454174272,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858736,98916098,0.6607038323764043,0.077,77.56,2289.959,6.322524711735927,1.4067588500836918,335821.7725360746,243223.15151946238,0.015109830877901295,0.015829019547501662,7554.012101317473,7776.156530213413,15330.168631530887,286.50362340194096,282.01490108564445,turbulent,turbulent,0.006496237521913453
3219858741,3219858735,0.8074017630766896,0.083,31.73,964.687,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.014786323316356629,0.015475160789990566,3302.625487407291,3387.79580273549,6690.421290142781,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858745,3219858727,0.8074017630766896,0.083,30.02,912.698,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.014786323316356629,0.015475160789990566,3141.719075361859,3222.0317866756263,6363.750862037485,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858745,8333271287,0.034858411349673143,0.024,89.49,1420.475,0.3335733143509392,0.763975422936687,56844.58466532418,41170.406923600654,0.021380097142122526,0.022726166053214293,11311.693774820036,11830.248921520739,23141.942696340775,84.49861331363381,83.17475287943293,turbulent,turbulent,0.00034273831733282916
3219858747,3219858736,0.6607038323764043,0.077,33.47,988.202,6.322524711735927,1.4067588500836918,335821.7725360746,243223.15151946238,0.015109830877901295,0.015829019547501662,3422.7015186550716,3516.0133581112555,6938.7148767663275,286.50362340194096,282.01490108564445,turbulent,turbulent,0.006496237521913453
3219858747,28994181,0.1466979307002854,0.042,73.01,1637.322,1.4038079492850277,1.0498317124885332,136699.66373018274,99006.4544446241,0.017874687336633457,0.018851011268956712,8422.803716796392,8735.112485695341,17157.91620249173,159.56226101910417,157.06236006367936,turbulent,turbulent,0.0014423778932454205
3907400247,99759045,0.1629407538632526,0.044,67.9,1559.731,1.559241663763183,1.0624748259828845,144933.8382401108,104970.15911850969,0.017664324142054474,0.018621879070230517,7588.334914042625,7865.633035262531,15453.967949305155,163.42861654614163,160.8681404533734,turbulent,turbulent,0.001602082184521514
3939220266,3939220267,1.3127595455495082,0.101,75.76,2477.504,12.562292301909169,1.6245635984274447,508693.9352852084,368427.9943034811,0.014060381722754008,0.014687099326884178,7098.367228934365,7281.831814684922,14380.199043619286,382.0887425886379,376.10246484004153,turbulent,turbulent,0.012907444151452037
3939220266,390787316,0.006583117441692576,0.013,27.17,236.189,0.06299633915495288,0.49174412359367425,19818.966311224216,14354.136152849313,0.027157302619939788,0.029209322373562857,3346.7069583616267,3540.5864754088334,6887.29343377046,35.00815025199643,34.45966900271065,turbulent,turbulent,6.472717795819083e-05
3939220267,3939220276,0.8522186332375064,0.085,14.57,447.037,8.15520223193786,1.4890437380603216,392396.2503280803,284197.93013558467,0.014704851607189592,0.015387303620950699,1669.5153692621457,1704.962697309822,3374.4780665719677,321.0005052262001,315.97131182807726,turbulent,turbulent,0.008379268275467328
3939220267,390787314,0.11713675697786627,0.039,20.24,436.334,1.1209259040944142,0.9722059227151449,117549.64933217136,85136.81514651378,0.018387418557948395,0.019420906357153767,2313.1581507662904,2397.3236538548103,4710.4818046211,136.83819338574972,134.69431595383816,turbulent,turbulent,0.0011517235992682402
3939220267,390787315,0.34340415533413554,0.059,15.84,418.271,3.2861641658768947,1.2453625543300215,227796.0993553312,164984.19614259075,0.01621987058271584,0.01703823949758724,1854.136770603193,1906.0205101552037,3760.157280758397,224.53415504803462,221.01632354361092,turbulent,turbulent,0.003376452276716469
3939220276,4509503803,0.8522186332375064,0.085,145.31,4458.401,8.15520223193786,1.4890437380603216,392396.2503280803,284197.93013558467,0.014704851607189592,0.015387303620950699,13770.053003034247,14168.705575682048,27938.758578716297,321.0005052262001,315.97131182807726,turbulent,turbulent,0.008379268275467328
3939220277,3939220266,1.3193426629912008,0.102,23.31,764.964,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.014060383107659754,0.014689655519707362,2357.9440137583097,2408.533230581326,4766.477244339636,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
3939234635,390789514,0.07265837365279754,0.032,58.7,1129.505,0.6952954416535649,0.8957359327497633,88864.52895084255,64361.25515773286,0.019469417819441136,0.020610008919348097,7030.337746578677,7318.903984347041,14349.241730925718,116.15844770319971,114.33856490297337,turbulent,turbulent,0.0007143988426808585
3939286025,99390130,0.21491652196697367,0.049,65.31,1582.592,2.056617435090657,1.1299830371794817,171658.95821843136,124326.16411120145,0.017102952860548665,0.018005101369949386,7208.106132812949,7459.834009326148,14667.940142139098,184.8564697553466,181.96027824736512,turbulent,turbulent,0.0021131234687399273
3939286025,390793102,0.22032114466723282,0.05,42.7,1044.784,2.1083363126050987,1.1125267216865122,172456.2442408392,124903.608562072,0.017070877965640798,0.017973894470999913,4533.046411963056,4688.728380493681,9221.774792456737,179.18914981380263,176.3817495929719,turbulent,turbulent,0.002166263334223872
3939286025,390793104,0.18544495330503438,0.046,40.63,954.48,1.7745928545936305,1.106352791646905,157779.2677253386,114273.62332937325,0.01738869854872502,0.01831665653439709,4713.308758706071,4877.743363223979,9591.05212193005,177.2058597727866,174.4295322419313,turbulent,turbulent,0.001823350198494589
3939286032,3939286025,0.6206826199392408,0.075,120.88,3531.63,5.9395466022893855,1.3929686370860561,323892.6330681422,234583.3219027152,0.015209588397658643,0.015937205473449914,11758.033003117147,12114.272898651825,23872.305901768974,280.9140644353091,276.5129151059573,turbulent,turbulent,0.006102737001458388
3939286032,390793107,0.08174952745114518,0.034,30.31,604.745,0.7822921287190927,0.8927332229735564,94102.04959981763,68154.59550243946,0.01921895171820895,0.020339427473077484,3410.1097277146964,3545.75781899233,6955.867546707026,115.38097415982931,113.57327222769466,turbulent,turbulent,0.0008037857835888482
3939286036,304836567,0.03989957241691522,0.025,37.35,610.71,0.38181409011402123,0.8059025031796881,62462.732900460884,45239.421595085856,0.02097563289314266,0.02227185441842396,5005.031124221868,5225.34435200849,10230.375476230358,94.02770069370328,92.55454571771277,turbulent,turbulent,0.0003923045194255852
3939286036,3939286032,0.7024321473903861,0.079,12.34,368.04,6.7218387310084795,1.4208377166105592,347992.62236081617,252038.04290869096,0.015012860817777753,0.01572383588313607,1434.5666190897177,1465.3400884378743,2899.906707527592,292.2669860044143,287.68796767711655,turbulent,turbulent,0.006906522785047237
3939286037,3939286036,0.7423317198073013,0.081,47.67,1435.725,7.1036528211225,1.428309290329798,358678.8331977284,259777.66579831767,0.014928281233337042,0.01563276579750114,4620.029296838213,4748.5358499668455,9368.565146805058,295.3488803828029,290.7215772627736,turbulent,turbulent,0.007298827304472822
3939286037,390794364,0.037228539777407435,0.025,28.09,459.3,0.35625396916179364,0.7519522535940211,58281.23449775477,42210.91867254075,0.02123831444983327,0.022575504090695826,3337.616032109233,3487.099507977277,6824.71554008651,81.8599240326859,80.57740458859368,turbulent,turbulent,0.00036604212831364635
4509503803,4509503804,0.8522186332375064,0.085,75.6,2319.559,8.15520223193786,1.4890437380603216,392396.2503280803,284197.93013558467,0.014704851607189592,0.015387303620950699,7318.098907499189,7523.092021671585,14841.190929170774,321.0005052262001,315.97131182807726,turbulent,turbulent,0.008379268275467328
4509503804,3939286037,0.7795602595847088,0.082,113.44,3432.808,7.459906790284294,1.463579329617797,372073.3701397545,269478.82800582016,0.014843204495822692,0.01553769205757925,10923.456627320407,11241.115788352163,22164.57241567257,310.1154056366839,305.25675175517307,turbulent,turbulent,0.0076648694327864685
4509503804,3939234635,0.07265837365279754,0.032,10.05,193.382,0.6952954416535649,0.8957359327497633,88864.52895084255,64361.25515773286,0.019469417819441136,0.020610008919348097,1299.9319051767698,1347.8288965113697,2647.7608016881395,116.15844770319971,114.33856490297337,turbulent,turbulent,0.0007143988426808585
4859726967,771502853,0.22793041816372847,0.05,84.06,2056.78,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.016983228997478318,0.017872683627884727,9318.02942797916,9642.517928808265,18960.547356787425,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
5230450555,1149525733,23.329132739453193,0.327,18.45,857.187,223.24528937275784,2.754212020116209,2792181.1470142896,2022272.388896673,0.010724593537177673,0.011094776118175824,2205.7614359628465,2208.8338050716934,4414.59524103454,1098.2103830873455,1081.0044525095077,turbulent,turbulent,0.22937900467542038
5230450555,99389931,0.0645187037261765,0.031,19.63,370.418,0.6174038634083876,0.8475328221498794,81454.80122714357,58994.66646025466,0.01979428236668223,0.020975316744694775,2276.4488713816677,2368.372912246783,4644.821783628451,103.99294057106465,102.36365774547275,turbulent,turbulent,0.0006343671755371725
5332074133,1685748370,2.6801381143546683,0.135,206.77,7464.397,25.647254682819792,1.8564528279535855,776991.298646137,562745.7413876058,0.013093160762006412,0.013640687313520082,17175.480461720927,17592.837006124064,34768.31746784499,498.9518572474566,491.1346565091532,turbulent,turbulent,0.026351918861675663
5332074133,3219858745,0.8422601744263628,0.085,43.67,1339.883,8.059905975371894,1.4716437656176489,387810.96934015537,280876.98258634383,0.014727997199819093,0.01541406848094844,4267.690203842141,4382.136686921957,8649.8268907641,313.54234107294934,308.629996556093,turbulent,turbulent,0.008281353732491703
6957423243,60121882,44.265501800052455,0.425,26.43,1309.078,423.59331866078907,3.0937257504951337,4076328.8310760767,2952332.5347151672,0.010151916023785065,0.010482784342725851,2843.6592240599334,2845.881353206072,5689.540577266005,1385.6528237086463,1363.943462135601,turbulent,turbulent,0.4352316418167909
6957423243,6957423245,0.7215940683107062,0.08,101.72,3048.752,6.905206395317762,1.4233354331516341,353017.0784200263,255677.0685387545,0.014972014678861143,0.015679994759861867,9599.030585524803,9881.785339875849,19480.815925400653,293.2954521227402,288.7003205653126,turbulent,turbulent,0.007094928517804672
6957423243,99055193,0.016732625771983953,0.018,48.28,603.693,0.16012082078453543,0.6519486169482204,36381.813381278145,26349.986904547266,0.02359754276123622,0.025195358352412153,6552.7767998535,6882.755803702647,13435.532603556148,61.53433952362191,60.57026598151961,turbulent,turbulent,0.00016452017689852312
6957423245,50930479,0.7215940683107062,0.08,31.94,957.306,6.905206395317762,1.4233354331516341,353017.0784200263,255677.0685387545,0.014972014678861143,0.015679994759861867,3215.2889653046304,3300.9214719296315,6516.210437234262,293.2954521227402,288.7003205653126,turbulent,turbulent,0.007094928517804672
6957423249,99758886,0.21486518589604553,0.049,33.93,822.192,2.0561261808234024,1.129713123592507,171617.95487269553,124296.4669212385,0.01710357358595113,0.018005818280570882,3831.89229415226,3961.2352892408016,7793.127583393061,184.76816875955413,181.87336068486283,turbulent,turbulent,0.002112618717149504
6957423249,160025403,0.1200038841853738,0.039,48.43,1044.054,1.1483625280897014,0.9960023647904812,120426.8828029334,87220.68775290009,0.018315805854910223,0.01933823296376842,5587.8454309657845,5799.446151899539,11387.291582865324,143.6188834104694,141.36877125010156,turbulent,turbulent,0.0011799140507728384
6957423250,1720870260,28.82308885809219,0.356,311.32,14773.691,275.8190321348535,2.8710106607104136,3168715.669672368,2294982.262843087,0.010529526520338237,0.010885768056218641,19506.984809676807,19811.255752020283,39318.240561697094,1193.3296104773333,1174.6334237078825,turbulent,turbulent,0.2833972230249031
6957423250,6957423249,0.3348690700814193,0.059,86.56,2285.703,3.2044887089131033,1.2144098841114428,222134.37657756757,160883.62205938628,0.016279521549842912,0.017107134765343045,8712.691345112624,9001.496636709178,17714.1879818218,213.5115598501734,210.16642203967456,turbulent,turbulent,0.003292532767922342
6957423250,99758770,0.1272025280373407,0.04,44.16,965.117,1.2172490721276623,1.0036216942074605,124459.62844597085,90141.45461434766,0.01819325175210903,0.01920431338694859,5027.389219179247,5215.658939392449,10243.048158571695,145.8246314944678,143.53996133957546,turbulent,turbulent,0.0012506932683382021
6957423250,160025412,0.2058867208977532,0.048,41.31,991.027,1.970207855480892,1.1280806309348885,167872.61215287776,121583.8552494128,0.017181766692883613,0.018090121664097483,4724.712982386642,4886.97212722476,9611.6851096114,184.23455587089927,181.34810803979974,turbulent,turbulent,0.002024339766199111
6957423251,160032059,0.061020940960459964,0.03,53.9,996.395,0.583932449382392,0.8559150666620222,79606.8417459223,57656.25851395443,0.019907573176025258,0.021095959674037924,6428.52944421514,6699.320003694115,13127.849447909255,106.0601286140958,104.39845864801833,turbulent,turbulent,0.0005999761267677525
6957423251,160032060,0.2287777803296933,0.05,45.3,1108.4,2.1892610557865386,1.1552290831156178,179075.6707487389,129697.81164290375,0.01697373269516408,0.017861712923707036,5145.216888496995,5319.610822335958,10464.827710832953,193.20885838872303,190.18180796591233,turbulent,turbulent,0.002249411503203055
6957423253,6957423251,0.28979872129015327,0.055,81.85,2094.05,2.7731935051689307,1.2093871959619387,206217.97799662934,149355.96977388763,0.01652691502997535,0.017373016694408737,8891.716153684638,9189.819539940225,18081.535693624865,211.7490835771892,208.43155891337432,turbulent,turbulent,0.002849387629970808
6957423253,159872839,0.010355742366586956,0.015,40.53,420.256,0.09909801307738714,0.5810225655992697,27019.83714976186,19569.457618778324,0.02526925261002707,0.027068966646340464,5610.519302880725,5912.520714161609,11523.040017042335,48.873878657880354,48.108159651570176,turbulent,turbulent,0.00010182075361531311
6957423253,160032053,0.32148556084539587,0.058,58.82,1541.437,3.0764168501951756,1.2064234359322312,216933.30216387147,157116.67835995567,0.016352656677827558,0.01718679566125932,6034.753633717825,6232.631999892631,12267.385633610456,210.71251812110884,207.4112335817285,turbulent,turbulent,0.0031609421056414556
6965536339,60121868,2.439314484303511,0.13,49.76,1774.342,23.342722337832644,1.82211326757795,734373.8284344313,531879.5014282404,0.01321505696680497,0.013772537787023106,4532.91511515423,4630.163915821909,9163.07903097614,480.6639461670157,473.1332666028967,turbulent,turbulent,0.023984068964279483
6965536339,6965536342,0.3490867020782433,0.06,79.15,2105.627,3.340542603619553,1.2241230763457605,227706.17275433082,164919.06566836455,0.016204607144859696,0.017025324042265557,7946.022440863582,8206.852964651935,16152.875405515517,216.94066988253078,213.54180736675764,turbulent,turbulent,0.0034323247744532004
6965536339,160032050,0.19776225595619654,0.048,62.57,1501.054,1.8924617794851344,1.0835656107465241,161248.21624168678,116786.05301561204,0.017288058706612406,0.01821284978895919,6554.396628240315,6787.878468042154,13342.275096282468,169.98133407939338,167.31819495893063,turbulent,turbulent,0.0019444575990123726
6965536342,6965536343,0.09398634496056545,0.036,44.14,910.211,0.899390860866655,0.9154909164294575,102177.43793890794,74003.29729072533,0.018897824421828316,0.019986045626253918,4807.19818815581,4997.487845881046,9804.686034036857,121.33857377366043,119.43753267177769,turbulent,turbulent,0.00092410183014118
6965536342,6965536344,0.25510035711767787,0.053,65.63,1650.594,2.4411517427528984,1.1464460118021225,188377.03017847487,136434.4384459578,0.016787561935698355,0.017663466310863008,6782.946024564664,7015.264245209919,13798.210269774583,190.282137991798,187.30094121301192,turbulent,turbulent,0.0025082229443120206
6965536343,98916126,0.09398634496056545,0.036,34.17,704.62,0.899390860866655,0.9154909164294575,102177.43793890794,74003.29729072533,0.018897824421828316,0.019986045626253918,3748.7926522385005,3895.6717692454226,7644.464421483923,121.33857377366043,119.43753267177769,turbulent,turbulent,0.00092410183014118
6965536344,98916074,0.25510035711767787,0.053,40.47,1017.82,2.4411517427528984,1.1464460118021225,188377.03017847487,136434.4384459578,0.016787561935698355,0.017663466310863008,4255.574039402797,4397.687577092257,8653.261616495054,190.282137991798,187.30094121301192,turbulent,turbulent,0.0025082229443120206
6986539643,6986539644,0.5912337067337191,0.074,69.84,2029.481,5.6577388204183645,1.3629817054722737,312694.4800002876,226472.91839971312,0.015296263386712916,0.016033733682637285,6740.0400745265015,6941.5413516639,13681.581426190402,268.94957352499284,264.73587479998105,turbulent,turbulent,0.005813186486430809
