u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
9291804183,9291804172,9.379742924307138,0.225,90.35,3802.109,89.75830549576209,2.3389459170988056,1631552.9255802862,1181672.7707486795,0.01163162214853877,0.012066682057326885,6957.4759698406215,7075.4666315233335,14032.942601363955,792.0109143560624,779.6022857188153,turbulent,turbulent,0.09222443543519901
9291804183,50930482,0.10388834502503634,0.037,54.82,1148.04,0.9941468423448453,0.957982686495844,109889.91884498557,79589.15879649881,0.018644598095094986,0.019702004301611495,6249.958419767501,6493.527209395154,12743.485629162657,132.86363411324245,130.78202707320975,turbulent,turbulent,0.0010214612538476232
9291804185,9291804186,8.79449225795165,0.219,35.3,1474.304,84.15782065025502,2.314817845023856,1571662.9123262994,1138296.6737845899,0.011700027796893065,0.012139955031883866,3214.0746663340024,3253.9646849320147,6468.039351266018,775.7547619665154,763.6008224432891,turbulent,turbulent,0.08647007598971389
9291804185,387435839,0.36504696062561265,0.061,157.8,4228.567,3.4932723504843315,1.2384638870280604,234213.35257315534,169631.97266985543,0.01612252449968096,0.016935143895628176,15657.4026834316,16177.889344672109,31835.292028103708,222.05343787116846,218.57447236927558,turbulent,turbulent,0.0035892508059882995
9291804186,318841607,7.70694049989962,0.208,124.65,5130.843,73.7506267932978,2.2487937036947647,1450144.9681988396,1050285.7711154616,0.01184404255113631,0.012295351823965841,9393.126275012895,9570.812662422895,18963.938937435792,732.1330968841437,720.6625886530045,turbulent,turbulent,0.07577694210509674
9291804186,50930444,1.0875517580520304,0.094,360.01,11470.279,10.407193856957228,1.553776354520014,452808.77036277537,327952.4592213746,0.014338725028623192,0.014990425741157328,32339.485643207903,33263.99223937049,65603.47788257839,349.51661274135864,344.0406505147745,turbulent,turbulent,0.010693133884617153
9294836454,1685748328,0.3597828682221341,0.06,40.03,1064.918,3.4428982604988914,1.2616307319717555,234683.1874652033,169972.2565123077,0.016133756317623014,0.01694348623467637,4364.471356363631,4500.322586935927,8864.793943299557,230.43865174214196,226.8283130443968,turbulent,turbulent,0.003537492676377793
9294836454,7540526739,43.46292098469738,0.422,43.94,2172.701,415.91311947078833,3.0809758124543785,4030873.8638452603,2919411.20177537,0.010167686845358117,0.010499714118448154,3799.1108760006327,3817.532692342556,7616.643568343188,1374.2551858700615,1352.7243938756897,turbulent,turbulent,0.4273404274003029
9294836454,159954270,0.003926658886564848,0.011,24.15,162.699,0.03757568312502246,0.40966804125120937,13970.86316090333,10118.573735647358,0.029585724060606146,0.03197309348662693,2654.6279850074375,2821.9619576410405,5476.5899426484775,24.29713001113608,23.916460934745597,turbulent,turbulent,3.8608083599135556e-05
9550757615,160025428,0.13292558651356157,0.041,46.94,1039.439,1.2720151819479577,0.9982404228876987,126887.10165459668,91899.58268201965,0.018111932470344823,0.019117772709782044,5130.053867336073,5322.226197309642,10452.280064645714,144.26504359356906,142.00480788363018,turbulent,turbulent,0.0013069640895314266
9550757616,1149524605,26.012688412970714,0.342,51.84,2435.702,248.92524797101163,2.8075487576226457,2976815.2485685847,2155995.964109999,0.010623763664248354,0.01098699204413809,4203.9064243999765,4241.118132853557,8445.024557253533,1141.157059418563,1123.2782727624335,turbulent,turbulent,0.25576452600007443
9550757616,9550757615,0.13292558651356157,0.041,13.38,296.287,1.2720151819479577,0.9982404228876987,126887.10165459668,91899.58268201965,0.018111932470344823,0.019117772709782044,1565.4379123978879,1618.5996564247475,3184.0375688226354,144.26504359356906,142.00480788363018,turbulent,turbulent,0.0013069640895314266
9862707491,10143588727,0.19138389646306514,0.047,113.3,2690.195,1.8314248465365086,1.0937144674120074,159367.69203499606,115424.0596564387,0.01734028009100287,0.018267041914914038,12238.411088181085,12681.39974201283,24919.810830193914,173.18039289325603,170.46713333620536,turbulent,turbulent,0.00188174366239345
9862707491,99055068,0.08373075886971242,0.034,42.47,847.361,0.8012512810498795,0.914368957942312,96382.6491706243,69806.34848669825,0.01914205821835764,0.02025066159159605,4944.676824033959,5142.189182473762,10086.86600650772,121.04134870990582,119.1449643057667,turbulent,turbulent,0.0008232658429591681
9862707491,160032057,0.356015777473189,0.06,45.59,1212.831,3.4068495451979808,1.248420882702164,232225.9474392905,168192.5694520291,0.016158354344599463,0.016971906081921565,4842.8211838524785,4995.7744121681935,9838.595596020672,225.63831923433057,222.10318851963848,turbulent,turbulent,0.0035004535143924134
9862707491,1242595698,0.03283522156316681,0.024,38.55,611.904,0.31421264653748143,0.719634123004157,53545.31259123532,38780.867539301675,0.0216150120141178,0.022997664945498476,4413.3954359066975,4617.418625543757,9030.814061450455,74.97462515464288,73.79997937148826,turbulent,turbulent,0.0003228457107502676
10143588727,99055113,0.08090368446346866,0.034,140.29,2799.066,0.7741979374494609,0.8834963238738116,93128.39799274795,67449.41605393293,0.019252610694401904,0.02037827061853672,15074.896368359012,15699.79921402855,30774.69558238756,113.00568713458927,111.23519940502284,turbulent,turbulent,0.0007954692025658079
10143588727,1108636743,0.04270758327875984,0.026,30.07,505.477,0.4086850074522473,0.7975401964277439,64287.18321770682,46560.80273306306,0.02082472652733415,0.022110169638208107,3788.530280557079,3953.769198606384,7742.299479163463,92.08650041033776,90.64375869379884,turbulent,turbulent,0.0004199137213535427
10143588727,1108636748,0.06777262872083666,0.031,26.1,492.507,0.6485419016348005,0.8902771439436455,85562.87839454864,61969.993127718044,0.019628714099599084,0.020784103922704817,3275.282435691046,3407.089266326674,6682.37170201772,114.74697743818727,112.9492084876991,turbulent,turbulent,0.0006663607384740994
10780360459,1159236388,0.033484048588248425,0.024,30.66,486.666,0.32042151759089404,0.7338541600542428,54603.37293685542,39547.181080606824,0.021537428404879884,0.022908025487913965,3653.2779758380857,3820.0018304102423,7473.279806248328,77.96691094267426,76.7453842864822,turbulent,turbulent,0.00032922517195364294
10780360461,1159236389,0.04371769124889598,0.026,32.25,542.122,0.41835111242962664,0.816403396989979,65807.68592847724,47662.045986038094,0.020738661488829354,0.02201067573183851,4233.501029424083,4416.943257138196,8650.444286562279,96.49402294504638,94.98222749534276,turbulent,turbulent,0.000429845404772391
10780360464,10780360459,0.033484048588248425,0.024,81.76,1297.776,0.32042151759089404,0.7338541600542428,54603.37293685542,39547.181080606824,0.021537428404879884,0.022908025487913965,9612.129750663773,10058.762573949843,19670.89232461362,77.96691094267426,76.7453842864822,turbulent,turbulent,0.00032922517195364294
10780360464,10780360461,0.04371769124889598,0.026,114.04,1917.012,0.41835111242962664,0.816403396989979,65807.68592847724,47662.045986038094,0.020738661488829354,0.02201067573183851,14725.463915003007,15377.972485494442,30103.43640049745,96.49402294504638,94.98222749534276,turbulent,turbulent,0.000429845404772391
10780360465,60121887,2.835778935095547,0.138,514.75,18714.766,27.136640527230117,1.8797862986183116,804240.6759817164,582481.4463791295,0.013020474872726303,0.013561895502542465,41921.132486482566,42959.26899623961,84880.40148272217,511.57317824602,503.5582361857929,turbulent,turbulent,0.02788222592225631
10780360465,10780360464,0.0772017398371444,0.033,127.13,2492.002,0.7387726300205205,0.8949391116221023,91560.02377651328,66313.50125974404,0.019339019258017596,0.020468928650641045,14513.717065446524,15114.357349736834,29628.074415183357,115.95187714228824,114.13523073354499,turbulent,turbulent,0.0007590705767260338
10780360465,99389960,1.0434950084342727,0.092,51.23,1619.329,9.985598166835146,1.5563562058115161,443910.37709985493,321507.68574369734,0.014395452525581191,0.01505039648329191,5035.784112629167,5166.704006487022,10202.488119116188,350.67823354080576,345.18407191714726,turbulent,turbulent,0.01025995475663932
10780360465,155463511,0.25549945421111897,0.053,56.51,1421.226,2.4449708536949184,1.1482395932626388,188671.74056643646,136647.88615902368,0.016783618814053335,0.017658914578562165,5883.857715045338,6083.921370683961,11967.7790857293,190.87798546803225,187.88745340115477,turbulent,turbulent,0.002512146986199251
10780360465,155463612,0.20660483724845147,0.049,44.18,1070.57,1.977079782281832,1.086282056648272,165020.21715393174,119517.97221930795,0.01720636130266528,0.018124477423854868,4587.997794345025,4748.119697831507,9336.117492176532,170.8346721327952,168.1581635564137,turbulent,turbulent,0.002031400500758083
12057871471,10780360465,4.418579974826534,0.166,80.94,3117.89,42.283061960062525,2.0242345088154847,1041759.2870713986,754507.2941896741,0.012478623326745182,0.012978674969753717,6608.871440653072,6742.615181049241,13351.486621702312,593.2154527699294,583.9214012336784,turbulent,turbulent,0.04344479874257899
12057871471,155463255,0.2690258960953444,0.054,43.44,1102.029,2.574410488950664,1.1646645254119787,194981.35120071363,141217.7011884073,0.016682936811903488,0.01754798478892057,4588.858055088387,4741.1549475733045,9330.013002661692,196.3778503546496,193.30115055990873,turbulent,turbulent,0.0026451430049906576
2,36140666,59.192462349462716,0.479,107.32,5465.915,566.4350464063418,3.256789282657483,4836415.919434995,3502835.1887384388,0.00990808092470242,0.010222812571580689,7216.948322276128,7281.520924917967,14498.469247194094,1535.571797468932,1511.5136186796733,turbulent,turbulent,0.5819979786494753
2,50930481,0.103542430260692,0.037,70.37,1473.689,0.9908366532123636,0.9547929123670394,109524.02077074134,79324.15250437992,0.018654765576975086,0.01971374270228621,7936.273074485754,8248.019672734436,16184.292747220188,131.98032083086713,129.91255287599438,turbulent,turbulent,0.0010180601165128585
2,98916060,0.1086214638529042,0.038,84.27,1791.075,1.0394398454823368,0.9496044443789313,111872.8761546011,81025.34062155137,0.018562755429807024,0.019615529194181074,9087.432250874048,9445.08188622977,18532.51413710382,130.54982196323832,128.5044659838732,turbulent,turbulent,0.0010679986925887887
24853840,159548669,0.11744256563286284,0.039,58.76,1266.748,1.1238523027068215,0.974744058423148,117856.53592426286,85359.08162889186,0.018379659252801,0.019411950654205985,6486.115905282815,6735.476185793304,13221.59209107612,137.55361233665602,135.39852626112483,turbulent,turbulent,0.0011547304013507544
25538793,155463249,0.178414164428606,0.046,40.28,946.258,1.707312578264172,1.0644075525757621,151797.37012886078,109941.15859817198,0.017492902837000973,0.018436981035538362,4351.467286244908,4505.744128955286,8857.211415200194,164.0237367605108,161.45393677384072,turbulent,turbulent,0.0017542213812098038
50930444,50930445,0.5942662741797881,0.074,139.69,4059.252,5.686758604591273,1.36997273778746,314298.3586185298,227634.54770456007,0.015285412904501977,0.016021197064184766,13338.664125037902,13748.824743026478,27087.488868064378,271.71565207396355,267.4586165200349,turbulent,turbulent,0.005843003595800418
50930445,50930458,0.2939071816416549,0.056,488.93,12611.949,2.8125089152311475,1.1831189885754938,205406.8488211221,148768.4992449032,0.016518956590932762,0.017368942655615487,48914.84288672215,50615.707369823904,99530.55025654606,202.6504890328753,199.4755142743393,turbulent,turbulent,0.0028897832399019966
50930458,164087844,0.14978038390069184,0.043,398.12,9038.12,1.4333051090975295,1.0226153529623967,136326.16968921988,98735.94667786825,0.01785848004315773,0.018839258123534052,41872.34803716885,43471.71762575252,85344.06566292138,151.3963567048069,149.02439296878998,turbulent,turbulent,0.001472685494259326
50930471,159872797,0.20042133907471985,0.048,125.93,3021.061,1.917907550954257,1.0981350795737137,163416.33678434097,118356.34164602472,0.017252579350170123,0.018171897202153772,13344.804871954573,13826.519571902234,27171.324443856807,174.5831547909625,171.84791782029342,turbulent,turbulent,0.001970602498863047
50930478,50930480,0.7722406345263119,0.082,141.08,4269.222,7.389862531352267,1.4498371566371873,368579.8139583658,266948.5759080162,0.014862099771498943,0.015559539879600952,13273.417340334248,13664.530694706798,26937.948035041045,304.319133184242,299.5512909203984,turbulent,turbulent,0.007592900691845965
50930479,159872791,0.4605371815506853,0.067,97.13,2709.441,4.4070543689060795,1.2951181027478431,269018.8085576081,194840.26286104947,0.01571674845216097,0.01649242795825094,9464.29203132603,9763.995252797815,19228.287284123842,242.83403399407717,239.02949381199255,turbulent,turbulent,0.004528139194024561
50930480,98916116,0.46075092180226807,0.067,100.12,2792.847,4.409099730165245,1.2957191809673665,269143.66307560384,194930.69031939746,0.015715712068656015,0.016491230996899635,9756.583830828975,10065.831155399737,19822.414986228712,243.05949006608583,239.25141760859822,turbulent,turbulent,0.004530240752051371
50930480,159872809,0.057550282415058704,0.03,116.68,2156.946,0.5507204058857292,0.8072335993904326,75079.08191086965,54376.9713846887,0.020110710411912723,0.021330473483324133,12392.511475569318,12932.58239061816,25325.093866187475,94.33856529063654,92.8605399230013,turbulent,turbulent,0.0005658515747921851
50930486,99055219,0.1227777748883358,0.039,58.1,1252.52,1.174906936730486,1.0190249670885259,123210.55112218321,89236.79461899109,0.018248855898807374,0.019260903516916932,6962.048619826431,7224.818931398064,14186.867551224495,150.33512267614046,147.97978555311622,turbulent,turbulent,0.0012071877731023354
50930486,159872787,0.32784395531493726,0.058,88.17,2310.583,3.1372627302864813,1.2302842777155598,221223.8448094289,160224.1579497998,0.016305812838883372,0.017132695072878446,9271.989970228931,9578.609502400588,18850.599472629518,219.1299576658584,215.69679504311588,turbulent,turbulent,0.003223459740182177
98916062,159548674,0.015106938772025442,0.018,37.79,472.526,0.14456400738780328,0.5886074291599761,32847.075806026216,23789.908663179867,0.02407853603615607,0.025752247401256107,4276.119390299908,4498.270872022991,8774.3902623229,50.158239560886855,49.372398158290544,turbulent,turbulent,0.00014853593650138123
98916074,98916094,0.02153633158971011,0.02,45.73,628.239,0.20608929750918764,0.6796823909264934,42143.876683924136,30523.233877608403,0.02281668409096012,0.024327304692613853,5882.223920742767,6169.049038434665,12051.272959177433,66.88101319342599,65.83317200770846,turbulent,turbulent,0.00021175164801789822
98916086,159548675,0.10650935094506687,0.037,60.03,1257.148,1.0192282387087739,0.9821516949826694,112662.33886741418,81597.11894184144,0.01856912947143242,0.019614849961220624,7151.861400805252,7428.517106001497,14580.378506806748,139.65225338896337,137.4642873909603,turbulent,turbulent,0.0010472317673038847
98916091,99055209,0.03170375495825532,0.023,60.68,932.894,0.3033852149115342,0.7565703391466295,53948.0331204171,39072.54295852618,0.021632876426448067,0.023004457120457903,7965.481106692121,8332.631984903668,16298.11309159579,82.86849067454716,81.57016977028826,turbulent,turbulent,0.0003117207929679979
98916113,99055292,0.012709237605321343,0.017,43.3,512.412,0.12161949861551524,0.5551571490472906,29259.259222667533,21191.387281173436,0.02471413251111202,0.026468893113949878,4725.803982166092,4978.931202564995,9704.735184731087,44.61929257803337,43.92023121205754,turbulent,turbulent,0.00012496102211129013
99055014,99055050,0.21387926014085912,0.049,75.13,1820.55,2.0466914846015225,1.1245293463329333,170830.47242850246,123726.12283545619,0.017115536958474536,0.01801963464380645,8190.4295282056055,8478.455360786718,16668.884888992325,183.07641259923733,180.20810968193427,turbulent,turbulent,0.002102924800494554
99055014,99055053,0.2681758033212428,0.054,83.04,2106.642,2.5662756298683522,1.160984311307407,194365.2311909078,140771.46850561397,0.016690828725132195,0.01755709587315646,8542.779290107497,8835.398773112629,17378.178063220126,195.13874557866993,192.08145914140815,turbulent,turbulent,0.002636784638797498
99055014,99055201,0.09758767836914121,0.036,38.71,798.239,0.9338533815228824,0.9505703529579063,106092.63456674213,76838.92779630222,0.018780909563380223,0.019851089739273495,4533.782013373383,4709.710699233461,9243.492712606843,130.81553960153443,128.76602055896367,turbulent,turbulent,0.0009595112164218125
99055018,99055057,0.05935991442651815,0.03,40.14,742.028,0.5680374586269679,0.8326165462828065,77439.89586894926,56086.820649967,0.020002636664819922,0.02120573660451579,4577.219285663253,4770.557835079221,9347.777120742474,100.36467467561206,98.79223677889392,turbulent,turbulent,0.0005836444175117673
99055018,160025439,0.10725125129457787,0.037,22.07,462.19,1.0263277635844772,0.9889929598980503,113447.09840111532,82165.4909253799,0.01854825727302461,0.019590737802648073,2752.741658048501,2854.0700709717003,5606.811729020201,141.60454960025783,139.3859965001874,turbulent,turbulent,0.0010545263532466952
99055018,160025471,0.024116240782937687,0.021,29.98,428.984,0.23077742376016924,0.6903435989608822,44945.17393294474,32552.108718284202,0.0224841905825077,0.02395894559655768,3760.129100123895,3939.5293613617496,7699.658461485645,68.99560249509527,67.9146315217838,turbulent,turbulent,0.00023711808617505792
99055022,99055226,0.050928171168397034,0.028,28.63,506.121,0.487350920271742,0.8200423824446463,71185.70630014536,51557.145025789825,0.020372956847756963,0.02161182172143887,3477.4560498809733,3625.295074709124,7102.751124590097,97.35615292335878,95.83085027249918,turbulent,turbulent,0.0005007409980907915
99055022,160032133,0.07939762012909315,0.033,45.7,895.811,0.7597858385559153,0.9203942265178366,94164.30254231993,68199.68298069446,0.019248307884970735,0.020364163132334027,5571.206925189088,5794.834825093039,11366.041750282127,122.64181759085315,120.72035824945092,turbulent,turbulent,0.0007806611279642185
99055022,1107949539,0.014016425911664748,0.017,58.28,689.686,0.1341284776235861,0.6122569496768511,32268.67353184115,23370.99352581126,0.024230685955025092,0.025909026580017584,7567.787852123724,7961.492349807635,15529.28020193136,54.26980407760846,53.41954578847523,turbulent,turbulent,0.00013781368817398178
99055023,99055142,0.024927560914667923,0.021,25.02,358.011,0.23854125277194185,0.7135681829534393,46457.22238046705,33647.228864542674,0.022344782076569886,0.023797654838843843,3344.520938780161,3501.4594970491803,6845.980435829341,73.71599996607858,72.56107337147968,turbulent,turbulent,0.0002450952281617675
99055023,99055147,0.20748132817197895,0.049,40.83,989.393,1.9854672552342483,1.0908904500224215,165720.29138481736,120025.00980489294,0.017195172683650235,0.018111566506127996,4286.546700203681,4435.2170405678235,8721.763740771505,172.28722915994334,169.58796301747577,turbulent,turbulent,0.002040018421445112
99055028,99055036,0.26704237885060533,0.054,75.3,1910.286,2.5554294626852188,1.1560775001329264,193543.76144403062,140176.50868748038,0.016701407892688366,0.017569308227408518,7703.97378141882,7967.446408680687,15671.420190099507,193.49275338233252,190.46125510724622,turbulent,turbulent,0.00262564047069433
99055028,99055181,0.13262418262787587,0.041,61.85,1369.606,1.2691309342380468,0.9959769493894931,126599.38981156345,91691.20375332914,0.018118514716495747,0.019125369156241655,6685.702412082335,6938.807182582191,13624.509594664527,143.61155394003958,141.36155661227693,turbulent,turbulent,0.0013040005964570797
99055028,160032108,0.15921686040728925,0.044,27.27,626.419,1.5236063196869782,1.038192729835692,141621.47985846884,102571.1418110231,0.017728428994339022,0.018695883905998918,3013.622833413979,3119.9049375986656,6133.527771012645,156.04389185409505,153.59911404859912,turbulent,turbulent,0.0015654677512296309
99055030,1030080397,0.05331556336349248,0.029,54.34,982.956,0.5101967785980142,0.8002990239748847,71952.97472617544,52112.84885413635,0.02029705018171921,0.021535128023561754,5970.306629897303,6229.671624132345,12199.978254029647,92.7246881221737,91.27194776272033,turbulent,turbulent,0.000524214551591336
99055030,1030080398,0.13974301934341923,0.042,52.53,1178.038,1.3372537736212367,1.0000594596344543,130218.76765197389,94312.58377355928,0.018012786494402487,0.019010437657452896,5581.426744083324,5790.3755446853365,11371.80228876866,144.79129460320357,142.52281399003144,turbulent,turbulent,0.0013739951264078937
99055036,99055300,0.11038295640871232,0.038,91.92,1953.668,1.0562962335761943,0.9650039897395147,113687.09621344722,82339.31236593841,0.0185141323215641,0.0195594108251235,10197.820299722427,10597.288456165257,20795.108755887682,134.81835526381678,132.70612312960012,turbulent,turbulent,0.001085318213794612
99055039,159872858,0.02345923951776735,0.021,100.89,1443.635,0.22449033031356316,0.6715364962286671,43720.727867613634,31665.28822232174,0.022602194071097714,0.02409541683654987,11880.95399341489,12463.188842231775,24344.142835646664,65.28750131356843,64.26462606807698,turbulent,turbulent,0.00023065825340037435
99055040,99055257,0.01718355502395313,0.019,42.93,563.971,0.16443593324357061,0.6008970839528793,35395.83531471774,25635.879862389582,0.023662546565540475,0.025288814371530997,4710.371531479003,4951.696668556572,9662.068200035576,52.274633869569996,51.45563439989354,turbulent,turbulent,0.00016895384805770854
99055041,99055043,0.05699433232929155,0.029,85.03,1538.108,0.545400309371211,0.8555195829828771,76917.72336092079,55708.63062946778,0.02006258581181243,0.021264351173628297,10494.646588695508,10942.765541531913,21437.41213022742,105.96213907996065,104.30200433987235,turbulent,turbulent,0.0005603853074111083
99055041,99055067,0.27883871992218506,0.055,38.2,977.309,2.6683131093032064,1.163648949557204,198418.94661760618,143707.42299718506,0.016621676385403985,0.01748244906963849,3967.925495763687,4098.030400934061,8065.955896697747,196.03552061845818,192.9641841873919,turbulent,turbulent,0.0027416256212796646
99055041,160032134,0.07446849010081143,0.033,35.44,694.695,0.7126171301513055,0.863254694975079,88318.43347850046,63965.7386288,0.01945731872423285,0.020605473135705404,3865.2245169194257,4022.9096677221437,7888.134184641569,107.88689763424108,106.19660723129067,turbulent,turbulent,0.000732196448525411
99055048,99055173,0.08488347175568296,0.034,57.18,1140.855,0.8122820263701719,0.9269569828757971,97709.53935032319,70767.3654237163,0.019098528263131062,0.020200392147851784,6783.62453054315,7055.519715984926,13839.144246528076,124.39701737738677,122.4480588917929,turbulent,turbulent,0.000834599660525961
99055050,99055100,0.0869089630926755,0.035,40.58,823.409,0.8316647185901961,0.8956178902513489,97182.76984435601,70385.84596951854,0.01908546585766918,0.020194120321548475,4398.967736114819,4574.935874060992,8973.90361017581,116.12783437308866,114.30843119938997,turbulent,turbulent,0.0008545148966406886
99055050,99055110,0.09739826676576828,0.036,42.46,875.568,0.9320408302944333,0.9487253551294769,105886.71537330326,76689.78822501024,0.018786901410081127,0.019858008675735554,4942.614019420124,5135.2447743466,10077.858793766725,130.308222791524,128.26665200545173,turbulent,turbulent,0.0009576488649344731
99055053,99055192,0.18089839391749318,0.046,32.82,771.007,1.731085109258308,1.079228307636166,153910.98876680556,111471.9735371467,0.017455409832919887,0.018393700394704567,3668.6954900111937,3796.4108554027707,7465.106345413964,168.6232529329792,165.98139120188023,turbulent,turbulent,0.0017786470679213634
99055053,160032097,0.05096503844285827,0.028,42.59,752.906,0.4877037171565385,0.8206360171047928,71237.23815200015,51594.46761901271,0.0203703751628358,0.021608839285896984,5132.379665335473,5353.280899443171,10485.660564778644,97.49715760003339,95.96964579442951,turbulent,turbulent,0.0005011034881505575
99055067,99055146,0.2470827680619857,0.052,36.49,909.586,2.3644284025070403,1.1535330744883876,185965.277836722,134687.69641426732,0.016838782753346895,0.017717172709629025,3986.4982299700173,4118.845508389757,8105.343738359774,192.6419693504773,189.62380051682987,turbulent,turbulent,0.002429391612773448
99055100,99055224,0.06379244192854326,0.031,35.02,660.827,0.6104539897468254,0.8379924768636485,80537.89640809831,58330.5865882219,0.019832903259539687,0.021019895092337367,3897.9650099287,4060.5420690514106,7958.50707898011,101.66490197920247,100.07209310342107,turbulent,turbulent,0.0006272263525097838
99055110,160032145,0.0590260510034869,0.03,28.89,534.061,0.5648425933348029,0.8279335845080125,77004.343544392,55771.36638912372,0.020022212428152615,0.021228335576975024,3288.344525553611,3425.9247508441654,6714.269276397777,99.23886905963964,97.68406943475985,turbulent,turbulent,0.0005803617725661657
99055113,99055185,0.013019762407997784,0.017,55.3,654.42,0.12459102782772999,0.5687213036815659,29974.15070386649,21709.156447057252,0.02459290065064186,0.02632854496275946,6290.274528796781,6625.451226795918,12915.725755592699,46.82629537659064,46.092656358170565,turbulent,turbulent,0.000128014194767147
99055118,99055287,0.1898229074765083,0.047,53.63,1273.391,1.8164871528852469,1.084793778317366,158067.83757139117,114482.62367756492,0.017362183933364018,0.018292330099287903,5795.699667460403,6001.542004444391,11797.241671904794,170.36688318277717,167.6977035702472,turbulent,turbulent,0.0018663955521981588
99055131,99055158,0.06283002795290447,0.03,87.73,1621.777,0.6012442866306648,0.8812903688019692,81966.94468182187,59365.59281245697,0.019808232494142392,0.02098118461862998,10967.951375593597,11428.855857396244,22396.807232989842,112.44207583677868,110.68041834321473,turbulent,turbulent,0.0006177636106975087
99055131,160032128,0.06825753740677723,0.031,47.81,902.175,0.6531821761414089,0.8966470181560047,86175.07514286273,62413.38433892642,0.019605030768254452,0.02075673792970991,5981.923396406866,6227.37797939538,12209.301375802246,116.39486579147355,114.57127897125538,turbulent,turbulent,0.0006711285055823646
99055135,99055199,0.08265489701515688,0.034,42.56,849.157,0.790955952298152,0.9026201729543418,95144.22237163833,68909.40226817047,0.019183480717107577,0.020298484841247615,4838.578377390199,5032.850139518487,9871.428516908687,117.95079644715207,116.10283248093543,turbulent,turbulent,0.0008126876476990907
99055146,99055171,0.03319066329362607,0.024,31.17,494.761,0.3176140028098189,0.7274241724023638,54124.94134534007,39200.67097021088,0.021572236545244792,0.022948245661335773,3653.745051474548,3821.0978680577705,7474.842919532319,76.60661347243357,75.40639892929252,turbulent,turbulent,0.0003263405200628733
99055146,160032115,0.16749328107189168,0.045,27.74,644.511,1.6028065174343702,1.0441590165796633,145672.51733504856,105505.15676346731,0.017627698055175924,0.018586172208080832,3016.501785251504,3122.240703208077,6138.74248845958,157.8425516208956,155.36959377307133,turbulent,turbulent,0.0016468439924951727
99055147,99055172,0.02941531066982083,0.023,19.29,296.564,0.2814862265054625,0.7019594870977551,50053.94964578608,36252.20392027078,0.021933792598579034,0.023352350194050915,2258.503163433961,2362.356378722254,4620.859542156215,71.33701004054186,70.21935566275545,turbulent,turbulent,0.0002892201248549252
99055147,99055249,0.15993493203769504,0.044,20.7,475.5,1.5304778185425363,1.0428750024560762,142260.19592586468,103033.73997333091,0.017715898765766038,0.01868142161636419,2344.6366261821763,2425.237267992235,4769.873894174411,157.45458877557175,154.9877092364999,turbulent,turbulent,0.001572528046085324
99055173,99055186,0.013663988291926237,0.017,21.26,251.591,0.13075586882226065,0.5968619849852537,31457.290190370586,22783.338913924355,0.024354351602340486,0.02605229028659416,2669.627149001508,2807.4673544096245,5477.094503411132,51.574929694009136,50.766892660724764,turbulent,turbulent,0.00013434841617571852
99055181,160032110,0.10628463985021358,0.037,37.31,781.346,1.0170778933034792,0.9800795728569286,112424.646333463,81424.96712820628,0.018575493243396954,0.019622200869233556,4480.426709951105,4651.028883807443,9131.455593758548,139.0636044755449,136.88486098398957,turbulent,turbulent,0.001045022340667557
99055192,160032049,0.14005717612524168,0.042,43.27,970.373,1.3402600586147528,1.0023076968841287,130511.51292948857,94524.60823061534,0.018006334000244616,0.019002992449159893,4642.25361308126,4814.523135595036,9456.776748676297,145.44303802901507,143.16434639224335,turbulent,turbulent,0.0013770840097680796
99055201,99055245,0.07093093475808855,0.032,38.11,733.313,0.6787649259147229,0.8744399827878995,86751.79182293454,62831.07866351296,0.019548901238838505,0.020701798329153538,4406.17282577764,4586.496927053549,8992.669752831189,110.7008156584811,108.96643891385844,turbulent,turbulent,0.0006974141472474163
99055216,159872867,0.08641103218445431,0.034,43.46,867.114,0.8268998295163091,0.9436384731226842,99467.91730939902,72040.89282350049,0.019042152364905585,0.020135267528403014,5358.625421608161,5570.178699303173,10928.804120911333,128.91459400353935,126.89485754042248,turbulent,turbulent,0.0008496190911514537
99055249,160032096,0.12593824812036314,0.04,38.27,836.391,1.2051506997163937,0.9936465878018942,123222.61050971928,89245.52878241285,0.01822241111634141,0.01923797675179623,4296.37855990089,4456.917625830629,8753.296185731519,142.9403028100958,140.70082213790295,turbulent,turbulent,0.00123826249038232
99055287,159872832,0.012021929778423346,0.016,26.42,293.896,0.11504239022414685,0.5928277192102318,29406.74482874458,21298.205590310805,0.024759845352866315,0.02650112365751251,3517.907841855649,3702.796492921959,7220.704334777608,50.88008296758948,50.08293226785388,turbulent,turbulent,0.00011820320616501317
99055287,159872857,0.10350713916173637,0.037,56.24,1177.778,0.9904989393467595,0.9544674835445979,109486.69092397894,79297.1158923499,0.018655805669583723,0.019714943448219127,6365.2104534022565,6613.822312506704,12979.03276590896,131.89036859027777,129.8240099391511,turbulent,turbulent,0.0010177131238816813
99055287,159872874,0.025491443035275667,0.021,20.21,289.185,0.24393725392608295,0.7297096875948035,47508.12331550513,34408.35711249526,0.022251732763557252,0.0236899589913302,2828.469126289755,2959.2023202952746,5787.671446585029,77.08875481121599,75.88098644183951,turbulent,turbulent,0.00025063948567977335
99389949,99389979,0.04410408247899125,0.027,69.2,1193.838,0.4220486361625957,0.7637400121647848,63930.45219835438,46302.43579599279,0.02080432109640402,0.02209855622893521,7589.028806337085,7929.674690647279,15518.703496984364,84.44654666736962,83.12350197404571,turbulent,turbulent,0.00043364451881423773
99389956,99389971,0.13896663785043908,0.041,81.74,1810.051,1.3298242856501348,1.0436073217623232,132653.7227783997,96076.13071450141,0.017984425724044035,0.018970544773732386,9580.067237617737,9938.526552202688,19518.593789820425,157.6757994095132,155.20545410935466,turbulent,turbulent,0.0013663615115582927
99389956,99390006,0.40478394359645525,0.063,54.42,1478.864,3.8735305607316293,1.2874680452853458,251463.8014268188,182125.82767999364,0.015927503699684216,0.016718864920613617,5742.70339390435,5921.851793045874,11664.555186950223,239.97374232343313,236.21401503027704,turbulent,turbulent,0.0039799566973925445
99389956,99390025,0.011952597061399351,0.016,50.85,565.655,0.11437891924784069,0.58940877090014,29237.15063252265,21175.374856100214,0.02478884525970755,0.026534742794352358,6654.18772245971,7007.765106661014,13661.952829120724,50.29490535665451,49.50692277762193,turbulent,turbulent,0.00011752150617213211
99389960,99390116,0.7374724982972455,0.08,84.09,2520.345,7.057153093753545,1.4546554411937838,360785.09815564787,261303.15474184696,0.014927879450245162,0.01562896802510169,8317.817080361197,8557.864023660723,16875.681104021918,306.34519889047664,301.5456137598522,turbulent,turbulent,0.007251049986476383
99389960,155463485,0.19628572295139668,0.048,39.46,946.645,1.8783322770468582,1.0754754907213575,160044.3044431751,115914.10472121123,0.01730806117487657,0.018235932317470307,4138.498019532112,4283.208375315329,8421.706394847442,167.452579503348,164.82905899909392,turbulent,turbulent,0.0019299398852681909
99389974,99390133,0.3160166282858257,0.057,93.5,2431.28,3.0240825673284757,1.2278759815084854,216984.05861350417,157153.43935834587,0.016368967331519487,0.01720072389772316,9986.294288744211,10318.402861222126,20304.697149966338,218.27289830696716,214.85316344274636,turbulent,turbulent,0.0031071699264026745
99390006,99390022,0.366814399390143,0.061,77.81,2085.075,3.5101856400970624,1.2444601267410362,235347.33752073298,170453.27556109618,0.016111232769810642,0.01692210388833851,7903.760788585913,8160.383517871041,16064.144306456954,224.2088643910037,220.69612929483532,turbulent,turbulent,0.0036066287920952208
99390021,99390141,0.014945731015476603,0.017,70.5,834.297,0.14302134943039813,0.6528502872198738,34408.12357391089,24920.517184807348,0.02392533540778759,0.02555511828972055,10265.576285658219,10788.936013749943,21054.51229940816,61.70466599180321,60.73792390328009,turbulent,turbulent,0.00014695089366433675
99390022,99390052,0.13791897206328907,0.041,147.35,3262.918,1.3197987757252543,1.035739593916692,131653.64989009552,95351.81532004202,0.018005953444374456,0.018995412301117304,16905.62778808035,17546.801730720694,34452.429518801044,155.30733377296855,152.87409580301366,turbulent,turbulent,0.001356060548458942
99390027,99390046,0.10656086059457724,0.037,25.37,531.299,1.0197211540150932,0.9826266794711269,112716.82420167439,81636.58063192268,0.01856767348626313,0.0196131680804126,3105.9358823611065,3221.673410396112,6327.609292757219,139.78736224078435,137.59727945936643,turbulent,turbulent,0.0010477382255708004
99390027,155463437,0.07715414420842766,0.033,22.05,432.224,0.7383171694586379,0.8943873728948313,91503.57612512412,66272.61833674874,0.019341026945332268,0.02047124675480069,2610.202981279186,2712.7879668681685,5322.990948147355,115.80895027801763,113.99454313940171,turbulent,turbulent,0.000758602602281211
99390065,99390107,0.013133304236437488,0.017,60.54,716.43,0.12567755250179413,0.573680968433432,30235.54716950043,21898.476131982407,0.02454962086164717,0.0262784334147801,6990.191940644686,7361.917180940676,14352.109121585363,47.64657549674514,46.9000849491289,turbulent,turbulent,0.00012913057195473447
99390110,160025415,0.14098079128672297,0.042,48.24,1081.83,1.3490984812126599,1.008917473054996,131372.1786620444,95147.95623541021,0.017987485134197918,0.018981241611890118,5221.704553804455,5415.84506289483,10637.549616699285,147.36762816372973,145.0587835027664,turbulent,turbulent,0.0013861652700450815
99390116,155463459,0.1680666329255576,0.045,39.12,908.914,1.6082931380436132,1.0477333122400423,146171.17380238694,105866.3149950962,0.017618267760593227,0.018575289453514523,4215.790440004479,4366.656383451319,8582.446823455797,158.92503343274132,156.43511607771035,turbulent,turbulent,0.001652481359258502
99390116,155463593,0.472388866400795,0.067,78.07,2177.763,4.520467621060239,1.3284472935544491,275941.8676839989,199854.37569286552,0.01566032116740673,0.01642723566129934,8025.801636347467,8274.62381795526,16300.425454302727,255.4932692432787,251.49039372743587,turbulent,turbulent,0.004644668501179106
99390129,1036126248,0.10077434892797046,0.037,49.39,1034.325,0.9643478366312963,0.9292676814961415,106596.02886812914,77203.51746395738,0.018737947908899162,0.019809747219632124,5336.731705574945,5546.556191313926,10883.287896888873,125.01797884357356,123.0592916028675,turbulent,turbulent,0.0009908435136476137
99390129,1036126249,0.24502407523299535,0.052,64.81,1615.519,2.3447279926602427,1.1439218406209708,184415.8157397634,133565.478960836,0.016859991406676357,0.017741660917992,6824.252049489417,7058.856834527362,13883.10888401678,189.44515843573868,186.47707482029398,turbulent,turbulent,0.0024091499296676013
99390130,155463382,0.14169585278414082,0.042,73.09,1639.116,1.3559411749678547,1.0140347520294521,132038.50480432063,95630.55134245263,0.017973015371571862,0.018964541969307778,7909.100948001057,8206.592641631747,16115.693589632803,148.8663309919709,146.53400578737342,turbulent,turbulent,0.0013931959683737014
99758761,99758783,0.07794496194396265,0.033,128.83,2525.326,0.7458848032915086,0.9035547015481445,92441.47326087799,66951.90215874878,0.01930790049926194,0.02043299498401315,14966.831656554687,15584.0344271642,30550.866083718887,118.19516380737227,116.34337127797671,turbulent,turbulent,0.0007663781585816779
99758761,99758891,0.17412628263205718,0.045,80.36,1867.084,1.66628021657471,1.0855093820493147,151441.38178485222,109683.32955308034,0.01752138480778179,0.01846343508786196,9066.751238531246,9395.51508157712,18462.266320108363,170.59172847893157,167.9190261601734,turbulent,turbulent,0.0017120616460133522
99758765,159872748,0.027114281589722778,0.022,20.9,310.449,0.25946680947103135,0.7072077655383584,48235.65386495934,34935.280282868116,0.022135459885135766,0.02357100989184503,2610.1396961377613,2731.2469138671668,5341.386610004928,72.40771599236979,71.27328660265476,turbulent,turbulent,0.0002665957193094295
99758765,159872815,0.15755702902373894,0.044,38.94,894.491,1.5077227657774064,1.0273695992278729,140145.07983241256,101501.84048333077,0.017757710251549257,0.018729674435147354,4155.232443589838,4305.770965893137,8461.003409482975,152.80734416457176,150.41327414304453,turbulent,turbulent,0.0015491477930494493
99758770,99759015,0.04653836083828673,0.027,32.18,555.169,0.44534316591661943,0.8058938373719275,67459.02614296733,48858.049950182365,0.02060640133509907,0.021869974328637996,3942.7752673614823,4113.30849398862,8056.083761350103,94.02567855927812,92.55255526456205,turbulent,turbulent,0.0004575790710924636
99758771,99758989,0.11234537849758172,0.038,85.75,1822.53,1.0750753923213563,0.9821601269451539,115708.26031420403,83803.16594104057,0.018461276005549306,0.019498385315681953,9836.185907153642,10218.272998286275,20054.45890543992,139.6546512825315,137.46664771614357,turbulent,turbulent,0.0011046133342144412
99758771,159872591,0.3675851218828741,0.061,49.07,1314.929,3.517560974955733,1.2470748916264414,235841.83143082264,170811.41900817197,0.016106333653863394,0.016916445736741618,5087.069046800446,5248.0807786040405,10335.149825404485,225.1520354072099,221.62452342013077,turbulent,turbulent,0.0036142067659632607
99758775,99758838,0.38397228101228276,0.062,150.03,4048.86,3.6743758948543803,1.2609874817650497,242382.31722174984,175548.44827975295,0.016027242977650007,0.01682962803444323,15110.320784884514,15606.867841589386,30717.1886264739,230.20373051092133,226.59707238154255,turbulent,turbulent,0.003775330211594167
99758775,99758858,0.10055746372717903,0.037,51.35,1075.372,0.9622723801643926,0.9272677240681422,106366.61432593093,77037.36109018668,0.018744605739798966,0.019817429062992286,5521.63526535439,5739.18604925166,11260.82131460605,124.48043388401747,122.53016849161942,turbulent,turbulent,0.00098871103354036
99758775,160025380,0.06046068654568988,0.03,37.24,688.419,0.5785711631166496,0.8480566136913223,78875.94373235421,57126.89641525295,0.01993921229923797,0.02113250174100963,4399.3439830615525,4583.444531021427,8982.788514082979,104.12151955505615,102.49022225108521,turbulent,turbulent,0.0005944675379376312
99758777,99758826,0.06616374986244805,0.031,47.31,892.74,0.6331459316980674,0.8691425339686137,83531.67038756836,60498.86512693828,0.01970909600764579,0.020876957676711088,5591.874752228814,5824.041700105228,11415.916452334042,109.36360422299799,107.65017789687539,turbulent,turbulent,0.000650541760747748
99758777,99758899,0.11868065390409244,0.039,70.83,1526.953,1.1357000373597363,0.9850198828627902,119098.98830112707,86258.94342293708,0.018348543253813496,0.019376031965813206,7942.070814461158,8247.672852987864,16189.743667449022,140.46910024923048,138.26833651175326,turbulent,turbulent,0.0011669036552186397
99758783,159872643,0.016070974935663004,0.018,28.98,362.366,0.15378923383409573,0.6261689005115855,34943.183391064646,25308.04100137462,0.023784715407601926,0.025412137786646374,3679.5809613480637,3865.9325248037617,7545.513486151825,56.764105013198694,55.8747679014656,turbulent,turbulent,0.0001580146281508282
99758783,159872663,0.02044363809645916,0.02,32.87,451.568,0.19563290044458526,0.645197199103134,40005.61373783833,28974.569987841067,0.023045780931802574,0.024592346836237067,3864.661808231605,4055.420203684249,7920.082011915854,60.266469910591,59.32226039170276,turbulent,turbulent,0.00020100795905627052
99758786,99758803,0.5046972841871051,0.069,78.86,2227.006,4.829639083130193,1.338218615031537,286269.20101379324,207334.07702460312,0.015551791236430643,0.016309928781374567,7939.629384626334,8183.782940447605,16123.41232507394,259.26562564927923,255.20364770330463,turbulent,turbulent,0.0049623345197674675
99758786,99758850,0.0411180266441803,0.026,44.03,740.144,0.3934739391787589,0.7678561166168855,61894.44378463853,44827.83104012958,0.02096634584628726,0.02227380401180768,5136.591461406494,5366.174217961825,10502.76567936832,85.35923280405164,84.02188883387795,turbulent,turbulent,0.0004042847255058552
99758786,99758991,0.06738182346823365,0.031,32.94,621.578,0.6448021384519966,0.8851434344993989,85069.48714006212,61612.64829286085,0.01964798185271208,0.020806365015658104,4060.241893035145,4225.675208771259,8285.917101806404,113.42743506412253,111.6503397066292,turbulent,turbulent,0.0006625182244438885
99758786,475684695,0.048638491185716275,0.028,14.34,253.503,0.4654401070403471,0.7831740915762223,67985.2676621764,49239.18700331573,0.02053882901807304,0.021803366436057212,1645.563584712824,1714.1275794837445,3359.6911641965685,88.79886827026316,87.40763469026963,turbulent,turbulent,0.00047822818026261975
99758788,99758864,0.06364539007560804,0.031,38.99,735.741,0.6090467949818951,0.836060769238996,80352.24358559655,58196.12519152221,0.01984080102259025,0.02102901001957401,4310.07137026798,4490.652882138073,8800.724252406053,101.19673425681748,99.61126027920693,turbulent,turbulent,0.0006257804947473599
99758788,159872868,0.008060916489673598,0.014,34.09,325.934,0.07713795683898181,0.5191855910962869,22534.56272154469,16320.941080907198,0.02632983910135137,0.028275008543487405,4208.985346628996,4446.279820198993,8655.265166827989,39.02438511364877,38.41298053083958,turbulent,turbulent,7.925733981726884e-05
99758793,99758908,0.053191378366294596,0.029,46.9,848.374,0.509008405419087,0.7984349316577464,71785.37863600886,51991.46527342084,0.020305373993893615,0.021544735327519673,5143.608239918209,5366.504352936055,10510.112592854264,92.29323419898006,90.84725353362929,turbulent,turbulent,0.0005229935275879577
99758793,155463319,0.6332120651340393,0.076,51.92,1524.994,6.059445599368797,1.3839368619169279,326083.13508953666,236169.82060120578,0.0151831867953144,0.015910272513045987,5070.820663908123,5217.329251069681,10288.149914977803,277.2830746654628,272.93881294059076,turbulent,turbulent,0.006225930250861
99758800,99758997,0.14654808099912087,0.042,92.17,2067.004,1.4023739808528313,1.0487593253891483,136560.02710639758,98905.32085984167,0.017877561701776467,0.018854331296031188,10571.371920970883,10965.718726869085,21537.09064783997,159.23644667415724,156.74165033173446,turbulent,turbulent,0.0014409045262031084
99758800,99759006,0.0974724247688246,0.036,74.62,1538.739,0.9327504762566947,0.949447704511263,105967.33639073021,76748.17901304402,0.01878455347557858,0.019855297489228402,8599.56798281419,8940.020647050696,17539.588629864884,130.50672891918006,128.4620480890722,turbulent,turbulent,0.0009583780085815923
99758801,99759005,0.04098808861516011,0.026,28.45,478.244,0.3922305130637331,0.7654295967056138,61698.84971826289,44686.16957225296,0.020978274631859493,0.02228758266078251,3329.925549937,3477.1169609697313,6807.042510906731,84.82059385362656,83.49168887158326,turbulent,turbulent,0.00040300713597438777
99758803,99759038,0.2987886177824854,0.056,63.82,1646.237,2.859221222798903,1.2027691371614402,208818.40348204918,151239.36070795046,0.016478777996947917,0.01732254651657423,6764.8181169952695,6989.2306101204895,13754.048727115758,209.43794024942463,206.15662483318678,turbulent,turbulent,0.0029377789787867403
99758803,160032048,0.08758226903729212,0.035,57.79,1172.617,0.8381078376774366,0.9025564709011744,97935.66959510715,70931.14310368882,0.01906085177465981,0.02016571875959297,6304.010544608614,6558.203597069356,12862.21414167797,117.93414837525407,116.08644523845024,turbulent,turbulent,0.0008611350418961108
99758803,160032063,0.04048312070323416,0.026,23.13,388.815,0.38739828424147527,0.7559996037922144,60938.7279276864,44135.64178471122,0.021025160095804435,0.022341732352818982,2662.176728572681,2779.458415409651,5441.635143982332,82.74351052247907,81.44714771281954,turbulent,turbulent,0.00039804214056181884
99758805,99758845,0.3245133763107025,0.058,50.28,1317.638,3.105391160867966,1.2177857737225142,218976.42349568044,158596.43473640035,0.016330182926219464,0.017160843831760485,5280.402694919842,5451.311342405981,10731.714037325823,214.70027432936124,211.33651263848319,turbulent,turbulent,0.003190712492116146
99758805,99759050,0.03937684144560792,0.025,60.83,994.631,0.3768118798622767,0.795344239700967,61644.398190043685,44646.732366622986,0.021024987865646265,0.0223289326491935,7900.004282194495,8252.915016538973,16152.919298733468,91.58009439786115,90.14528666813301,turbulent,turbulent,0.00038716487230493977
99758807,99758879,0.02891480114439829,0.023,67.5,1037.745,0.2766966616688832,0.6900154551717688,49202.26805506812,35635.362793439795,0.022004183292615696,0.023433677341354004,7487.810663251816,7844.911217827444,15332.721881079258,68.9300261717273,67.85008259870708,turbulent,turbulent,0.0002842989656307834
99758807,99759013,0.15167950102427005,0.043,70.76,1606.394,1.4514784787011488,1.0355814455645662,138054.6961925321,99987.85378456235,0.017822976455981687,0.018798279126869717,7744.664045941606,8032.1245335018175,15776.788579443422,155.25990925838374,152.82741429989397,turbulent,turbulent,0.0014913581813426192
99758813,993164651,0.018601241366781106,0.019,23.58,309.77,0.17800230972996273,0.6504725989250526,38316.08041235409,27750.90418166618,0.02329801063593672,0.024867051729493352,3013.1897921407653,3161.6693344790956,6174.859126619861,61.2560262437698,60.29631310386892,turbulent,turbulent,0.00018289296383589067
99758813,993164652,0.02065805510279552,0.02,29.8,409.392,0.19768473782579443,0.6519641576687064,40425.20069657058,29278.461131255128,0.022999436162310583,0.024538744055454823,3576.255029168702,3751.7727889727335,7328.027818141436,61.537273188464965,60.57315368391832,turbulent,turbulent,0.00020311617113805708
99758814,99758922,0.28070981775157694,0.055,79.66,2038.021,2.6862183516897318,1.1714574096745731,199750.4018058599,144671.74619918718,0.016605117425678228,0.01746333408013653,8162.324589872088,8439.587119286649,16601.911709158736,198.6752710513694,195.56257700486717,turbulent,turbulent,0.002760022814289348
99758814,99759057,0.04357751261283558,0.026,37.65,632.896,0.4170096900749816,0.8137856394781839,65596.67680626111,47509.21996967475,0.020750431101622387,0.02202428407411913,4897.391942724861,5110.806557929514,10008.198500654376,95.87620831356931,94.37409231674908,turbulent,turbulent,0.0004284671265322438
99758814,99759113,0.10833855204730594,0.038,41.71,886.504,1.0367325554766118,0.947131136632617,111581.4958300528,80814.30474888533,0.018570671745139888,0.01962466405713814,4541.95688286475,4717.284921017998,9259.241803882749,129.87065624578486,127.83594092176716,turbulent,turbulent,0.0010652170191719579
99758818,160032156,0.07975024038599304,0.033,33.89,664.312,0.7631601950812732,0.9244818760982172,94582.50450478788,68502.57102310735,0.019234081491107877,0.020347727394947307,4197.212198336877,4363.611125716605,8560.823324053483,123.73358888261791,121.79502449345595,turbulent,turbulent,0.0007841281957056311
