u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
99758821,99758865,0.008915027091881017,0.014,52.49,501.857,0.08531126403713891,0.5741969435196415,24922.25758989318,18050.25918425972,0.025779777150570077,0.027636431146125226,7737.071269439339,8160.960938669981,15898.03220810932,47.73232176693999,46.98448781154416,turbulent,turbulent,8.765521049703648e-05
99758821,99758888,0.07394723806633255,0.032,79.16,1523.197,0.7076290724050961,0.9116251153670692,90440.86933987467,65502.93955297743,0.019411885671295585,0.020543543037486598,9749.636708561704,10149.453606107443,19899.09031466915,120.31599579442383,118.43097567175607,turbulent,turbulent,0.000727071342753622
99758824,99758966,0.19225728121453614,0.047,45.07,1070.142,1.839782595354413,1.0987056581859147,160094.97011153662,115950.7999701216,0.017328138020012117,0.01825302168633498,5014.748081187572,5190.465962855909,10205.214044043481,174.76462480322493,172.0265446975054,turbulent,turbulent,0.001890331042268584
99758827,99759036,0.109144997440472,0.038,29.25,621.68,1.0444497362724594,0.9541813466218368,112412.08089487288,81415.86645093025,0.018548184956260167,0.019598714630566436,3268.3098630418717,3391.9658473939267,6660.275710435799,131.81130241343106,129.74618251142817,turbulent,turbulent,0.001073146231272358
99758830,99758876,0.025216263330532663,0.021,65.16,932.374,0.24130395531610205,0.7218324836208042,46995.27391232447,34036.91946819221,0.022296761971720844,0.023742080294580983,8773.364814773508,9190.893295529571,17964.25811030308,75.433394433258,74.25156099964893,turbulent,turbulent,0.0002479338365891803
99758830,99759121,0.13921997277214396,0.042,45.88,1028.905,1.332248543274105,0.9963163197345803,129731.3695675753,93959.57956767733,0.018023576345472553,0.019022886717149818,4859.441638223847,5040.673176765723,9900.11481498957,143.70943935011,141.4579084276954,turbulent,turbulent,0.0013688523762140506
99758830,160032099,0.06642981968232775,0.031,28.03,528.926,0.6356920543763421,0.8726376895174389,83867.58327854684,60742.15427213813,0.01969560733348508,0.02086137903044363,3382.4331298910856,3520.0842480515225,6902.517377942608,110.24495881250186,108.5177240885395,turbulent,turbulent,0.000653157838728005
99758837,1006849999,0.0205359130769485,0.02,20.51,281.766,0.19651591461194734,0.6481093793461079,40186.184202337136,29105.350422698113,0.02302574989333264,0.02456917956741262,2454.0482354980513,2573.5067834995302,5027.555018997582,60.81173858038894,59.85898620393599,turbulent,turbulent,0.00020191523423951355
99758838,99758959,0.22025173087921648,0.05,92.73,2268.918,2.107672065829823,1.1121762120060263,172401.9106397775,124864.25676667217,0.01707169778153185,0.017974840746348787,9628.682875508392,9969.907654525945,19598.590530034337,179.07625789590517,176.27062638035352,turbulent,turbulent,0.0021655808371167672
99758838,160032137,0.09290488187615437,0.035,42.95,871.498,0.8890419318292284,0.957407283886749,103887.48676197609,75241.82170460651,0.018875513947460024,0.01995172219733021,5255.73432537626,5460.910344519601,10716.64466989586,132.70407565082792,130.62496845223697,turbulent,turbulent,0.0009134685619153146
99758842,99758862,0.08430881135950961,0.034,123.18,2457.687,0.8067828838230584,0.9206814918291034,97048.04658345584,70288.27094973449,0.019120120829038464,0.02022532945718034,14290.775439699008,14873.009823934803,29163.78526363381,122.71838529813104,120.79572635173855,turbulent,turbulent,0.0008289494277816589
99758842,99758878,0.12697588645661972,0.04,43.33,946.977,1.2150802531733946,1.001833503275011,124237.87399374282,89980.84615728707,0.018198447886731316,0.01921031265536278,4919.429573587711,5103.646257197893,10023.075830785605,145.30545184693324,143.0289158065152,turbulent,turbulent,0.001248464860587925
99758842,99758928,0.32518947491078926,0.058,60.01,1572.622,3.1118610039309975,1.220322936492751,219432.64399130555,158926.85818064498,0.01632520639669221,0.017155096277272568,6284.963101237315,6490.196692547738,12775.159793785053,215.59582920536138,212.21803663728318,turbulent,turbulent,0.0031973600955946964
99758845,99758887,0.0676493666446178,0.031,32.97,622.144,0.6473623602355771,0.8886579444047772,85407.26014220646,61857.284647017754,0.019634773732785153,0.020791105211208357,4093.4951289043033,4260.030933734553,8353.526062638857,114.32996281954203,112.53872733904178,turbulent,turbulent,0.0006651487889055889
99758845,99759051,0.2082492283641785,0.049,24.58,595.623,1.9928155824323301,1.094927897602025,166333.63160548668,120469.22919036714,0.01718542666898332,0.01810031920989554,2667.3367184602107,2756.2266900452264,5423.563408505437,173.56487878121072,170.84559538974898,turbulent,turbulent,0.0020475686456109215
99758846,99759055,0.05862628657493065,0.03,65.98,1219.706,0.5610170964108196,0.8223262570540071,76482.81793205593,55393.64489098331,0.02004586513576337,0.02125563816571541,7291.456908782925,7604.551229445354,14896.008138228279,97.89919528187072,96.36538465360962,turbulent,turbulent,0.0005764311692406594
99758858,99759063,0.08283301757541343,0.034,32.31,644.649,0.7926604552671143,0.9045653113153034,95349.25731579783,69057.90141077663,0.019176568724209524,0.02029050561675078,3716.3536505990382,3863.850270686392,7580.203921285431,118.45971002169466,116.60377278207928,turbulent,turbulent,0.0008144389822763415
99758864,99758995,0.045896280778711995,0.027,81.76,1410.524,0.4391988591264306,0.7947750881553677,66528.30802689014,48183.96562366885,0.020657118960317696,0.02192856830282322,9625.444017038815,10052.2650771985,19677.709094237318,91.44907112523437,90.01631616915289,turbulent,turbulent,0.0004512659480701871
99758868,159872586,0.07707603875159293,0.033,38.2,748.796,0.7375697488190711,0.8934819577021172,91410.94430749994,66205.52857528573,0.019344325513565602,0.020475055269094312,4428.919088461466,4607.707005367722,9036.626093829189,115.5745952050705,113.76385976468087,turbulent,turbulent,0.0007578346460889015
99758878,99758953,0.05420137175010781,0.029,46.1,833.903,0.5186734138766297,0.8135955464631464,73148.43332087933,52978.67480913356,0.02023848341510463,0.02146751988052774,5234.345780207306,5459.499176413257,10693.844956620564,95.83142190304525,94.33000758586871,turbulent,turbulent,0.0005329240843598364
99758882,99759094,0.07436379003433355,0.033,49.16,963.634,0.7116152156395555,0.8620409893684678,88194.26088088364,63875.80505988145,0.019461975600659456,0.020610846361060194,5306.1100689500945,5525.047139946351,10831.157208896446,107.58374056430229,105.89819979728675,turbulent,turbulent,0.0007311670061836676
99758886,99758931,0.18913913289783824,0.047,57.13,1356.495,1.8099438554817056,1.0808861655925706,157498.45018567724,114070.23768679687,0.01737186154124601,0.01830350144542322,6121.817075069076,6340.141012724833,12461.958087793908,169.14171249837298,166.4917279345027,turbulent,turbulent,0.00185967247620432
99758887,99759170,0.03413965512752925,0.024,46.24,733.968,0.32669526437827034,0.748222780531602,55672.488825570144,40321.50173834438,0.021461226276204226,0.022819957066689604,5666.555988736341,5925.860099083041,11592.416087819382,81.04993299215535,79.78010387573322,turbulent,turbulent,0.0003356712913665868
99758888,99759020,0.02380203792574514,0.021,42.35,605.986,0.22777069785402046,0.6813493310237516,44359.59750775253,32127.997611624345,0.02254003185936796,0.024023532191533286,5158.9688209636215,5408.012077716581,10566.980898680202,67.20947059112837,66.15648338305515,turbulent,turbulent,0.00023402874978806416
99758888,99759073,0.01741019096554705,0.019,42.8,562.264,0.1666046982349,0.6088223867341063,35862.67517724166,25973.994516959163,0.023601378956296507,0.025218069541261802,4808.638640172101,5053.912540805402,9862.551180977503,53.662639860730195,52.821894161830905,turbulent,turbulent,0.0001711822003624033
99758888,159872680,0.0222188933573562,0.02,23.11,317.485,0.21262098906560956,0.701223906121698,43479.563722592415,31490.622050612288,0.022682005218707724,0.02417141274239878,3180.7865203263973,3331.9441947354835,6512.730715061881,71.18758075096707,70.07226751839505,turbulent,turbulent,0.0002184627992913178
99758895,159548670,0.16605585158699632,0.045,70.84,1645.897,1.5890512113588164,1.0351980305165462,144422.35392421624,104599.71015587938,0.017651548369964066,0.018613692233526317,7340.285654385293,7610.7925151485815,14951.078169533874,155.1449632717141,152.71426920010103,turbulent,turbulent,0.0016327107562442253
99758895,159872779,0.1548185353748809,0.043,43.35,984.132,1.48151708492709,1.0570129884463053,140911.76277493182,102057.12026786502,0.017765690752917465,0.01873213427929355,4990.149414022511,5170.514383891388,10160.6637979139,161.75266866549273,159.2184500579301,turbulent,turbulent,0.0015222221051338107
99758895,160025394,0.12827415880294812,0.04,44.01,961.839,1.2275039119899342,1.0120768082774265,125508.15137217888,90900.86055943221,0.018168864302647882,0.01917615342141573,5088.959894253734,5278.851067206724,10367.810961460458,148.29201042048615,145.96868323670017,turbulent,turbulent,0.0012612298622673404
99758899,99759062,0.07802458092210564,0.033,27.23,533.762,0.7466467073885708,0.904477661804194,92535.90009047033,67020.29198025439,0.01930459247190904,0.02042917472626587,3262.777377608921,3391.9612976701924,6654.7386752791135,118.43675439316699,116.58117680499628,turbulent,turbulent,0.0007671609961677845
99758900,99759096,0.07884942594414682,0.033,37.41,733.311,0.7545399611880078,0.9140394420543364,93514.15304162586,67728.8040102113,0.019270608519023673,0.020389924156968907,4524.866067291945,4705.763437077941,9230.629504369885,120.9541238312292,119.05910600059028,turbulent,turbulent,0.0007752711189177532
99758900,159872625,0.19721767083165515,0.048,47.3,1134.727,1.887250438580432,1.0805817566727323,160804.18115774484,116464.45500936614,0.017295410768875537,0.018221334419313114,4970.863435871363,5146.025251536866,10116.888687408229,169.0464554817737,166.39796333287225,turbulent,turbulent,0.0019391030753263252
99758903,99759142,0.03826849394704321,0.025,51.51,842.24,0.3662056837037628,0.7729575330427381,59909.281506577885,43390.05223888882,0.021132867705987872,0.02245365172714376,6363.622536802145,6650.089952207455,13013.7124890096,86.49720512839467,85.14203226758794,turbulent,turbulent,0.00037626726848508926
99758922,99758926,0.14907672229120544,0.043,35.89,814.775,1.4265715051789996,1.0178111513279018,135685.7153821844,98272.08957359233,0.01787180170693684,0.018854631328291974,3878.590160817707,4019.6595786251482,7898.249739442856,149.97719138538383,147.62746205940388,turbulent,turbulent,0.0014657668830355436
99758922,99759023,0.10333122285151244,0.037,15.47,323.973,0.9888155296795449,0.9528453113998194,109300.61202312286,79162.34590303173,0.01866099795393522,0.019720937610289133,1840.7011973646745,1907.4268573683926,3748.128054733067,131.44243908699178,129.38309825690922,turbulent,turbulent,0.0010159834621494602
99758926,159872848,0.06702255884108095,0.031,35.38,667.621,0.6413641994361814,0.8804240501075236,84615.91589478626,61284.1436015733,0.01966583880134411,0.020826993972013874,4310.1198850996725,4486.570754344855,8796.690639444529,112.22112075120468,110.46292501498863,turbulent,turbulent,0.0006589858272685745
99758926,159872851,0.06684887865361096,0.031,29.54,557.42,0.6397021880728321,0.8781425464359263,84396.64482561687,61125.33376599395,0.019674521522646277,0.02083702380345454,3600.0104929830395,3746.495212389219,7346.5057053722585,111.64026165013213,109.89116637546923,turbulent,turbulent,0.0006572781517635036
99758928,99758975,0.10012918616581172,0.036,58.64,1209.215,0.958174030294849,0.9753263672795903,108855.63971684675,78840.06910169737,0.018702116983560547,0.01976008012683467,7130.0447974225135,7407.689550843728,14537.734348266242,137.7180095676036,135.560347840461,turbulent,turbulent,0.0009845000805723092
99758928,99758981,0.18670180439854697,0.047,57.16,1357.207,1.7866201377851385,1.0669573999504471,155468.85717998704,112600.27937105726,0.01740677646992066,0.01834379773235053,5979.766503165047,6194.1997358135495,12173.966238978595,164.8105339731437,162.22840704217597,turbulent,turbulent,0.0018357079340381645
99758931,99759105,0.13717524760265432,0.041,45.29,1002.902,1.3126817952407113,1.030154395163251,130943.71101591237,94837.633142213,0.01802138099463704,0.019013230703058416,5251.060502909143,5444.944300332794,10696.004803241936,153.63686842447783,151.22980204355676,turbulent,turbulent,0.0013487480273104528
99758931,160025498,0.021984929544271666,0.02,18.84,258.824,0.2103821009021212,0.6938400541780573,43021.7261356263,31159.027407581798,0.02272748099418429,0.024224058464601537,2556.60872387291,2677.7482524717225,5234.356976344632,69.69627083315105,68.60432231767797,turbulent,turbulent,0.0002161623971642967
99758936,99759110,0.020524685013278518,0.02,8.84,121.444,0.1964084690265887,0.6477550238641218,40164.21230202832,29089.436996961525,0.023028180264377418,0.02457199052368906,1091.2334660715176,1142.1384656041394,2233.371931675657,60.74525880816771,59.79354798656007,turbulent,turbulent,0.00020180483656216243
99758936,99759120,0.029923451352563427,0.023,25.83,397.11,0.28634881677094187,0.7140856270197601,50918.616636132305,36878.44988645293,0.021864089775433783,0.023271798888510588,3094.9438955791184,3237.9206110573546,6332.864506636473,73.82294906419293,72.66634687192543,turbulent,turbulent,0.00029421631589830115
99758954,99759047,0.1449458524255323,0.042,30.38,681.302,1.3870416500050937,1.0372931079777714,135066.99918035316,97823.97656600177,0.017908565413346955,0.018890137202512,3518.8893490572195,3645.2030578681147,7164.092406925334,155.77357658383514,153.33303387376887,turbulent,turbulent,0.0014251509360642546
99758954,99759148,0.07144439205940994,0.032,41.49,798.351,0.6836783929130138,0.8807699091488178,87379.77369101673,63285.902446671986,0.019524983888258882,0.0206741823482291,4850.893864153878,5049.426956191088,9900.320820344965,112.30930624016547,110.54972888033302,turbulent,turbulent,0.0007024626128734553
99758954,99759183,0.03805008571578161,0.025,32.72,535.005,0.36411565278259916,0.7685460637054339,59567.363681744966,43142.41394465759,0.021154664572623497,0.022478844072979356,4031.528240241004,4211.496922517484,8243.025162758488,85.51269856881162,84.17295021297996,turbulent,turbulent,0.0003741198134871167
99758959,99759083,0.1642260594951614,0.044,55.14,1266.621,1.5715412391881474,1.0708558162828505,146077.10212055477,105798.18239383228,0.0176426918382268,0.018596897183727475,6283.60882028346,6510.848234746608,12794.457055030067,166.01709358085455,163.4160631855161,turbulent,turbulent,0.001614719693589837
99758959,99759189,0.0437199349822404,0.026,28.02,471.016,0.4183725835621091,0.8164452974534298,65811.06339181117,47664.49215642785,0.020738473549355624,0.022010458425192,3691.2259341496833,3850.4209157952,7541.646849944884,96.50392797006258,94.99197733591028,turbulent,turbulent,0.0004298674658291413
99758962,159872719,0.04608018058972868,0.027,16.23,280.0,0.44095866593041805,0.7979596378842934,66794.87741041805,48377.03185957913,0.02064248768442274,0.02191166620003662,1998.601673475148,2082.6665089737435,4081.2681824488914,92.18338594116098,90.73912629532269,turbulent,turbulent,0.0004530741059679587
99758966,159872833,0.1540480198642391,0.043,36.32,824.537,1.474143730758269,1.0517523463624903,140210.4598037659,101549.19275164473,0.017779594527344206,0.018748191062658844,4168.497879524464,4318.134707474541,8486.632586999005,160.14662327436395,157.63756697261277,turbulent,turbulent,0.0015146461663755261
99758970,159872827,0.04040457525457311,0.026,24.9,418.569,0.38664665315380964,0.7545328115332199,60820.49446043465,44050.00970581748,0.021032529403513647,0.02235024248675233,2849.4492579503453,2975.44772055257,5824.896978502915,82.42274368262827,81.13140640547431,turbulent,turbulent,0.0003972698582383877
99758975,99759088,0.06121833173858548,0.03,61.14,1130.234,0.5858213563501002,0.8586837840622872,79864.3542684926,57842.76520416181,0.01989652656650669,0.021083199797987007,7320.936558915333,7629.766840564743,14950.703399480077,106.74740585912774,105.0749681524171,turbulent,turbulent,0.0006019169318857229
99758979,99759067,0.06481330126985746,0.031,54.03,1019.546,0.6202229786589231,0.8514027245684712,81826.73034190664,59264.04080948569,0.019778796126493373,0.020957439139278097,6134.465000081786,6392.032086718406,12526.497086800191,104.94478883942718,103.3005931742935,turbulent,turbulent,0.0006372637466229499
99758981,99759102,0.1723907854280348,0.045,81.17,1885.904,1.649672587828084,1.074690231321406,149931.98245301057,108590.12806224353,0.017548624334148277,0.018494893186683084,8988.5015586823,9315.891885092497,18304.393443774796,167.20813747169055,164.58844670051096,turbulent,turbulent,0.0016949977188746288
99758989,99759180,0.032919118584589756,0.024,83.66,1327.935,0.3150154888477489,0.7214728546027308,53682.125806548145,38879.95623491124,0.02160485489967328,0.022985930935688847,9534.19041665802,9979.99231130072,19514.18272795874,75.35824879943206,74.17759269084075,turbulent,turbulent,0.0003236706113363354
99758995,99759176,0.03001584935682435,0.023,29.46,452.918,0.28723300819927605,0.7162905894764849,51075.843772182656,36992.32362145753,0.021851600333704382,0.02325736356759656,3539.303200754452,3703.272507238783,7242.5757079932355,74.27955577106866,73.1157998098869,turbulent,turbulent,0.00029512480068803027
99758997,99759177,0.06596758969745362,0.031,68.96,1301.275,0.6312688009325704,0.8665657280405729,83284.0183684559,60319.50003064388,0.019719091230267542,0.020888500843661992,8056.847332913229,8394.585349572239,16451.43268248547,108.71609009533462,107.01280853136356,turbulent,turbulent,0.0006486130553858339
99759000,99759044,0.04063074867918081,0.026,58.57,984.562,0.38881099214527093,0.7587564735538728,61160.95044671293,44296.58924505022,0.02101136542995282,0.022325801480897262,6658.420303700808,6958.982441268932,13617.40274496974,83.34808493190019,82.04225010715338,turbulent,turbulent,0.00039949366293785734
99759001,99759011,0.11766157375051133,0.039,51.96,1120.154,1.1259480741675725,0.976561771279419,118076.31601801552,85518.26013194148,0.01837412039367618,0.019405557464863353,5771.201188249582,5992.045873613963,11763.247061863545,138.06711349513765,135.90398227140852,turbulent,turbulent,0.0011568837546109504
99759006,99759111,0.03337561743261247,0.024,43.93,697.301,0.31938389887667434,0.7314777253637595,54426.55122386691,39419.115726281074,0.021550241109930004,0.0229228309353712,5170.113159134767,5408.393737170563,10578.50689630533,77.46276916302787,76.24914101935725,turbulent,turbulent,0.0003281590444283141
99759013,99759087,0.07500906349229863,0.033,62.62,1227.477,0.7177900812660156,0.8695211375677542,88959.54484052323,64430.07161343209,0.019433425491766285,0.020577902307357974,6836.875576949815,7119.745576779115,13956.621153728931,109.45890383332627,107.7439844249085,turbulent,turbulent,0.00073751152765322
99759015,99759041,0.011364951674930434,0.016,63.77,709.377,0.10875551842038694,0.5604306882972926,27799.716023588615,20134.294722886025,0.02504493261828355,0.026831544534572944,7610.309766699169,8022.2697280458,15632.579494744969,45.471012411009575,44.75860694217,turbulent,turbulent,0.00011174360112286357
99759020,159872669,0.013306097445405708,0.017,68.81,814.298,0.1273310760325905,0.5812288157744373,30633.352407715574,22186.591589771084,0.02448479326285175,0.02620336529678716,8127.449126976246,8558.258246140032,16685.707373116278,48.90858311090358,48.14232038144284,turbulent,turbulent,0.0001308295264221148
99759023,99759137,0.0819341117974306,0.034,36.27,723.659,0.7840584860998143,0.8947489481221613,94314.52502140192,68308.48350460171,0.019211673737607748,0.020331027522076574,4074.814080079934,4238.022130395942,8312.836210475876,115.90260569613235,114.08673123518257,turbulent,turbulent,0.0008056006720419457
99759028,1007176059,0.07259123804269493,0.032,34.33,660.578,0.6946529956238751,0.8949082817122747,88782.41901543298,64301.786002083565,0.019472455329229154,0.020613517479171676,4152.780315008243,4320.56524055687,8473.345555565113,115.94388838797857,114.1273671410023,turbulent,turbulent,0.000713738745299803
99759036,1006795433,0.05255827065955863,0.029,21.0,379.869,0.5029499584646758,0.7889316000260915,70930.95677590124,51372.63947194554,0.020348252812759666,0.021594219977976295,2303.034208408508,2400.331203273986,4703.365411682495,90.10927806566916,88.69751397502345,turbulent,turbulent,0.0005167686234200526
99759038,99759140,0.10617593453994437,0.037,80.8,1692.114,1.016037651099946,0.9790771716237299,112309.66117588228,81341.68767853409,0.018578578800233045,0.01962576493404212,9522.942037064744,9894.39736013425,19417.339397198994,138.77928829081964,136.60499925044402,turbulent,turbulent,0.0010439535175719467
99759038,160032071,0.1589009686232786,0.044,23.99,551.074,1.520583431801709,1.0361329193813487,141340.49792092608,102367.63710120907,0.01773396734722404,0.018702275763897304,2660.1152821408155,2753.056786068045,5413.17206820886,155.42531309604425,152.99022671518958,turbulent,turbulent,0.00156236180880945
99759045,159872763,0.10072677863980188,0.037,58.41,1223.222,0.9638926185626974,0.9288290229300997,106545.7104699968,77167.07372988758,0.01873940641252227,0.019811430077756025,6283.080605351538,6531.413150866241,12814.49375621778,124.89997783089024,122.94313934090049,turbulent,turbulent,0.0009903757883586329
99759047,155463633,0.08214734100187167,0.034,22.52,449.319,0.7860989569557097,0.8970774850672406,94559.97359826905,68486.25273007734,0.019203295949896625,0.020321357768865265,2586.3233028986315,2687.3484475729197,5273.671750471551,116.50665150976043,114.68131331536289,turbulent,turbulent,0.0008076972053005399
99759051,99759091,0.08858392389242709,0.035,40.07,813.06,0.8476930516021731,0.9128787665101944,99055.73350780463,71742.3635099543,0.019024739032001393,0.020124041481551544,4500.260514284193,4678.8552498397485,9179.11576412394,120.64713629389954,118.75692811206463,turbulent,turbulent,0.0008709836117621738
99759051,160025393,0.0904679430136741,0.035,42.08,853.845,0.8657219427145847,0.9322940393487983,101162.46899430758,73268.19323974077,0.018958398311472804,0.020047454099572325,4906.1286361525135,5099.562545108557,10005.69118126107,125.83360008332822,123.86213430524431,turbulent,turbulent,0.0008895078507747221
99759055,99759172,0.029257032618282563,0.023,43.34,666.309,0.27997160400270393,0.6981823799604633,49784.61910188474,36057.13787915786,0.021955862978607122,0.02337785163757648,4936.759647425715,5169.638993280249,10106.398640705964,70.57137438092059,69.4657154042069,turbulent,turbulent,0.0002876638877530455
99759062,99759077,0.03928957098763152,0.025,36.12,590.598,0.3759767558625026,0.7935815270632999,61507.77639245346,44547.78230771166,0.021033320919061016,0.02233856847691537,4709.007758918178,4917.305984907748,9626.313743825925,91.17460833379067,89.74615345336727,turbulent,turbulent,0.0003863068030825747
99759063,993164649,0.041075579636650233,0.026,35.15,590.872,0.393067747719141,0.7670634425266112,61830.54884278904,44781.55432315133,0.020970236596576073,0.022278298197526816,4110.104810589799,4292.840095503196,8402.944906092995,85.18308749176452,83.84850323326495,turbulent,turbulent,0.00040386737384313215
99759067,159872753,0.04057168808853432,0.026,31.8,534.558,0.38824581902903654,0.7576535501044729,61072.047288998416,44232.20001252352,0.02101687541241955,0.02233216483217728,3643.5388342099604,3805.7845592583417,7449.323393468302,83.1059525782022,81.80391130024073,turbulent,turbulent,0.00039891296156119944
99759074,159872613,0.07043696876193067,0.032,38.14,733.89,0.6740379785830687,0.8683503461765782,86147.64871651074,62393.52040395322,0.019572149675152632,0.020728638408804827,4353.392846742955,4532.043112063529,8885.435958806484,109.1643341931484,107.45402987930383,turbulent,turbulent,0.0006925573259584459
99759074,159872622,0.05308680930768712,0.029,38.18,690.638,0.5080077445711686,0.7968652865060862,71644.25558756938,51889.255126847354,0.020312404932578687,0.021552850112592333,4189.333369489788,4369.99942068272,8559.332790172508,91.93071190932447,90.49041096932031,turbulent,turbulent,0.000521965373354746
99759078,99759099,0.3032499683969646,0.056,63.13,1628.438,2.9019135731766945,1.2207282377087647,211936.3673442717,153497.58533456275,0.016442886313720408,0.017281084122231182,6880.788180553695,7107.42175817363,13988.209938727327,215.73906303295294,212.35902638547805,turbulent,turbulent,0.0029816443112397843
99759078,160032118,0.07857057588058576,0.033,32.87,644.318,0.7518715395271365,0.9108069523632293,93183.44134388962,67489.28189477396,0.0192820390815118,0.020403127050210003,3964.521241446651,4122.426832783571,8086.948074230222,120.10013091338105,118.21849279858233,turbulent,turbulent,0.0007725293817624262
99759078,160032125,0.08104260737694952,0.034,22.77,454.307,0.775527343320091,0.885013410322669,93288.31244488638,67565.23611148575,0.01924704744318385,0.02037185104154569,2549.451359327799,2649.6419938452823,5199.093353173081,113.39411340109483,111.6175401022431,turbulent,turbulent,0.0007968351341662979
99759083,99759126,0.08975991057619676,0.035,60.11,1219.692,0.858946512690878,0.9249975937887841,100370.73761281214,72694.7718075628,0.018983091929522966,0.0200759655032078,6854.6671947332425,7128.700338791893,13983.367533525136,123.8716757415363,121.93094791179423,turbulent,turbulent,0.0008825462642639725
99759083,160032146,0.05272447392440445,0.029,24.74,447.522,0.5045404203292292,0.7914264120893293,71155.25937274951,51535.09345486463,0.020336923900048563,0.021581146704662182,2712.770094229377,2828.1758418628183,5540.945936092196,90.68007827629036,89.25937131918754,turbulent,turbulent,0.00051840278358751
99759085,99759127,0.014566272007376908,0.017,41.33,489.099,0.13939016275001825,0.6362749907576581,33534.531480730046,24287.807100403566,0.02404656976042232,0.025695661550240598,5769.436554492221,6064.552599243335,11833.989153735556,58.6111865369017,57.69291074733614,turbulent,turbulent,0.00014321993930074687
99759085,159872776,0.030443398687611554,0.023,27.47,422.324,0.2913243893551345,0.7264935178873785,51803.3741700264,37519.2466820246,0.021794529402878716,0.023191392839782173,3391.3941596097147,3547.3968189454094,6938.790978555124,76.41072038271281,75.21357494450314,turbulent,turbulent,0.00029932859347539607
99759091,160025398,0.06792802306075951,0.031,39.81,751.215,0.6500289288110959,0.8923184404337284,85759.06359882615,62112.082734670905,0.019621097681625694,0.02077530358618749,4956.251417121068,5158.908299833245,10115.159716954313,115.27378223650624,113.46775970644208,turbulent,turbulent,0.00066788862206162
99759094,159872860,0.017810057586906188,0.019,37.24,489.222,0.17043117308044198,0.6228054470734747,36686.34717397057,26570.549342305436,0.02349623773963544,0.02509644303894003,4366.369202830873,4586.907151893285,8953.27635472416,56.155928358692286,55.276119699300985,turbulent,turbulent,0.00017511380847808636
99759096,159872596,0.04132438526296905,0.026,17.49,294.007,0.3954486628035315,0.7717097482375064,62205.072795136126,45052.80801620841,0.020947513692286878,0.022252050055476574,2111.0850300058473,2202.135960850628,4313.2209908564755,86.2181657813039,84.86736469817153,turbulent,turbulent,0.0004063137051131385
99759099,160032135,0.276446144674742,0.054,24.15,612.661,2.6454176523898756,1.1967881998076222,200359.30966216733,145112.75538890593,0.0166155615115147,0.017470171593636993,2775.463868064799,2861.999193577037,5637.463061641836,207.36020029105066,204.11143733473594,turbulent,turbulent,0.002718101106459556
99759105,99759131,0.04818402064554358,0.028,34.76,614.487,0.4610911066559194,0.7758562339747425,67350.0238343973,48779.10365431511,0.020573107760577223,0.021842932625670615,3796.7182950466336,3962.611166431692,7759.329461478325,87.14717528618623,85.78181918400347,turbulent,turbulent,0.0004737596900995535
99759105,160025438,0.04727229096134411,0.027,22.86,394.381,0.45236642068271876,0.8186031325120985,68522.88422620491,49628.56257603274,0.02054966265662724,0.02180440805979693,2910.2335703454087,3033.7198389857413,5943.95340933115,97.01471477841929,95.49476152245609,turbulent,turbulent,0.00046479529138699293
99759121,160032106,0.12038059248041176,0.039,28.59,616.343,1.1519673921570504,0.9991289498609646,120804.91894739146,87494.48519536186,0.0183065819300543,0.01932758128615508,3377.028828276379,3501.579731890363,6878.608560166742,144.5219765471302,142.2577154057893,turbulent,turbulent,0.0011836179593035937
99759126,99759132,0.03880117605186146,0.025,32.11,525.031,0.3713031201135068,0.7837167922444748,60743.19470460535,43994.02438335758,0.021080458870523434,0.022393069386749474,4101.636077039435,4283.3185959060565,8384.954672945492,88.92197730239852,87.52881494309906,turbulent,turbulent,0.00038150475812416974
99759137,159872883,0.052586034975146634,0.029,19.96,361.056,0.5032156456951831,0.7893483592848266,70968.42660594267,51399.77746862977,0.02034635669575044,0.021592031955088672,2195.5635505510727,2288.0431104519253,4483.6066610029975,90.20450506632218,88.79124903097484,turbulent,turbulent,0.0005170416104678866
99759140,160032157,0.06744141243032861,0.031,33.77,637.24,0.6453723677543407,0.8859262090794287,85144.7181472345,61667.135298031084,0.019645033444899172,0.020802958715279166,4166.443289942824,4336.30659265007,8502.749882592894,113.62814236006281,111.84790247229226,turbulent,turbulent,0.000663104120926524
99759161,160032148,0.038540310290935506,0.025,21.4,349.911,0.36880679704244507,0.7784477540821768,60334.8096678603,43698.24637313386,0.02110599265414536,0.022422586993981485,2729.3971608382853,2848.8407545453074,5578.237915383593,87.73032672427522,86.35583424593476,turbulent,turbulent,0.00037893984800670545
99759162,155463653,0.3757200304741439,0.061,48.13,1289.74,3.5954069901831947,1.2746735066027057,241061.17145976616,174591.59180966884,0.01605552286113867,0.01685774408272903,5201.699427013401,5364.467198214562,10566.166625227963,235.22784259481438,231.54247047305128,turbulent,turbulent,0.003694191618234915
99759165,159872789,0.03167151405311597,0.023,14.68,225.69,0.3030766895035021,0.7558009503922755,53893.17105689874,39032.808417531334,0.021636894278891403,0.023009104741998566,1986.1767370849227,2073.885868260611,4060.0626053455335,82.7000313460339,81.40434973526216,turbulent,turbulent,0.0003114037907539296
99759176,159872876,0.014208554060067224,0.017,47.43,561.287,0.13596702449825093,0.620649374024492,32710.991747351218,23691.348068455656,0.024165168299839182,0.02583311074776879,6322.284865116924,6648.986734097611,12971.271599214535,55.767792034855034,54.89406440214634,turbulent,turbulent,0.00013970274954385267
155463247,155463411,0.08977055359404824,0.035,43.58,884.282,0.8590483597516577,0.9251072726625716,100382.63877832491,72703.39137668995,0.01898271864158841,0.020075534535806055,5004.817114000903,5202.992487285523,10207.809601286426,123.90105292358963,121.95986483435384,turbulent,turbulent,0.0008826509095960035
155463247,155463500,0.20546644552438975,0.048,86.45,2073.936,1.9661860815731076,1.125777886463157,167529.93475997736,121335.66682843496,0.017187114286903178,0.018096298989294185,9649.596697670831,9991.318627250379,19640.91532492121,183.48316968648794,180.60849400644912,turbulent,turbulent,0.0020202074931348546
155463249,155463337,0.1354813959982235,0.041,20.67,457.716,1.2964726889782154,1.0174339612252483,129326.80695435095,93666.56999586697,0.018056977185625923,0.019054335225683155,2423.673504680562,2509.324899072753,4932.998403753315,149.8660520447833,147.5180639660254,turbulent,turbulent,0.001332093572152112
155463253,155463277,0.6460139122136579,0.076,33.52,984.549,6.181951313049358,1.4119163478579568,332675.6601858095,240944.5399955964,0.015141482057548209,0.015862069701140156,3500.909699544769,3596.539354342915,7097.4490538876835,288.6082492023308,284.08655319905085,turbulent,turbulent,0.006351801836998612
155463253,155463300,0.8033804936418917,0.083,82.62,2511.896,7.687851613798006,1.4721747966125516,378822.6512008767,274367.07988353434,0.0147962312485067,0.015486619881770225,8015.9993442804325,8244.16441475875,16260.163759039184,313.7686604383342,308.85277012064665,turbulent,turbulent,0.007899077092376486
155463253,155463589,0.05892301435146042,0.03,33.26,614.844,0.563856596664693,0.8264883327387055,76869.92374812538,55674.01115742547,0.02002828643107958,0.0212353471749717,3758.69642944221,3916.920631489472,7675.617060931681,98.89270610319605,97.34332989798969,turbulent,turbulent,0.0005793486854123963
155463254,155463281,0.08385260911959744,0.034,43.38,865.518,0.8024173121492578,0.9156996049771221,96522.91124449724,69907.93506159005,0.019137415626081518,0.020245300857310442,5061.53700427659,5263.746098844243,10325.283103120833,121.39389896889014,119.49199107364704,turbulent,turbulent,0.0008244639110292603
155463254,155463591,0.1032700029379957,0.037,41.59,870.978,0.9882296931865617,0.9522807859258244,109235.8554681269,79115.44515187222,0.018662807919207026,0.019723027050951178,4721.5097105302675,4904.2180463022705,9625.727756832537,131.28673569380365,129.22983430685073,turbulent,turbulent,0.001015381529665059
155463255,155463260,0.1627159254102794,0.044,33.0,758.043,1.5570901953136784,1.0610088049550868,144733.85603883571,104825.31948862328,0.017668133690191178,0.018626278030156325,3762.372622044225,3895.563904982543,7657.936527026768,162.97792446856724,160.42450947876998,turbulent,turbulent,0.0015998716039850804
155463255,155463643,0.05165635579130012,0.028,36.31,641.888,0.4943191941751207,0.8317675679230432,72203.53858253502,52294.32288525833,0.0203224629339008,0.02155348296667442,4499.505692447428,4691.323221918024,9190.828914365451,100.16010512595078,98.59087227038329,turbulent,turbulent,0.0005079007269108423
155463260,155463261,0.09002595647972185,0.035,38.85,788.305,0.8614924065045153,0.9277392611881647,100668.2337155184,72910.23710964413,0.01897378004811672,0.02006521447124858,4498.5012202432545,4675.6810313377855,9174.18225158104,124.60706844315936,122.6548190361618,turbulent,turbulent,0.0008851621070914839
155463268,155463601,0.11543773746684861,0.039,44.11,950.923,1.1046673441803696,0.9581044837301808,115844.64099079838,83901.94136503148,0.01843107104565732,0.019471280501245563,4750.199893511732,4932.285097805033,9682.484991316764,132.89742063593837,130.81528425419395,turbulent,turbulent,0.0011350183317079818
155463269,155463294,0.05219978793097623,0.028,27.24,481.549,0.49951950173182996,0.8405178799074156,72963.12997962507,52844.46652863232,0.020285451109761276,0.02151071174706696,3466.365528056311,3612.067707569207,7078.433235625518,102.27858701236376,100.67616338312543,turbulent,turbulent,0.0005132439141051411
155463269,159872717,0.1659653453903344,0.044,37.37,858.426,1.588185123352482,1.0821970396109277,147624.17597781622,106918.67013456109,0.017613808921919043,0.018563534924164578,4396.977517953343,4552.458034613449,8949.435552566792,169.55222367702837,166.89580753415453,turbulent,turbulent,0.0016318208722721492
155463275,155463296,0.1041613118352362,0.037,34.1,714.122,0.99675896493049,0.9604997876980669,110178.65480100652,79798.27945192881,0.01863660951240371,0.019692780883060323,3956.9973275905754,4108.28844473071,8065.285772321286,133.56275023962036,131.47018997630587,turbulent,turbulent,0.001024145145097776
155463277,377595955,0.5567985781379083,0.072,350.36,10068.646,5.328216058735965,1.355899202112737,302662.3292246816,219207.00675338233,0.01539134828003586,0.016136169630704893,33490.24860200999,34548.14607002608,68038.39467203607,266.1617339361422,261.9917129755792,turbulent,turbulent,0.005474610011626015
155463286,155463302,0.24879210374653987,0.052,42.41,1057.154,2.3807856817850706,1.1615132961080588,187251.79849531603,135619.4752168002,0.016821368100913333,0.017697061398388,4661.269844904856,4817.0884315309095,9478.358276435765,195.31661007859566,192.25653699472684,turbulent,turbulent,0.0024461983120347593
155463289,155463304,0.1923467835766048,0.047,41.97,996.536,1.8406390772880845,1.099217143373912,160169.49981407778,116004.77904657331,0.017326898273627045,0.018251590089057385,4685.882221063202,4849.433667995011,9535.315889058213,174.92738053903182,172.18675049940651,turbulent,turbulent,0.0018912110562389573
155463296,155576276,0.014106869062720585,0.017,140.23,1659.482,0.134993962322685,0.6162076321214053,32476.89212715245,23521.798467891458,0.0241996813785649,0.025873102673164665,18344.199970633024,19301.69253794612,37645.89250857914,54.97243226600598,54.11116572925666,turbulent,turbulent,0.0001387029522628183
155463300,155463310,0.14419848175007433,0.042,33.26,745.889,1.379889777512673,1.031944611019878,134370.56590737382,97319.57599007168,0.017923198747334737,0.01890703405412846,3801.2136663292,3938.715106177853,7739.9287725070535,154.17131674817998,151.75587703470205,turbulent,turbulent,0.001417802564242004
155463300,155463342,0.2523768121923263,0.052,79.65,1985.436,2.4150891118882902,1.178248901699037,189949.80656489165,137573.54156738688,0.01678540811976225,0.01765552208916126,8813.460795257308,9114.832895614592,17928.2936908719,200.98557747275376,197.83668729069132,turbulent,turbulent,0.0024814442367131124
155463300,155463390,0.3118353446521437,0.057,87.98,2287.744,2.984070283752571,1.2116296916422793,214113.09610127224,155074.10857271528,0.01640096446149836,0.01723768616667184,9179.755822065259,9486.24419195632,18666.000014021578,212.53507940504576,209.20524035242445,turbulent,turbulent,0.003066058296198881
155463302,155463313,0.15787817998934797,0.044,39.95,917.691,1.5107959807593105,1.0294637028097553,140430.73974864994,101708.73327817651,0.017752009852279683,0.018723096800734185,4275.101431189977,4430.057370781323,8705.1588019713,153.4309182547629,151.02707854550442,turbulent,turbulent,0.0015523054453147373
155463304,155463314,0.10878145474952743,0.038,42.29,898.832,1.0409708588471525,0.9510031372440848,112037.65612652294,81144.68459313324,0.018558291897559795,0.019610378381484734,4638.017576807529,4816.860111296946,9454.877688104476,130.93468448718326,128.8832987725589,turbulent,turbulent,0.0010695717708954033
155463308,155463317,0.21140512427542726,0.049,34.38,833.096,2.023015543305524,1.111520892938899,168854.32103137468,122294.87027830585,0.017145915941303807,0.01805471213628341,3765.15441812023,3893.2731206893427,7658.427538809572,178.86528860566636,176.06296239756566,turbulent,turbulent,0.002078598357305144
155463310,155463324,0.08748636777604107,0.035,33.52,680.154,0.8371901222587663,0.9015681852029259,97828.43151668242,70853.474573741,0.01906434081350601,0.020169744929847785,3698.5947988475914,3845.0267380902446,7543.621536937836,117.67601755630932,115.83235861815737,turbulent,turbulent,0.000860192112036756
155463313,155463327,0.08140104927514265,0.034,39.18,781.719,0.7789574093315086,0.8889277203009616,93700.91565293037,67864.06918543935,0.019232757240302937,0.02035536025605284,4340.10774088349,4514.897593592153,8855.005334475642,114.39938919457104,112.6070659940789,turbulent,turbulent,0.0008003594420246207
155463317,155463331,0.09791788637264968,0.036,47.75,984.653,0.9370132667239204,0.953786803473895,106451.6208407543,77098.92812998546,0.018770504171577083,0.019839073718198007,5596.687491988803,5815.239904431578,11411.927396420382,131.70231999707318,129.63890754923293,turbulent,turbulent,0.0009627579201902958
155463317,155463656,0.029389573445759116,0.023,21.6,332.078,0.2812399372799915,0.7013453005333338,50010.154435473065,36220.48468719858,0.021937369630818614,0.02335648343963294,2516.408964309452,2632.6836998528115,5149.092664162264,71.21223057373702,70.09653114636487,turbulent,turbulent,0.00028896706877674526
155463319,155463321,0.23592235768740918,0.051,33.65,831.155,2.2576302171043943,1.1450462477904753,181047.1415717482,131125.67423525391,0.01692606083479555,0.017812382826832944,3722.9216115652994,3846.7037610469215,7569.625372612221,189.8177681309231,186.84384674828308,turbulent,turbulent,0.0023196591228399365
155463319,155463336,0.31056250295067,0.057,27.64,718.723,2.9718899803891867,1.2066840919060262,213239.1346269776,154441.13095938414,0.016410829494352294,0.017249079448799345,3006.6959397216206,3100.1634246248213,6106.859364346442,210.80357969743537,207.50086847407485,turbulent,turbulent,0.0030535433362192652
155463321,159872617,0.14773397522871665,0.043,43.98,998.434,1.4137222509925038,1.0086436373618766,134463.5822888955,97386.94427678456,0.01789747816967263,0.018884257498201253,4640.880016831192,4812.0432666472625,9452.923283478454,147.28764334582053,144.98005182655515,turbulent,turbulent,0.0014525645926561994
155463336,155463352,0.25418579363315064,0.053,19.29,485.143,2.432399939073212,1.142335873850052,187701.67732882974,135945.30563232914,0.016796631927526073,0.01767393557039175,2113.80948525154,2179.655499358423,4293.464984609964,188.9202179431242,185.96035869872216,turbulent,turbulent,0.0024992306828277963
155463337,155463413,0.10731278265165184,0.037,19.81,414.861,1.0269165803985822,0.9895603572777972,113512.1843915953,82212.63027434099,0.018546535643437008,0.019588748768640703,2487.9922158964114,2578.791513668699,5066.78372956511,141.7670767393156,139.54597728682066,turbulent,turbulent,0.0010551313479372217
155463339,155463453,0.15828404714684208,0.044,42.44,974.889,1.5146798770032737,1.0321102085322749,140791.75369731867,101970.20218078692,0.01774482984395023,0.018714811435824905,4553.547776387529,4718.917988764154,9272.465765151683,154.2208008672135,151.8045858739441,turbulent,turbulent,0.001556296052494875
155463339,155463567,0.04488015702574398,0.027,51.19,883.13,0.4294751868492247,0.7771791123673578,65055.40013797354,47117.19352031547,0.020739529058015703,0.022023748231610945,5818.070427647634,6076.205764780542,11894.276192428177,87.44461028484825,86.07459419582032,turbulent,turbulent,0.00044127511567680427
155463342,155463353,0.17190522233535893,0.045,33.25,772.531,1.6450260510560664,1.0716632138906699,149509.67776363785,108284.26856815831,0.017556317191493677,0.018503776113521383,3761.018072418415,3893.0511985399817,7654.069270958396,166.2675331530235,163.66257905967674,turbulent,turbulent,0.0016902235174437823
155463343,155463358,0.20277279218503913,0.048,52.01,1247.72,1.940409494593676,1.1110190028143005,165333.6269051562,119744.9631819072,0.01722177145168798,0.018136326218225397,5736.542882148738,5937.189581858132,11673.73246400687,178.70379734578634,175.90400126073789,turbulent,turbulent,0.0019937226885421854
155463343,155463623,0.024655119364875064,0.021,25.7,367.741,0.23593415660167524,0.7057693605049775,45949.476046690834,33279.48718257583,0.022390848169975733,0.023850959685135016,3365.551766762973,3524.2238014900545,6889.775568253028,72.11347232000163,70.98365291784246,turbulent,turbulent,0.00024241650142890308
155463347,155463359,0.10484410252930257,0.037,42.6,892.129,1.0032928471703595,0.9667959864031134,110900.88994625772,80321.36735906337,0.018616759973013684,0.019669860929556124,4969.481622923003,5160.795026233289,10130.27664915629,135.31953114183088,133.19944696259884,turbulent,turbulent,0.0010308585472441712
155463348,155463364,0.19830197311448483,0.048,34.38,824.776,1.8976265369807161,1.0865227925880407,161688.2821613853,117104.77630462658,0.017280801397741297,0.01820447397255041,3696.613623489833,3824.196996761074,7520.810620250907,170.91039943060858,168.23270441613735,turbulent,turbulent,0.0019497642593994966
155463348,155463395,0.5299481092727667,0.07,85.93,2441.099,5.071273772945136,1.365310868636884,296297.54688240774,214597.23291908758,0.015463529175724982,0.016211875547904462,8807.90673121025,9076.629688074278,17884.53641928453,269.8695604622577,265.6414480769681,turbulent,turbulent,0.0052106081778613665
155463352,155463365,0.21811725942863308,0.05,22.72,555.913,2.0872465017094077,1.1013980521111255,170731.15438820262,123654.19049294591,0.017097092303907314,0.018004148948184164,2449.6132117365196,2529.987042381335,4979.600254117855,175.62220069224864,172.87068473540344,turbulent,turbulent,0.0021445940759580503
155463353,155463369,0.10593764392574667,0.037,33.53,702.185,1.0137573581411166,0.9768798290565649,112057.60464105739,81159.13255621961,0.01858535872548551,0.019633596020464644,4016.307200875137,4168.688278999472,8184.9954798746085,138.15706268545466,135.99252220576884,turbulent,turbulent,0.0010416105730433778
155463354,155463370,0.1619850804327482,0.044,27.28,626.649,1.5500964634712746,1.0562432421851085,144083.7782330033,104354.49244404734,0.017680570507220213,0.01864063810291095,3112.4233840850684,3221.386137762367,6333.8095218474355,161.51716885986426,158.98663988533477,turbulent,turbulent,0.0015926857177633166
155463358,155463373,0.09492972942618502,0.036,44.45,916.603,0.9084184634084691,0.9246801226842357,103203.04019771285,74746.1026535468,0.018866575165992765,0.0199499842432451,4929.799593276505,5124.223577887508,10054.023171164014,123.78666161945849,121.84726572675245,turbulent,turbulent,0.0009333774681242464
155463364,155463378,0.08571842143383294,0.034,47.75,952.708,0.8202719754433775,0.9360749232533855,98670.65164633708,71463.46311814287,0.01906753224037618,0.020164588870172247,5788.593753448439,6018.548730964723,11807.142484413162,126.8562966385726,124.86880802351432,turbulent,turbulent,0.0008428091352744249
155463364,155463645,0.024276774267605102,0.021,21.6,309.074,0.23231362935507274,0.6949389778408874,45244.35843086796,32768.79686188227,0.022456067752121934,0.02392641422512076,2761.458623964675,2891.6660131402714,5653.1246371049465,69.9172195494405,68.82180937640865,turbulent,turbulent,0.00023869649936946764
155463365,155463629,0.14826997631952998,0.043,27.02,613.408,1.4188514480337797,1.0123031482430458,134951.43639740325,97740.27876387542,0.0178871880111823,0.018872385150605804,2927.557649737359,3032.3664086250205,5959.92405836238,148.35834562631842,146.0339791526441,turbulent,turbulent,0.0014578347155574155
155463370,155463541,0.0854552515063472,0.034,27.28,544.291,0.8177536029315521,0.933201016273379,98367.71620020567,71244.05830302737,0.019077254303794453,0.020175819506615636,3342.4876396042896,3472.4353983242627,6814.923037928553,126.07855217196712,124.10324866962114,turbulent,turbulent,0.0008402215699027771
155463376,155463392,0.17437501651038168,0.045,41.79,970.949,1.6686604450754228,1.087059997812044,151657.7110009865,109840.00871451934,0.017517513237819998,0.018458963334483533,4809.593720750554,4979.624325364247,9789.218046114802,171.07944633444882,168.3991028208041,turbulent,turbulent,0.0017145072718356374
155463380,155463397,0.14601174595175942,0.042,33.26,745.889,1.3972415880551141,1.0449210875997588,136060.24622829634,98543.34825954551,0.017887884726190822,0.018866254245396657,3890.045974969522,4030.0202195884135,7920.066194557936,158.07303592022257,155.59646701852873,turbulent,turbulent,0.0014356311197413131
155463382,155463388,0.05565756557840693,0.029,33.41,604.353,0.5326082830469563,0.8354539012471087,75113.665817996,54402.019215327,0.020145169852220958,0.021359761292739067,4009.7643806881365,4178.914209985814,8188.67859067395,101.04987706092818,99.46670393091138,turbulent,turbulent,0.000547241817242588
155463390,155463405,0.2314838086217888,0.051,32.66,806.702,2.2151560633664,1.1235038047467494,177640.9929178709,128658.72814095084,0.01697475683012892,0.017868603904232807,3493.5828241110116,3610.4569111433557,7104.039735254368,182.7426429871072,179.87956931992198,turbulent,turbulent,0.002276017982029192
155463392,155463406,0.09642584401851247,0.036,41.79,861.752,0.9227353494594495,0.9392532962637384,104829.54409007267,75924.1185983466,0.018817932398046317,0.01989383657665459,4777.653198823214,4964.492518601757,9742.14571742497,127.71922145693802,125.71821318777035,turbulent,turbulent,0.0009480877138886796
155463395,155463408,0.17524907310236684,0.045,34.38,798.785,1.6770246229891566,1.0925088974077866,152417.89686177406,110390.58290571903,0.017503972106575463,0.018443321839200257,4024.2065049959097,4164.605672830349,8188.812177826259,172.79881977428462,170.09153841658124,turbulent,turbulent,0.0017231012574474769
