u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
155463395,155463435,0.3027091201648791,0.056,87.7,2262.222,2.8967379920084126,1.2185510611942487,211558.37749583513,153223.82142257804,0.016447196250812493,0.017286063835714915,9443.456291188673,9758.815767254,19202.27205844267,214.97020531582422,211.60221455018478,turbulent,turbulent,0.0029763265297970813
155463397,155463416,0.0662176457960619,0.031,33.53,632.711,0.6336616822589656,0.8698505235914682,83599.71395177417,60548.146535948115,0.01970635732638903,0.020873794750033165,4000.9521820290142,4165.190087520692,8166.142269549706,109.54184848054454,107.8256295580593,turbulent,turbulent,0.0006510716816730764
155463400,155463417,0.26570626728618013,0.054,31.51,799.377,2.5426437060878477,1.1502932177881244,192575.39058469073,139475.15388707668,0.016713963274556848,0.01758380022167652,3305.361705341241,3413.0869674220708,6718.448672763312,191.56136592779717,188.56012717217405,turbulent,turbulent,0.002612503422514871
155463402,155463421,0.10168113747803159,0.037,29.42,616.114,0.9730252390242258,0.9376294253574176,107555.20210504773,77898.21077039393,0.018710335859183976,0.019777884730735773,3283.187475404616,3408.9934306929767,6692.180906097593,127.27797681577701,125.28388163428421,turbulent,turbulent,0.000999759329652738
155463405,155463422,0.15252623317686817,0.043,33.06,750.528,1.4595811787260113,1.0413624515717872,138825.36954848337,100546.02367632065,0.017807354959693017,0.01878024481130716,3739.4239064988487,3873.493814970486,7612.9177214693345,156.9981862945684,154.53845732475406,turbulent,turbulent,0.0014996835049008832
155463408,155463424,0.08998395014076016,0.035,47.75,968.895,0.8610904319689968,0.927306375702718,100621.26166308507,72876.2170086248,0.018975247648013314,0.0200669089305797,5495.783672054026,5713.8532801410365,11209.636952195062,124.4908116258379,122.54038364282144,turbulent,turbulent,0.0008847490882138128
155463408,155463626,0.030478080055677603,0.023,21.6,332.078,0.29165626847538373,0.7273211452278733,51862.3889963633,37561.988913832945,0.02178995122376886,0.023186100149131285,2688.590837933567,2811.2051910942146,5499.7960290277815,76.58491497983574,75.38504039228337,turbulent,turbulent,0.00029966959105025737
155463413,155463665,0.07884073604040358,0.033,21.57,422.815,0.7544568042143882,0.9139387068279998,93503.84695532487,67721.33969730798,0.019270963844136995,0.020390334589659595,2659.638903654115,2763.1226161179166,5422.7615197720315,120.92746487305108,119.03286471482792,turbulent,turbulent,0.0007751856771872948
155463417,993163455,0.08175167617161963,0.034,57.6,1149.235,0.7823126906375084,0.892756687747167,94104.52299638596,68156.38689107925,0.019218866858789794,0.020339329533852257,6376.868880309795,6636.286945839461,13013.155826149256,115.38703963145895,113.57924267009732,turbulent,turbulent,0.0008038069104506677
155463417,993163457,0.10344907763112507,0.037,41.68,872.863,0.989943326613637,0.9539320823784356,109425.27520997026,79252.63478738403,0.018657517972074215,0.019716920215668125,4746.557719240239,4930.123082498495,9676.680801738734,131.74244432233846,129.6784032368842,turbulent,turbulent,0.0010171422455618445
155463421,155463430,0.050110037654071606,0.028,29.46,520.794,0.4795218914265225,0.8068688452676122,70042.14644458912,50728.90738676166,0.02043095736204366,0.021678815906464578,3471.0808512090402,3619.7132648273882,7090.794116036428,94.25332947693488,92.77663951963257,turbulent,turbulent,0.000492696864890323
155463422,155463434,0.07765680409971266,0.033,32.98,646.474,0.7431273119589729,0.9002143140687429,92099.72268470479,66704.38499646737,0.01931991420300572,0.02044686831398895,3892.812558320309,4048.601441619353,7941.413999939662,117.32285837623803,115.4847324693056,turbulent,turbulent,0.0007635449045451188
155463427,155463436,0.1712765313280494,0.045,33.74,783.915,1.639009869167937,1.0677439319963529,148962.89164138513,107888.25182732259,0.017566324836739262,0.018515331057711,3788.211453029456,3921.5320572377423,7709.743510267199,165.05361124292688,162.46767596094242,turbulent,turbulent,0.001684042039584506
155463427,155463447,0.25775518132670694,0.053,76.8,1931.52,2.4665567591072435,1.1583770520439558,190337.46608610515,137854.30886175865,0.01676149962248758,0.01763337809359272,8058.157602998089,8334.553828485854,16392.711431483942,194.26327119290525,191.21970102689366,turbulent,turbulent,0.0025343259692918326
155463435,155463439,0.21834224697246316,0.05,34.38,841.21,2.089399492559456,1.1025341421352384,170907.26325359775,123781.73955841726,0.017094398514318643,0.0180010403264781,3623.5566801833093,3746.7708995027506,7370.32757968606,175.98469549318992,173.22750024167047,turbulent,turbulent,0.00214680622072333
155463436,155463442,0.08119738645636565,0.034,33.34,665.2,0.777008482836035,0.8867036516087564,93466.47896232511,67694.27545738475,0.019240865527957833,0.020364717327782528,3693.20787278859,3841.1401942568746,7534.348067045465,113.82765809961644,112.04429234997384,turbulent,turbulent,0.0007983569683286546
155463439,155463445,0.08028496959822286,0.034,47.74,952.508,0.7682772210356255,0.8767397427292585,92416.1940357,66933.59336128955,0.019277557172272416,0.02040705444348769,5131.662132828632,5340.805123980348,10472.46725680898,111.28386328555756,109.54035179120974,turbulent,turbulent,0.0007893858131165311
155463439,155463644,0.02654757050377261,0.022,21.6,320.846,0.2540437368782068,0.6924265337556015,47227.48849303636,34205.10380514865,0.022223182259304777,0.02367243153516799,2593.6155812113093,2715.013617495607,5308.629198706916,69.41258369232668,68.32507977264873,turbulent,turbulent,0.00026102364655878073
155463441,155463446,0.19364858323552697,0.047,21.99,522.131,1.8530964902921243,1.1066566257282173,161253.5241806441,116789.89735730413,0.01730896092905258,0.018230875173764094,2570.418940314922,2655.6133027211276,5226.03224303605,177.30320407946368,174.52535143155552,turbulent,turbulent,0.0019040107395098822
155463441,155463671,0.052540615611312604,0.029,19.77,357.62,0.5027810106345704,0.7886665870169784,70907.13008890604,51355.38269357326,0.02034945929137356,0.021595612183247983,2172.0835552770022,2263.554335582453,4435.637890859455,90.04875033399843,88.6379345461235,turbulent,turbulent,0.0005165950337097365
155463446,155463452,0.1325156907404356,0.041,20.54,454.838,1.2680927343582353,0.9951622003976784,126495.8264456878,91616.19668026175,0.01812088936147409,0.01912810959829999,2312.695545430266,2395.1509219818463,4707.846467412112,143.37669004986057,141.1303723920882,turbulent,turbulent,0.0013029338717985017
155463447,155463454,0.17787024064641266,0.046,33.74,792.62,1.7021075659943794,1.061162537900799,151334.59185140778,109605.98559778297,0.017501213569420606,0.018446572798516154,3650.883089909755,3779.134918081489,7430.018007991244,163.02515667145286,160.47100168318494,turbulent,turbulent,0.0017488733600393553
155463448,155463458,0.6377375735352852,0.076,31.49,924.924,6.1027518998591885,1.3938277314063985,328413.62127040233,237857.70459157997,0.015168304047809672,0.015893074034314572,3227.40386979315,3315.4060730349233,6542.809942828073,281.260671085073,276.854091384596,turbulent,turbulent,0.006270426401846181
155463448,155463639,0.027692442119530043,0.022,26.82,398.384,0.2649994461199047,0.7222876272361307,49264.187521729196,35680.20874761358,0.022048677209505835,0.023470645594982537,3459.1248373220715,3619.726717956238,7078.85155527831,75.52855183555425,74.34522754765797,turbulent,turbulent,0.0002722803664135855
155463452,155463463,0.0928413304233344,0.035,16.08,326.279,0.8884337839553531,0.9567523707906587,103816.42267384409,75190.35264307189,0.018877635074482313,0.01995417275733896,2048.1199773556514,2123.561129906372,4171.681107262024,132.52258567617775,130.44632192539285,turbulent,turbulent,0.0009128437050397364
155463453,155463544,0.06569438712841322,0.031,42.06,793.672,0.6286544222814662,0.8629768750261027,82939.10038854148,60069.68883628036,0.01973308443115377,0.02090466009321572,4918.873569995821,5122.971088491003,10041.844658486823,107.8174666552576,106.12826404443041,turbulent,turbulent,0.0006459268460843079
155463454,155463464,0.09037238846840967,0.035,33.34,676.502,0.8648075451522457,0.9313093266426715,101055.61861835599,73190.80550819577,0.018961714456277336,0.02005128320049954,3905.662050826982,4058.2779240919554,7963.939974918938,125.56792315906812,123.60061980631306,turbulent,turbulent,0.000888568329930559
155463458,155463468,0.5718631579249029,0.073,36.82,1064.098,5.472374716984717,1.3546923502166153,306592.83897500543,222053.7279809318,0.015350871903634773,0.016093146200575777,3694.27285427552,3799.581769611456,7493.854623886976,265.68813702153074,261.52553601962063,turbulent,turbulent,0.00562272946192819
155463459,155463469,0.07324156831963487,0.032,34.07,655.575,0.7008762518625347,0.9029255847143185,89577.80282073116,64877.85274823648,0.01944320249050653,0.020579725597376586,4190.2712249494,4358.928530588058,8549.199755537458,118.0306299272869,116.18141519041818,turbulent,turbulent,0.0007201329869246748
155463463,155463470,0.05330234537727903,0.029,19.91,360.152,0.5100702906916653,0.8001006139647828,71935.13615582282,52099.929044717814,0.020297934809945954,0.02153614907495341,2245.2318451708456,2339.3079912418398,4584.539836412685,92.67871724078441,91.22669711836936,turbulent,turbulent,0.0005240845884008772
155463468,155463478,0.48526545034953733,0.068,41.66,1169.355,4.643688520091266,1.324816800155669,279295.030207727,202282.94591456096,0.015619644902997573,0.016384320801870314,4306.689184957675,4434.505635933052,8741.194820890727,254.09871009809865,250.11768348134484,turbulent,turbulent,0.004771274922547998
155463473,155463479,0.38382737746231943,0.062,18.24,492.243,3.672989258012626,1.2605116100117935,242290.84692571388,175482.19976494028,0.01602811518774129,0.01683063551473365,2037.823662314345,2094.9938472148856,4132.817509529231,230.03001461935793,226.42607813932483,turbulent,turbulent,0.003773905476588553
155463474,155463480,0.13208251593288975,0.041,33.74,747.139,1.263947520888897,0.9919091577411787,126082.32971205727,91316.71645913995,0.018130398863678406,0.019139083489018178,3684.4684279703893,3820.7162432479677,7505.184671218357,142.44086637415955,140.2092104947178,turbulent,turbulent,0.001298674767642551
155463478,155463484,0.4247217187005602,0.065,62.27,1714.978,4.064322666991007,1.2690304323655375,255731.28564473637,185216.60691298687,0.01585945661353593,0.01664892115432013,6137.028635896516,6330.1618355013725,12467.190471397887,233.14971058017872,229.49689706078001,turbulent,turbulent,0.004175990860337994
155463479,155463490,0.21668833825567146,0.049,28.29,685.523,2.073572614886808,1.139298851212311,173074.15019850185,125351.13474011101,0.01708166083541001,0.01798050749813542,3276.6604725262678,3385.309240886868,6661.969713413136,187.91702387890294,184.97288192118017,turbulent,turbulent,0.0021305444959726235
155463479,160032132,0.11103688274821787,0.038,53.12,1129.012,1.0625539018968215,0.9707208281641179,114360.59680714947,82827.10365985429,0.018496368256750412,0.01953890375123482,6015.227231019515,6247.14880862908,12262.376039648596,136.42045792885793,134.28312526048333,turbulent,turbulent,0.0010917478129812614
155463480,155463491,0.07942348921080111,0.033,33.34,653.531,0.7600333895770441,0.920694106456437,94194.98285783165,68221.90358590425,0.019247261073352433,0.020362953800853772,4100.04487526735,4262.747125411723,8362.792000679074,122.72174814905495,120.79903651605488,turbulent,turbulent,0.0007809154805061802
155463484,155463494,0.37564695881879606,0.061,33.21,889.928,3.5947077398927854,1.2744256025901413,241014.28884130047,174557.63648232783,0.016055972096087345,0.016858263233343194,3660.795727056639,3771.9340062024603,7432.729733259099,235.13635523719392,231.4524164702307,turbulent,turbulent,0.003693473155883106
155463485,155463495,0.11153202128000304,0.038,34.07,724.124,1.067292069665101,0.9750494915211428,114870.5565304026,83196.44841704775,0.018483018735256942,0.019523491217778063,3939.1339002185664,4088.064881937187,8027.198782155753,137.63982985803122,135.48339299151297,turbulent,turbulent,0.0010966161629909154
155463490,155463496,0.1440384547526399,0.042,34.01,762.708,1.3783584186855493,1.03079939093423,134221.44562576784,97211.57374657877,0.01792634641060098,0.018910668351233305,3875.491839196074,4015.9255389942027,7891.417378190277,153.82931754350457,151.41923601518312,turbulent,turbulent,0.0014162291309814253
155463494,155463508,0.30236061991288227,0.056,33.2,856.394,2.8934030613672945,1.2171481786128917,211314.8164566792,153047.41927008063,0.01644997936162167,0.017289279328032765,3700.5918611890834,3817.6934310820293,7518.285292271113,214.47551228709733,211.1152719980885,turbulent,turbulent,0.0029728999711750807
155463496,155463513,0.060439543515544515,0.03,29.67,548.48,0.5783688374693255,0.847760049302582,78848.36090868223,57106.91920754946,0.019940414658956296,0.02113389030468699,3523.968547280766,3670.240128084537,7194.208675365303,104.04870994500247,102.41855336699375,turbulent,turbulent,0.0005942596533469467
155463500,155463569,0.09772273877938088,0.036,43.59,898.869,0.9351458256400085,0.9518859332030528,106239.46575473073,76945.27213489063,0.018776647399404555,0.01984616794401041,5101.811968195868,5300.572831031035,10402.384799226904,131.17788507201377,129.12268907436572,turbulent,turbulent,0.0009608391707361808
155463502,155463514,0.16765425261112332,0.045,33.74,783.915,1.604346914938979,1.0451625188277878,145812.5177529107,105606.55383069534,0.017625045710683088,0.018583111432642553,3641.27883961259,3770.600466654146,7411.879306266736,158.1460905777331,155.6683771108586,turbulent,turbulent,0.0016484267127729643
155463502,155463535,0.22645323291678943,0.05,74.99,1834.855,2.167016582935784,1.1434911216204158,177256.13265131915,128379.98824205015,0.01699990752561573,0.017891949259490163,8233.543249641667,8520.041130967553,16753.58438060922,189.30252234908636,186.3366734480849,turbulent,turbulent,0.0022265558583812917
155463507,155463518,0.25453255700650596,0.053,47.14,1185.571,2.4357182488660856,1.1438942624423456,187957.74225631708,136130.76388355193,0.016793187384240023,0.017669959730729583,4905.266256602083,5070.770269409646,9976.036526011729,189.43602408887062,186.46808358347155,turbulent,turbulent,0.0025026401639399514
155463508,155463519,0.21971511127943483,0.05,59.67,1460.006,2.1025369500424382,1.1094665145548825,171981.87196893562,124560.0384650693,0.017078048290763502,0.017982170602625757,6231.505102015438,6449.319198890777,12680.824300906215,178.20472089690776,175.4127439646051,turbulent,turbulent,0.0021603046328505415
155463511,155463522,0.07859877746808888,0.033,37.84,741.74,0.752141411177884,0.9111338712088358,93216.88797382009,67513.50603806865,0.019280880362966508,0.02040178871159319,4548.801983260226,4730.96195751705,9279.763940777277,120.18636223265185,118.30337311069107,turbulent,turbulent,0.0007728066681984022
155463514,155463528,0.08296210426676186,0.034,33.35,665.399,0.7938957346101614,0.905974982803366,95497.84927235935,69165.52100819703,0.01917157300138503,0.02028473833291009,3843.1461834462793,3995.7929277786598,7838.93911122494,118.82921212700283,116.96748580756248,turbulent,turbulent,0.0008157082012014099
155463518,155463529,0.1468631555386683,0.042,32.44,727.499,1.4053890482169216,1.0510141304967295,136853.62759142465,99117.96471171777,0.0178715230112899,0.018847356235621882,3839.091305356712,3976.688436259674,7815.779741616386,159.92189111420157,157.4163557461494,turbulent,turbulent,0.0014440024332315054
155463518,155463660,0.02123402650682864,0.02,20.67,283.964,0.20319642590266643,0.6701417019439612,41552.303876790764,30094.779815748145,0.022878341801186145,0.02439865324963828,2627.186152445889,2753.619138717072,5380.805291162961,65.0165761597444,63.99794556487753,turbulent,turbulent,0.0002087792941034125
155463519,155463531,0.14590131848127116,0.042,35.03,785.583,1.3961848658494846,1.0441308224617634,135957.344994378,98468.82074389386,0.017890017028515805,0.018868716902382822,4082.9364129256774,4230.332383826899,8313.268796752576,157.83402768659565,155.3612033853342,turbulent,turbulent,0.001434545363851786
155463523,155463534,0.31854972930487074,0.058,22.9,600.117,3.048322768467663,1.1954062818021216,214952.2501097507,155681.87644020937,0.016374744544965857,0.017212295825282865,2436.1001422668955,2510.168978706462,4946.2691209733575,206.88160373798033,203.64033907087668,turbulent,turbulent,0.0031320761326033113
155463523,155463669,0.08520690599180078,0.034,21.26,424.18,0.8153770908306295,0.9304889970296649,98081.84516637365,71037.01260360272,0.019086468827519368,0.02018646321231868,2618.632079084145,2719.047460452988,5337.679539537134,125.34681140434702,123.38297226351366,turbulent,turbulent,0.0008377797625892148
155463529,155463536,0.08160630855623409,0.034,32.43,647.043,0.7809216129783166,0.8911692229159278,93937.19003459738,68035.19388440803,0.01922461518661629,0.02034596376912434,3628.8463404691224,3773.740914349957,7402.58725481908,114.97705107687725,113.17567750644004,turbulent,turbulent,0.0008023776126151427
155463531,155463537,0.07170528431500128,0.032,35.03,674.047,0.6861749695215433,0.8839862014515605,87698.85690516671,63517.00248630443,0.019512926917611733,0.020660259446889942,4140.701114101317,4308.932921202836,8449.634035304152,113.13103977816327,111.35858811808198,turbulent,turbulent,0.0007050277834943872
155463534,155463538,0.23750135144945506,0.051,25.43,628.121,2.272740205257943,1.1527098745032547,182258.86355511696,132003.27915447846,0.01690905848297715,0.017792746916678797,2895.5485357280377,2989.2415559586448,5884.790091686682,192.36711588545108,189.35325324824035,turbulent,turbulent,0.0023351842613683073
155463535,155463539,0.15462065509431094,0.043,37.12,842.698,1.4796234937254635,1.0556619743302411,140731.65734320175,101926.67663885206,0.017769251813228793,0.018736246945408368,4286.092633872906,4439.891903866121,8725.984537739027,161.33944671903774,158.8117021607405,turbulent,turbulent,0.0015202764870815258
155463538,155463542,0.18764625993076658,0.047,25.44,604.047,1.7956579897681013,1.072354743710847,156255.316757732,113169.88263292213,0.017393168706873796,0.0183280940734676,2778.730568554999,2873.4103463079514,5652.14091486295,166.48218277987846,163.87386571834722,turbulent,turbulent,0.0018449941030681156
155463539,155463545,0.07327216610219109,0.032,37.5,721.575,0.701169053609484,0.9033027956525791,89615.22531447966,64904.95646101392,0.01944183548424423,0.020578146336934694,4603.773425596624,4789.708519319173,9393.481944915799,118.12926871962482,116.27850858467991,turbulent,turbulent,0.0007204338334664816
155463540,155463546,0.16666825438964486,0.045,31.87,740.468,1.5949115252597594,1.0390157711690184,144954.97384373742,104985.46684583336,0.01764135057834085,0.018601926018206445,3410.798448033329,3531.792892232567,6942.591340265895,156.29140173670905,153.84274613336746,turbulent,turbulent,0.0016387320836077754
155463540,155463553,0.6484418102320693,0.076,82.5,2423.19,6.205184786909753,1.417222717950484,333925.9468450721,241850.07586741343,0.015133708992344666,0.015853082429296252,8252.402705588469,8495.63275125281,16748.03545684128,290.7816640968682,286.2259166710483,turbulent,turbulent,0.00637567365585859
155463542,155463548,0.1342604242636665,0.041,23.96,530.57,1.2847887489346077,1.0082647457821872,128161.30098470593,92822.4376070971,0.01808304056815434,0.019084424695415988,2739.344945796205,2837.724406889722,5577.069352685927,147.1770085008311,144.87115032473176,turbulent,turbulent,0.0013200886131878263
155463543,155463572,0.41560452184878993,0.064,23.95,655.248,3.977076764103253,1.2808981446934429,254151.71168306813,184072.58056200403,0.015888240483695283,0.01667788753426039,2591.333761584803,2665.8861088150343,5257.219870399837,237.53083748671838,233.80938378091503,turbulent,turbulent,0.004086347856346154
155463546,155463549,0.08572202262917109,0.034,31.87,635.87,0.8203064366427855,0.9361142495568029,98674.79698971575,71466.46543533354,0.0190673995063127,0.020164435534975638,3905.997387224941,4058.825549000297,7964.822936225239,126.86695581527391,124.87930020028816,turbulent,turbulent,0.0008428445433031558
155463547,155463551,0.2219499458716969,0.05,31.55,771.965,2.123922927001884,1.1207514650129795,173731.1874096444,125827.00222170047,0.017051748306928405,0.017951811966019908,3442.890886820871,3558.3851110131927,7001.275997834064,181.84838032075416,178.99931728540471,turbulent,turbulent,0.0021822781944103482
155463548,155463552,0.08633654709217432,0.034,24.17,482.24,0.8261870535136299,0.9428250700539713,99382.17736610252,71978.79458888576,0.019044867525094093,0.020138404576930596,3032.564583727326,3149.1777416474083,6181.742325374735,128.6924446621706,126.6761886670992,turbulent,turbulent,0.0008488867314653413
155463551,155463556,0.14639307432603782,0.042,31.54,707.316,1.4008906634070604,1.0476500328430767,136415.58498655824,98800.70683397264,0.017880539500428512,0.018857770713014494,3714.9266511702967,3848.0278254528675,7562.954476623165,158.89977002879826,156.41024848169377,turbulent,turbulent,0.0014393804542718056
155463553,155463561,0.12358763971485323,0.04,32.5,710.288,1.182656839376586,0.9751004030148779,120922.68885497151,87579.78153532061,0.018277774933075915,0.01930187245074537,3544.7545385106023,3677.125820116597,7221.880358627199,137.65420375872213,135.49754169278745,turbulent,turbulent,0.0012151506060932955
155463553,155463577,0.4071154073819002,0.063,84.23,2288.95,3.8958412189655527,1.2948835694680267,252912.17593784299,183174.8311751852,0.015914435780033164,0.016703763351121097,8851.067902366982,9132.6641881801,17983.732090547084,242.74609219859693,238.94292982212335,turbulent,turbulent,0.004002880346055992
155463553,155463661,0.027253731826037984,0.022,42.73,634.711,0.26080126149318644,0.7108449738376797,48483.732476521625,35114.95434412115,0.022114282806906534,0.023546521282725295,5310.032003947388,5560.692628132397,10870.724632079786,73.15442495363686,72.0082966920597,turbulent,turbulent,0.00026796683570560993
155463556,155463562,0.07230226900747824,0.032,31.56,607.278,0.6918877416983564,0.891345857516923,88428.99660993545,64045.81537030009,0.019485576425151536,0.020628672655775303,3799.1304482053347,3952.3459212325724,7751.476369437907,115.02263375116219,113.22054602582226,turbulent,turbulent,0.0007108975153912463
155463558,1036680208,0.24652642023795238,0.052,39.15,975.892,2.3591044998847117,1.1509357034900947,185546.5461765511,134384.42473161666,0.016844488767408926,0.017723761556385872,4245.254524217772,4387.017379528573,8632.271903746345,191.77541536855213,188.77082304800692,turbulent,turbulent,0.002423921434710879
155463561,155463566,0.0757130002716417,0.033,32.49,636.869,0.7245263183889157,0.8776813235593177,89794.40255732824,65034.72783753037,0.01940268426866264,0.020542424007975714,3662.197497734461,3810.1246039825687,7472.32210171703,111.52301981820477,109.77576139998762,turbulent,turbulent,0.0007444328444292638
155463572,155463605,0.3817456612434785,0.062,15.51,418.568,3.653068528645727,1.2536751319055477,240976.7645664599,174530.45905331156,0.01604069886787483,0.016845169664961704,1749.3254690823853,1797.042913474598,3546.3683825569833,227.54161133438902,223.97666127702146,turbulent,turbulent,0.0037534374206334813
155463574,155463606,0.12951513609042847,0.04,34.14,746.13,1.239379292731373,1.0218680580815842,126722.36915929981,91780.27309598183,0.018140991408715248,0.01914396252535291,4052.3350312668344,4201.152511212605,8253.487542479439,151.17516623806657,148.80666794717186,turbulent,turbulent,0.0012734315218063447
155463577,155463578,0.11963235149270443,0.039,48.74,1050.737,1.1448071913177458,0.992918735931235,120054.04050419218,86950.65201866292,0.018324944474938182,0.019348785427012755,5590.648856473117,5802.672943625462,11393.32180009858,142.73097031028993,140.49476930155214,turbulent,turbulent,0.0011762610303112267
155463577,155463581,0.21656127586808227,0.049,53.77,1302.955,2.072356706871601,1.138630785577686,172972.66243533374,125277.63094846581,0.017083179283052606,0.017982261580525644,6052.022034497063,6261.005603851824,12313.027638348887,187.69670574526165,184.75601556560505,turbulent,turbulent,0.002129295180607051
155463581,155463583,0.18209983637690677,0.046,48.21,1132.549,1.7425821662861893,1.0863960369018364,154933.1935131844,112212.31820877071,0.017437545264493273,0.018373073260089124,5375.388938889078,5566.020257980306,10941.409196869385,170.87052433284808,168.19345405128266,turbulent,turbulent,0.0017904600092163916
155463583,155463586,0.0663190977839786,0.031,48.74,919.724,0.634632514679221,0.8711832206958098,83727.79698867034,60640.91228980264,0.01970121091564258,0.02086785098717507,5782.388312481573,6022.438656684198,11804.82696916577,109.87776352087154,108.15628173532023,turbulent,turbulent,0.000652069187935764
155463593,155463596,0.1407403705915545,0.042,33.0,740.058,1.346797804703871,1.0071969220634345,131148.1439532628,94985.6962737999,0.017992374233058387,0.018986883734908106,3607.2268518505607,3738.982733454891,7346.209585305452,146.86543184423434,144.56445521579263,turbulent,turbulent,0.0013838013819238637
155463593,155463600,0.2290682854784423,0.051,78.16,1930.552,2.192041009363084,1.1117800930186532,175787.31713745705,127316.18009291108,0.017001833686771765,0.017899853868565335,7950.137901546323,8229.616858324518,16179.75475987084,178.94871898115653,176.14508564896477,turbulent,turbulent,0.002252267836638907
155463593,155463640,0.027775294363506984,0.022,39.04,579.9,0.2657922905598754,0.7244486194106377,49411.57966815883,35786.959367423326,0.022036457327375636,0.02345651089111761,5028.015419838772,5263.355164689095,10291.370584527867,75.98117144279061,74.7907558528449,turbulent,turbulent,0.0002730949944355872
155463596,155463597,0.06664239491824446,0.031,38.84,732.911,0.6377262671602341,0.8754301276665422,84135.9593088666,60936.52899475872,0.019684887037592587,0.0208489968769389,4671.667222747421,4863.957606702521,9535.624829449942,110.95165483439241,109.21334813107202,turbulent,turbulent,0.0006552479419726385
155463600,155463610,0.14866058764276538,0.043,33.0,749.166,1.4225893554331615,1.0149700204046654,135306.96055982777,97997.7716196042,0.01787972307792685,0.01886377183869146,3559.909676734276,3688.913600906605,7248.823277640881,149.14106354682568,146.80443404012084,turbulent,turbulent,0.0014616753228161312
155463600,155463663,0.030877002740847953,0.023,38.22,587.594,0.2954737104387364,0.7368409346537635,52541.207459993,38053.63174207121,0.021737830926014376,0.02312583933721846,4810.835626456676,5032.892510968963,9843.728137425638,78.60285058748377,77.37136050939297,turbulent,turbulent,0.00030359191810325035
155463605,155463621,0.34168215478122316,0.059,16.72,441.508,3.269685691686346,1.2391176822927394,226653.8155391686,164156.88269117684,0.01623173003129042,0.01705194044592956,1926.461172117014,1981.0437513893287,3907.5049235063425,222.28794742433504,218.80530780393642,turbulent,turbulent,0.003359521052684743
155463606,155463647,0.02642278764475386,0.022,21.45,318.618,0.25284964253352976,0.6891718870627831,47005.5027924014,34044.32786351463,0.02224286484461568,0.02369518393166393,2554.125579833818,2673.845637649645,5227.971217483463,68.76159044201897,67.68428579275762,turbulent,turbulent,0.0002597967441993171
155463610,155463611,0.07273862339994873,0.032,38.85,747.552,0.6960633818176912,0.896725255500929,88962.67807833462,64432.34090040889,0.01946579232951527,0.020605821115785745,4701.754609662122,4892.427585083554,9594.182194745676,116.41517885195464,114.59127378205146,turbulent,turbulent,0.0007151878821763501
155463612,155463616,0.1413915563541231,0.042,33.0,740.058,1.3530292474078764,1.0118570795789636,131754.9478416617,95425.18163824212,0.017979159998004184,0.01897163374613435,3638.119346715931,3770.7485024712773,7408.867849187209,148.2276270197966,145.90530854649063,turbulent,turbulent,0.001390204034939086
155463612,155463625,0.020671968460467673,0.02,36.63,503.223,0.19781788000447534,0.6524032605014722,40452.42737756554,29298.18039813589,0.022996453118051523,0.024535293611680616,4387.152722094985,4603.332441604385,8990.48516369937,61.62019274822574,60.65477412266299,turbulent,turbulent,0.00020325297142849972
155463616,155463618,0.06838814548825482,0.031,38.84,732.911,0.654432014241673,0.8983627165426319,86339.96771975898,62532.809866080315,0.019598693664217563,0.020749414802419316,4898.5993301768995,5098.210101624832,9996.809431801732,116.84072583885694,115.01015362026625,turbulent,turbulent,0.0006724126832698288
155463621,159872671,0.30842183675500506,0.057,37.87,984.734,2.9514051364115317,1.198366578298145,211769.3055176942,153376.5887009856,0.016427554300776186,0.017268392470606183,3989.8271302430003,4117.860857497728,8107.687987740728,207.907513014088,204.65017517552675,turbulent,turbulent,0.003032495666475694
155463629,155463654,0.079281108450244,0.033,27.01,529.45,0.7586708942607081,0.9190435981695272,94026.12156209625,68099.60366410862,0.01925302878603727,0.02036961686780354,3333.8824374686656,3464.9897399833894,6798.8721774520545,122.28214132530663,120.3663171198955,turbulent,turbulent,0.0007795155503199075
155463632,160032170,0.01605629087414183,0.018,28.43,355.489,0.15364871649896486,0.6255967695304491,34911.25577891204,25284.91702585152,0.023788996682431524,0.02541709513254453,3604.8681018997995,3787.4214551877308,7392.28955708753,56.66042159434564,55.77270891608571,turbulent,turbulent,0.00015787025006982802
155463653,155463657,0.054375707062368446,0.029,19.65,355.449,0.5203416943767316,0.8162124255026744,73383.71066816061,53149.07739338157,0.020227120671919414,0.021454400799519525,2299.601500623459,2395.154982656427,4694.756483279885,96.44888483839266,94.93779657844196,turbulent,turbulent,0.0005346382012476236
155463653,159872589,0.23252130028874865,0.051,73.73,1821.131,2.2250842132894606,1.128539257732262,178437.16544915963,129235.36613184366,0.016963253094024865,0.017855324810272074,7720.648298759651,7989.798434172951,15710.446732932602,184.38438927450372,181.49559396683654,turbulent,turbulent,0.0022862189101384408
155463653,159872803,0.04686176053817566,0.027,36.83,635.391,0.4484378998868484,0.8114940738317815,67927.80562760028,49197.56940051177,0.020581240394039517,0.021840900898709773,4556.209005403645,4753.572790564037,9309.781795967683,95.33700664892234,93.84333845641378,turbulent,turbulent,0.00046075883358519444
155463665,159872676,0.03696118882489823,0.025,33.51,547.922,0.3536955868411314,0.746552225754041,57862.69690134217,41907.78754301306,0.021266118054398826,0.022607624889008214,3914.074706455575,4090.7805681563727,8004.855274611948,80.68841713203922,79.42425197298604,turbulent,turbulent,0.0003634134538545278
155463667,159872710,0.11264947749532472,0.038,42.67,906.908,1.07798543057727,0.9848186600706048,116021.46203609678,84030.00623577427,0.018453205622052223,0.01948906562212542,4989.532048664825,5179.2977249368905,10168.829773601716,140.41171521980968,138.21185054761872,turbulent,turbulent,0.0011076033264359314
159548666,159548671,0.020595000493659376,0.02,17.69,243.025,0.19708134443693182,0.6499741666009117,40301.810802580636,29189.094445303694,0.023012991962792162,0.024554423503343276,2136.08846503056,2239.4248896905137,4375.5133547210735,61.162185901126726,60.203942980817466,turbulent,turbulent,0.00020249619937805306
159548670,159872842,0.12413836818351322,0.04,12.97,283.459,1.1879269682632843,0.9794456235642882,121461.5418293709,87970.05259383266,0.018264666913585272,0.01928674671546149,1509.7401408507262,1561.5971031245954,3071.3372439753216,138.88376038145367,136.70783455129126,turbulent,turbulent,0.001220565532974568
159872589,159872599,0.11667320954667465,0.039,39.87,859.517,1.1164900435088483,0.9683585944324518,117084.46795451292,84799.90167051188,0.018399236564913657,0.019434545628714522,4391.6768739840045,4558.596353519148,8950.273227503152,135.75731175044393,133.63036875538194,turbulent,turbulent,0.0011471658624001753
159872591,159872601,0.0755147117621176,0.033,45.32,888.363,0.7226288206901206,0.8753827206660061,89559.23556905916,64864.40518218793,0.019411301439924124,0.020552369667641707,5040.022409451763,5246.269316051336,10286.291725503099,110.93963847220607,109.20152003216998,turbulent,turbulent,0.0007424832125479085
159872591,159872804,0.08419902792015116,0.034,49.35,984.631,0.805732324594748,0.9194826185548064,96921.67464005934,70196.74447691406,0.01912427028744462,0.02023012129451553,5785.048969401481,6016.722910189228,11801.77187959071,122.39899579274456,120.48134079982185,turbulent,turbulent,0.0008278700041986597
159872593,159872603,0.12655737763697225,0.04,20.22,441.908,1.2110753840858588,0.9985314892577102,123828.38958334338,89684.27191183745,0.018208078495571732,0.019221431196674243,2358.709877718414,2443.062658976601,4801.772536695015,144.34918529612472,142.08763131755975,turbulent,turbulent,0.0012443499568077136
159872599,159872608,0.059816498807639576,0.03,22.99,424.993,0.5724066871544456,0.8390208633066558,78035.54778777406,56518.22905988367,0.01997612307336538,0.021175124780065176,2702.1579565805023,2813.448519705377,5515.606476285879,101.91458192817102,100.31786125558385,turbulent,turbulent,0.0005881336915907329
159872603,159872611,0.06990939648189179,0.032,21.14,406.776,0.6689894400181032,0.861846409677645,85502.40358100565,61926.193481773706,0.01959724318733764,0.02075760473137562,2427.862728092022,2525.0599566615515,4952.922684753574,107.53517849203469,105.85039855887848,turbulent,turbulent,0.0006873700776435949
159872615,159872620,0.2036193727735905,0.048,11.32,271.567,1.9485107442448852,1.1156575300602831,166023.89820666774,120244.90087233506,0.017210807104065976,0.01812366433222237,1399.210546796449,1440.931875751627,2840.142422548076,180.19909637302143,177.3758730725214,turbulent,turbulent,0.0020020465218774488
159872617,159872718,0.10494538973619025,0.037,18.17,380.516,1.0042621027386627,0.9677299832873504,111008.02846061408,80398.96377847975,0.01861383147021922,0.019666479169858395,2201.1369125722845,2281.632177054219,4482.769089626503,135.58111491412376,133.45693243797552,turbulent,turbulent,0.001031854433330539
159872620,159872630,0.16901589508781445,0.045,10.74,249.533,1.6173769864862626,1.0536510460110642,146996.76756890654,106464.26168643571,0.01760275715911938,0.018557388066965684,1286.1220347964868,1326.048233069701,2612.1702678661877,160.7253618021205,158.20723826235678,turbulent,turbulent,0.0016618147885113727
159872625,159872628,0.15385393866641378,0.043,17.44,395.923,1.4722864944154428,1.0504272702246888,140033.81219732252,101421.25349617878,0.017783112674020652,0.01875225370916987,2079.9914193867803,2150.4134694950994,4230.40488888188,159.74334812502588,157.24061003363786,turbulent,turbulent,0.0015127379020400886
159872628,159872632,0.1236188238671614,0.04,31.13,680.346,1.182955252317334,0.9753464444438875,120953.2005756862,87601.88003362362,0.018277030443336378,0.01930101339977198,3402.7157526408837,3529.4620504146524,6932.177803055536,137.72367949647307,135.56592893716862,turbulent,turbulent,0.0012154572179977317
159872630,159872640,0.13892827170807187,0.041,12.03,266.392,1.3294571455317883,1.043319200903234,132617.0995162097,96049.60585525392,0.017985209901617505,0.018971450682408162,1543.6143042601198,1594.2437332070967,3137.8580374672165,157.58874862961892,155.11976717531238,turbulent,turbulent,0.0013659842841813596
159872632,159872635,0.06063250010308196,0.03,29.76,550.143,0.5802153119912149,0.8504665701769815,79100.08866453376,57289.2362075485,0.01992946426979116,0.021121243757541895,3555.049798358087,3702.448991194689,7257.498789552776,104.71413298166514,103.07355105824901,turbulent,turbulent,0.0005961568601779598
159872632,159872648,0.03666475767649204,0.025,17.25,282.055,0.35085892513389516,0.7405648281442437,57398.63429303155,41571.68434981247,0.021297290096654875,0.022643633021201374,2024.0391005817407,2113.335527611257,4137.374628192998,79.3993543771003,78.15538527939701,turbulent,turbulent,0.0003604988542191452
159872635,159872834,0.014285538373687304,0.017,31.03,367.209,0.13670371649461535,0.6240121557583698,32888.22535161918,23819.711740232113,0.024139278299594,0.025803108794573745,4196.206459941313,4411.33616629073,8607.542626232043,56.3737475645523,55.49052627840729,turbulent,turbulent,0.00014045968232103778
159872635,159872835,0.022337447945058757,0.02,10.51,144.386,0.21375548272783498,0.704965465601748,43711.56005416995,31658.64831788232,0.022659227837663016,0.024145041366163016,1499.8337500707962,1568.4979796531552,3068.3317297239514,71.94928656678287,70.82203950296183,turbulent,turbulent,0.00021962846342596986
159872640,159872654,0.10317739097558302,0.037,12.3,257.587,0.9873434543117993,0.951426785830507,109137.89336245325,79044.49486210545,0.018665548960610186,0.019726191286227546,1486.3483111869443,1538.8675036989273,3025.2158148858716,131.0513668558357,128.99815305001357,turbulent,turbulent,0.0010144709411748435
159872654,159872660,0.06977261185919803,0.032,11.64,223.977,0.6676804962602683,0.8601601222556351,85335.10970347568,61805.02878236941,0.01960379423296501,0.020765166176290737,1380.1525937596757,1432.765383669748,2812.9179774294234,107.11478382131676,105.43659031425072,turbulent,turbulent,0.0006860251703571215
159872660,159872682,0.037502242346894706,0.025,11.72,191.634,0.3588731325061695,0.7574805731351848,58709.71554295029,42521.25147017855,0.021210149791955905,0.02254296258236718,1459.6874341136918,1521.9674864886615,2981.6549206023533,83.06800970891364,81.7665628911621,turbulent,turbulent,0.0003687332537689841
159872671,159872746,0.24611687661570483,0.052,23.42,583.79,2.3551854221598547,1.1490237040519558,185238.30576749748,134161.17773024002,0.016848701145085035,0.017728625437409835,2608.5331412595733,2691.935194589312,5300.4683358488855,191.1387683080214,188.14415049262996,turbulent,turbulent,0.0024198946794306265
159872680,159872688,0.010596312406717852,0.016,20.24,225.15,0.10140011872457275,0.5225274005000444,25919.553749953644,18772.56349829018,0.025410676812061852,0.027255224575422145,2157.2284519773457,2274.744957673393,4431.973409650738,39.52837354073875,38.9090728480201,turbulent,turbulent,0.00010418611014083154
159872690,159872699,0.2235806329427208,0.05,28.18,689.508,2.1395275879686197,1.1289857311519054,175007.60673937158,126751.46500948249,0.017032800414713726,0.017929935422676343,3136.9188070586288,3240.840913179171,6377.7597202378,184.53031067250436,181.63922917861777,turbulent,turbulent,0.0021983115970004054
159872699,159872700,0.1649808557158107,0.044,28.17,647.093,1.5787641695292889,1.0757775560205955,146748.48426869218,106284.43937684648,0.01763010299082368,0.018582356977689896,3319.454673909825,3435.024584405469,6754.479258315294,167.54665643456374,164.92166200402704,turbulent,turbulent,0.0016221410755914278
159872700,159872708,0.12038713188347136,0.039,29.16,628.631,1.1520299701767593,0.9991832252784303,120811.48140102539,87499.23813512064,0.018306422180472952,0.019327396802938063,3441.820587054851,3568.909682424827,7010.730269479678,144.53767863176037,142.2731714820205,turbulent,turbulent,0.0011836822566686836
159872708,159872726,0.058446129904267334,0.03,43.06,796.007,0.5592931091317448,0.819799275228533,76247.7887216696,55223.42202300905,0.020056601190812023,0.02126802985716514,4765.662597541189,4968.551592069699,9734.214189610888,97.29843767461817,95.77403926267165,turbulent,turbulent,0.0005746598150174266
159872710,159872750,0.08530641613664318,0.034,16.04,320.03,0.8163293410205089,0.9315756823609876,98196.39149927131,71119.97422896718,0.01908277194441034,0.020182193013073304,2010.776031590877,2086.179992460526,4096.956024051403,125.63975861948076,123.67132980300401,turbulent,turbulent,0.0008387581760705037
159872717,159872767,0.10847900168472395,0.038,23.17,492.455,1.0380765711456836,0.9483589934039469,111726.1496059778,80919.07206934218,0.018566737990769907,0.019620124846201622,2586.9698870766456,2683.6402235504224,5270.610110627068,130.20760204302803,128.16760770682362,turbulent,turbulent,0.001066597961978438
159872718,159872769,0.057483279525738826,0.029,39.66,717.41,0.5500792299113764,0.8628589777000294,77577.59081891889,56186.54795301534,0.020033080837327005,0.021230253936791666,5029.5618776613455,5240.278655164095,10269.840532825441,107.78800926631865,106.09926817160613,turbulent,turbulent,0.0005651927823615271
159872726,159872727,0.024210551235980038,0.021,12.42,177.718,0.23167991613378028,0.6930432990575469,45120.939291809555,32679.40899482139,0.022467635979207957,0.023939796235802262,1609.5336456261364,1683.6419280756106,3293.175573701747,69.53629454886139,68.44685242094755,turbulent,turbulent,0.00023804537473271433
159872732,159872736,0.07289970889620574,0.032,14.02,269.773,0.6976048698201507,0.898711125263604,89159.69304063059,64575.031470065056,0.019458532436382788,0.02059743494740341,1778.3837971420987,1846.2422224352572,3624.6260195773557,116.93137123403648,115.09937885187723,turbulent,turbulent,0.0007167717229136696
159872736,159872737,0.041178749920730257,0.026,16.15,271.482,0.39405502316488283,0.7689900897942314,61985.849762346654,44894.032971582674,0.02096079001951981,0.022267386378493924,1943.3640962778393,2026.9061086057566,3970.270204883596,85.61153672411042,84.27023984673434,turbulent,turbulent,0.00040488177490718605
159872746,159872782,0.20298597399476284,0.048,19.22,461.088,1.942449511911606,1.1121870542037653,165507.44766982595,119870.85506158856,0.017219004180732293,0.018133130627525175,2236.9377567604083,2309.427528582718,4546.365285343127,179.07974941036375,176.27406319240137,turbulent,turbulent,0.0019958187558017553
159872750,1219929093,0.053699057137944844,0.029,38.38,694.256,0.5138665754827257,0.8060554987082048,72470.52562726392,52487.691617557706,0.020271522431760905,0.021505661677253138,4300.000617956533,4484.679029534595,8784.679647491128,94.06340521933672,92.58969085181359,turbulent,turbulent,0.0005279851769834381
159872756,159872759,0.05844925680353627,0.03,24.6,454.756,0.5593230316127873,0.8198431349290571,76251.86801922452,55226.37650567942,0.020056414439765566,0.02126781431234899,2764.586541129715,2879.851621820883,5644.438162950598,97.30884899022448,95.78428746165083,turbulent,turbulent,0.0005746905596254685
159872767,159872802,0.050957609424786526,0.028,20.95,370.354,0.4876326260745122,0.8205163954977527,71226.85411726216,51586.94685097143,0.020370895171856092,0.02160944001801713,2573.4661872536585,2681.3284836136695,5254.794670867328,97.4687359455899,95.9416694289951,turbulent,turbulent,0.0005010304438248192
159872779,159872840,0.1043181118384926,0.037,55.99,1172.543,0.9982594434305512,0.9619456831767745,110344.51305612251,79918.40438370491,0.018632034414500006,0.019687498363829117,6429.167278407352,6679.462270021942,13108.629548429293,133.96517225950873,131.86630715201883,turbulent,turbulent,0.0010256868495872543
159872782,159872814,0.14826615413786348,0.043,36.31,824.31,1.418814872132665,1.0122770525584697,134947.9575480848,97737.75916340848,0.017887261197843285,0.01887246959358493,3882.9153491520565,4024.5533254788465,7907.4686746309035,148.35069680551317,146.02645016778447,turbulent,turbulent,0.0014577971347250658
159872787,159872826,0.23395676651674352,0.051,63.26,1562.522,2.238820732217641,1.1355062753320662,179538.74420561473,130033.1984307102,0.01694745941405587,0.01783709136532865,6726.735761114406,6959.278842315428,13686.014603429834,186.66800419172378,183.743430930818,turbulent,turbulent,0.002300332843060851
159872796,159872808,0.026764945988872097,0.022,19.6,291.138,0.256123885060977,0.6980962259652705,47614.194245253704,34485.18032030343,0.022189214449233354,0.023633162535482338,2395.139085016698,2506.5146597966236,4901.653744813322,70.55395878609967,69.44857266376805,turbulent,turbulent,0.00026316094728786585
159872804,1007159125,0.0297525505441188,0.023,77.79,1195.943,0.28471340233606507,0.7100072936243742,50627.80684131726,36667.827227137284,0.021887339100583977,0.02329866884532512,9077.367582379964,9506.670391361571,18584.037973741535,72.98211197546138,71.83868338344277,turbulent,turbulent,0.0002925359680783859
159872812,159872820,0.05773284608005642,0.03,28.36,524.263,0.5524674266034107,0.8097943431127859,75317.25124354915,54549.46852581251,0.020099584663727597,0.021317635385732833,3101.4372182215106,3232.1879571433656,6333.625175364876,94.93804494488029,93.45062738293275,turbulent,turbulent,0.00056764659530301
159872814,159872878,0.06464652692281843,0.031,32.47,612.709,0.6186270518929993,0.8492119376362339,81616.17788962078,59111.545542075306,0.019787550420863793,0.020967545440358046,3710.8923708408115,3864.449786160034,7575.342157000845,104.40540631982991,102.76966129250661,turbulent,turbulent,0.000635623971404709
159872826,159872895,0.06541584456899298,0.031,46.15,870.85,0.6259889432439519,0.8593178746457446,82587.44067592283,59814.99485703174,0.0197474386232064,0.020921234939930394,5344.935726281082,5567.668113378934,10912.603839660016,106.90511820416388,105.23020957958384,turbulent,turbulent,0.0006431881324015868
159872833,159872843,0.06890218838910431,0.032,32.48,624.98,0.6593510850631992,0.8494294997592194,84270.54181172438,61034.00206875642,0.0196459234788898,0.02081378679052139,3576.0832583022498,3723.1953179077946,7299.278576210045,104.45890903337303,102.82232576595551,turbulent,turbulent,0.000677466906685426
159872833,159872845,0.039448356034162,0.025,16.63,271.917,0.37749622999198085,0.7967887109681621,61756.35419289665,44727.81791280357,0.021018179329135505,0.022321059419786873,2233.6850350650557,2329.37397968524,4563.059014750295,91.91304441747927,90.47302027838943,turbulent,turbulent,0.0003878680251107261
159872840,159872884,0.06279243906681961,0.03,45.62,843.331,0.6008845843714795,0.8807631253109204,81917.90688497928,59330.07657001219,0.01981025402755008,0.020983520851898124,5751.045043734875,5989.665368020223,11740.710411755099,112.30757619651637,110.54802594170079,turbulent,turbulent,0.0006173940255366158
159872842,159872887,0.11986836184531136,0.039,58.4,1258.987,1.1470656635914962,0.9948775631050989,120290.88276364577,87122.1880102762,0.018319134526786213,0.01934207669826552,6694.663083886943,6949.873647076007,13644.536730962951,143.29468428929323,141.0496514358216,turbulent,turbulent,0.0011785815546264114
159872843,159872853,0.025588649854751244,0.022,16.62,246.873,0.24486746272489227,0.6674155030454963,45521.59175529323,32969.58659139776,0.022378003933374163,0.02385136250865519,1881.5175103100373,1969.7974367482677,3851.314947058305,64.48866516162735,63.478305477439136,turbulent,turbulent,0.0002515952521777393
159872848,159872862,0.039402796509137715,0.025,15.97,261.125,0.37706025367595897,0.7958684871903958,61685.03081095841,44676.161054461605,0.021022514733133064,0.02232607280463453,2144.1468994456163,2235.827580787846,4379.974480233463,91.70086338106779,90.26416353415243,turbulent,turbulent,0.00038742007024586807
159872851,159872865,0.02533810367240168,0.021,16.81,240.534,0.24246989160192997,0.7253202452857148,47222.346423610186,34201.37959655513,0.02227673642108033,0.0237189017093554,2339.761278769982,2447.3499229399245,4787.111201709906,76.16411608268837,74.97083425434049,turbulent,turbulent,0.0002491318072406981
159872855,159872899,0.13046860530326057,0.04,29.87,652.809,1.2485034000312016,1.029390883307796,127655.27847953692,92455.94442972651,0.01811983927776543,0.019119529005311643,3613.04008723633,3744.3145865868937,7357.3546738232235,153.40921303510885,151.0057133868335,turbulent,turbulent,0.0012828063160376887
159872857,159872870,0.052209123638236266,0.028,21.18,374.42,0.4996088386434092,0.8406682029103368,72976.17912118798,52853.917533883076,0.02028482018912932,0.021509982581052293,2718.8582297809003,2831.819201216404,5550.677430997304,102.3151744534221,100.71217759979929,turbulent,turbulent,0.0005133357055687657
159872867,159872879,0.046877349737006954,0.027,22.6,389.895,0.44858707882303306,0.8117640283175307,67950.40273142098,49213.935637772025,0.020580033926835464,0.021839506742634473,2834.387143743161,2954.976546639607,5789.363690382768,95.40044749034247,93.90578535466044,turbulent,turbulent,0.00046091211124671514
