u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
160025360,160025362,0.27684102686692663,0.054,11.23,284.894,2.64919642934858,1.1984977202947924,200645.50762494624,145320.037870741,0.016612050099584125,0.0174661147196179,1405.3087849079939,1443.8858904397644,2849.194675347758,207.9530197876398,204.69496898333117,turbulent,turbulent,0.0027219837061780694
160025362,160025367,0.2352952612663407,0.051,20.9,516.23,2.2516292944147436,1.1420026430597243,180565.9069162572,130777.13397044328,0.016932859444069966,0.017820233600678283,2372.4457241981577,2447.9175818754156,4820.363306073574,188.8100141881435,185.85188153291492,turbulent,turbulent,0.0023134933234291014
160025367,160025369,0.20081446712395298,0.048,11.42,273.966,1.9216695418560095,1.1002890802585725,163736.8792275231,118588.4985506761,0.017247392138501093,0.018165908704318917,1373.943770515986,1415.2536301422883,2789.197400658274,175.26871899287158,172.52274112023477,turbulent,turbulent,0.00197446785132386
160025369,160025373,0.17159776263236778,0.045,20.36,473.044,1.6420838529413184,1.0697464992675003,149242.27343179134,108090.59761040445,0.017561204726741202,0.018509419440600236,2359.593730442202,2439.229866501887,4798.823596944088,165.6733121046166,163.07766781771883,turbulent,turbulent,0.0016872004817639929
160025373,160025375,0.14506014474089193,0.042,11.45,256.778,1.3881353563721717,1.0381110315611888,135173.50184880954,97901.11246601079,0.017906337291470835,0.01888756425864186,1425.3948744230652,1471.531989402175,2896.92686382524,156.01933376437475,153.57494071647483,turbulent,turbulent,0.0014262746922635112
160025375,160032119,0.12365232615925781,0.04,46.95,1026.092,1.1832758484139503,0.9756107758818897,120985.9804495672,87625.62127044558,0.018276230914747144,0.019300090835549163,5064.485380817988,5256.8145652338835,10321.299946051871,137.79833939096804,135.63941911684265,turbulent,turbulent,0.0012157866225453095
160025376,160025384,0.1692084159563644,0.045,35.75,830.616,1.619219291448463,1.0548512278899416,147164.207118611,106585.53189074848,0.017599626905195738,0.018553775041897928,3915.045975518412,4054.0367323784044,7969.082707896816,161.0917250881724,158.56786164523245,turbulent,turbulent,0.0016637077112230925
160025376,160025392,0.012746276220345925,0.017,10.95,129.582,0.12197393512292751,0.5567750471903781,29344.529674909223,21253.145480974155,0.024699446379743605,0.0264518927685662,1234.8921762523985,1298.6543740213983,2533.546550273797,44.87974013547628,44.176598273940094,turbulent,turbulent,0.00012532519684267765
160025380,160025381,0.02670897478054022,0.022,12.37,183.744,0.2555882754118681,0.696636357923114,47514.62281377151,34413.064456035565,0.022197922181982185,0.023643229651110247,1531.800754422269,1601.4717681330494,3133.2725225553186,70.25918059098214,69.15841283070498,turbulent,turbulent,0.0002626106216413434
160025384,160025385,0.1429309405889142,0.042,11.31,253.638,1.3677601970231024,1.0228735566326885,133189.41461459405,96464.1122788249,0.017948271274906596,0.01893598035683786,1371.6401664439177,1416.2452154082332,2787.885381852151,151.47281953118494,149.09965783337245,turbulent,turbulent,0.0014053397207587422
160025385,160025388,0.11642426697066963,0.039,11.31,243.821,1.1141078179011448,0.9662924330237509,116834.64788719823,84618.96633798051,0.01840561152230035,0.019441902557198798,1337.7336463573401,1383.421706291407,2721.155352648747,135.17860614271615,133.06072986990057,turbulent,turbulent,0.0011447181845999287
160025388,160025389,0.0922795555306551,0.035,11.31,229.491,0.8830579476617713,0.9509631446133644,103188.23844339397,74735.38229641729,0.01889647769898809,0.019975940331535453,1463.3473690336652,1515.3430373095161,2978.690406343181,130.92367229978615,128.87245911579416,turbulent,turbulent,0.0009073201664164383
160025389,993164648,0.05411551267075439,0.029,35.91,649.576,0.5178517958923865,0.8123067494764681,73032.56066049665,52894.75257437081,0.020244099053618295,0.021474003262836792,4086.6549929900816,4261.305228240309,8347.96022123039,95.5280539067594,94.03139253015239,turbulent,turbulent,0.000532079892233863
160025393,160025396,0.0495238904612345,0.028,25.16,444.778,0.47391282738023444,0.7974307380383533,69222.84936478647,50135.5211501415,0.020473365877946143,0.021727788852546816,2914.778322649993,3039.3527314315343,5954.131054081527,92.06122532483192,90.61887959923726,turbulent,turbulent,0.0004869336905285564
160025394,160025395,0.08111286631744881,0.034,37.87,755.582,0.7761996776789359,0.8857806623466288,93369.18765615468,67623.81100261306,0.019244239157892456,0.020368610410591886,4171.563124248668,4339.584273820734,8511.147398069403,113.59081002652587,111.81115503355235,turbulent,turbulent,0.000797525941065177
160025398,160025399,0.033323729798043926,0.024,21.53,341.746,0.3188873664884586,0.7303405284569058,54341.93660942775,39357.83252527512,0.02155639384212472,0.02292994034464367,2566.0751608535206,2681.9738284207738,5248.048989274294,77.22210032720486,76.01224280102716,turbulent,turbulent,0.000327648869699351
160025403,160025405,0.08644808413168195,0.034,10.96,218.674,0.8272543936046121,0.9440430932507425,99510.56788224632,72071.78303846091,0.019040803003463835,0.020133708479512416,1448.9223236641935,1500.7943181501714,2949.716641814365,129.02517156920652,127.0037026603328,turbulent,turbulent,0.000849983396969046
160025405,160025406,0.06113009113466804,0.03,10.95,202.422,0.5849769486571104,0.8574460702349433,79749.23713524205,57759.39016944729,0.019901458367017046,0.021088896584995628,1395.0779476548641,1448.904037231285,2843.981984886149,106.43989447643628,104.77227462574298,turbulent,turbulent,0.000601049323898551
160025406,160025409,0.030122358735799312,0.023,10.95,168.345,0.2882522367062135,0.7188323021877865,51257.0832345789,37123.58858647397,0.02183727275205514,0.023240802948354275,1371.0297019777233,1431.5552703815365,2802.58497235926,74.80764384484252,73.6356141986945,turbulent,turbulent,0.00029617203273093253
160025412,160025422,0.1467033543241008,0.042,39.52,886.276,1.4038598499913952,1.0498705262076555,136704.7177043474,99010.11484911408,0.01787458338287097,0.018850891196032095,4632.73596125609,4800.649496159386,9433.385457415476,159.57405970872972,157.07397390034984,turbulent,turbulent,0.0014424312199355466
160025422,160025445,0.05606257965703074,0.029,29.26,529.284,0.5364840158567534,0.8415334088312049,75660.25983153537,54797.8968190057,0.02011984585003933,0.021330508502299263,3571.357779240538,3720.8627421012156,7292.220521341754,102.52588599979153,100.91958787685401,turbulent,turbulent,0.0005512240366963419
160025434,160025446,0.17059978785103844,0.045,18.31,425.415,1.6325338550338608,1.063525089312573,148374.31325032748,107461.96650904736,0.017577157402109772,0.018527837368854553,2115.660614038302,2186.4311724282647,4302.091786466566,163.75187675699428,161.18633606746735,turbulent,turbulent,0.001677388095483325
160025439,160025441,0.07177763229131529,0.032,30.47,586.304,0.6868672946537348,0.8848781107909555,87787.34180391236,63581.08878950111,0.01950959470820039,0.020656411378140442,3623.11753673472,3769.4322005484782,7392.549737283198,113.35944500507004,111.58341486445505,turbulent,turbulent,0.0007057391304176752
160025441,160025442,0.04052516634485849,0.026,15.11,253.999,0.3878006348790286,0.7567847825990113,61002.01869853067,44181.480923223855,0.021021223820229078,0.022337186606968845,1771.1526152096237,1847.4341093570963,3618.58672456672,82.91547407523849,81.61641707055382,turbulent,turbulent,0.00039845554587501406
160025446,160025452,0.1380794652277413,0.041,35.65,789.434,1.321334595480778,1.0369448604763924,131806.85224192895,95462.7740543484,0.01800264014057196,0.018991585245386123,4216.947396389721,4370.48367133736,8587.43106772708,155.66899929090764,153.2300950188582,turbulent,turbulent,0.001357638565212947
160025449,160025486,0.030247276543324455,0.023,10.96,168.499,0.28944762242415745,0.7218133089527324,51469.64701532252,37277.54058387104,0.021820562620495046,0.023221487394916373,1382.6171978824111,1443.5646688286754,2826.1818667110865,75.42938687992265,74.24761623363148,turbulent,turbulent,0.0002974002619444384
160025451,160025462,0.03197862100520147,0.023,15.4,236.76,0.3060155120114973,0.7631296725325881,54415.753194075674,39411.29511710438,0.021598863169334067,0.022965109648849593,2116.481534220786,2209.8540255559706,4326.335559776757,84.31163038958967,82.99069946257605,turbulent,turbulent,0.0003144233580814
160025452,160025453,0.06111074561705547,0.03,44.71,826.509,0.5847918240866552,0.8571747187982669,79723.99931467035,57741.111359796036,0.019902540981288463,0.021090147106922124,5364.973366604371,5589.789242640747,10954.762609245117,106.37253619205345,104.70597166007029,turbulent,turbulent,0.0006008591129882502
160025452,160025481,0.048989807196174726,0.028,11.16,197.286,0.46880198273851414,0.7888309610768902,68476.32551415269,49594.84184199425,0.020512648206995977,0.021773143212620884,1317.625427855961,1371.2319064692206,2688.857334325182,90.08629020549952,88.6748862712795,turbulent,turbulent,0.0004816824242632645
160025453,160025515,0.027381958501913984,0.022,11.16,165.771,0.2620283110231003,0.7141894438222007,48711.844644396784,35280.16745687301,0.022094949096470255,0.02352416277567279,1453.2784250632355,1518.3403944224963,2971.618819485732,73.84441601254073,72.68747749234493,turbulent,turbulent,0.0002692275987015499
160025454,160025490,0.1476466707080563,0.043,10.13,229.971,1.4128868010340314,1.0080475717030415,134384.12000826685,97329.39271848187,0.017899159387816947,0.01888619712707221,1181.005761394062,1218.6227374206073,2399.628498814669,147.11361326836814,144.80874832087557,turbulent,turbulent,0.0014517061885193465
160025455,160025465,0.05513730318738598,0.029,10.96,198.255,0.5276296955730716,0.8276444464185772,74411.53637753805,53893.49311830499,0.02017809640164027,0.021397790549653174,1359.6030040273613,1413.296821612649,2772.89982564001,99.16956705958168,97.61585320608073,turbulent,turbulent,0.0005421264419410183
160025456,160025459,0.09228241446279582,0.035,36.53,741.23,0.8830853058640747,0.9509926066007259,103191.43533971335,74737.69768887086,0.018896381383718023,0.019975829072056448,4434.751900471165,4607.273585003205,9042.025485474369,130.93178477260267,128.88044448851556,turbulent,turbulent,0.0009073482762915972
160025456,160025469,0.02324942012887633,0.021,12.18,174.284,0.22248248927154382,0.6655302752192435,43329.68976954974,31382.073951081886,0.022640899132255272,0.024140168879752268,1467.5745639600875,1536.0614494897068,3003.6360134497945,64.12486144487767,63.12020156246762,turbulent,turbulent,0.00022859524646724324
160025457,160025482,0.03153130268189126,0.023,21.97,337.767,0.3017349538936963,0.7524549819156908,53654.583302588595,38860.00822926769,0.021654437049609072,0.023029396377843066,2907.823412284655,3038.883688677282,5946.707100961938,81.96941784385682,80.68518293345443,turbulent,turbulent,0.00031002519065186454
160025457,160025504,0.028274021018779315,0.022,10.98,163.097,0.27056479443807957,0.7374566484938516,50298.80237540044,36429.54159586342,0.021964007836564523,0.023372696321535352,1517.2141636463095,1584.2568253626769,3101.470989008986,78.73426859433758,77.50071955820242,turbulent,turbulent,0.0002779986239476267
160025458,160025472,0.055823512520232585,0.029,11.0,198.979,0.534196292059642,0.8379448657459595,75337.62248951539,54564.22265746653,0.020134761462083463,0.021347738587607076,1395.5858494948502,1450.4498899356884,2846.0357394305383,101.65334998502146,100.0607220971573,turbulent,turbulent,0.0005488734571655127
160025458,160032129,0.08942994103885633,0.035,20.71,420.227,0.85578890946274,0.9215971778781156,100001.76124418595,72427.53602193837,0.018994697179624185,0.020089363461210603,2426.346143970886,2518.9964708525677,4945.342614823454,122.96261176575534,121.03612646358266,turbulent,turbulent,0.0008793019051661156
160025459,160025477,0.06501363987215601,0.031,12.17,229.648,0.6221400944703924,0.8540344194288062,82079.65763408551,59447.22658878895,0.01976832321065328,0.020945348177078122,1471.4005805936652,1528.3951088555364,2999.7956894492017,105.59456243115974,103.94018660429853,turbulent,turbulent,0.0006392335356291049
160025465,160025505,0.02258232626487008,0.021,10.97,156.97,0.2160988159317711,0.6464342650629418,42086.43423825757,30481.630462319103,0.022767415006184982,0.024286416239306004,1259.6915288569198,1318.7101902271154,2578.401719084035,60.497794755311105,59.549961013523074,turbulent,turbulent,0.00022203618024477464
160025467,160025474,0.05228151598450789,0.028,32.71,578.247,0.5003015883684966,0.8418338601633933,73077.36673860763,52927.20394118685,0.02027993338610169,0.021504334739501276,4153.777552192246,4329.457226291308,8483.234778483555,102.5991083761526,100.99166306034219,turbulent,turbulent,0.0005140474887507364
160025467,160025487,0.030270790775427357,0.023,11.68,179.568,0.28967263899930484,0.7223744466028401,51509.65951775193,37306.52014308059,0.02181742838552074,0.02321786434755574,1470.5745406234219,1535.677015257081,3006.2515558805026,75.54671007304731,74.36310129560464,turbulent,turbulent,0.00029763146090136956
160025472,160025492,0.03191659047890084,0.023,11.0,169.114,0.30542191845838124,0.7616493918408372,54310.200243273815,39334.84706207706,0.021606501750581493,0.022973946621038063,1530.420326663777,1596.5514834535395,3126.9718101173166,83.98486067293649,82.66904932696691,turbulent,turbulent,0.00031381345540986745
160025474,160025494,0.028068959400396807,0.022,11.55,171.564,0.2686024823004479,0.7321081324930094,49934.00269547693,36165.33082967566,0.021993569427271393,0.023406897802547552,1570.8893847691506,1640.7349179675234,3211.624302736674,77.59634568372813,76.38062476404899,turbulent,turbulent,0.0002759823968359277
160025476,160025496,0.03006685959348917,0.023,10.42,160.197,0.28772114443530306,0.7175078847812294,51162.64427706599,37055.18998116902,0.021844729241113473,0.02324942167827871,1303.8933225514804,1361.2785910298178,2665.171913581298,74.53223809797599,73.3645233009992,turbulent,turbulent,0.00029562634857860603
160025476,1219742100,0.05794032695918945,0.03,11.25,207.968,0.5544528895616215,0.8127045901148652,75587.9271336694,54745.50895088146,0.020087002308421278,0.021303115663499114,1296.0918361598654,1347.3261935112714,2643.4180296711365,95.62164970354284,94.123521938704,turbulent,turbulent,0.0005696866093093699
160025477,160025500,0.033244155240054,0.024,12.18,193.333,0.3181258874646316,0.7285965302584358,54212.17215592213,39263.84898424833,0.021565856778120757,0.022940874341415035,1478.7520652341482,1543.5673416224754,3022.3194068566236,76.8537395379905,75.6496532103595,turbulent,turbulent,0.00032686646886546374
160025481,160025513,0.021457514291043374,0.02,11.16,153.316,0.205335064986061,0.6771949324760593,41989.64120042341,30411.52688467023,0.022832637304907883,0.024345766522612087,1476.1914864990208,1545.027899601941,3021.219386100962,66.39237520624111,65.35218963133798,turbulent,turbulent,0.00021097669278397277
160025484,160025507,0.02809152150103282,0.022,9.83,146.015,0.26881838756969206,0.7326966080800851,49974.140129070496,36194.4008718555,0.021990301471339537,0.023403117095950568,1350.4911663739426,1409.8234796142406,2760.314645988183,77.72114120356173,76.50346508196161,turbulent,turbulent,0.0002762042341517454
160025484,160025509,0.031710341365327605,0.023,21.64,332.693,0.3034482427304077,0.7567275154886431,53959.240742585134,39080.66022014433,0.021632056363756126,0.023003508510111487,2895.1005310745645,3025.239657871344,5920.340188945909,82.90292585794492,81.60406544924855,turbulent,turbulent,0.0003117855524905871
160025484,160025517,0.02957978915433271,0.023,9.98,153.433,0.28306018329504984,0.705884559789407,50333.83102708385,36454.91153835279,0.021911040008838256,0.02332605850999707,1215.2064671962578,1268.830590208257,2484.0370574045146,72.1370157007822,71.00682743872011,turbulent,turbulent,0.00029083732646671305
160025490,1219742102,0.12344145486658588,0.04,28.27,617.841,1.1812579413070419,0.973947011747037,120779.65622676429,87476.1883515316,0.018281268593360215,0.01930590365056631,3094.5400826415876,3209.207205075016,6303.747287716604,137.32874956638219,135.17718647085056,turbulent,turbulent,0.001213713272979858
160032048,160032162,0.04293300352928891,0.026,16.71,280.895,0.4108421390362575,0.8017497933443447,64626.5054606011,46806.561144360036,0.020805264221899683,0.022087673975795457,2166.9888487904627,2258.8695316018316,4425.858380392294,93.06117251884193,91.60316037607744,turbulent,turbulent,0.0004221301206203958
160032049,160032065,0.042422318254279334,0.026,17.02,286.106,0.4059551986055439,0.7922130318777587,63857.77739591913,46249.800154322314,0.020849571414328184,0.022138883979420203,2157.7004396135985,2249.703689382226,4407.404128995824,90.86042654787035,89.43689403030262,turbulent,turbulent,0.0004171089103854355
160032049,160032163,0.06291020719987235,0.03,25.54,472.132,0.6020115521518885,0.8824150093668843,82071.5451111862,59441.35099182739,0.019803926335395464,0.020976208016682082,3280.3725336694215,3413.5471880228747,6693.919721692297,112.72924023086809,110.96308366253193,turbulent,turbulent,0.00061855195701413
160032050,160032051,0.09944266384061268,0.036,41.61,858.04,0.95160443866615,0.9686391729546118,108109.28563417513,78299.51275013649,0.018723111042037624,0.01978433411803487,5035.167668937437,5229.623147587155,10264.790816524592,135.83599356197433,133.70781783973382,turbulent,turbulent,0.0009777499879134724
160032052,160032054,0.08084977227811817,0.034,39.11,780.323,0.7736820313695518,0.8829075840916244,93066.33956503509,67404.4694554659,0.019254773381984943,0.02038076614253342,4278.836865247193,4451.60331653472,8730.440181781913,112.8551290064871,111.08700010792424,turbulent,turbulent,0.0007949391218485483
160032053,160032055,0.24913713208819474,0.052,46.26,1153.123,2.3840873884037777,1.1631240988639797,187511.4818877301,135807.55418685396,0.016817874131874428,0.017693025974693646,5079.739424187476,5250.314728306583,10330.05415249406,195.85872129184477,192.7901548190549,turbulent,turbulent,0.0024495907337967466
160032055,160032056,0.1761467324293119,0.046,46.86,1100.835,1.6856146643953291,1.0508801975435538,149868.20595324066,108543.93712843429,0.017527793717759328,0.018477245573140705,4917.807092016736,5094.449752108154,10012.25684412489,159.8811353416373,157.37623850423847,turbulent,turbulent,0.0017319273122027848
160032056,160032058,0.07353797635926025,0.032,28.4,546.473,0.7037126924331125,0.9065797173146035,89940.32347037329,65140.41289801763,0.019429994883902343,0.02056446672241669,3538.7240666825605,3679.8241024716494,7218.54816915421,118.98790107547805,117.1236885374834,turbulent,turbulent,0.0007230473593476188
160032056,160032167,0.0323187757138621,0.024,19.03,302.063,0.3092705809938957,0.7083154219827991,52703.12992515316,38170.906128364375,0.021678378417885336,0.023070859445515263,2153.5159326591247,2251.3447111198766,4404.860643779001,72.63470920594834,71.49672345805764,turbulent,turbulent,0.00031776786082737146
160032057,160032072,0.2684938595428215,0.054,23.2,588.561,2.5693192300748473,1.162361237483421,194595.74815132425,140938.42331967436,0.016687871755694954,0.01755368218439781,2532.9154148460666,2612.597644916397,5145.513059762463,195.60188875490238,192.53734614026283,turbulent,turbulent,0.0026399118626146603
160032057,160032178,0.04996953807125304,0.028,21.04,371.945,0.47817739781103386,0.8046065293433656,69845.76079381157,50586.672603904684,0.020441056697554583,0.021690479395232883,2493.0982053905523,2598.3978342979735,5091.496039688525,93.72553148618552,92.2571106690478,turbulent,turbulent,0.0004913154310057392
160032060,160032061,0.1220722873131219,0.039,46.86,1010.208,1.168155859455712,1.013169595839393,122502.576791886,88724.03528683289,0.018265672793333965,0.01928033120456841,5584.584335140554,5794.326600889432,11378.910936029984,148.6124192089357,146.28407210232294,turbulent,turbulent,0.0012002512084378562
160032061,160032062,0.04834865319067553,0.028,28.4,502.055,0.46266653770981364,0.7785071374224929,67580.14173842447,48945.76944675574,0.020560636165144135,0.021828537996844203,3137.4752454416116,3273.439349842958,6410.91459528457,87.74371212754858,86.36900993682241,turbulent,turbulent,0.0004753784064813967
160032061,160032174,0.029526777524593734,0.023,19.03,292.567,0.28255289497218883,0.7046195037497316,50243.6248934353,36389.5786090829,0.021918353046908024,0.02333450928817141,2244.41851466086,2347.424400007531,4591.842914668391,71.87868565980986,70.75254471765983,turbulent,turbulent,0.0002903161002813442
160032064,160032080,0.05167320761155827,0.028,24.65,435.763,0.49448045561299775,0.8320389149303278,72227.09349723152,52311.382829117785,0.02032130668203425,0.02155214690908147,3088.6160320620866,3218.3937821237873,6307.009814185874,100.22546612096431,98.65520923870757,turbulent,turbulent,0.0005080664190435484
160032067,160032068,0.32034019081665405,0.058,46.85,1227.751,3.0654563714512353,1.2021252607922506,216160.4248318971,156556.91221078325,0.016361238790253623,0.017196704311730784,4817.471786038639,4973.623286525873,9791.095072564513,209.2137641523021,205.93596095778767,turbulent,turbulent,0.0031496804852412454
160032068,160032069,0.22721234557771267,0.05,28.47,696.604,2.17428081892548,1.1473243130343547,177850.3276327233,128810.34144667642,0.016991316804016967,0.017882026364400522,3263.5305702403475,3370.9650871301737,6634.495657370521,190.57380293274733,187.5880365680211,turbulent,turbulent,0.0022340196809135632
160032068,160032173,0.027693594245012294,0.022,19.01,282.375,0.2650104712441368,0.7223176775284545,49266.23712521166,35681.69319876934,0.022048506916888398,0.023470448622092712,2474.0069032234096,2587.5037125891295,5061.510615812539,75.53483659577887,74.35141384300756,turbulent,turbulent,0.00027229169445562346
160032069,160032070,0.15606780006925824,0.043,31.27,709.892,1.4934717709976866,1.0655422579214802,142048.81067317564,102880.64153973173,0.01774336120560176,0.01870634316601316,3699.2663037732686,3830.1517922140806,7529.418095987349,164.37363622485734,161.79835427773094,turbulent,turbulent,0.0015345052489340004
160032070,160032074,0.08309362565701013,0.034,33.16,661.608,0.795154312507274,0.9074112420487355,95649.24381584434,69275.17041452108,0.019166494676673113,0.020278875511273737,3833.0717209101335,3985.185572644492,7818.257293554625,119.20627515989678,117.33864130173038,turbulent,turbulent,0.0008170013588136367
160032071,160032075,0.12287111741579475,0.039,15.55,335.227,1.175800166658323,1.0197996868296058,123304.22267032636,89304.63741838741,0.018246641427079893,0.01925834506994357,1976.2159288720695,2044.89329606913,4021.1092249411995,150.56379589546864,148.20487609320782,turbulent,turbulent,0.0012081055447264052
160032072,160032083,0.219996503125134,0.05,21.24,519.7,2.105229694977359,1.1108874219674592,172202.13126789022,124719.56403852641,0.017074715404924206,0.01797832378730867,2338.481862922089,2414.3530593535183,4752.834922275608,178.66147114881346,175.86233819864145,turbulent,turbulent,0.0021630713615674265
160032075,160032082,0.08826133560964965,0.035,36.78,746.303,0.8446060823889918,0.9095544162135184,98695.01095717178,71481.1056560442,0.019036304231753412,0.02013738974350166,4112.990127943943,4275.905427767319,8388.895555711262,119.77003611091139,117.8935696720892,turbulent,turbulent,0.0008678118273649636
160032079,160032087,0.04758183553916037,0.027,29.84,514.8,0.4553285697527308,0.8239634430851513,68971.5802135836,49953.5363003396,0.020526115816089378,0.021777192606342588,3814.4739529672925,3977.666239394608,7792.1401923619005,98.28940231989303,96.7494782225639,turbulent,turbulent,0.0004678388261790981
160032082,160032089,0.05643033140700447,0.029,18.16,328.496,0.5400031713588945,0.8470535862053518,76156.56580116312,55157.35267304153,0.02009708147530242,0.021304209237247695,2282.6492821895426,2375.7038043348202,4658.353086524363,103.87536857000276,102.24792777369714,turbulent,turbulent,0.0005548398817994891
160032083,160032093,0.08285929872361306,0.034,27.88,556.262,0.7929119495082589,0.9048523105783842,95379.50959967676,69079.81200868137,0.019175550711728082,0.020289330392133657,3224.9297142060827,3352.006844967996,6576.936559174079,118.53489142087409,116.67777629589638,turbulent,turbulent,0.0008146973863791894
160032083,160032169,0.08668482823819704,0.035,29.67,602.034,0.8295198874468616,0.8933081263517874,96932.13923962021,70204.32359504378,0.019093721152622145,0.02020364495230611,3232.1377899631652,3359.8300494068126,6591.967839369978,115.52962835728343,113.71959742349223,turbulent,turbulent,0.0008523111357719276
160032096,160032101,0.06194240993834822,0.03,29.94,553.471,0.5927503343382605,0.868840124342586,80808.97389829373,58526.91787720714,0.019856445021750387,0.0210368955251128,3718.8231465796935,3871.7816317635275,7590.6047783432205,109.2875134744335,107.57527928067243,turbulent,turbulent,0.0006090362851263115
160032097,160032104,0.026651976268764435,0.022,15.82,234.99,0.25504283510779363,0.6951496952572205,47413.22383420656,34339.62496703402,0.022206817101456316,0.023653512883204237,1931.9024637623531,2021.033460701499,3952.935924463852,69.95962617777953,68.8635516097333,turbulent,turbulent,0.00026205019524036543
160032099,160032105,0.029006907666397488,0.023,17.86,274.58,0.2775780637932774,0.6922134617699872,49358.99919640963,35748.8772980249,0.021991097069377772,0.02341855936263373,2043.7017246618766,2137.8303960592525,4181.532120721129,69.36987128672503,68.28303655274857,turbulent,turbulent,0.0002852045844798099
160032106,160032107,0.0813208531446663,0.034,15.61,311.451,0.7781899822456106,0.888051950712288,93608.60172179106,67797.2096572697,0.019235946509198677,0.02035904076786508,1794.7334144704564,1863.1973848752245,3657.930799345681,114.17408819094648,112.38529483636289,turbulent,turbulent,0.000799570929704299
160032107,160032109,0.054293298532964274,0.029,31.03,561.302,0.5195530960092275,0.8149754233687997,73272.49475934586,53068.52786963647,0.020232485241181545,0.021460594659108292,3565.6144135570885,3717.0472687245524,7282.661682281641,96.15676218738619,94.65025068443111,turbulent,turbulent,0.0005338279359598992
160032108,160032112,0.1273618685696843,0.04,14.0,305.97,1.2187738619108544,1.0048788831760604,124615.53307898286,90254.37050985768,0.018189606673718106,0.019200104773664538,1697.3564520330276,1755.5863290391283,3452.942781072156,146.1901954174867,143.89979788323419,turbulent,turbulent,0.0012522599520688668
160032109,160032113,0.03214365642188912,0.024,14.24,226.032,0.30759479829558967,0.7044774147423835,52417.558006248626,37964.077066696074,0.021700200373053043,0.023096062216019755,1613.6786523470287,1686.020805477242,3299.6994578242707,71.84969940189458,70.72401259453432,turbulent,turbulent,0.00031604603561677136
160032110,160032114,0.05636147841107497,0.029,24.65,445.894,0.5393442910150715,0.8460200608712115,76063.6440056611,55090.05289144558,0.020101327106058005,0.02130911436838996,3054.454383267631,3181.122305590859,6235.576688858489,103.6220378932136,101.99856609055911,turbulent,turbulent,0.0005541628985677669
160032111,160032116,0.15272821064027886,0.043,21.61,490.59,1.4615139774189363,1.0427414389241836,139009.2041283745,100679.16818789214,0.017803647299726343,0.018775964153883096,2504.8197481995494,2591.7672708784226,5096.5870190779715,157.41426017579468,154.9480124747557,turbulent,turbulent,0.001501669407679243
160032112,160127708,0.09711108788312105,0.036,40.24,829.789,0.9292927070155124,0.9459280375131336,105574.50829182388,76463.66831113255,0.01879601847411487,0.01986853585450239,4665.583139403606,4847.2617124095195,9512.844851813126,129.54092780774698,127.51137841978465,turbulent,turbulent,0.000954825236340941
160032115,160032144,0.12702033060662377,0.04,17.11,373.939,1.2155055560442467,1.0021841654341117,124281.35978354154,90012.3412886518,0.01819742786624837,0.019209134994970224,2031.8109533863567,2103.2117511318347,4135.022704518191,145.40718939239042,143.12905940497348,turbulent,turbulent,0.0012489018487522698
160032116,160032117,0.12562363115823674,0.04,38.46,840.543,1.2021400110836054,0.991164275434148,122914.77771100671,89022.5769979633,0.018229733764392204,0.01924642933428227,4297.125827020519,4457.895250632739,8755.021077653259,142.2270124312471,139.99870705381502,turbulent,turbulent,0.0012351690823918676
160032117,160032123,0.08590566195574065,0.034,27.29,544.49,0.8220637507726378,0.9381196547620027,98886.1845971567,71619.56557439145,0.01906064162439749,0.020156628618041027,3376.1750810243325,3507.156963280331,6883.332044304663,127.41110343592169,125.41492252712233,turbulent,turbulent,0.0008446501400400013
160032118,160032121,0.03640222298356689,0.025,17.84,291.702,0.34834663142169275,0.7352620804358448,56987.63654523773,41274.01405068059,0.021325205409043452,0.02267587550564686,2063.3186832314723,2154.7492174777153,4218.067900709188,78.26636145640806,77.04014323580343,turbulent,turbulent,0.00035791753466352805
160032119,160032126,0.067598283523497,0.031,24.89,469.674,0.6468735265406412,0.887986904546452,85342.76775106021,61810.575219855964,0.019637289727055723,0.02079401211549807,3113.9927865940153,3239.140091714405,6353.132878308421,114.15736323541843,112.36883191480224,turbulent,turbulent,0.0006646465243932615
160032125,160032127,0.03525986537620005,0.024,21.31,338.254,0.33741497967655554,0.7727739022084168,57499.24695533008,41644.55433862294,0.021335836990506413,0.022674985484692125,2816.2279102794973,2940.7557624095925,5756.98367268909,86.45611188188535,85.10158283901872,turbulent,turbulent,0.0003466855332904954
160032128,160032172,0.03424189023406697,0.024,27.7,439.682,0.3276735907566218,0.750463419325282,55839.20646829504,40442.249092428116,0.021449535340365058,0.022806443345350143,3445.761040603522,3601.263619418408,7047.02466002193,81.53608643533671,80.25864063405858,turbulent,turbulent,0.00033667649748558024
160032129,160032130,0.06102011285941841,0.03,10.9,201.497,0.5839245249705112,0.8559034512371038,79605.76141993048,57655.476074238235,0.019907619628765503,0.021096013329761132,1384.5953928406886,1438.0296997499868,2822.625092590675,106.05724999879949,104.39562513269168,turbulent,turbulent,0.0005999679846308459
160032130,160032131,0.030634276246980306,0.023,10.89,167.423,0.2931509688706249,0.7310485713823744,52128.17698623314,37754.48921553756,0.021769425964795502,0.02316237046683551,1406.5373492905082,1468.2166589031272,2874.7540081936354,77.3719018603987,76.15969735697486,turbulent,turbulent,0.0003012053586801665
160032132,160032149,0.05080006937437268,0.028,18.36,324.568,0.48612506578347064,0.8179796949780217,71006.64986680541,51427.461147082715,0.0203819485646051,0.02162220891944033,2254.536634428618,2348.453394101266,4602.9900285298845,96.86700075006594,95.34936176590018,turbulent,turbulent,0.0004994814629705361
160032133,160032150,0.04220962690804238,0.026,16.39,275.516,0.4039198747181089,0.7882411401191195,63537.61581114604,46017.919091174124,0.02086825454987443,0.022160474845634066,2062.1449428233923,2150.047161443721,4212.192104267113,89.95162278054325,88.54232871379541,turbulent,turbulent,0.0004150176655094354
160032134,160032151,0.04473723883241766,0.027,16.53,285.176,0.42810754863557576,0.7747042316630239,64848.23508174378,46967.151617194075,0.02075133795059015,0.02203738416026481,1926.6715893900791,2008.7185517820787,3935.390141172158,86.88857269986084,85.52726818762486,turbulent,turbulent,0.00043986990129094076
160032135,160032138,0.22907116946814302,0.051,18.38,453.986,2.192068607350651,1.111794090427029,175789.53031511753,127317.78301472699,0.017001801110868613,0.01789981627675551,2006.4580882468636,2070.0367724766606,4076.494860723524,178.95322496949285,176.14952104088013,turbulent,turbulent,0.002252296192887484
160032136,160032139,0.034391244619747185,0.024,16.92,268.571,0.3291028193277243,0.7537367492204082,56082.76283512918,40618.647860937584,0.0214325472887886,0.022786805523819467,2153.5433814470457,2248.631650217043,4402.175031664088,82.24891684182329,80.96030295228387,turbulent,turbulent,0.00033814499443803227
160032136,160032168,0.0370904855462505,0.025,24.89,406.976,0.35493287604067464,0.7491637963819645,58065.11076398568,42054.388334294665,0.021252635205456397,0.02259204893343482,2946.6904751390266,3078.2842208181237,6024.97469595715,81.25392900594548,79.98090383409948,turbulent,turbulent,0.00036468473785735843
160032137,160032140,0.03694052198197795,0.025,24.34,397.983,0.3534978180093583,0.746134791194386,57830.34298346715,41884.354810197256,0.021268279522411445,0.022610121831732506,2862.1494384496373,2990.049514523126,5852.198952972763,80.59820852764898,79.33545668885624,turbulent,turbulent,0.00036321025127894203
160032138,160032141,0.17947093569248013,0.046,34.4,808.125,1.717425221937609,1.070712182694201,152696.48651458943,110592.35497316648,0.017476861215747094,0.01841846482696206,3781.3121188317723,3913.801865558658,7695.11398439043,165.9725609157436,163.37222822455743,turbulent,turbulent,0.001764611872077349
160032141,160032142,0.13728584353831774,0.041,16.61,367.812,1.3137401295532798,1.0309849450707742,131049.28284823734,94914.09487242142,0.01801907912139035,0.019010572237678658,2026.1292388550467,2095.790902173619,4121.920141028666,153.88470414057647,151.473754856897,turbulent,turbulent,0.0013498354395999254
160032142,160032143,0.10631692150484702,0.037,35.78,749.305,1.0173868086588231,0.980377250774724,112458.79288192323,81449.69819631807,0.018574577827442217,0.019621143475858874,4304.805697750113,4468.393729980203,8773.199427730317,139.14809241297704,136.96802522824916,turbulent,turbulent,0.0010453397435428286
160032143,160032147,0.05690478987650192,0.029,20.46,370.101,0.5445434437942768,0.8541754963212903,76796.87973785774,55621.108112328824,0.020068029149123354,0.02127064115799393,2598.1923620597927,2704.516836181025,5302.709198240818,105.62945138363453,103.97452894302477,turbulent,turbulent,0.0005595048992567861
160032144,160032158,0.08458839446087836,0.034,28.04,559.454,0.8094583201997929,0.9237346363665202,97369.87526788458,70521.35943082074,0.019109588945941204,0.02021316657693421,3368.307625249587,3499.9852168873713,6868.292842136958,123.53364707752326,121.59821522550634,turbulent,turbulent,0.0008316983723837691
160032145,160032159,0.03353169475041291,0.024,16.33,259.206,0.3208774617264394,0.7348983986033202,54681.070863819696,39603.45478352984,0.021531817411823008,0.0229015416034867,1987.3817636581082,2075.7934769343365,4063.1752405924444,78.18895500516923,76.96394953036159,turbulent,turbulent,0.0003296936432584254
160032152,160032153,0.06565901786132244,0.031,13.31,251.16,0.62831596039543,0.8625122560393039,82894.4467229524,60037.347856154345,0.019734902208673757,0.020906759159777234,1628.6741991900356,1692.0576171229925,3320.731816313028,107.7014019993554,106.01401780186934,turbulent,turbulent,0.0006455790848806666
160032153,160032155,0.034340057345177054,0.024,13.31,211.27,0.3286129889490627,0.7526149017745675,55999.290317294064,40558.191837792336,0.02143835736527387,0.022793521992525635,1706.9673601296,1781.3319948080743,3488.2993549376743,82.00426359817537,80.71948275082046,turbulent,turbulent,0.0003376417058578662
160032157,160032164,0.0431659130158339,0.026,16.96,285.098,0.4130709379505636,0.8060992475486841,64977.10115544359,47060.48449532318,0.0207853111803309,0.022064609056800633,2219.889357682602,2313.899974721997,4533.789332404599,94.07361612067595,92.59974177646501,turbulent,turbulent,0.0004244201562938095
160032158,160032165,0.039680823426649976,0.025,20.49,335.032,0.37972079834114814,0.8014841510986005,62120.2816178153,44991.39693731,0.02099617115519698,0.02229560809104161,2760.2972010762396,2879.5416569592135,5639.838858035453,92.9995151696613,91.54246902766131,turbulent,turbulent,0.0003901537139832578
160032160,160032161,0.023691304182990987,0.021,45.31,648.341,0.22671104481331086,0.6781795032223392,44153.22424364693,31978.52917392878,0.022559968644402097,0.024046588626994974,5468.4307799939315,5733.140571259248,11201.57135125318,66.58557071431261,65.54235829814934,turbulent,turbulent,0.00023293998253809365
160032168,160032177,0.015522040842823917,0.018,22.7,283.841,0.14853627600788438,0.6047809350183647,33749.63385517941,24443.597706288936,0.02394875851852284,0.02560205115434169,2718.4121221621854,2856.9480802370344,5575.36020239922,52.9525636584516,52.12294289702289,turbulent,turbulent,0.0001526173441088503
160032169,160032171,0.0422876886966298,0.026,17.43,292.998,0.404666877479711,0.7896989002971456,63655.121231025834,46103.02387258227,0.02086138158020319,0.022152532413314576,2194.6915978293177,2288.512009850589,4483.203607679907,90.28464053321099,88.87012899591122,turbulent,turbulent,0.0004157851923424875
160032169,160032176,0.028988284212353867,0.023,12.37,190.176,0.2773998489220466,0.6917690364026952,49327.30898441788,35725.92526256054,0.0219937381557478,0.023421610553620666,1435.1298852490152,1499.9294254425788,2935.059310691594,69.28082409148091,68.19538448168386,turbulent,turbulent,0.0002850214731142974
160032171,160032175,0.020073490953090228,0.02,12.67,174.06,0.1920908225176098,0.6335154280293727,39281.282600008875,28449.964031663425,0.023127475844580317,0.02468682005607516,1476.928793508069,1547.9533018810766,3024.8820953891454,58.10388856844818,57.19356074018575,turbulent,turbulent,0.00019736856172943246
160127708,160127710,0.025508533410614792,0.022,25.82,383.53,0.24410079818770136,0.6653258673214912,45379.06653088448,32866.36090120523,0.022391320943086924,0.023866749351757022,2870.951258379144,3008.026111029746,5878.97736940889,64.08547746581203,63.08143462183118,turbulent,turbulent,0.00025080752335732436
160127712,160127717,0.11602699714317705,0.039,15.71,338.676,1.110306192757675,0.962995192352513,116435.97773346642,84330.22445422734,0.018415826050600048,0.019453689805430517,1794.1907180452165,1858.1641588412597,3652.354876886476,134.25765109265063,132.1542036477725,turbulent,turbulent,0.0011408121089375564
160127717,160127718,0.07385226062121622,0.032,27.77,534.35,0.7067201973322126,0.9104542288454689,90324.70756117112,65418.80792062667,0.019416075238096374,0.020548383932580756,3490.1098531090047,3628.8882409468783,7118.9980940558835,120.00712780692619,118.12694679453499,turbulent,turbulent,0.0007261374961305731
160127718,160127719,0.04324642501325148,0.026,17.07,286.947,0.41384138768661705,0.8076027640042065,65098.294843586125,47148.26055150825,0.02077845030134962,0.02205667767536524,2241.308363450108,2336.193842534886,4577.502205984994,94.42487097334323,92.94549343347582,turbulent,turbulent,0.00042521177431229006
164087844,164087850,0.07551591374600754,0.033,56.31,1103.789,0.7226403229283018,0.8753966543208294,89560.66110265173,64865.437642860044,0.019411249105309236,0.02055230926619658,6235.496092096637,6492.184833127825,12727.680925224462,110.94317020043093,109.20499642794526,turbulent,turbulent,0.0007424950308127103
164087844,164088134,0.007605373108099774,0.014,113.99,1089.858,0.0727786900296629,0.48984506137669614,21261.075901825065,15398.602200460035,0.02665951707272914,0.02865753080922262,12602.212992290455,13331.891465471681,25934.104457762136,34.73827704818541,34.19402396836616,turbulent,turbulent,7.477830115694321e-05
164087844,164088135,0.04611441077351563,0.027,52.42,904.35,0.4412862274977572,0.7985523939175766,66844.49529169638,48412.96823548799,0.02063977367566711,0.021908530844725202,6258.051366392214,6533.083329887058,12791.134696279272,92.32039175149784,90.87398560213191,turbulent,turbulent,0.00045341066736415787
164087844,164088169,0.009987354324386289,0.015,52.85,548.002,0.09557276865441426,0.5603536692673048,26058.652083947778,18873.307219906765,0.025458220723181546,0.027288182323295034,6841.339690191996,7214.995916222883,14056.33560641488,45.45851526302858,44.74630559006191,turbulent,turbulent,9.819865229684395e-05
164087850,164087857,0.011131552145471025,0.016,116.55,1296.502,0.1065220301002012,0.5489212456982766,27228.79932947513,19720.80111123391,0.02515208258756651,0.026955691851910255,13364.286798974244,14095.140062175695,27459.42686114994,43.622533743526894,42.939088841912984,turbulent,turbulent,0.00010944874720107282
164087850,164088136,0.015506783219053221,0.018,67.72,846.771,0.1483902700387868,0.6041864564917562,33716.459144393935,24419.570503862313,0.023953438754810194,0.02560746847447451,7990.533178353169,8404.868100440202,16395.40127879337,52.84851378272359,52.020523196137475,turbulent,turbulent,0.0001524673265924119
164087850,164088145,0.020100792924277855,0.02,38.16,524.242,0.1923520853997881,0.6343770728724842,39334.70910406165,28488.658850621265,0.023121375295218974,0.02467976597516472,4342.036016461499,4558.212916327357,8900.248932788854,58.26205034446615,57.34924455698924,turbulent,turbulent,0.0001976370028689569
164087850,164088149,0.009939507054278873,0.015,16.21,168.081,0.09511490004094615,0.5576691351556382,25933.81067706473,18782.889257447358,0.025483514115146537,0.027317519283869374,2111.56413493214,2224.877005630632,4336.4411405627725,45.02399463799727,44.31859270590071,turbulent,turbulent,9.77282036386684e-05
164088134,164088147,0.0035905790633619563,0.011,20.59,138.715,0.0343596082618369,0.3746048572943191,12775.107339797163,9252.532510681986,0.030211932654894816,0.0327020826428255,1935.1385274813094,2060.17246140152,3995.3109888828294,20.31597246061393,19.99767715293719,turbulent,turbulent,3.5303646344706466e-05
164088135,164088150,0.032293082078559465,0.024,42.33,671.904,0.3090247088857365,0.7077523066503129,52661.23059667633,38140.56001160809,0.021681569377487258,0.023074544890656957,4694.51866351727,4913.265647651499,9607.784311168769,72.5192649883284,71.38308793322061,turbulent,turbulent,0.00031751523332689674
164088135,164088154,0.009592774326735005,0.015,17.57,182.183,0.09179688350942589,0.5382152387759074,25029.127893244586,18127.6613484752,0.02567228751312904,0.027536436056369497,2143.762782436234,2260.4051743290556,4404.16795676529,41.937524073300565,41.2804786301651,turbulent,turbulent,9.431902384528914e-05
164088136,164088157,0.00620529055565233,0.013,49.11,426.913,0.059380770867486415,0.4635213017176273,18681.49027616489,13530.30479749765,0.027510625183983943,0.029619656647062956,5418.837105333476,5740.50436549574,11159.341470829215,31.10499972105733,30.617670085437215,turbulent,turbulent,6.1012271106426043e-05
164088136,164088163,0.004567860860008655,0.012,14.56,112.927,0.04371158717711632,0.4004466408333635,14897.876486193756,10789.974820737672,0.029046682494454454,0.03137653474671714,1386.8738245527143,1472.8115154927389,2859.685340045453,23.215610918676255,22.851886266332425,turbulent,turbulent,4.491257301616921e-05
164088145,164088175,0.012046391574427726,0.016,11.93,132.709,0.11527647439643757,0.5940339840113363,29466.580629353288,21341.542423083243,0.024749672023221037,0.02648932943846336,1622.3617990355967,1705.658559552084,3328.0203585876807,51.08735159844671,50.286953570395504,turbulent,turbulent,0.00011844372185338973
164088145,164088177,0.004543103674020588,0.012,11.49,89.116,0.04347467630641711,0.3982762743819236,14817.132017327593,10731.49462144302,0.02908309847553383,0.03141886240286447,1088.7945058071055,1155.9954442840196,2244.7899500911253,22.964641954103943,22.604849293888503,turbulent,turbulent,4.4669152965199916e-05
164088150,164088153,0.022800985776127405,0.021,25.25,361.302,0.21819125144619525,0.6526935405158227,42493.9475755977,30776.77713326174,0.022725352596205405,0.024237799483711825,2870.410929358707,3009.4414146487643,5879.852344007471,61.67503946914168,60.70876154659261,turbulent,turbulent,0.00022418610590275667
164088150,164088173,0.004520666978666172,0.012,12.83,99.509,0.043259971087714566,0.3963093363421208,14743.95572619428,10678.495770262105,0.029116353617909402,0.031457515875776734,1202.4899317351997,1277.0244562659423,2479.514388001142,22.73837445204908,22.382126780109413,turbulent,turbulent,4.444854867158646e-05
164088153,164088159,0.009993096601520944,0.015,28.55,296.035,0.09562771867484156,0.5606758472894157,26073.634630592405,18884.158518156943,0.025455197121626593,0.027284675271340507,3720.4873389827826,3922.1819426183374,7642.66928160112,45.510803471910144,44.79777458679078,turbulent,turbulent,9.825511208163011e-05
164088154,164088176,0.005776189878454838,0.012,19.5,151.242,0.05527454429143385,0.5063761582349361,18838.788222165695,13644.229817501362,0.027559318228867955,0.029647187628160297,2807.9398072097456,2970.5729939539374,5778.5128011636825,37.1225076906191,36.540900286394404,turbulent,turbulent,5.679322501755644e-05
164088157,164088179,0.005032611572463736,0.012,12.01,93.15,0.04815896241592092,0.4411895328196131,16413.640412289624,11887.78594918363,0.028412721574234412,0.030639592604439225,1363.7435520504457,1445.4133845031272,2809.156936553573,28.180014184152416,27.738511012080835,turbulent,turbulent,4.948214090519986e-05
164088175,164088182,0.006124487185391646,0.013,12.93,112.4,0.05860753287456121,0.4574854709969712,18438.225700192488,13354.117362197585,0.02759030475583654,0.02971217832889679,1416.1170487571092,1498.8389220802667,2914.955970837376,30.300194691541357,29.825474133088793,turbulent,turbulent,6.0217788223079495e-05
359788107,379327852,0.08363980380418484,0.034,54.77,1092.771,0.8003808976477019,0.913375697047407,96277.95060716478,69730.51923247248,0.019145530096639992,0.020254670419655993,6329.035414135101,6583.899247425608,12912.93466156071,120.77852189818802,118.88625526596769,turbulent,turbulent,0.0008223715455742672
377595955,377595956,0.3219082919478924,0.058,314.73,8247.814,3.080462123903277,1.208009798653494,217218.55433429804,157323.2758397586,0.016349500468949257,0.017183151368929915,31450.121988236366,32525.27953066693,63975.401518903294,211.26702699792747,207.95705483239988,turbulent,turbulent,0.0031650985241684086
377595955,377595958,0.07414953320212052,0.033,152.29,2985.189,0.7095649110250768,0.8595572782567211,87940.15571831753,63691.76619310411,0.0194715351361284,0.020621875967589614,16126.386610871636,16805.29976629581,32931.68637716745,106.96469344918269,105.2888514446731,turbulent,turbulent,0.0007290603689817275
377595955,377595983,0.06988203850569052,0.032,91.39,1758.526,0.6687276412027802,0.861509139228297,85468.9435192681,61901.95961032343,0.019598551954758032,0.02075911537795375,10131.242377670018,10556.790805692386,20688.033183362404,107.45103045588,105.76756889057992,turbulent,turbulent,0.0006871010858460402
377595955,377596010,0.07807411611435118,0.033,20.85,408.702,0.747120728366997,0.9050518843675166,92594.64803306,67062.84091814497,0.01930253685238523,0.02042680076708035,2529.00883822181,2627.580127321129,5156.588965542939,118.58718518412604,116.72925075997392,turbulent,turbulent,0.0007676480409808336
377595955,377596047,0.009872339292045978,0.015,24.3,251.967,0.09447214633536823,0.5539005993851814,25758.55892465513,18655.96096685895,0.025519323203632954,0.02735905109167331,3104.8823701186825,3273.4143891860385,6378.2967593047215,44.41753743010687,43.721637011361565,turbulent,turbulent,9.706779012825954e-05
377595956,377595957,0.054067933114547446,0.029,304.58,5509.548,0.5173964891344254,0.8115925514076235,72968.34881710113,52848.24633745356,0.020247216591939773,0.021477602456319224,33892.84441808115,35383.46992885507,69276.31434693621,95.36014699528427,93.86611625731156,turbulent,turbulent,0.0005316120758187596
377595956,377595973,0.11203607413399089,0.038,109.35,2324.125,1.0721155419520658,0.9794560868050816,115389.69741204195,83572.44274392349,0.01846951725199195,0.019507901773067913,12441.580960777652,12927.49530312427,25369.076263901923,138.88672773758697,136.71075541713049,turbulent,turbulent,0.0011015721612803848
377595956,377595974,0.08550160403782098,0.034,195.25,3895.628,0.818197167826038,0.9337072020105419,98421.07269475458,71282.7024167196,0.0190755387773774,0.020173837832041262,23169.793317962158,24112.763855627483,47282.55717358964,126.21536401017669,124.23791704331177,turbulent,turbulent,0.0008406773218440252
