u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
377595956,377595981,0.049949231706620155,0.028,21.91,387.325,0.4779830785322503,0.8042795574680695,69817.37723171584,50566.115451305144,0.020442519769702544,0.02169216901789671,2590.384028061355,2700.0337797398033,5290.417807801158,93.64937156236616,92.18214396137556,turbulent,turbulent,0.000491115772760399
377595956,377596043,0.007427259740176847,0.013,30.27,263.137,0.07107425588685978,0.5547996620119242,22360.31969337468,16194.743371563467,0.026465724181060458,0.02840574359476088,4621.391860838522,4879.226881501931,9500.618742340452,44.56184692330838,43.86368557245027,turbulent,turbulent,7.302703729686603e-05
377595957,377596001,0.017871002370384734,0.019,102.0,1339.974,0.17101437675009315,0.6249366441757828,36811.88531298143,26661.47192179015,0.02348051481827004,0.025078252320622125,11935.153648305939,12543.782282105258,24478.935930411197,56.5409093173047,55.65506906710923,turbulent,turbulent,0.00017571303580173335
377595957,377596022,0.011746794090686491,0.016,19.74,219.588,0.1124095128295358,0.5792601751269915,28733.737656711346,20810.771663257903,0.02487639644987002,0.026636228543162842,2533.4355966108214,2666.7759635075645,5200.211560118386,48.577834309095905,47.81675350197926,turbulent,turbulent,0.00011549798986277842
377595957,377596038,0.01726697136268163,0.019,63.04,828.156,0.16523417571944143,0.6038140958649144,35567.661865398026,25760.32740745365,0.023639897066193162,0.02526261968192794,6952.86513528789,7310.157170612387,14263.022305900276,52.783392688045346,51.956422369571285,turbulent,turbulent,0.0001697740224278793
377595957,377596152,0.002353724545758328,0.01,18.63,104.701,0.02252367986371606,0.2971323356866886,9211.882403571364,6671.821939069254,0.03284112573173051,0.03573404653223805,1316.1594423268439,1408.552454981511,2724.7118973083548,12.781759465571472,12.581504514959015,turbulent,turbulent,2.314252311116156e-05
377595958,377595969,0.04301234831007154,0.026,18.74,315.019,0.4116014192351343,0.8032315126829889,64745.942152353186,46893.0646737638,0.020798449171980194,0.022079796282952136,2427.122654545762,2530.6189972157626,4957.741651761525,93.40546436244014,91.9420581151847,turbulent,turbulent,0.0004229102622161153
377595958,377595984,0.017226942696919732,0.019,13.98,183.655,0.16485112628631324,0.6024143209931071,35485.208143848504,25700.609260359328,0.023650745856654238,0.025275166731354354,1576.3409640038312,1654.6646746803297,3231.0056386841607,52.53894915321455,51.715808591365686,turbulent,turbulent,0.00016938044862410814
377595958,377596119,0.009831079301750258,0.015,13.81,143.196,0.09407731389234697,0.5515856532838213,25650.90481555058,18577.991121447532,0.02554149745657379,0.0273847679211206,1770.339028189001,1865.2333072606757,3635.5723354496768,44.04704013908563,43.35694439198319,turbulent,turbulent,9.666210957370791e-05
377595969,377595979,0.0006024919372479954,0.01,33.52,188.382,0.005765473083712874,0.07605810835830736,2358.0010180164445,1707.811957982717,0.028287727244882602,0.03747485178379789,133.1901505589876,173.4147062721499,306.6048568311375,0.8374942741928041,0.8243730466365794,transitional,laminar,5.923880773210013e-06
377595969,377595993,0.03279608973179182,0.024,40.61,644.603,0.31383817925159635,0.7187764890424396,53481.499221217084,38734.64990175036,0.021619762489176374,0.023003152786765912,4635.16464942958,4849.778290240652,9484.942939670233,74.7960275393584,73.6241798887085,turbulent,turbulent,0.00032246095489019475
377595969,377596052,0.003571075937132353,0.011,18.05,121.603,0.03417297547495075,0.37257009752741044,12705.716156189163,9202.27507133448,0.03025091126085928,0.032747458569129674,1682.6604730950155,1791.3562839505105,3474.016757045526,20.095869312354804,19.78102241451576,turbulent,turbulent,3.5111885779383784e-05
377595973,377595980,0.06149973181499749,0.03,95.48,1765.043,0.5885141800478229,0.8626308645459683,80231.46383772617,58108.64893679665,0.01988086792686785,0.021065111309748714,11468.717377087285,11955.171247097747,23423.888624185034,107.73102518603461,106.04317687484017,turbulent,turbulent,0.0006046837415294356
377595973,377595982,0.041708708601219675,0.026,39.56,665.004,0.39912639809779593,0.7788867713127646,62783.58983974836,45471.80627750547,0.020912802894503153,0.022211949368816052,4745.656706552971,4956.125815632068,9701.78252218504,87.82930828203517,86.45326503542896,turbulent,turbulent,0.00041009248702440857
377595973,377596011,0.004896905265759275,0.012,15.77,122.312,0.04686033747138062,0.42929268737594495,15971.04028552552,11567.227228760243,0.028588670997793882,0.03084413930092,1697.3518034871072,1800.4995026752417,3497.851306162349,26.6807349310626,26.262721333614174,turbulent,turbulent,4.814783594377263e-05
377595974,377595977,0.05063992677101555,0.028,14.22,251.381,0.48459260067957466,0.8154010883056235,70782.80785427708,51265.34074816262,0.020393235836933307,0.021635247303409634,1757.7935451415224,1829.861079851062,3587.654624992584,96.25723454526646,94.74914891731554,turbulent,turbulent,0.0004979068930379784
377595974,377596061,0.030664199869448204,0.023,81.75,1256.824,0.29343731932486317,0.7317626610928469,52179.09589404412,37791.36787631106,0.021765511197943174,0.023157844323598926,10073.122574651119,10544.702075921148,20617.824650572267,77.5231297419689,76.30855591435018,turbulent,turbulent,0.00030149957667852193
377595977,377596072,0.02274883003539884,0.021,39.61,566.779,0.21769215344879275,0.651200547387868,42396.745492580456,30706.377299483345,0.02273533206531495,0.024249334505483857,4449.285106523523,4667.199750108031,9116.484856631554,61.39320706090426,60.43134467560145,turbulent,turbulent,0.00022367329507390856
377595977,377596081,0.02391588112340823,0.021,32.85,470.051,0.2288601064440979,0.6846081690615422,44571.76582893094,32281.663192446875,0.022519675702769366,0.023999989328864286,4051.694233774107,4245.98718492709,8297.681418701197,67.85392288029753,66.79083888064511,turbulent,turbulent,0.00023514809012791597
377595980,377595995,0.025639466640238844,0.022,77.64,1153.265,0.24535374775348176,0.6687409309458302,45611.99359268651,33035.06126157145,0.022369588527522667,0.02384163880104725,8583.501640215078,9000.823214732958,17584.324854948034,64.74505701534997,63.73068037730317,turbulent,turbulent,0.0002520948979985305
377595980,377595997,0.015336832108575466,0.018,37.63,470.526,0.14676394362273174,0.5975646989185782,33346.933783007116,24151.937103311386,0.024006029060303444,0.025668337445406492,4375.753984126997,4601.92819765165,8977.682181778648,51.696444407895356,50.886503573878905,turbulent,turbulent,0.00015079631648671075
377595980,377596008,0.016895387706649143,0.018,68.33,854.398,0.16167835125980043,0.6582902646754083,36735.707289697435,26606.29902826472,0.023553150370206395,0.025143929219134588,9411.67661281024,9885.755847803326,19297.432460613567,62.7372779650723,61.75435769229641,turbulent,turbulent,0.00016612050087925172
377595981,377596029,0.032319581267550856,0.024,83.69,1328.411,0.309278289641635,0.7083330769244971,52704.443564045185,38171.857547889274,0.021678278433713016,0.023070743966682464,9224.337114652684,9658.450330471767,18882.78744512445,72.63833012820437,71.50028765043943,turbulent,turbulent,0.00031777578127196765
377595981,377596116,0.00809033840878573,0.014,22.21,212.35,0.07741950630416967,0.5210805910612398,22616.81268437087,16380.511653177917,0.026309486565286515,0.028251389121629604,2773.8369705637815,2929.051769004609,5702.8887395683905,39.30977888687421,38.6939029700428,turbulent,turbulent,7.954662491830341e-05
377595981,377596132,0.006458838002909816,0.013,10.48,91.103,0.06180706222880207,0.4824607279614023,19444.8137866446,14083.151471034374,0.027270169848383177,0.02934041441106437,1268.4210478745936,1340.8150903652238,2609.2361382398176,33.6988237633178,33.17085605225281,turbulent,turbulent,6.350522537692753e-05
377595982,377595985,0.03194335680217716,0.023,17.21,264.587,0.3056780555232264,0.7622881365669915,54355.74659879301,39367.83458413661,0.021603203028097703,0.02297013040544988,2350.591008773762,2454.9258836188615,4805.516892392623,84.12578478213223,82.8077655436888,turbulent,turbulent,0.00031407662989905706
377595982,377596075,0.008900026430123829,0.014,17.63,168.56,0.08516771703467779,0.5732307844667325,24880.32273624905,18019.887337953252,0.02578876380941652,0.027646868012828847,2622.430331254584,2763.9584010630556,5386.38873231764,47.57182555931108,46.82650613724058,turbulent,turbulent,8.750771950790438e-05
377595983,377595986,0.046009963134815285,0.027,31.38,541.368,0.4402867285628257,0.7967436987499675,66693.0946866312,48303.3144389881,0.020648064214371806,0.021918108358912888,3767.6474346617456,3931.168351496914,7698.81578615866,91.90266000039709,90.46279855650862,turbulent,turbulent,0.00045238370696775766
377595983,377596082,0.01617549259923722,0.018,53.47,668.589,0.15478940286351406,0.6302411929982769,35170.43655401837,25472.63196898507,0.023754406508938647,0.025377041285828666,6820.436371203918,7168.3088396398725,13988.74521084379,57.504837149163315,56.6038948059514,turbulent,turbulent,0.00015904227705271427
377595983,377596168,0.004870925732046485,0.012,10.25,79.499,0.0466117294932678,0.427015162441509,15886.309183531903,11505.859660174765,0.028623172889964497,0.030884247124498585,1102.0869278402035,1168.4624777561244,2270.549405596328,26.398387479388685,25.984797488497943,turbulent,turbulent,4.789239740469255e-05
377595984,377596026,0.011702843821940175,0.016,16.87,187.662,0.11198893609512128,0.5770928910004182,28626.23126114935,20732.908801241483,0.02489538464225825,0.026658236751037047,2157.547031706031,2270.7667550270307,4428.3137867330615,48.21500938485946,47.45961304453938,turbulent,turbulent,0.0001150658576865489
377595985,377596014,0.021158343261483935,0.02,35.07,481.792,0.2024721843204204,0.6677531536002151,41404.20133919933,29987.514686185565,0.022893978853335037,0.024416745996508636,4383.706045531539,4597.808033962046,8981.514079493583,64.55393227466708,63.54255003466143,turbulent,turbulent,0.00020803515381831667
377595985,377596078,0.002863202370225276,0.01,12.32,69.238,0.027399065743782546,0.3614484155938488,11205.849715793456,8115.977897281735,0.03128949769553044,0.033924036994791115,1234.0965022097955,1315.4755383705317,2549.572040580327,18.91400317070198,18.61767285866357,turbulent,turbulent,2.8151861331557238e-05
377595985,377596121,0.003913571232680635,0.011,15.34,103.346,0.03745044241799651,0.4083026072559969,13924.297918850041,10084.848272173273,0.029608617918027578,0.0319997457481797,1685.0782207316179,1790.7103165727897,3475.7885373044073,24.135434025457883,23.757298279608747,turbulent,turbulent,3.8479401875085864e-05
377595986,377595987,0.04293695797412435,0.026,241.46,4058.943,0.4108799806136301,0.8018236403866893,64632.458036236225,46810.87237229114,0.020804924133638894,0.022087280864664334,30066.426193282285,31413.895801825285,61480.32199510757,93.0783165428229,91.6200358004431,turbulent,turbulent,0.0004221690019037477
377595987,377595990,0.020514780274465367,0.02,24.54,337.131,0.19631368683698916,0.6474424322544512,40144.8299810704,29075.399106709367,0.023030325804182575,0.02457447203033588,2918.8465248550756,3061.7488634579136,5980.59538831299,60.686644437500775,59.735851941569244,turbulent,turbulent,0.0002017074502102605
377595987,377596005,0.01497201706291941,0.017,28.84,341.293,0.14327289055425274,0.6539984982779439,34468.63942072662,24964.34654961666,0.02391710430098303,0.025545574723440767,4249.356056632935,4463.427874215138,8712.783930848072,61.92190502957804,60.95175940393645,turbulent,turbulent,0.00014720934593800766
377595987,377596009,0.004411870971979306,0.011,16.15,108.803,0.04221886097587853,0.4602901834758044,15697.224386864633,11368.912612928478,0.028808999607255678,0.03106875204457137,2192.9482268245624,2325.5404636644084,4518.488690488971,30.67285718604798,30.192298033180194,turbulent,turbulent,4.33788338216945e-05
377595990,377596142,0.015364012743888825,0.018,15.82,197.813,0.1470240453960653,0.598623730408423,33406.03274422401,24194.740270867038,0.02399756121760769,0.025658537067364925,1875.5592621678838,1970.4216261670117,3845.9808883348956,51.87984438530015,51.06703017899748,turbulent,turbulent,0.00015106356461565986
377595993,377596000,0.015485344456341388,0.018,26.06,325.854,0.14818511441475013,0.6033511439777774,33669.84475913628,24385.809447803058,0.023960026403761204,0.02561509351093603,3099.678502237243,3258.291007254964,6357.969509492206,52.70248433012106,51.876781622672226,turbulent,turbulent,0.00015225653427075839
377595993,377596012,0.00928748763751051,0.015,17.76,184.153,0.08887547978478957,0.521086726966958,24232.584648459866,17550.75486366035,0.025846955337036365,0.027738943396078568,2044.3397727479983,2156.778584651668,4201.118357399666,39.310704665040994,38.69481424381668,turbulent,turbulent,9.131735388622789e-05
377595995,377596004,0.017121094124234654,0.019,33.21,436.28,0.16383822128454212,0.5987128693098914,35267.17417812741,25542.69541254509,0.023679611276148947,0.02530854926081287,3631.759778831789,3817.2633980617143,7449.023176893503,51.89529601680643,51.08223972601511,turbulent,turbulent,0.00016833971382612065
377595995,377596159,0.004879415280619649,0.012,14.08,109.204,0.046692969192532525,0.4277594082301841,15913.9974713197,11525.913251593416,0.028611868753233623,0.030871106327426054,1508.6888525147378,1600.2548969566726,3108.9437494714102,26.490487300399796,26.075454359095403,turbulent,turbulent,4.797586918324533e-05
377595997,377596003,0.0016525604498836206,0.01,8.67,48.725,0.015813975596972445,0.20861793161916667,6467.703519749062,4684.315794318849,0.03603704709597438,0.03946817901679333,334.4044717622959,359.91500309053646,694.3194748528324,6.3007765362831885,6.202060729786271,turbulent,turbulent,1.6248468187555718e-05
377595997,377596016,0.0033217228184854466,0.01,16.2,91.044,0.03178682122952581,0.4193316764015647,13000.3827492435,9415.691065386744,0.03020606421312321,0.0326605654128114,2101.6323943855637,2234.7694540301914,4336.401848415755,25.456936980845775,25.05809692509484,turbulent,turbulent,3.266017140119726e-05
377595997,377596018,0.008809961206049238,0.014,10.78,103.068,0.0843058488617152,0.5674298849464002,24628.54237808024,17837.532240062934,0.025843191966611105,0.027710076273295185,1592.5831049735464,1677.5611607796548,3270.144265753201,46.61387605545358,45.88356506247304,turbulent,turbulent,8.662217131008558e-05
377596000,377596023,0.010907097982002945,0.016,19.91,221.479,0.10437414336844925,0.5378529187118024,26679.763822488432,19323.155225152943,0.025258267480558188,0.027078700650316517,2235.8044336865855,2356.420322803135,4592.224756489721,41.881079398994494,41.22491828837175,turbulent,turbulent,0.00010724184679090486
377596001,377596089,0.00871450825906722,0.014,25.64,245.144,0.08339242353174374,0.5612819742511056,24361.700459611286,17644.268617286518,0.02590177488747182,0.027778103601157393,3651.572172527321,3851.4860853502837,7503.058257877605,45.60925692207688,44.894685542682446,turbulent,turbulent,8.568364941059622e-05
377596004,377596021,0.006600960713450949,0.013,33.1,287.738,0.06316708816699472,0.4930769760166455,19872.68481237407,14393.042454385097,0.027141354345204725,0.02919079786352679,4089.2114037269744,4326.467211330692,8415.678615057666,35.198183773928314,34.64672522299234,turbulent,turbulent,6.490261833832836e-05
377596004,377596145,0.005173321213552426,0.012,14.82,114.944,0.049505466158396426,0.45352500117858746,16872.55869320941,12220.163298431331,0.028237496577479974,0.03043587143559472,1760.5311582658699,1865.5818139111316,3626.112972177001,29.777845551494064,29.31130876472993,turbulent,turbulent,5.086564014546848e-05
377596005,377596051,0.010575772334463617,0.016,17.26,192.0,0.10120356300922122,0.5215145244966638,25869.310845970922,18736.174441809773,0.02542097925080207,0.027267155754738953,1839.014532691529,1938.8518122359744,3777.8663449275036,39.375277123432035,38.75837502971452,turbulent,turbulent,0.00010398415401231802
377596008,377596033,0.0035785110703915155,0.011,14.67,98.832,0.0342441250755169,0.3733458044494312,12732.17000215532,9221.434602704678,0.030236014671915105,0.03273011708193226,1376.3807081088266,1464.9339658984377,2841.3146740072643,20.179637349570324,19.86347803741144,turbulent,turbulent,3.518499023147221e-05
377596008,377596041,0.0070559177837711505,0.013,15.5,134.742,0.06752074434230766,0.5270612498502645,21242.367022906088,15385.052059092768,0.02675495343070939,0.028741889906930364,2178.446608591106,2300.62247821848,4479.069086809586,40.21730658831111,39.58721221309607,turbulent,turbulent,6.937589221119755e-05
377596010,377596037,0.07037776444511006,0.032,53.7,1033.295,0.6734714300967469,0.8676204725049826,86075.23911715386,62341.07683895491,0.019574952038401167,0.020731873474048083,6075.542829161083,6327.4675131315325,12403.010342292615,108.9808997333425,107.27346933202834,turbulent,turbulent,0.0006919752114230934
377596010,377596162,0.003285590100188917,0.01,20.51,115.266,0.03144105359032457,0.41477031045859375,12858.96843104351,9313.269963017976,0.03028324556582217,0.032750574130189926,2603.1438465129186,2769.130677351762,5372.27452386468,24.90612309760064,24.51591277762927,turbulent,turbulent,3.230490371715435e-05
377596011,377596124,0.002948595920157614,0.01,6.44,36.193,0.028216228901029802,0.3722284301837883,11540.05846652336,8358.03279742725,0.031069014062064942,0.03366690927549136,688.9756331981565,733.2377166838263,1422.2133498819828,20.059028170062984,19.744758471407668,turbulent,turbulent,2.8991476233145717e-05
377596012,377596137,0.0036638774486650472,0.011,14.02,94.453,0.0350610282168904,0.38225207259910027,13035.899463729404,9441.414493512446,0.030068180610759835,0.032534738046336345,1372.2982010271016,1459.898823758958,2832.19702478606,21.153902801678356,20.822479434479085,turbulent,turbulent,3.602433797319143e-05
377596014,377596017,0.00657017854455651,0.013,23.26,202.199,0.06287252195747857,0.49077761696686745,19780.012795854735,14325.923578365599,0.027168907103966224,0.029222801243368932,2860.0601373817885,3025.4812206991087,5885.541358080897,34.87067079383962,34.324343468837704,turbulent,turbulent,6.459995885494276e-05
377596014,377596088,0.010642784123398908,0.016,19.49,216.807,0.10184482414735796,0.5248190227533418,26033.227838837953,18854.893389934048,0.025387474817312634,0.027228353909281352,2095.1513949002956,2209.0219700415482,4304.173364941844,39.8758490431995,39.251104366828095,turbulent,turbulent,0.00010464303394665443
377596014,377596154,0.003098689257336894,0.01,10.44,58.673,0.029652528778343484,0.3911760950358454,12127.48581614538,8783.484459434798,0.03070346393129048,0.03324061841007504,1205.6634519453785,1283.0401587541523,2488.703610699531,22.153146561880757,21.806067798381154,turbulent,turbulent,3.0467238777561777e-05
377596017,377596149,0.002592212495537814,0.01,11.14,62.607,0.024805861201318793,0.32723886691984005,10145.263903966794,7347.835255245034,0.03205876080544551,0.03482125858618315,938.289685960726,1001.8598215428568,1940.1495075035828,15.503172067610079,15.260280080392041,turbulent,turbulent,2.5487407902141675e-05
377596018,377596057,0.0038742144084606737,0.011,16.22,109.274,0.03707382209053276,0.40419651259541256,13784.268234197236,9983.430008103236,0.029678148287742248,0.03208069004483755,1748.7737722504673,1858.841442588647,3607.6152148391143,23.652438993997098,23.281870449395303,turbulent,turbulent,3.809243381812534e-05
377596022,377596135,0.009650414210459443,0.015,22.68,235.169,0.0923484613441095,0.5414492003729507,25179.51984163745,18236.584612666877,0.025640219894774413,0.027499252107008158,2784.828657585279,2936.9182581889986,5721.746915774278,42.443016277793426,41.77805116470027,turbulent,turbulent,9.488575640693123e-05
377596023,377596025,0.005907567658039766,0.012,14.48,112.307,0.05653174792382551,0.5178935384983162,19267.271048869596,13954.563905419072,0.027425225901771287,0.029491193502403514,2180.527603467368,2305.173082533577,4485.700686000945,38.83039352708369,38.22202825789104,turbulent,turbulent,5.808497060682535e-05
377596025,377596160,0.0013659240800209425,0.01,14.4,80.928,0.013071043827951602,0.17243318169864819,5345.881284211781,3871.8219005744354,0.03799761149709604,0.04033649350192708,396.85916007962084,414.42596816572836,811.2851282453491,4.304596917364326,4.237155745011238,turbulent,transitional,1.343017374184381e-05
377596026,377596099,0.0074391746057771695,0.013,10.71,93.102,0.07118827373949445,0.5556896757773266,22396.190285389348,16220.72309994971,0.02645679715975937,0.028395366479758277,1668.7108195388419,1759.6981918047875,3428.4090113436296,44.70493449834736,44.00453135946703,turbulent,turbulent,7.314418781603734e-05
377596029,377596066,0.009366130090143724,0.015,56.99,590.929,0.08962803914013133,0.525499065356275,24437.77575770022,17699.36711079466,0.0258011655123324,0.02768585984184327,6571.73859494037,6938.426894247284,13510.165489187653,39.97925552742443,39.3528907563824,turbulent,turbulent,9.209058998170151e-05
377596029,377596067,0.008145803711000937,0.014,19.6,187.396,0.07795027474642045,0.5246529870478285,22771.867799163236,16492.81227440985,0.02627141198444351,0.028207201461110193,2482.69221981445,2620.974154440318,5103.666374254768,39.850622185420406,39.22627274439765,turbulent,turbulent,8.009197634470383e-05
377596029,377596077,0.004738966242374723,0.012,27.11,210.265,0.04534895925717439,0.4154467859115283,15455.92913506709,11194.151485483779,0.028802685259128456,0.031092919332099914,2734.87712636988,2904.129027957154,5639.006154327034,24.987431330276085,24.595947134344005,turbulent,turbulent,4.659493226801407e-05
377596029,377596169,0.005928063553491225,0.012,14.6,113.238,0.056727880894652874,0.5196903341398528,19334.117506821738,14002.978295136123,0.02740470212761156,0.029467315680513778,2211.9292081346493,2338.2500453267216,4550.1792534613705,39.10029963027013,38.48770567616837,turbulent,turbulent,5.8286492375812354e-05
377596037,377596042,0.013613467738018527,0.017,31.13,368.392,0.13027241854563185,0.5946551770281854,31340.981562838155,22699.100924458373,0.024372460848315694,0.026073266375417268,3859.21710153588,4060.3291203820827,7919.546221917963,51.19425356004846,50.39218067282794,turbulent,turbulent,0.00013385168299234545
377596037,377596049,0.04310092877893833,0.026,29.87,502.115,0.41244907922429025,0.804885703323526,64879.281208192064,46989.63716558542,0.020790862475700604,0.022071026340443074,3827.5158900887895,3993.8455138771524,7821.361403965942,93.79058258400589,92.32114259541403,turbulent,turbulent,0.0004237812118570329
377596037,377596156,0.004434363936095547,0.011,26.34,177.453,0.042434104651632026,0.46263687281593585,15777.253269644933,11426.874539981061,0.028776064132144622,0.03103039880621312,3589.548290428325,3807.722186246819,7397.270476675144,30.986412225521285,30.5009405291877,turbulent,turbulent,4.359999136658934e-05
377596037,377596158,0.004871479996696553,0.012,12.01,93.15,0.04661703346121103,0.4270637526731414,15888.116893212746,11507.168916695824,0.028622433984306382,0.030883388165454773,1287.0508422630542,1364.9075980430696,2651.9584403061235,26.40439558802214,25.990711466624482,turbulent,turbulent,4.789784710036616e-05
377596038,377596044,0.01593237963020911,0.018,12.84,160.551,0.15246296296850823,0.6207688503976655,34641.835078656484,25089.785687862706,0.023825353291316794,0.02545919096470749,1636.0591244358347,1717.0966980658884,3353.1558225017234,55.7892649473425,54.91520089326387,turbulent,turbulent,0.00015665191769036015
377596041,377596127,0.004190817271321512,0.011,19.56,131.776,0.04010351455810059,0.4372276666705739,14910.725968662826,10799.28122037317,0.02914640991243775,0.03146163016411562,2418.326517720058,2567.36208070448,4985.688598424538,27.676175584325676,27.242566174783178,turbulent,turbulent,4.120536777805744e-05
377596042,377596103,0.007309913094403699,0.013,16.14,140.305,0.06995132147754736,0.5460341304847306,22007.038859497403,15938.875274810376,0.026554784150673645,0.028509263531783808,2414.9868445863694,2548.985938921116,4963.9727835074855,43.16486490621021,42.4885904141679,turbulent,turbulent,7.187325000824027e-05
377596042,377596157,0.0025767616990290112,0.01,8.47,47.601,0.024658006689272833,0.32528837051908077,10084.793395326731,7304.038727180909,0.032106185025746095,0.034876578993688505,709.621435829914,757.4753047450223,1467.0967405749363,15.318910566658346,15.078905449426582,turbulent,turbulent,2.533549105361528e-05
377596044,377596104,0.010396345487513866,0.015,24.7,256.114,0.0994865596891279,0.5833006571794936,27125.777378514264,19646.18616474264,0.02524902753010935,0.027045500076195435,3462.5608469377084,3647.364237088471,7109.925084026179,49.25788247850285,48.486147190448285,turbulent,turbulent,0.00010221997563393447
377596047,377596115,0.006211832902147595,0.013,21.77,189.247,0.05944337705404397,0.464010000342869,18701.186498499435,13544.570034778304,0.02750424040093671,0.029612242600102343,2423.984780755662,2566.5263658862427,4990.511146641905,31.170623388708467,30.68226561104267,turbulent,turbulent,6.107659741225513e-05
377596049,377596060,0.017406840038031057,0.019,50.05,657.507,0.1665726319428809,0.6087052071068352,35855.77271274334,25968.995320046306,0.0236022748911709,0.02521910582540884,5612.1461480063135,5899.028806394196,11511.17495440051,53.64198502564343,52.80156293109543,turbulent,turbulent,0.00017114925304168876
377596049,377596084,0.008322871054790716,0.014,14.1,134.81,0.07964469908890637,0.5360574983918068,23266.86550440923,16851.3206014776,0.02615236245608425,0.028069024467338353,1867.869101729603,1970.3517767509993,3838.2208784806026,41.60193751971649,40.95014979316498,turbulent,turbulent,8.18329553829144e-05
377596049,377596085,0.013661111717469178,0.017,14.61,172.895,0.13072834179396342,0.5967363322180148,31450.66772879372,22778.542512656568,0.02435538009151557,0.02605348161446323,1850.0129713219433,1944.4557147113492,3794.468686033292,51.55321663252811,50.745519783086706,turbulent,turbulent,0.00013432013283603314
377596051,377596167,0.006197192375147968,0.013,13.51,117.442,0.05930327631720544,0.46291638577771094,18657.110099444708,13512.64714721577,0.027518542010967314,0.029628849666883186,1509.7307028381117,1597.6979878507725,3107.428690688884,31.023865877704857,30.537807385845305,turbulent,turbulent,6.093264737568053e-05
377596060,377596063,0.013124762046812247,0.017,14.52,171.83,0.12559580906040427,0.5733078337273041,30215.8813053207,21884.232881978016,0.02455285794669131,0.026282181612573445,1710.7485335326876,1799.2516371990268,3510.000170731714,47.58461489449113,46.83909509877942,turbulent,turbulent,0.00012904658259362665
377596060,377596141,0.002851585194419508,0.01,8.02,45.072,0.027287896597315866,0.3599818724558799,11160.383028717773,8083.048076096575,0.031320243747791084,0.033959893769729854,804.1778744556262,856.7359823937979,1660.913856849424,18.760830945908182,18.466900420565327,turbulent,turbulent,2.8037637787406366e-05
377596061,377596064,0.026458131486403195,0.022,34.0,505.036,0.2531878611139062,0.6900937421816677,47068.37863539261,34089.86648529987,0.022237276173811094,0.02368872376368817,4018.0041095923116,4208.773386435868,8226.777496028179,68.94566823228107,67.86547959127375,turbulent,turbulent,0.0002601442554124202
377596063,377596091,0.0009934882867424755,0.01,17.75,99.755,0.009507064944904072,0.12541718003881844,3888.261811812263,2816.1226255815886,0.04046734164259775,0.03193399757346121,274.89655361221327,214.0031379833478,488.8996915955611,2.2772193736956616,2.2415416210011694,transitional,transitional,9.768273725164592e-06
377596063,377596109,0.009418969442724448,0.015,22.07,228.844,0.09013367887774591,0.5284636868304547,24575.64232981933,17799.2187133479,0.02577071417524417,0.027650556260555643,2595.528576855296,2738.3249989112915,5333.853575766587,40.4316166985328,39.798164674423354,turbulent,turbulent,9.26101222865678e-05
377596064,377596071,0.008259942669924069,0.014,34.27,327.655,0.07904251358779013,0.5320044219537147,23090.947091464554,16723.909473593954,0.026194242996218052,0.02811763624660224,4419.844305741929,4667.0920003631845,9086.936306105114,40.97521971563938,40.33325093015317,turbulent,turbulent,8.12142246976484e-05
377596064,377596073,0.012979730359342212,0.017,38.89,460.224,0.12420794602241352,0.5669726482002297,29881.988756375842,21642.406994960787,0.02460829159018438,0.02634636444250631,4413.046769896358,4647.479183585725,9060.525953482083,46.538783113378265,45.80964861988098,turbulent,turbulent,0.0001276205877017543
377596066,377596161,0.005167963919563365,0.012,13.45,104.318,0.04945420018720924,0.4530553479978922,16855.086115432794,12207.508563748992,0.028244039336094203,0.030443478552789484,1597.5857514855545,1692.7373185521662,3290.3230700377208,29.716203884373083,29.250632852678763,turbulent,turbulent,5.0812965630016554e-05
377596067,377596095,0.004649846134522245,0.012,12.61,97.803,0.044496135258586075,0.4076339717926314,15165.267838693893,10983.636378036339,0.028928126869484844,0.03123873107069383,1242.8620796614437,1319.2154747073112,2562.077554368755,24.056450481352908,23.679552190000273,turbulent,turbulent,4.571867673532568e-05
377596071,377596153,0.0037311095666626103,0.011,21.74,146.462,0.035704397767106315,0.3892663946690591,13275.108100816638,9614.66436395312,0.029939997839204053,0.032385517985840696,2185.412971647586,2325.1191607268797,4510.532132374466,21.937373639302887,21.593675442936533,turbulent,turbulent,3.668538424871032e-05
377596072,377596074,0.005435502066831558,0.012,16.5,127.974,0.05201437384527806,0.4765093794694476,17727.649968732625,12839.473932458828,0.0279289841088879,0.03007713682357408,2136.8462445666964,2262.6591235433743,4399.505368110071,32.872574170545754,32.35755151386392,turbulent,turbulent,5.3443480643945966e-05
377596072,377596097,0.012035767021215709,0.016,24.97,277.766,0.11517480403077232,0.5935100639948001,29440.59199599876,21322.71982781065,0.024754086913483856,0.02649444776946583,3334.528895128749,3509.5211781279027,6844.050073256652,50.99727633827194,50.19828954134477,turbulent,turbulent,0.00011833925807121181
377596073,377596123,0.00880357785216432,0.014,25.02,239.216,0.08424476413554374,0.5670187474083593,24610.697497950576,17824.607860708824,0.025847080544023827,0.027714591933519488,3630.027785581009,3828.0135980357913,7458.041383616801,46.54635133831609,45.81709827158835,turbulent,turbulent,8.655940826711411e-05
377596075,377596076,0.0018003693783967421,0.01,38.51,216.426,0.017228415104275044,0.22727721451766777,7046.190271784051,5103.292115835028,0.035212519326756904,0.03850375654465329,1697.6155296373772,1826.5169968691705,3524.132526506548,7.478295171678909,7.361130892824836,turbulent,turbulent,1.7701769743302916e-05
377596075,377596101,0.005079336699209895,0.012,13.6,105.482,0.0486060928154057,0.4452857434139036,16566.032349872567,11998.157730754463,0.028353744761659225,0.03057102662465054,1566.0998713606446,1659.905057689552,3226.0049290501966,28.705716282978454,28.255976807593484,turbulent,turbulent,4.994155631451087e-05
377596077,377596080,0.003762778488107285,0.011,15.75,106.108,0.03600744964695967,0.39257041098205453,13387.784597741489,9696.27173704651,0.029880790197739024,0.03231659297051622,1613.2544009320588,1715.6367313233623,3328.8911322554213,22.311354262567686,21.961796820340563,turbulent,turbulent,3.69967625481633e-05
377596081,377596113,0.015263928223302246,0.018,10.53,131.667,0.1460662987875813,0.5947241652317728,33188.418581333186,24037.130470543896,0.024028849992755518,0.025694748714627843,1250.8700027153116,1313.1408716515543,2564.010874366866,51.20613272832039,50.403873727266166,turbulent,turbulent,0.00015007950370041022
377596081,377596129,0.004692552193669169,0.012,19.5,151.242,0.044904805681044685,0.41137784632224755,15304.551764776916,11084.514517062531,0.02886757935147886,0.031168351988555616,1940.01330901667,2059.8949010217134,3999.9082100383835,24.500367976148038,24.116514720869212,turbulent,turbulent,4.613857547095956e-05
377596082,377596108,0.012737250305093734,0.017,14.88,176.09,0.1218875627281697,0.5563807826770724,29323.750175596444,21238.095666688194,0.024703019493249035,0.026456028965398483,1659.8731836849079,1746.6818071498458,3406.554990834754,44.816202000766566,44.11405560672158,turbulent,turbulent,0.0001252364513466511
377596082,377596166,0.0016471568056757476,0.01,24.9,139.938,0.015762266083021507,0.20793577982379258,6446.555023386831,4668.998729268913,0.03606925091135925,0.03950586378185677,943.2486061437284,1016.3464234906828,1959.5950296344113,6.259638567752682,6.161567279866723,turbulent,turbulent,1.6195337942901324e-05
377596084,377596114,0.0048390944916611245,0.012,11.65,90.357,0.04630712432211602,0.4242246410844612,15782.4929986268,11430.669479738699,0.028665816258084106,0.03093381857004014,1234.5368920643434,1309.3106644379948,2543.847556502338,26.054490722452424,25.646288646133346,turbulent,turbulent,4.757942313690803e-05
377596085,377596096,0.009096807575748002,0.015,16.53,171.4,0.08705079019854547,0.5103883709465007,23735.068967386815,17190.422860862825,0.025960371260985243,0.02787041199089427,1835.8948824683303,1937.3603341066503,3773.2552165749803,37.71311000342274,37.122249488364545,turbulent,turbulent,8.944253053694135e-05
377596088,377596126,0.008147983704536838,0.014,9.21,88.057,0.07797113592858218,0.5247933955527389,22777.962044294072,16497.226108258867,0.026269923273873237,0.02820547368872306,1188.307635249838,1252.9804043270346,2441.2880395768725,39.87195481914048,39.24727115452952,turbulent,turbulent,8.011341069260901e-05
377596089,377596133,0.0045845550034009815,0.012,29.36,227.716,0.043871339745463936,0.40191015162056265,14952.323697683736,10829.408899922091,0.029022289731658484,0.03134818197317961,2790.9898502351,2965.5879168502943,5756.577767085395,23.385613011642285,23.01922489494344,turbulent,turbulent,4.507671482281102e-05
377596089,377596147,0.0014421018583742455,0.01,14.05,78.961,0.013800017783485602,0.18204980453173644,5644.021836478429,4087.7539533726417,0.03742047851988277,0.04108830596279996,425.23969365070457,459.1419546979349,884.3816483486395,4.7981214951225395,4.722948152545843,turbulent,turbulent,1.417917642326432e-05
377596096,377596139,0.003932325975648047,0.011,11.89,80.103,0.037629913642565044,0.4102592882505996,13991.026390862757,10133.17720908658,0.029575845608774968,0.031961593289776886,1322.6902838148155,1405.0562984411104,2727.746582255926,24.367313526728854,23.98554486804012,turbulent,turbulent,3.8663804112530934e-05
377596097,377596098,0.004058110563720358,0.011,13.83,93.173,0.038833593911199595,0.4233823853425025,14438.561895849336,10457.310439394025,0.029361845654484374,0.03171245495981009,1622.6314605144894,1723.031420206608,3345.6628807210973,25.951136235518792,25.544553439216063,turbulent,turbulent,3.990055577140167e-05
377596097,377596105,0.003801473152151963,0.011,30.58,206.017,0.036377733513415916,0.3966074225188332,13525.45834838863,9795.983686218317,0.029809435263525873,0.032233526623105184,3168.0559456051797,3370.187162454692,6538.243108059872,22.77259289474436,22.41580911409678,turbulent,turbulent,3.737722004840324e-05
377596099,377596100,0.0025503638036182227,0.01,10.73,60.303,0.024405395249935145,0.3219559209617375,9981.478711089705,7229.2117649247075,0.03218818902662109,0.03497223935151728,878.8373853983188,938.6130827342648,1817.4504681325836,15.00664606243516,14.771533269537898,turbulent,turbulent,2.5075939057299002e-05
377596103,377596111,0.0023222674613703224,0.01,9.59,53.896,0.02222265513273036,0.29316121809140944,9088.767333601201,6582.654297878074,0.032953081317774066,0.03586469692318183,667.7832236885937,714.3172676676132,1382.100491356207,12.442390913714943,12.247452933178051,turbulent,turbulent,2.2833227656954262e-05
377596104,377596106,0.005510887194848492,0.012,13.93,108.041,0.052735762630129114,0.4831181011902571,17973.515234884817,13017.54495040119,0.027844298788891657,0.029978652672171084,1854.1299606743949,1962.4295086159188,3816.5594692903137,33.79071848262442,33.26131103452434,turbulent,turbulent,5.4184689750386976e-05
377596108,377596128,0.0075076505539258985,0.014,20.31,194.184,0.07184354597058276,0.4835509703614626,20987.889220240933,15200.743303026878,0.026734025390403485,0.028743964478192018,2221.9671809906845,2349.086375437431,4571.053556428115,33.85129792717772,33.3209413661085,turbulent,turbulent,7.381746380130353e-05
377596108,377596138,0.003196999814418001,0.01,9.34,52.491,0.030593299659502405,0.40358674245030635,12512.248464983279,9062.153657475781,0.030477901683135654,0.03297757739358137,1142.3626367452302,1214.785355953293,2357.147992698523,23.581128768446945,23.211677458583786,turbulent,turbulent,3.143385755350171e-05
377596109,377596112,0.007584714489432175,0.014,11.88,113.585,0.07258099989887248,0.4885144859814653,21203.324039651347,15356.774686365485,0.026675151004322235,0.028675667512195194,1337.9859001646712,1413.243697643248,2751.229597807919,34.5498128841184,34.008512518435985,turbulent,turbulent,7.457517944466759e-05
377596112,377596155,0.003455362655649373,0.01,16.92,95.09,0.033065671345927014,0.436202264350722,13523.415262374678,9794.503955421273,0.029931047333249566,0.03233982957458341,2352.6252274634257,2499.9514825348933,4852.576709998319,27.546513447990975,27.114935486840068,turbulent,turbulent,3.397415821656677e-05
377596113,377596117,0.010499704282097348,0.015,25.66,266.069,0.1004756390631325,0.5890997384891935,27395.457494027003,19841.50538750118,0.02519806132564392,0.026986361781909274,3659.764550176833,3854.5796434540434,7514.344193630876,50.24217902469846,49.45502252199992,turbulent,turbulent,0.00010323623018959208
377596116,377596120,0.004228911561320555,0.011,11.08,74.646,0.040468053218378514,0.4412020412260413,15046.263617377199,10897.44607079634,0.029086415642111316,0.03139177744980747,1404.287533310432,1489.64626322524,2893.933796535672,28.181612100880372,27.740083893856742,turbulent,turbulent,4.1579922221267406e-05
377596117,377596143,0.00540558387054533,0.012,13.47,104.473,0.051728075316223254,0.47388656726702205,17630.073092680173,12768.802650100708,0.02796307364976293,0.030116779290587575,1733.3366107143338,1835.1245507174674,3568.461161431801,32.511694366927436,32.00232570236188,turbulent,turbulent,5.3149315997430285e-05
377596119,377596125,0.005451030716558426,0.012,14.67,113.781,0.05216297336419547,0.47787071594846436,17778.29597409887,12876.154940197022,0.027911398948677585,0.030056686798511267,1913.2035901817567,2025.4738832433463,3938.677473425103,33.060669348535335,32.542699758711755,turbulent,turbulent,5.359616296857772e-05
377596120,377596170,0.0012408968487653575,0.01,11.39,64.012,0.011874610992969927,0.15664984234640347,4856.556331703585,3517.4221361774744,0.03905670362658301,0.037515763538448696,266.9544679837223,252.54260976312466,519.4970777468469,3.552636153222609,3.496976134011334,turbulent,transitional,1.2200868641520485e-05
377596123,377596151,0.0032501532092257188,0.01,31.12,174.894,0.031101944585892046,0.4102967852109835,12720.27740498889,9212.821239310375,0.030360168558155893,0.03284028049228487,3862.147139162218,4110.232727714294,7972.379866876512,24.37176798746341,23.989929539649264,turbulent,turbulent,3.195647761539089e-05
377596126,377596136,0.004997183754651948,0.012,12.47,96.717,0.04781994023590381,0.43808371347231356,16298.094148926775,11804.10011157645,0.028457977663369428,0.030692205697423487,1397.224670391252,1481.163916655238,2878.38858704649,27.784655887610278,27.349346890633413,turbulent,turbulent,4.913380401337245e-05
377596128,377596163,0.0045734772141519785,0.012,8.8,68.253,0.043765332192841906,0.40093900481277345,14916.193977223858,10803.241494493295,0.029038461537097823,0.031366979183168955,849.2559123655517,901.1461298720247,1750.4020422375766,23.27273492242838,22.908115294351276,turbulent,turbulent,4.496779468847431e-05
377596132,377596134,0.0034123176528760785,0.01,12.85,72.217,0.032653757443790225,0.4307682970512272,13354.948011470753,9672.489425561476,0.030017889225565805,0.03244111043415669,1753.9359053860264,1863.6916457681418,3617.627551154168,26.864469784736162,26.443577568413144,turbulent,turbulent,3.355092688590992e-05
377596136,377596140,0.002545292864121748,0.01,10.21,57.38,0.024356869513126773,0.32131576954749114,9961.632336796956,7214.8377781957815,0.03220408527394067,0.034990783237373924,834.0534821088471,890.7549564143172,1724.8084385231643,14.94702935933218,14.712850595898363,turbulent,turbulent,2.502608006479117e-05
377596142,377601363,0.009219409491448107,0.015,59.42,616.126,0.0882240142722307,0.5172671129126296,24054.957554723074,17422.106202176485,0.025887054241682486,0.02778542701939449,6659.27498460667,7032.839286616355,13692.114271223025,38.736514614660706,38.12962016934181,turbulent,turbulent,9.064798920995199e-05
379327852,379327862,0.01593025918674056,0.018,82.91,1036.707,0.15244267164345032,0.6206862321520011,34637.22459016473,25086.446483461106,0.023825979038501872,0.025459915461065415,10257.389802078605,10785.329583095567,21042.719385174172,55.77441592753908,54.90058451668421,turbulent,turbulent,0.00015663106885651284
387435839,387435840,0.09019038653722636,0.035,31.05,630.036,0.8630658998777642,0.9294337527107371,100852.10161435542,73043.40575288211,0.01896804483625433,0.020058592567764832,3632.521352098224,3774.107970061653,7406.629322159877,125.06266724327739,123.10327985848711,turbulent,turbulent,0.0008867788325544635
390787314,993163452,0.10126778236731959,0.037,59.56,1247.306,0.9690696877255464,0.9338177654513786,107117.96769189624,77581.53823568491,0.01872287807383881,0.019792358332467626,6467.707257137259,6722.9351816812,13190.64243881846,126.24525695974224,124.26734165272791,turbulent,turbulent,0.0009956950986788936
390787315,993163453,0.3020288757363146,0.056,47.88,1235.065,2.890228475945594,1.2158127473639706,211082.96596040032,152879.49862586384,0.01645263301650086,0.017292345163422568,5231.355933487443,5401.459352290369,10632.815285777811,214.00513377357285,210.65226301974022,turbulent,turbulent,0.0029696381632940156
390789514,390789515,0.03167722697685427,0.023,6.99,107.464,0.30313135863018437,0.7559372821503242,53902.892334376884,39039.849175273666,0.021636181900911204,0.02300828070918136,989.382758322963,1030.4781190029273,2019.8608773258902,82.72986898389591,81.43371989955666,turbulent,turbulent,0.0003114599619273509
390789514,390790006,0.009728986983123295,0.015,34.78,360.634,0.09310035390548609,0.5458576292758075,25384.529144363307,18385.06518414154,0.025596955045850904,0.027449081740874615,4310.159632924272,4546.5443049405,8856.703937864771,43.13696401474796,42.46112665279379,turbulent,turbulent,9.565830738812321e-05
390793102,390793103,0.17014692802375372,0.045,60.87,1414.254,1.628200268169892,1.0607019451907314,147980.4512958759,107176.70702422629,0.017584441319830682,0.018536246091388167,6620.104655539435,6860.424234093938,13480.528889633373,162.88366674847524,160.33172851742404,turbulent,turbulent,0.0016729354423307117
390793103,390793105,0.06948090510133141,0.032,45.23,870.316,0.6648890440318795,0.8565639472834884,84978.33893740448,61546.633058237116,0.01961782757285649,0.020781363036403492,5015.1489855124655,5223.162963687838,10238.311949200302,106.22100076523891,104.55681037583719,turbulent,turbulent,0.0006831570223413411
390793104,390793106,0.11421581720373075,0.038,48.42,1029.119,1.0929743273084283,0.9985121152658305,117634.68765467103,85198.40522342305,0.018412134542141727,0.019441628346796577,5788.402804496481,6008.351420764178,11796.754225260658,144.34358388476582,142.0821176648821,turbulent,turbulent,0.0011230040465274314
390793107,390793793,0.025648590197282693,0.022,4.86,72.19,0.2454410545194516,0.668978895959559,45628.22418091464,33046.81646966903,0.022368080209231693,0.02383989596615209,598.3799257572773,623.5649318204606,1221.9448575777378,64.79114302233725,63.77604434355123,turbulent,turbulent,0.0002521846035378315
993163453,993163454,0.08955619517688024,0.035,51.9,1053.103,0.8569970830323468,0.9228982573146738,100142.9403171015,72529.7867449448,0.018990249385631916,0.02008422871471754,5910.62595727825,6146.191751451955,12056.817708730205,123.31004567623287,121.37811704203921,turbulent,turbulent,0.0008805432735804288
993163453,993163456,0.1338217203915917,0.041,59.97,1327.976,1.2805906257568587,1.0049701811293712,127742.52635844881,92519.13480571698,0.01809248979005719,0.019095332102555478,6595.247342262534,6843.778628714457,13439.025970976993,146.2167607522187,143.92594701237186,turbulent,turbulent,0.0013157751456171446
993164649,993164650,0.019420839380993756,0.019,32.08,421.435,0.1858453529281699,0.6791333769810157,40004.34319004481,28973.649777587398,0.023105240070921747,0.024643861148197423,4408.284457335292,4623.798593517132,9032.083050852423,66.77301045662034,65.7268613761864,turbulent,turbulent,0.00019095149643689533
1030080398,1030080399,0.0589789151513164,0.03,46.75,864.22,0.5643915325484823,0.8272724297401954,76942.85094422496,55726.82959838857,0.02002498916816856,0.02123154096650824,5252.189196068537,5475.5240847617915,10727.713280830329,99.08043593168328,97.52811851735517,turbulent,turbulent,0.000579898318781743
1030080398,1075387093,0.020401077097021804,0.02,18.82,258.549,0.1952256181533187,0.6438539823283874,39922.32724569082,28914.24869614477,0.02305506452414494,0.024603083531471587,2230.0685641143505,2338.553649571786,4568.622213686136,60.01579718979758,59.075515021714054,turbulent,turbulent,0.00020058948659105018
1030080398,1107949540,0.04927303726343433,0.028,30.0,530.34,0.4715123183103764,0.7933915147705922,68872.2150959059,49881.56986144509,0.020491739243771543,0.02174900327267081,3425.8304456417713,3573.551021588561,6999.381467230332,91.13095252341192,89.70318160924337,turbulent,turbulent,0.0004844672269238576
1030080399,1075387095,0.04658793555028889,0.027,9.73,167.862,0.4458175650745348,0.8067523109875078,67530.8864692174,48910.09569720992,0.020602527847926853,0.021865498739601443,1260.202018478306,1310.8146449010992,2571.016663379405,94.22610584379164,92.74984240580581,turbulent,turbulent,0.0004580665044755698
1036126249,1036126250,0.16609513610396737,0.045,32.42,753.246,1.5894271397508841,1.0354429315797102,144456.52051551378,104624.45574026872,0.017650892558493957,0.018612935587223205,3444.939324578329,3567.4601615081724,7012.399486086501,155.21837852109854,152.78653423482373,turbulent,turbulent,0.001633097013354707
1036126250,1036126251,0.0777878046418685,0.033,43.46,851.903,0.7443809056638135,0.9017329004252975,92255.08722415465,66816.90972240754,0.019314444572887376,0.020440552151085933,5108.326270195758,5314.706046149607,10423.032316345365,117.71901996554213,115.87468729813088,turbulent,turbulent,0.000764832941023253
1036680208,1219742105,0.14412918469623906,0.042,38.9,872.371,1.3792266478109,1.0314486923361514,134305.99182707455,97272.8073985112,0.017924561165835365,0.018908607115742517,4415.730865869862,4576.847737526605,8992.578603396467,154.0231730117277,151.61005430238902,turbulent,turbulent,0.0014171212149002518
1075387093,1075387094,0.00845310853928602,0.014,9.41,89.969,0.08089099080656477,0.5444458033019506,23630.94876551425,17115.01249230619,0.026067142993720278,0.02797009986703018,1296.0665028383555,1365.8102184338336,2661.876721272189,42.91411056892863,42.24176470639646,turbulent,turbulent,8.311348925010106e-05
1075387095,1075387096,0.0385226235594917,0.025,9.72,158.932,0.368637546023844,0.7780905126311984,60307.121110937616,43678.19258679087,0.021107732966281708,0.022424598717204754,1286.507542433643,1339.9738331381984,2626.4813755718415,87.64982365225583,86.27659243522727,turbulent,turbulent,0.00037876594677772055
1075387096,1075387097,0.029677168780268312,0.023,9.73,149.589,0.2839920457441944,0.7082084023978641,50499.53503571454,36574.92475516777,0.021897655922977138,0.023310591626571252,1193.7127249456778,1246.2156271151564,2439.928352060834,72.61276206502207,71.47512016835421,turbulent,turbulent,0.0002917947920494348
1075387097,1075387098,0.021152126460861453,0.02,9.73,133.671,0.20241269340537277,0.6675569525947932,41392.035846775,29978.703674961114,0.022895266944150245,0.024418236337625104,1262.2069293438942,1320.852585914312,2583.0595152582064,64.51600303199497,63.50521503870777,turbulent,turbulent,0.00020797402837679358
1075387098,1075387099,0.013082715194190906,0.017,9.73,115.145,0.12519344683436276,0.571471168810606,30119.08086783184,21814.123945035957,0.02456883664300024,0.026300682909149116,1155.3745079768603,1214.1582883843262,2369.5327963611862,47.280216475700996,46.539465764440116,turbulent,turbulent,0.0001286331653735469
1107949539,1108636747,0.009781747327796405,0.015,10.3,106.801,0.09360523758656847,0.5488178179072648,25522.189571840954,18484.767483839907,0.02556818930381509,0.027415722946898244,1319.5803185957034,1389.662313731853,2709.2426323275563,43.60609656867323,42.92290919229655,turbulent,turbulent,9.617706286363145e-05
1107949540,1108636740,0.024222277360898416,0.021,35.45,507.254,0.23179212785548725,0.6933789672635032,45142.79314244737,32695.23692159583,0.02246558423044168,0.02393742282847674,4469.024895685221,4682.721058931211,9151.745954616432,69.60366920145566,68.5131714983869,turbulent,turbulent,0.00023816066949709831
1107949540,1108636742,0.01127414734341813,0.016,11.82,131.486,0.10788657744897732,0.5559529275935605,27577.600285488094,19973.424599978563,0.025086234084266103,0.026879400229341068,1426.8762514512816,1501.7678865661464,2928.6441380174283,44.74730146447727,44.046234551980106,turbulent,turbulent,0.00011085078579984537
1108636740,1108636741,0.010218175377851295,0.015,11.81,122.458,0.0977815825631703,0.5733041884991543,26660.902222526347,19309.494473645278,0.025338650166675733,0.027149480423053245,1629.749472091271,1715.513979249262,3345.263451340533,47.58400978771929,46.83849947236331,turbulent,turbulent,0.00010046815387211666
1108636743,1108636744,0.028763376047053958,0.023,10.3,158.352,0.2752476176751575,0.6864018851891606,48944.59869768282,35448.74251364089,0.02202582962821092,0.023458683061148882,1189.5521244844651,1242.7192772377111,2432.271401722176,68.20995170403401,67.14128971375314,turbulent,turbulent,0.0002828101088224468
1108636744,1108636745,0.018889563231097087,0.019,10.3,135.311,0.180761370632508,0.6605550159374709,38909.9850620459,28181.047109890365,0.023228805472969412,0.024786939134615542,1388.9392676791515,1454.7146422469143,2843.653909926066,63.16969736196243,62.18000226877144,turbulent,turbulent,0.00018572783056675362
1108636745,1108636746,0.00945112050959215,0.015,10.3,106.801,0.09044134458939856,0.5302675647850184,24659.52975770276,17859.975240325246,0.025752307476251672,0.027629215874898003,1240.4609792611668,1307.0981298121767,2547.5591090733433,40.70810941195952,40.070325508907956,turbulent,turbulent,9.292624118390232e-05
1108636748,1108636749,0.05614132810127763,0.029,9.94,179.805,0.5372375894859103,0.8427154708613978,75766.53620678422,54874.86882330692,0.020114952933403197,0.02132485606253586,1284.246570627078,1334.07511118923,2618.3216818163082,102.81411477829012,101.20330090460962,turbulent,turbulent,0.0005519983149330353
1108636749,1108636750,0.04723275572721747,0.027,9.94,171.485,0.45198809308342075,0.8179185101711349,68465.57648385048,49587.056721315086,0.020552686263532412,0.021807902527349942,1318.2326189468426,1371.004341634172,2689.2369605810145,96.85251000632412,95.33509805218345,turbulent,turbulent,0.00046440656915051464
1108636750,1108636751,0.03838472984542624,0.025,9.94,162.529,0.3673179889514473,0.7753052975873654,60091.248666483254,43521.84424799828,0.021121341275935478,0.022440328811964103,1305.0392722357847,1359.463977060636,2664.5032492964206,87.02345261454265,85.660034905706,turbulent,turbulent,0.00037741013457344425
1108636751,1108636752,0.030160605635811324,0.023,9.94,152.818,0.28861823574939066,0.7197450164751475,51322.1652739562,37170.72507379913,0.021832145794816418,0.02323487672321732,1254.3725792936823,1309.3084958318602,2563.6810751255425,74.99773366701119,73.82272583714338,turbulent,turbulent,0.00029654808768139534
1108636752,1108636753,0.02129558312446697,0.02,9.94,136.556,0.20378548444466002,0.6720844166945902,41672.76239090784,30182.023412879,0.022865683319063967,0.024384006247003265,1303.9846872677751,1364.5109601164816,2668.4956473842567,65.39408361264451,64.3695385162147,turbulent,turbulent,0.00020938453716335645
1108636753,1108636754,0.01245914718587945,0.016,9.94,110.573,0.11922628886009042,0.614387868307626,30476.218779492694,22072.785578989125,0.02458244933677732,0.026295429894704,1445.613776256359,1518.3731676008053,2963.986943857164,54.64822618658375,53.79203906574722,turbulent,turbulent,0.00012250205837135536
1159236389,1159236390,0.022767250735665958,0.021,27.27,390.206,0.2178684280924972,0.6517278523120574,42431.07595000639,30731.241565981556,0.022731803651509952,0.02424525613552771,3086.816435586787,3236.720731157843,6323.537166744631,61.49267272444477,60.529251986272484,turbulent,turbulent,0.00022385441290370038
1219742100,1219742101,0.046433423178210934,0.027,19.27,332.446,0.44433897778192283,0.8040766566195332,67306.91523431212,48747.88170735459,0.02061462043152429,0.021879470752908876,2388.840298102979,2490.036176832848,4878.876474935827,93.60212644726242,92.13563904704132,turbulent,turbulent,0.00045654729265946396
1219742102,1219742103,0.09510413592571455,0.036,20.81,429.123,0.910087425126455,0.9263789605968339,103392.64656328966,74883.42745364977,0.018860847460174027,0.01994337374316551,2381.845606673305,2472.0746625996903,4853.920269272996,124.24192532855615,122.29539670801041,turbulent,turbulent,0.0009350922849465346
1219742103,1219742104,0.06575181291975656,0.031,48.92,923.12,0.6292039513852302,0.8637312336878633,83011.60039472628,60122.1978795633,0.019730136107025047,0.020901255491471704,5712.696621912272,5950.659239942848,11663.355861855121,108.00604317511838,106.31388608984867,turbulent,turbulent,0.0006464914736256806
1242595698,1242595699,0.01629785587105823,0.018,12.05,150.673,0.1559603432637151,0.6350087989267221,35436.49149248286,25665.32561157401,0.023719284078806694,0.02533636776358928,1603.330750075312,1681.889310918883,3285.2200609941947,58.37814527498626,57.463520599848344,turbulent,turbulent,0.0001602453893077903
