u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
36140666,1685779940,2.4309164690966925,0.13,141.62,2143.419,23.26235855594921,1.7738099301590526,418691.25785112876,255868.2197881497,0.016928642597359565,0.0176291269048471,14798.998062860337,15252.861717148811,30051.85978000915,466.310828270287,462.0935828996089,turbulent,turbulent,0.023422848891848314
36140666,60121881,29.340451033383903,0.359,146.89,2964.975,280.7698663481713,2.8073828277932535,1829951.3608695026,1118309.4660435102,0.01335519638981172,0.013754782499211232,11806.093816969998,12014.731639715224,23820.825456685223,1168.0585558032346,1157.4948089663567,turbulent,turbulent,0.28270693777849026
36140666,318841599,7.073736078803577,0.201,178.54,3088.921,67.69125434261797,2.1591384327895278,787988.7265723809,481551.1881380032,0.01523056187979556,0.015779306290697927,16269.440814218073,16678.50767333921,32947.94848755728,690.9113268416069,684.6628281621319,turbulent,turbulent,0.0681582659794969
60120202,9290858120,2.628684202154606,0.134,285.54,4364.764,25.154872747890966,1.8053132470517563,439238.9312962083,268425.19709922146,0.016796453709163585,0.017483216394347266,29296.45269922949,30198.95055151607,59495.403250745556,483.0215136881654,478.65313937849,turbulent,turbulent,0.025328419809643045
60120202,155463474,0.11549578574400474,0.039,70.99,649.629,1.1052228300861697,0.9363984244380474,66308.42924799043,40522.030088969164,0.023805360841918838,0.025323669162251053,9515.049073378948,10022.165348141587,19537.214421520534,129.95191546257254,128.77664977996298,turbulent,turbulent,0.0011128479203287292
60120202,155463502,0.2914335319210338,0.056,59.47,651.137,2.7888376260386005,1.1460068568370252,116524.89010874652,71210.02799570242,0.021304804016576532,0.022492589973193686,7534.234574253054,7871.592531072419,15405.827105325472,194.64164617227655,192.88133624272578,turbulent,turbulent,0.002808078215349203
60120204,743319361,0.612075957769225,0.075,22.9,283.983,5.857186198748565,1.341857953165615,182730.5943755317,111669.2813785047,0.0195893258036695,0.02057123655674844,2927.070328735232,3032.7351615863236,5959.805490321556,266.85443554605837,264.4410439524596,turbulent,turbulent,0.005897595763333337
60120204,60121892,5.716244803227261,0.184,150.33,2534.864,54.70090720791638,2.0820872470510596,695601.0133143615,425091.7343558737,0.015549067822687519,0.01612402620159994,14245.649407948978,14615.269639521368,28860.919047470346,642.4793667808327,636.6688795027159,turbulent,turbulent,0.05507829658357533
60120205,99758771,0.3734065276154027,0.061,136.28,1550.049,3.573268206845959,1.2375022185888613,137062.6991729799,83760.97704246466,0.020719650762615487,0.02182085404501589,17736.987624077014,18498.779435494987,36235.767059572,226.96208324639744,224.90947211909247,turbulent,turbulent,0.0035979206948297125
60120207,60121867,21.910762167471873,0.318,260.31,5097.39,209.6723652389653,2.6719418074685266,1542757.1726844735,942800.9874534595,0.013712047115319426,0.014137139192300682,20851.914566581105,21271.41932368759,42123.333890268696,1058.0722575496561,1048.5032103402098,turbulent,turbulent,0.2111189248492055
60120207,7645650137,3.1643367037556045,0.145,90.45,1418.075,30.280734007230667,1.8559677898157014,488631.98973079445,298610.0019991682,0.016480530445120788,0.017140812277535358,9257.579782452998,9521.132047087836,18778.711829540836,510.5075934520862,505.8906391489492,turbulent,turbulent,0.030489645118303238
60120207,1685748306,2.088723066538247,0.122,128.76,1908.223,19.987780541035853,1.7305531891511776,383343.621699433,234266.7734568545,0.017196054821298472,0.017920395745458347,13869.328825425426,14304.297285362602,28173.626110788027,443.8449069239185,439.8308399849903,turbulent,turbulent,0.02012567909526857
60120211,743371401,11.709520175726128,0.246,23.27,425.981,112.05282464809693,2.386121948473407,1065788.9214342237,651318.862965774,0.014525451964113622,0.015013476315521097,2776.165978839904,2815.394528008778,5591.560506848682,843.8137691704933,836.1824436768333,turbulent,turbulent,0.11282589309784007
60120212,743334065,10.66235952422882,0.237,21.52,389.942,102.03214855721359,2.340886628751461,1007330.9687732919,615594.3714715407,0.014652154682221186,0.01515105139114723,2612.926781836306,2650.0575530119913,5262.984334848297,812.1235391645054,804.7788153701543,turbulent,turbulent,0.10273608293063793
60121856,99389956,0.4346145266562751,0.065,152.78,1785.998,4.158990685705982,1.268531556677874,149712.50979570433,91491.45735224124,0.020361862703290854,0.02142477754434626,19261.67415689061,20071.527921103883,39333.202077994494,238.48654810747172,236.32971144402563,turbulent,turbulent,0.004187684156771902
60121856,99390122,0.033766230289682966,0.024,69.74,469.838,0.32312182095390396,0.7229093555171997,31502.030366574683,19251.341599479172,0.027938516864679293,0.030058864498298542,10557.223150192838,11249.897209009227,21807.120359202065,77.45135625198529,76.75089777278154,turbulent,turbulent,0.00032535108457119785
60121858,7404078687,0.3263692573499799,0.058,84.65,941.647,3.123150788038085,1.1964016592101276,125993.59244593783,76996.48750564153,0.021038397673660957,0.022181418895369523,11068.283805164407,11552.66678834183,22620.950593506237,212.13647595868562,210.21794540577687,turbulent,turbulent,0.0031446978516271123
60121858,99390082,0.012929372371994317,0.017,102.71,515.912,0.12372605140664418,0.5517004666476573,17029.258247484224,10406.823429892895,0.03203382459113342,0.034899551865427945,14595.993884826627,15753.931030931022,30349.92491575765,45.10950269655409,44.70153910255758,turbulent,turbulent,0.00012457965511591398
60121862,60121858,0.33929862972197417,0.059,106.32,1191.635,3.2468768394447287,1.201992707970136,128764.84325545128,78690.03853619302,0.020942668881377153,0.022076236082192675,13682.298334960118,14280.95880632625,27963.25714128637,214.12382986150837,212.187325977211,turbulent,turbulent,0.0032692775067430257
60121862,155463254,0.14984207028553698,0.043,142.19,1370.143,1.433895409430976,0.9993568742762241,78024.77386974572,47682.05596622049,0.023059864589605752,0.024470488834805782,18958.87369318374,19927.708669070813,38886.58236225456,148.01391470486263,146.67529900318473,turbulent,turbulent,0.0014437880587661789
60121862,155463268,0.12088358760017137,0.039,83.84,767.22,1.156780742585372,0.9800807903079268,69401.67352422464,42412.35593525504,0.023687414317582953,0.025162854586117004,12224.340359323774,12859.540938413025,25083.8812977368,142.35905316152486,141.07157918167638,turbulent,turbulent,0.001164761538233957
60121862,155463286,0.17522084766158763,0.045,65.89,649.807,1.6767545230773937,1.0670493361824593,87184.7391754016,53279.84185768694,0.022643821637381115,0.023977092039427998,9493.464895267518,9951.682399570089,19445.147294837607,168.74477592652303,167.21867341729765,turbulent,turbulent,0.0016883226921425298
60121865,1720869637,0.531959318292485,0.071,31.47,381.7,5.090519792272583,1.3013241032233138,167759.56120672505,102520.26875055555,0.01989573746663496,0.020913768172657995,3939.7281538932366,4091.1379491250163,8030.866103018253,250.97605268524984,248.70626281083491,turbulent,turbulent,0.005125640015761441
60121865,353900173,0.06716627508847958,0.031,101.81,815.498,0.6427394745309051,0.8618895729688257,48512.8489303625,29646.89627476498,0.02550935930536546,0.02724079175429528,15482.492742654744,16376.427430478723,31858.92017313347,110.09423805288205,109.09856223405302,turbulent,turbulent,0.0006471738260140095
60121865,160025467,0.07151955494689323,0.032,26.49,216.344,0.6843976549941936,0.8612883981455188,50042.849892011676,30581.901759093795,0.02529863107459012,0.02701152461920829,3947.33373907825,4169.10312401939,8116.43686309764,109.94070840455204,108.94642108489448,turbulent,turbulent,0.000689119412217323
60121867,60121871,20.5835758377414,0.31,240.77,4684.18,196.9720175860421,2.6413210149873687,1486710.2630711216,908549.9188713336,0.01378974863071479,0.014220761398055067,19490.465939065314,19885.856956840726,39376.322895906036,1033.959934034422,1024.6089550716395,turbulent,turbulent,0.1983309556829284
60121867,7404841890,0.5314795673163242,0.071,125.48,1521.947,5.085928873840423,1.3001504956045455,167608.26615373578,102427.8101784091,0.019897319337544184,0.02091593990267748,14933.296059284787,15543.11138068272,30476.40743996751,250.52356803967768,248.2578703687055,turbulent,turbulent,0.0051210174239269685
60121867,8389446364,0.5227236045673256,0.07,133.65,1611.552,5.002139756625125,1.3155270497332596,167201.9281458926,102179.4912064948,0.019943259192919477,0.020958535356095376,16533.572234212406,17205.188848466558,33738.76108267896,256.484368202142,254.16476194623743,turbulent,turbulent,0.005036650233618428
60121867,99055018,0.15131585513169102,0.043,79.81,769.049,1.4479986137003926,1.009186136608235,78792.19338774023,48151.03701661958,0.023036086898365372,0.024438044306960796,10906.925177566278,11456.964940014419,22363.890117580697,150.93984111430342,149.57476377189778,turbulent,turbulent,0.0014579885630572166
60121867,99055216,0.08279253364962683,0.034,53.2,450.551,0.7922730492787257,0.8831959923356183,54522.96507202966,33319.76426293584,0.024827307764945943,0.026478137039102005,7600.515157955867,8024.966460877478,15625.481618833346,115.60470667490645,114.55919500222711,turbulent,turbulent,0.0007977390542625596
60121867,160025437,0.03887476906550474,0.025,41.64,288.982,0.3720073594785142,0.7670285958352058,34817.294654609854,21277.347052424164,0.02741625621719239,0.02942915063110401,6723.280387218237,7145.2894739752155,13868.569861193453,87.19356755717959,86.40500197636852,turbulent,turbulent,0.0003745738914118971
60121868,321680288,1.2198422616766111,0.098,82.84,1137.476,11.673131690685274,1.5663011783348346,278705.0315529559,170320.6334793137,0.018190978160316416,0.01901280357815573,9681.761533460338,10011.366891661146,19693.128425121482,363.5899630939342,360.3017098608481,turbulent,turbulent,0.011753666294325173
60121868,6957423253,0.38286978390354176,0.062,173.34,1985.61,3.663825683287481,1.228263269462931,138269.5702720226,84498.51324326977,0.020653245842179944,0.021754208643518416,21740.918431716116,22680.947982148056,44421.866413864176,223.58582481223806,221.5637480611227,turbulent,turbulent,0.003689102940241987
60121868,160032066,0.06393314095115062,0.031,52.95,424.13,0.6118003918770394,0.8204014214031399,46177.621202321636,28219.805189461753,0.02565948670396542,0.027444996145003602,7386.185865520774,7821.825780642762,15208.011646163537,99.75028495246703,98.84815829802058,turbulent,turbulent,0.0006160212902076792
60121869,7540526699,1.6505062286602006,0.111,295.16,4235.546,15.794317977609573,1.6519426294353163,332936.4912295839,203462.25462322935,0.017618987739415812,0.01838545554022043,31984.681533177092,33056.807880834596,65041.48941401169,404.4373516285003,400.7796807242853,turbulent,turbulent,0.0159032852343659
60121869,99055041,0.2663060054102208,0.054,39.11,421.136,2.548382826892065,1.1262043257229293,110421.69511784194,67480.2781906612,0.02153057182933789,0.022745459690552618,5073.305174118946,5300.590540660982,10373.895714779926,187.97310658141205,186.27310592630621,turbulent,turbulent,0.002565964484182049
60121870,60121869,1.9168122340704212,0.118,129.62,1899.451,18.34270080450164,1.6976154087245474,363717.9835834516,222273.265131137,0.017346970024752432,0.018087248395499956,13991.56496370316,14438.652528335511,28430.21749203867,427.1102104692732,423.24748962156673,turbulent,turbulent,0.01846924971854795
60121870,9862707491,0.3786466963894467,0.062,230.82,2644.043,3.6234133625784373,1.214715417176428,136744.44470624492,83566.48718313243,0.020674361150266937,0.021783155389633685,28271.27422427156,29506.485510938484,57777.75973521004,218.68068413109827,216.70296873849307,turbulent,turbulent,0.0036484118091573976
60121870,99055202,0.06254948183848912,0.03,41.17,323.061,0.5985596348180777,0.8570476283007595,46684.17313712744,28529.366326358217,0.025749075929493593,0.027506948527989857,6520.089316486142,6894.854586361654,13414.943902847795,108.86073232764512,107.87621215006244,turbulent,turbulent,0.0006026891832736462
60121871,60121870,2.358008412298357,0.128,45.08,678.815,22.564673801898156,1.7747989428819255,412479.70959959604,252072.25375483697,0.0169853743141625,0.017688530181415286,5121.164147866898,5265.785355486212,10386.94950335311,466.83096958292714,462.6090201320309,turbulent,turbulent,0.022720350710978995
60121871,6957423250,18.225567425443042,0.295,104.75,2012.143,174.40734378414393,2.5826215875910226,1383331.4532993203,845373.6487101499,0.013943038363072147,0.014385845025130716,9145.337895077142,9319.332592727018,18464.67048780416,988.5141502376823,979.5741761448578,turbulent,turbulent,0.17561060497194939
60121872,98916113,0.06615874379276224,0.031,51.95,416.12,0.6330980267249975,0.8489607524100764,47785.129349704504,29202.176424239355,0.025554842629952543,0.027302712151315148,7730.807179653706,8177.631554305012,15908.43873395872,106.81606209175023,105.85003360589786,turbulent,turbulent,0.0006374658604819134
60121873,60121872,0.06615874379276224,0.031,136.65,1094.566,0.6330980267249975,0.8489607524100764,47785.129349704504,29202.176424239355,0.025554842629952543,0.027302712151315148,20161.067962281184,21337.97601634957,41499.043978630754,106.81606209175023,105.85003360589786,turbulent,turbulent,0.0006374658604819134
60121873,160032079,0.0638997643125551,0.031,54.68,437.987,0.6114809982062689,0.8199731264478467,46153.5139278918,28205.072889045536,0.025661101661743412,0.02744719009072391,7616.765309808727,8066.362241283794,15683.12755109252,99.64616179774417,98.74497681753219,turbulent,turbulent,0.0006156996929943323
60121874,60121873,0.13005850810531736,0.04,142.28,1319.932,1.2445790249312665,1.00240341098904,72802.44854013713,44490.61821779579,0.023478489311602416,0.024920772682076018,20876.525056542567,21949.502098863028,42826.027155405594,148.91773028056622,147.57094060603262,turbulent,turbulent,0.0012531655534762458
60121874,60121875,0.0444975244418759,0.027,27.0,197.721,0.4258136310227359,0.7527176029426345,36901.098567797904,22550.78944620968,0.026912410206339495,0.028892056712531426,3850.373586763809,4090.0981398714316,7940.47172663524,83.97025686706125,83.21084242592374,turbulent,turbulent,0.0004287513801124893
60121874,99055023,0.15213141289808838,0.043,65.43,630.483,1.45580299424008,1.014625418504604,79216.86524511386,48410.56006636749,0.023023093306313594,0.02442030734292094,9060.848042377693,9514.63486146334,18575.48290384103,152.57128813471832,151.19145622952485,turbulent,turbulent,0.0014658467871335036
60121874,99055131,0.15083023964157535,0.043,81.06,781.094,1.4433515755174675,1.0059473721051997,78539.32689482727,47996.50668389236,0.0230438791286785,0.024448678655243222,11008.085142336857,11564.47483988255,22572.559982219405,149.97257821036447,148.61624864895933,turbulent,turbulent,0.0014533094642937997
60121874,160032136,0.07404694307810497,0.033,25.87,215.238,0.7085831873502868,0.8384998799880092,50241.24623677549,30703.14460473554,0.02517423310439123,0.026897213433498417,3531.5213211642517,3732.034799504109,7263.556120668361,104.1999105803296,103.25754217736974,turbulent,turbulent,0.0007134718040172852
60121874,160127712,0.09557218725137155,0.036,37.2,325.612,0.914566385180589,0.9093902096006667,59442.386059750585,36326.09283300636,0.024380036161652997,0.025969239754555014,5268.749001888415,5553.517620018397,10822.266621906812,122.56370627141919,121.4552584474568,turbulent,turbulent,0.0009208761093646884
60121875,99055040,0.024873078428327366,0.021,47.18,286.571,0.2380198892662906,0.6955281316018677,26520.24024297846,16206.898357877071,0.02914746793933015,0.03143215418985395,7896.598298799776,8432.980459424165,16329.57875822394,71.6953084230569,71.04690677931202,turbulent,turbulent,0.00023966202249569375
60121875,99055182,0.019624446013548534,0.02,20.32,118.486,0.1877937417564453,0.6050080662718923,21970.230811399793,13426.322476612144,0.03013981986354501,0.0326773420049725,2822.88982390929,3028.3485535317473,5851.238377441037,54.24799190382179,53.75738118055467,turbulent,turbulent,0.00018908935761679556
60121878,60121879,16.337334085068015,0.282,91.58,1738.646,156.33812521596187,2.533417253927616,1297177.1539547667,792723.5233802719,0.014083764289731468,0.014537222692064753,8202.138126829783,8359.30785934278,16561.445986172563,951.2064460489653,942.6038772515835,turbulent,turbulent,0.15741672428275036
60121878,1720870048,0.6604265962143337,0.077,67.49,845.785,6.319871734108458,1.37362078808338,192044.13074663095,117360.91674590156,0.0194305542326424,0.02039023653204345,8217.026671921545,8531.198260300665,16748.224932222212,279.6372651946945,277.1082676020676,turbulent,turbulent,0.006363473432320049
60121879,9550757616,16.122737884736583,0.281,94.03,1783.467,154.2845730596802,2.5179662474509312,1284693.9622085115,785094.8662504778,0.014098515787825318,0.014554259370482676,8327.920262305253,8489.274777889994,16817.19504019525,939.6392405091727,931.1412837882365,turbulent,turbulent,0.15534900437668722
60121879,1685932671,0.03165938071078331,0.023,156.45,1020.993,0.30296058096443357,0.7380240150973595,30820.64965572186,18834.940095471924,0.028192626769640156,0.030319629983310236,25881.59375361199,27576.476349153414,53458.0701027654,80.72393507915568,79.99387988661752,turbulent,turbulent,0.00030505074930597243
60121879,160025402,0.050961171542990784,0.028,49.73,373.174,0.48766671333005535,0.8015804034045028,40751.967522179264,24904.110576084695,0.02644053172388311,0.028319364665511482,7548.290523778701,8004.84119516811,15553.13171894681,95.22599500072025,94.36478534776266,turbulent,turbulent,0.0004910311956735336
60121879,160025434,0.13197564807765969,0.041,44.51,418.349,1.262924861987174,0.9681660298102521,72073.75614511843,44045.30386649187,0.023418531661805554,0.024880578950621172,6025.229283584928,6334.903982590051,12360.13326617498,138.91879820165096,137.66243737299678,turbulent,turbulent,0.0012716379610836462
60121881,7647383836,29.312252378836344,0.359,175.48,3542.064,280.50002276398413,2.8046846954961864,1828192.6228662836,1117234.6760794993,0.013355849491999475,0.01375570158346492,13850.592376362627,14101.656503382308,27952.248879744933,1165.8144286273296,1155.270977340908,turbulent,turbulent,0.2824352325048548
60121881,98916121,0.028198654547557638,0.022,44.47,280.383,0.26984358418715443,0.718466918550204,28699.406507070147,17538.618049081582,0.028644633652983715,0.030844195052828413,7459.136724683574,7953.447499622944,15412.584224306518,76.50236987042399,75.81049388208656,turbulent,turbulent,0.00027170527363546445
60121882,7540526731,27.95198550078411,0.352,101.86,2046.062,267.4831148400393,2.7819613111215,1778022.319322446,1086574.885569717,0.013412878800037218,0.013816787473060603,8566.852651878602,8710.792277452258,17277.64492933086,1147.000239517138,1136.6269409424228,turbulent,turbulent,0.2693285190730094
60121884,50930471,0.41669246997727644,0.064,162.92,1891.99,3.987487750978722,1.2545253890789845,145781.65888817693,89089.25810613402,0.020457665150129926,0.02153326549548249,20478.328886018113,21347.92271949804,41826.251605516154,233.2492450124767,231.13977373472017,turbulent,turbulent,0.004014997998789965
60121884,50930486,0.3306114019775212,0.058,83.84,932.636,3.163745473469102,1.211952477054338,127631.25601032804,77997.2871473227,0.021013071187061926,0.022146689556640158,11238.003715434053,11725.518855205308,22963.52257063936,217.6870118982744,215.71828312868936,turbulent,turbulent,0.003185572605593952
60121885,60121884,0.7473038719547976,0.081,271.37,3469.194,7.151233224447824,1.404594440859368,206575.79033879447,126241.42189305298,0.019167577148698735,0.020099519263984338,31586.025458600605,32808.12599755371,64394.151456154315,292.3904792688127,289.74614351598296,turbulent,turbulent,0.007200570604383917
60121885,8272793050,0.33076084178964626,0.058,332.77,3701.733,3.165175519518146,1.2125002922518544,127688.94667315875,78032.54273702059,0.02101218889835223,0.02214547924472652,43996.4224301144,45938.36229018328,89934.78472029767,217.88384998773927,215.9133410439202,turbulent,turbulent,0.0031870125177350436
60121885,3907400247,0.12220556539743944,0.039,171.57,1570.037,1.1694312478223872,0.9907989123461431,70160.64728827053,42876.17566454439,0.023659796435200116,0.025125142066889986,25384.299881281284,26703.731516982396,52088.03139826368,145.48974377599748,144.17395629858368,turbulent,turbulent,0.0011774993211143762
60121885,50930472,0.3532198769284874,0.06,131.26,1482.188,3.3800945160620803,1.209947104645586,131813.86484210292,80553.33926398034,0.020845296872536636,0.02196821753197482,16707.40136520761,17436.595665660305,34143.99703086792,216.96721080121225,215.00499180506657,turbulent,turbulent,0.0034034142711483416
60121885,99055094,0.02381849394313614,0.021,49.01,297.687,0.22792817170465207,0.666038690690283,25395.818351077167,15519.74804753096,0.029321306924929354,0.031668164979462704,7563.95696454169,8090.273951626321,15654.23091616801,65.74462514401024,65.15004058961759,turbulent,turbulent,0.0002295006807324778
60121885,99758846,0.08998299314991015,0.035,151.41,1304.094,0.8610812741618197,0.9058329141470634,57565.14465214216,35178.88374260745,0.024569597147243872,0.026178249342837915,21663.845279809037,22865.60597562975,44529.45125543879,121.60670770035543,120.50691482830254,turbulent,turbulent,0.0008670219969219079
60121887,1149524795,0.9934346418069037,0.091,39.75,531.14,9.506551596238312,1.4793817811670522,244435.97128827398,149378.32030865108,0.01858292704211347,0.019454118770521195,4712.496009025193,4873.738082800857,9586.23409182605,324.3559497231599,321.42252303758204,turbulent,turbulent,0.009572138654199478
60121887,155463308,0.18309678661021134,0.046,54.59,544.317,1.7521223599063285,1.067059924828748,89123.06220948447,54464.37880419631,0.022519831732750583,0.023843551693025006,7685.117411431029,8053.432268613576,15738.549680044605,168.74812495182138,167.22199215451215,turbulent,turbulent,0.0017642105024479103
60121887,155463348,0.5058673689985969,0.069,82.77,992.164,4.840836066972218,1.3102743374885761,164155.25301012507,100317.6244284241,0.02001806675291186,0.02104038606918483,10437.553040046017,10858.50398346204,21296.05702350806,254.44024616640027,252.1391266443859,turbulent,turbulent,0.004874233686760096
60121887,155463638,0.031089570768396458,0.023,37.18,242.637,0.2975078542430283,0.7247409561087954,30265.935311651614,18495.946220995877,0.02825989533517183,0.030411072984541244,6004.746972933048,6397.523736333614,12402.27070926666,77.84432297929598,77.14031056779838,turbulent,turbulent,0.00029956040344371435
60121888,903970767,0.23080655745313675,0.051,95.38,999.964,2.2086751909391076,1.094287760617328,101331.6645489526,61925.23041770637,0.0218960743688086,0.023156063866927278,12289.768453681008,12869.309250437345,25159.077704118354,177.46978379420116,175.86477361908356,turbulent,turbulent,0.002223913156703984
60121888,155463507,0.23090902251626627,0.051,53.98,565.926,2.2096557178590075,1.0947735625187593,101376.65007934482,61952.72171914112,0.021895109352599522,0.0231547448167316,7038.32868947464,7365.804720664197,14404.133410138837,177.62739187289034,176.02095631388713,turbulent,turbulent,0.002224900448419223
60121892,958315910,0.6589525701866272,0.077,20.6,258.159,6.3057662218816,1.3705549624406212,191615.5016623217,117098.97537813928,0.01943424508600896,0.020395313036954615,2690.7784534946227,2784.662658517663,5475.441112012286,278.3903965282256,275.87267542928646,turbulent,turbulent,0.006349270604148642
60121892,7018452997,4.889521518455368,0.173,65.74,1088.391,46.789679602443705,2.0146421040898406,632830.5958166734,386731.83388189954,0.015785173078718878,0.016382266764113272,6615.189425879998,6780.779509911045,13395.968935791043,601.529802064948,596.0896565240579,turbulent,turbulent,0.047112488288327675
60121892,155463354,0.16777071458526582,0.045,63.92,630.379,1.6054613835910605,1.0216799657014208,83477.77212353781,51014.46123989777,0.02274521244990309,0.02411561988311434,8484.874624955608,8905.495689851676,17390.370314807282,154.70027699796637,153.3011908359909,turbulent,turbulent,0.001616537691098997
271243199,4859726967,0.17094781362279632,0.045,11.15,109.961,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.022701077066087504,0.024055359152270386,1666.3322539708822,1740.2766536581642,3406.6089076290464,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
271243199,743320143,0.9758160985797426,0.09,26.0,345.982,9.337953096456866,1.4856164864535346,242768.6921197433,148359.4221474349,0.018623499106688726,0.01949507531249907,3260.1197170901405,3366.659245524267,6626.778962614408,327.09564152353147,324.1374374751698,turbulent,turbulent,0.009402376969275093
304836567,390793108,0.02296765369059114,0.021,27.9,169.465,0.2197861597185755,0.6422465681008122,24488.633180133806,14965.354206353553,0.029471045895949528,0.0318711007081406,4050.407884968541,4335.716036369897,8386.123921338438,61.131481545675825,60.57861757185926,turbulent,turbulent,0.00022130249584220507
318841175,1685780002,1.1124590838640083,0.095,18.26,247.898,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.01836236684790247,0.019207855255327828,2356.7984313089555,2427.3955402452016,4784.1939715541575,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
318841599,9291804173,7.040776501387318,0.2,111.11,1919.647,67.37585168791692,2.170622586347683,788238.7340777136,481703.97130250366,0.015241374188979872,0.01578884058434001,10552.585576728188,10807.91257258649,21360.498149314677,698.2805931941491,691.9654479722254,turbulent,turbulent,0.06784068731680962
318841599,98916065,0.02437121675226013,0.021,60.42,366.991,0.23321738518909216,0.6814945283676136,25985.143943724677,15879.893351352737,0.02922865310977141,0.03154243091876629,9716.115284548941,10385.028899193729,20101.14418374267,68.83131763049063,68.20881749102013,turbulent,turbulent,0.00023482638525658257
318841599,159548677,0.008588360663999683,0.014,58.6,237.799,0.08218526951195869,0.5403534806749625,13735.657334832802,8394.056775681098,0.03405450895124519,0.03720115151097324,10323.677348408184,11171.63185109917,21495.309199507356,43.2730237765061,42.88166902312486,turbulent,turbulent,8.275227743070472e-05
318841607,7648530774,3.710604175522943,0.154,355.51,5679.983,35.50817392844922,1.9294207187687007,539499.5882342212,329695.9194381178,0.016226224014543954,0.01685957822037427,34995.632204462185,36011.418936311406,71007.05114077359,551.7155343665073,546.7259016104568,turbulent,turbulent,0.03575314989454631
318841607,1716602648,1.9106732648544615,0.118,162.03,2374.388,18.283954687602503,1.6921784605720576,362553.10500806384,221561.39116251504,0.017351044937942796,0.01809288854500734,17275.99155163489,17833.724455091407,35109.716006726296,424.37878208522085,420.5407638671975,turbulent,turbulent,0.018410098303793428
318841607,98916080,0.12784097094128843,0.04,92.73,860.256,1.2233585736008463,0.9853121276151178,71561.14462529193,43732.03963046729,0.02352155534586609,0.024979579459503975,13220.157888800279,13903.821643763,27123.97953256328,143.88283729434414,142.58158243875693,turbulent,turbulent,0.0012317986992196666
321680287,321680294,0.17373652416297808,0.045,32.68,322.29,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.022663444960469792,0.024003928678322073,4716.671758493219,4940.746996831551,9657.41875532477,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680287,98916079,0.17123785113770032,0.045,47.91,472.488,1.6386397238057446,1.0427939244917264,85202.91727631845,52068.72213224027,0.022697115754964685,0.02404994750686722,6651.8583601098,6975.070679148772,13626.929039258572,161.16039425514847,159.70288375913393,turbulent,turbulent,0.0016499449334240507
321680288,321680287,0.34497437530067837,0.059,153.15,1716.505,3.3011901942648647,1.2220994935574707,130918.80565252472,80006.35578355659,0.020910443341009635,0.022032042366613668,20245.375465188677,21126.619025135264,41371.99449032394,221.3474203566969,219.34558740061166,turbulent,turbulent,0.003323965577159516
321680288,1685748346,0.6100825220745125,0.075,93.36,1157.757,5.838110259086244,1.3374877316152975,182135.46940007637,111305.59198885098,0.01959484381057043,0.02057881867053114,11042.943030053731,11479.39690809307,22522.3399381468,265.1190597328942,262.72136261853717,turbulent,turbulent,0.00587838821603731
321680288,160032067,0.26478536430142013,0.053,45.82,489.129,2.5338312373341636,1.1624277996860626,111862.7047865093,68360.89982224668,0.021563104673907582,0.02276083432715827,6422.296278757859,6706.693440822817,13128.989719580677,200.25958507855682,198.44846734998254,turbulent,turbulent,0.0025513125011283463
321680294,321680296,0.17373652416297808,0.045,35.88,353.849,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.022663444960469792,0.024003928678322073,5162.279964191771,5408.443388052771,10570.723352244542,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680296,321680309,0.17373652416297808,0.045,31.86,314.203,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.022663444960469792,0.024003928678322073,4602.484655782967,4820.899796581113,9423.38445236408,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680309,24853840,0.17373652416297808,0.045,62.63,617.657,1.6625504704591203,1.0580101925816343,86446.18346810283,52828.4998950895,0.022663444960469792,0.024003928678322073,8887.28605870309,9318.092908417666,18205.378967120756,165.8979577967736,164.39760148482912,turbulent,turbulent,0.0016740206437354651
321680315,1685780007,0.6100825220745125,0.075,33.59,416.55,5.838110259086244,1.3374877316152975,182135.46940007637,111305.59198885098,0.01959484381057043,0.02057881867053114,4142.872992499357,4298.369729933122,8441.242722432478,265.1190597328942,262.72136261853717,turbulent,turbulent,0.00587838821603731
353898759,353898970,12.494752775432488,0.253,30.71,566.446,119.56701220509558,2.407190028176343,1105794.3223395157,675766.7359977635,0.014435830710595446,0.014917678837803686,3366.8056299859218,3419.3140696566884,6786.11969964261,858.780328985323,851.0136481636981,turbulent,turbulent,0.12039192210858173
353898759,155463547,0.16227774096557407,0.044,44.49,433.778,1.5528970427327662,1.0336591441285845,82579.73527008966,50465.65806646816,0.0228460785090368,0.024216544180671363,6254.927930275696,6560.766747116943,12815.69467739264,158.3492601372101,156.91717311761195,turbulent,turbulent,0.001563610701341608
353898970,60120211,11.709520175726128,0.246,163.12,2986.075,112.05282464809693,2.386121948473407,1065788.9214342237,651318.862965774,0.014525451964113622,0.015013476315521097,14389.378549629208,14710.229508405102,29099.60805803431,843.8137691704933,836.1824436768333,turbulent,turbulent,0.11282589309784007
353898970,743370783,0.7852325997063607,0.082,20.33,261.139,7.514187556998667,1.4401056929986387,214413.27901315212,131031.0233884602,0.019073780947422604,0.019987474775788314,2729.836001151604,2820.1423803376024,5549.978381489206,307.361927600904,304.5821923090907,turbulent,turbulent,0.007566029010741679
353900173,160025484,0.06716627508847958,0.031,32.17,257.682,0.6427394745309051,0.8618895729688257,48512.8489303625,29646.89627476498,0.02550935930536546,0.02724079175429528,4967.476223054768,5249.261313353108,10216.737536407876,110.09423805288205,109.09856223405302,turbulent,turbulent,0.0006471738260140095
742745836,3939220277,0.880818522896141,0.086,38.66,505.75,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.018835683161864968,0.019725395010411557,4830.749129927576,4998.216773177802,9828.965903105378,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
743319361,99758793,0.44346037608730826,0.066,118.03,1388.741,4.243639962557974,1.255424790920895,150445.11646992972,91939.16377558773,0.02030709541284604,0.02137213689507556,14371.57699920005,14976.388685089718,29347.965684289768,233.58380978494296,231.47131275343514,turbulent,turbulent,0.0042729174410813895
743319361,99758954,0.16861558168191673,0.045,59.6,587.775,1.6135462361905906,1.026824986323538,83898.15313665589,51271.36209331255,0.022733341134595863,0.024099417308886383,7997.776928903863,8392.391567400136,16390.168496304,156.26229298560776,154.84908018471802,turbulent,turbulent,0.0016246783222519474
743320143,7278778486,0.5399097582047918,0.071,297.91,3613.35,5.166600556983654,1.3207731451581806,170266.82494894176,104052.49350622135,0.019869865678168855,0.02087823293214482,36182.82546207757,37662.211888489364,73845.03735056694,258.5340780347854,256.19593450979147,turbulent,turbulent,0.005202245672540295
743320143,99758765,0.15015846470069383,0.043,94.45,910.12,1.436923107183673,1.0014670355491369,78189.5246813784,47782.73754504652,0.023054727344415573,0.024463480545847488,12693.819744937899,13338.65600625328,26032.47575119118,148.63964308583283,147.2953683902865,turbulent,turbulent,0.0014468366450383337
743320143,99759162,0.2857478756742569,0.055,36.37,394.978,2.73442943228954,1.1648805179507078,116328.87560186851,71090.24072528044,0.021364878855026453,0.022547075303401377,4936.475330343965,5151.486099706615,10087.96143005058,201.1055705865737,199.28680189162452,turbulent,turbulent,0.0027532946516964653
743324973,353898759,12.657030516398061,0.254,22.84,421.741,121.11990924782833,2.419291193139259,1115745.952377092,681848.3195368453,0.01442020588170154,0.014899955437135376,2742.0864661863743,2779.0916161055857,5521.17808229196,867.4363666755213,859.5914019439713,turbulent,turbulent,0.12195553280992333
743324973,1720870052,1.3320451258102357,0.102,107.63,1499.286,12.74684330918886,1.5788553560269525,292405.79501316027,178693.36610882432,0.018016746263336145,0.018825125060233622,12075.328232311544,12486.592679923908,24561.92091223545,369.44179541371767,366.1006190845665,turbulent,turbulent,0.012834785602719615
743324973,155463523,0.2734697186258865,0.054,52.26,562.736,2.616935106467813,1.1564995674667022,113392.07258039062,69295.51836869094,0.02147542316238663,0.022669975669883918,7064.453215119494,7379.037629391272,14443.490844510767,198.2221973309256,196.42950543234733,turbulent,turbulent,0.0026349897157308005
743324973,155463632,0.03932615973271716,0.025,27.92,193.765,0.37632688739442255,0.7759348750998274,35221.57234531957,21524.4069350519,0.027376182532942214,0.029374634812959124,4636.062368358582,4923.049949772712,9559.112318131294,89.23020296475934,88.42321835800324,turbulent,turbulent,0.00037892322036816347
743334065,60121862,0.7852451352692701,0.082,231.99,2979.912,7.514307514538469,1.4401286830470872,214416.70193668923,131033.11518602104,0.019073755884839345,0.019987440239132258,27951.590401568687,29011.05687591061,56962.64727747929,307.3717412167303,304.5919171720437,turbulent,turbulent,0.00756614979588569
743334065,1685676381,9.473056415495625,0.226,234.3,4190.221,90.65125756455143,2.287162363916598,938531.5875750284,573550.0849964092,0.014815271192908683,0.01532799396576602,20621.481946542484,21115.604764692354,41737.086711234835,775.2741947483114,768.2627309121908,turbulent,turbulent,0.09127667354467311
743334065,155463247,0.24807897865303696,0.052,54.18,573.279,2.37396151821088,1.1313761738437826,106820.3092733787,65279.41975974386,0.02172059530634813,0.022946575663060756,7345.064107275677,7678.855489407048,15023.919596682725,189.70352187378776,187.98787160164815,turbulent,turbulent,0.002390339817967238
743334065,155463339,0.15597899481088873,0.043,51.06,492.014,1.4926219599128108,1.0402864856973537,81220.35270440683,49634.91992572584,0.022963319163508064,0.02433864533807105,7449.303488389564,7814.53507916437,15263.838567553934,160.38629310578023,158.93578346475485,turbulent,turbulent,0.001502919772111889
743361158,60120212,10.66235952422882,0.237,24.24,439.229,102.03214855721359,2.340886628751461,1007330.9687732919,615594.3714715407,0.014652154682221186,0.01515105139114723,2840.5376006126676,2883.2898098143055,5723.827410426973,812.1235391645054,804.7788153701543,turbulent,turbulent,0.10273608293063793
743361158,99758962,0.044244240947168806,0.027,100.38,735.083,0.4233898655231465,0.7484330736931503,36691.054541281526,22422.428535552717,0.026932032562996564,0.02891867317906619,13936.806605598522,14823.446473103359,28760.25307870188,83.01704654830047,82.26625279868534,turbulent,turbulent,0.00042631089270835895
743361158,155463441,0.1806759676368419,0.046,51.81,516.598,1.7289566281037503,1.0529517640053319,87944.71930158403,53744.27658928052,0.022550367265557345,0.02388529022559936,7119.944565102466,7463.584114787427,14583.528679889892,164.31540806901157,162.8293641000552,turbulent,turbulent,0.0017408849469512126
743361158,155463667,0.12736226689802685,0.04,26.87,249.273,1.2187776736653286,0.9816225991651135,71293.1819446245,43568.283801353675,0.02353101514203656,0.02499248960190435,3905.0561855946667,4101.293568355785,8006.3497539504515,142.8073082367204,141.51578030503092,turbulent,turbulent,0.0012271861950008771
743368805,60120202,3.035613519819645,0.142,244.47,3807.376,29.04893320401574,1.8564939580773923,478658.0238060097,292514.7686797523,0.016554675925414875,0.01721849327221589,24774.388178928348,25514.466386470292,50288.85456539864,510.79709305491264,506.17752056067684,turbulent,turbulent,0.029249345945320977
743368805,60120204,6.328320760996487,0.192,20.32,346.944,60.558093406664945,2.1169459858593007,737996.7761875386,451000.3917961906,0.015395247368718072,0.015957750189529153,2467.766522548433,2510.751129225665,4978.517651774098,664.1725017732844,658.165825027593,turbulent,turbulent,0.060975892346908665
743370783,9291701934,0.7852325997063607,0.082,74.9,962.091,7.514187556998667,1.4401056929986387,214413.27901315212,131031.0233884602,0.019073780947422604,0.019987474775788314,9232.266409103486,9572.43551662466,18804.701925728146,307.361927600904,304.5821923090907,turbulent,turbulent,0.007566029010741679
743371401,7648530781,0.4183861073705051,0.064,409.1,4750.878,4.003694807373254,1.2596243799722315,146374.18523921314,89451.3594392149,0.020450161969126426,0.02152296779314187,51466.812879382465,53664.63741735227,105131.45029673474,235.1491711536637,233.02251722811565,turbulent,turbulent,0.004031316869982572
743371401,743361158,11.014641999710859,0.24,168.43,3062.563,105.40327272450584,2.3581512300757397,1027605.3434897611,627984.332018234,0.014608445751407325,0.015103345341730169,14906.188171214088,15244.130570245974,30150.31874146006,824.1469264047903,816.6934648949394,turbulent,turbulent,0.10613046496529842
743371401,155463473,0.2423682258949686,0.052,35.44,374.991,2.3193131664590294,1.1053320098429804,104361.31666097423,63776.69418234034,0.02177021421204564,0.023014456835281125,4658.704765682275,4870.169925209092,9528.874690891367,181.07013734111774,179.43256610713544,turbulent,turbulent,0.0023353144394273303
743371401,155463631,0.03412384274979473,0.024,21.69,146.126,0.3265439497588012,0.7305655667923832,31835.663066501755,19455.22931720125,0.027899940354923117,0.030006487759148215,3403.246434564809,3621.1832636489667,7024.429698213776,79.10059218741512,78.38521826513741,turbulent,turbulent,0.00032879682313174675
757450078,757450080,15.425187024884476,0.276,184.23,3477.894,147.6094452142055,2.4971005183727253,1251378.1447353214,764735.0933920653,0.01415581940012482,0.014616112853661451,15477.663148144049,15806.631268137993,31284.294416282042,924.1306753146201,915.772975737219,turbulent,turbulent,0.14862782387032203
757450078,8595390469,0.16494308053556114,0.044,97.87,954.233,1.5784026845508243,1.0506365348805877,83936.07061703735,51294.53400823107,0.022807740194319557,0.024164147989238608,13995.888949390199,14684.49821879719,28680.387168187386,163.59360942775984,162.11409329773375,turbulent,turbulent,0.0015892923102273587
757450078,99390110,0.16251476637610165,0.044,37.97,370.208,1.5551652284794415,1.0351689228667211,82700.35252503285,50539.36899718223,0.022842626837615038,0.024211828753885754,5376.360770746453,5637.652623005914,11014.013393752368,158.8121727790045,157.3758992467258,turbulent,turbulent,0.0015658945356258763
757450078,993163460,0.07893304443824549,0.033,48.13,400.442,0.7553401381650285,0.8938295834676727,53556.49209795474,32729.13879676516,0.0249874614337653,0.02664310140451625,7310.304441593599,7716.408336809605,15026.712778403205,118.40520277712925,117.33436383665621,turbulent,turbulent,0.0007605513377173276
757450080,5230450555,14.341577603475802,0.268,97.28,1822.152,137.23997706675408,2.4623574039393934,1198200.0756289114,732237.2143012476,0.014250803123946361,0.014718777938521358,8645.715625600964,8819.628030855936,17465.3436564569,898.5940036045774,890.4672538658302,turbulent,turbulent,0.1381868152803107
757450080,958315773,0.880818522896141,0.086,14.58,190.736,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.018835683161864968,0.019725395010411557,2020.944860317737,2082.301923183454,4103.246783501191,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
757450080,155463558,0.20279089851253218,0.048,20.99,213.741,1.9405827608854753,1.085399795081959,94596.36133795281,57809.19023292493,0.022244491896598415,0.023535995304826765,3005.229552308275,3140.9093263143604,6146.138878622635,174.59862016877386,173.01957636795782,turbulent,turbulent,0.001953971118664651
771502847,271243199,1.1467639122025388,0.096,18.06,246.122,10.97381734165109,1.5344590467839718,267466.8690846889,163452.83155958046,0.018305265613011414,0.019143073971499787,2351.7831024097627,2421.3516696632314,4773.134772072994,348.9570210181428,345.8011059240987,turbulent,turbulent,0.011049527275664063
771502847,902675684,3.0041898907267024,0.142,46.72,727.617,28.74822861939428,1.8372761699199,473703.1202571104,289486.7562087357,0.016566540666435158,0.017234958893014643,5044.977378080062,5181.060249836432,10226.037627916496,500.2766361130947,495.7522090575781,turbulent,turbulent,0.028946566756799134
771502853,2118446643,0.17094781362279632,0.045,122.71,1210.166,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.022701077066087504,0.024055359152270386,16731.608114912,17559.928008141516,34291.53612305352,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
902640678,742745836,0.880818522896141,0.086,26.13,341.833,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.018835683161864968,0.019725395010411557,3368.6707454503635,3480.923871581906,6849.5946170322695,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
902675684,12057871471,2.8637201073956913,0.139,154.54,2390.425,27.404020166465944,1.8277833587069794,461299.4938311616,281906.7225848829,0.016649159787489556,0.017323691299014655,15770.005486546359,16240.640630660302,32010.646117206663,495.12034755365005,490.64255320048323,turbulent,turbulent,0.027593084417664893
902675684,902675689,0.09902518171161276,0.036,32.67,285.961,0.9476093943695001,0.9422462051183756,61590.02163941964,37638.54367170765,0.024283610250036673,0.02583780990142703,4964.379465496156,5225.993849651452,10190.373315147608,131.58007533967626,130.39008482271126,turbulent,turbulent,0.0009541470869958832
902675684,99390014,0.041444601619398516,0.026,45.85,327.14,0.39659905855883754,0.7560404361743921,35691.255959965034,21811.437313856066,0.02717431577310361,0.029176144893493718,6850.600318513071,7282.554226143911,14133.154544656983,84.71325800529888,83.94712397302023,turbulent,turbulent,0.0003993352521383617
902675689,27689586,0.09902518171161276,0.036,80.47,704.354,0.9476093943695001,0.9422462051183756,61590.02163941964,37638.54367170765,0.024283610250036673,0.02583780990142703,12035.325619444111,12681.453291304768,24716.77891074888,131.58007533967626,130.39008482271126,turbulent,turbulent,0.0009541470869958832
903970767,155463275,0.11035431059101829,0.038,119.21,1075.513,1.0560221109188352,0.9424229623829781,65023.885140736515,39737.02680122609,0.023947368171444047,0.02547297776784768,16612.824050436993,17503.048196546384,34115.872246983374,131.6294465455078,130.43900952274316,turbulent,turbulent,0.001063307758369012
903970767,155463574,0.12045224686211845,0.039,62.26,569.741,1.1526530800202721,0.9765836342436877,69154.03222175881,42261.01879119057,0.023696534312810148,0.02517530324428729,9052.998865624115,9522.222136193863,18575.221001817976,141.34492533561286,140.06662297610822,turbulent,turbulent,0.001160605398334972
958315773,902640678,0.880818522896141,0.086,38.99,510.067,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.018835683161864968,0.019725395010411557,4869.255583788509,5038.177400274901,9907.43298406341,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
958315910,1719590097,0.4832775674160864,0.068,215.06,2562.225,4.624665716900348,1.2888505518320912,159131.0518399717,97247.26318930366,0.0201165117259578,0.02115429720869709,26350.882163900118,27447.09757828722,53797.97974218734,246.18776200675396,243.96127671690599,turbulent,turbulent,0.004656571946552053
958315910,155463269,0.17567500277054077,0.045,36.49,359.864,1.6811005049812513,1.0698150225377052,87410.71339734878,53417.93793875724,0.022637872682879163,0.02396895384123364,5359.107705646047,5613.017068313513,10972.12477395956,169.6206490886308,168.0866253135582,turbulent,turbulent,0.0016926986575965886
1144336457,1685780053,0.38974629708000974,0.062,120.49,1380.213,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.020619683269142253,0.02170816006910737,15705.459081713505,16372.867021471642,32078.326103185147,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1149524605,757450078,15.831577916234384,0.279,83.79,1586.228,151.4983532654008,2.5080693833603855,1270536.6838868537,776443.1508557039,0.014121758881523366,0.014579503312072063,7521.972037790981,7665.612187963936,15187.584225754916,932.2672544356628,923.8359688539247,turbulent,turbulent,0.1525435620538926
1149524605,1149524872,0.132678769412929,0.041,124.46,1169.8,1.2696532958175022,0.9733240889034114,72457.74058767868,44279.96225474791,0.023405126477125796,0.024862305334695918,16766.18039940687,17640.29187931395,34406.472278720816,140.40296541897726,139.13318200404132,turbulent,turbulent,0.0012784128153404718
1149524605,993163461,0.07699851243459775,0.033,30.63,254.842,0.7368278701875383,0.87192314431622,52243.901804447705,31926.99608321879,0.025059066478937828,0.026740621745609715,4480.489539899236,4730.414487307736,9210.904027206972,112.67245265669999,111.65345985069548,turbulent,turbulent,0.0007419113509576331
1149524795,1149525445,0.46171557996940304,0.067,26.08,308.813,4.418330908798115,1.2683779241427846,154300.3588961666,94295.15759670475,0.02021607602783043,0.021269303094424402,3365.4950337243927,3496.500051902865,6861.995085627257,238.42878513882434,236.27247087502536,turbulent,turbulent,0.004448813605123207
1149524795,155463540,0.5317190618375006,0.071,51.6,625.856,5.088220687440198,1.3007363674603056,167683.7935378841,102473.96604377507,0.01989652935984301,0.020914855366767772,6293.81532600593,6543.3885080270475,12837.203834032978,250.74940001515142,248.48165995357752,turbulent,turbulent,0.0051233250490762714
1149524872,99389975,0.06578572601570423,0.031,51.41,411.794,0.6295284786191793,0.8441741220341208,47515.706115456116,29037.528029929646,0.0255719732902925,0.027326021406365673,7570.52034703724,8009.460169389181,15579.980516426422,105.61495208712596,104.65978626046909,turbulent,turbulent,0.00063387168555362
1149524872,99390139,0.06689304339722475,0.031,37.08,297.011,0.640124817198323,0.8583834153713269,48315.49917792541,29526.29301667244,0.025521581989617,0.027257436203202066,5665.150549631207,5988.386990159967,11653.537539791174,109.20033557728284,108.21274407871513,turbulent,turbulent,0.0006445411297868519
