u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
1149525445,60121888,0.46171557996940304,0.067,16.33,193.364,4.418330908798115,1.2683779241427846,154300.3588961666,94295.15759670475,0.02021607602783043,0.021269303094424402,2196.4422759134536,2277.664970805417,4474.107246718871,238.42878513882434,236.27247087502536,turbulent,turbulent,0.004448813605123207
1149525733,743324973,14.3018715205669,0.267,199.35,3730.437,136.8600145508794,2.473968126588213,1199357.955891752,732944.8115009153,0.014257779457151915,0.014724667356658781,17000.760682595253,17369.248572171105,34370.00925476636,907.0882407103124,898.8846703619208,turbulent,turbulent,0.1378042313487419
1685676381,743368805,9.363934280816132,0.225,44.74,799.146,89.60702661068069,2.280956859128687,931843.6462598256,569462.9883439707,0.014831121996191564,0.01534534754120778,4561.00741470469,4649.974773063447,9210.982187768137,771.0729703229542,764.0995017320323,turbulent,turbulent,0.09022523829222966
1685676381,155463402,0.1091221346794938,0.038,75.3,679.357,1.0442309538707542,0.931900211921336,64297.85219725609,39293.33767881806,0.023977089506221846,0.025513473856549524,10320.643895390042,10874.46990575996,21195.11380115,128.70640435999903,127.54240289347243,turbulent,turbulent,0.0010514352524434842
1685748306,7645650139,2.0077819651429727,0.12,29.08,428.552,19.213224546822705,1.7194035034275554,374629.9654582423,228941.73342205127,0.017266773077984097,0.017997491833864652,3493.6986129945976,3590.2417800050607,7083.940392999659,438.1440832804839,434.1815737377425,turbulent,turbulent,0.019345779328566275
1685748306,99759138,0.05032755877353743,0.028,48.64,364.995,0.4816034332395926,0.7916141572613541,40245.288295218816,24594.471649130788,0.026481388091497263,0.028374901846879238,7213.421664507351,7652.72458712494,14866.14625163229,92.87277917319634,92.0328516521413,turbulent,turbulent,0.0004849260841472761
1685748306,99759164,0.030613542621736517,0.023,30.83,201.197,0.2929525609735552,0.7136440806737792,29802.51826415797,18212.7454310624,0.02831766838627088,0.030489547250774202,4850.514220678913,5169.565428920118,10020.079649599033,75.47874535145348,74.79612687013115,turbulent,turbulent,0.0002949736825550178
1685748328,30213059,0.10630083600618448,0.037,82.99,737.698,1.0172328804419566,0.9575401264447031,64328.313471557434,39311.95299949125,0.024069967250073467,0.02559415619963306,12362.989759521131,13018.438574404445,25381.428333925578,135.88618362931675,134.65724931317496,turbulent,turbulent,0.0010242509154480411
1685748328,99055235,0.14247445906262246,0.042,90.84,864.706,1.363391952752368,0.9960065317041294,75954.74950390442,46417.03445102507,0.023205503408398692,0.02463021221613572,12445.555519075515,13081.243083752515,25526.79860282803,147.02314537131664,145.69349003927204,turbulent,turbulent,0.0013727981886649085
1685748343,9294836454,27.622832034599323,0.35,14.51,291.042,264.3333209052567,2.780711061390266,1767125.3934890074,1079915.6182411485,0.013428142073646104,0.013832699943754618,2209.2237271681497,2220.987445345012,4430.211172513162,1145.9695174161266,1135.6055405378968,turbulent,turbulent,0.266156994259761
1685748343,159872796,0.03825647504556285,0.025,37.95,263.373,0.3660906702924675,0.7548291871871388,34263.533806816115,20938.935873168684,0.027472409225922655,0.02950549048900619,5953.602382771861,6330.174888906285,12283.777271678146,84.44203797929762,83.67835682035954,turbulent,turbulent,0.00036861638214165317
1685748346,321680315,0.6100825220745125,0.075,50.4,625.01,5.838110259086244,1.3374877316152975,182135.46940007637,111305.59198885098,0.01959484381057043,0.02057881867053114,6083.481614404811,6317.996078684481,12401.477693089291,265.1190597328942,262.72136261853717,turbulent,turbulent,0.00587838821603731
1685748369,318841175,1.1124590838640083,0.095,19.09,259.166,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.01836236684790247,0.019207855255327828,2448.360249096695,2522.3070885310563,4970.667337627751,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685748370,1685748369,1.1124590838640083,0.095,20.07,272.47,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.01836236684790247,0.019207855255327828,2556.469383352098,2634.3713262661627,5190.84070961826,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685748370,1716602970,0.8976445019019929,0.087,56.0,735.784,8.589899539731988,1.4624789386332795,231021.46415850936,141180.52301944012,0.018792235999494956,0.019681399799527287,6707.511675439446,6946.486164882419,13653.997840321865,316.9863620500831,314.1195848129289,turbulent,turbulent,0.008649162484164533
1685779940,6965536339,2.0380251961971863,0.121,97.36,1438.883,19.502633456432406,1.7165741130023568,377130.2665178878,230469.70318275117,0.017237320323181773,0.017967180292742958,10531.559811554082,10859.883167890666,21391.44297944475,436.7032804858101,432.75380134799934,turbulent,turbulent,0.019637184911600287
1685779940,1716602646,0.392891272899506,0.063,82.47,951.291,3.7597250995168037,1.2207171154498582,139636.52812670352,85333.88075153285,0.020586002727629386,0.021685874514534707,10139.840890178955,10573.29824045456,20713.139130633514,220.8469492056624,218.8496424357966,turbulent,turbulent,0.0037856639802480285
1685780002,1685780015,1.1124590838640083,0.095,52.27,709.618,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.01836236684790247,0.019207855255327828,6108.626651743907,6316.481994705358,12425.108646449266,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685780007,1685780036,0.22033622499450287,0.05,21.81,226.519,2.108480621956965,1.0868500915361592,98669.54136488082,60298.368840846306,0.02201809907752005,0.023291617532097412,2977.367040708342,3111.0583658043342,6088.425406512676,175.06552450262,173.48225808885763,turbulent,turbulent,0.0021230273310724984
1685780007,1685780010,0.38974629708000974,0.062,25.82,295.768,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.020619683269142253,0.02170816006910737,3547.58888255819,3688.9624812784314,7236.551363836621,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685780010,1685780011,0.38974629708000974,0.062,51.61,591.193,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.020619683269142253,0.02170816006910737,6859.635702418924,7144.3115685456005,14003.947270964523,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685780011,1144336457,0.38974629708000974,0.062,200.15,2292.718,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.020619683269142253,0.02170816006910737,25935.68977849932,27045.728917233675,52981.418695732995,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685780015,1685780026,1.1124590838640083,0.095,39.69,538.831,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.01836236684790247,0.019207855255327828,4720.85837732251,4877.943106228182,9598.801483550691,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685780026,24853838,1.1124590838640083,0.095,117.93,1601.018,10.645541472382854,1.5200594952459276,262196.9592507416,160232.314239547,0.01836236684790247,0.019207855255327828,13351.938646855899,13824.785922957462,27176.724569813363,342.43843997869385,339.3414779563895,turbulent,turbulent,0.010718986584262692
1685780036,7632531366,0.22033622499450287,0.05,153.38,1593.005,2.108480621956965,1.0868500915361592,98669.54136488082,60298.368840846306,0.02201809907752005,0.023291617532097412,19882.40190944685,20832.144495658773,40714.54640510562,175.06552450262,173.48225808885763,turbulent,turbulent,0.0021230273310724984
1685780053,24853841,0.38974629708000974,0.062,113.34,1298.31,3.72962963712928,1.250323429109171,140752.95381873695,86016.14446970182,0.020619683269142253,0.02170816006910737,14787.229738479533,15414.908666529409,30202.13840500894,231.68935216640568,229.5939883261888,turbulent,turbulent,0.003755360884964812
1685932671,99758945,0.03165938071078331,0.023,43.77,285.643,0.30296058096443357,0.7380240150973595,30820.64965572186,18834.940095471924,0.028192626769640156,0.030319629983310236,7299.030563121227,7772.681880396735,15071.712443517961,80.72393507915568,79.99387988661752,turbulent,turbulent,0.00030505074930597243
1716602564,1716602579,1.303099384806769,0.101,31.37,435.447,12.469850572313579,1.5752828421246954,288883.92452734284,176541.10065156245,0.01805983800335733,0.018871661394378125,3805.9957936869023,3924.731747858224,7730.727541545126,367.77179729397943,364.44572417799117,turbulent,turbulent,0.012555881853370006
1716602579,1716602583,1.2892783946804784,0.101,35.51,492.914,12.337592293593094,1.55857500781753,285819.9511151164,174668.66264918278,0.01807474811616964,0.018892247334253168,4173.014002229061,4306.171731853329,8479.18573408239,360.0118139406755,356.75592095323935,turbulent,turbulent,0.012422711105884747
1716602579,98916075,0.013820990126290488,0.017,28.82,144.763,0.13225827872048312,0.5897460822401068,18203.60674322713,11124.484602373042,0.031708874393451304,0.034459474247573,4669.674966819797,5024.4217500041805,9694.096716823977,51.5455841475126,51.079413595712765,turbulent,turbulent,0.0001331707474852576
1716602583,1716602595,0.2099567716698251,0.049,34.72,357.095,2.0091557097590917,1.078354305953721,95940.28754597841,58630.48277229872,0.022145646110302654,0.02343387082268513,4679.5206306524915,4897.013860093648,9576.53449074614,172.33928641910384,170.78067569472316,turbulent,turbulent,0.0020230171621117114
1716602583,1716602714,1.0793216230106535,0.094,87.78,1187.137,10.328436583834005,1.5063258223349643,257092.9890731258,157113.20501834925,0.01841973864491271,0.019272808215545226,9976.768708659734,10328.980463545628,20305.74917220536,336.27855989353856,333.23730690520506,turbulent,turbulent,0.010399693943773039
1716602591,1716602564,1.303099384806769,0.101,28.3,392.832,12.469850572313579,1.5752828421246954,288883.92452734284,176541.10065156245,0.01805983800335733,0.018871661394378125,3469.5167478174003,3576.3071991588836,7045.823946976284,367.77179729397943,364.44572417799117,turbulent,turbulent,0.012555881853370006
1716602591,98916076,0.016731187702971027,0.018,24.69,131.03,0.16010705935857442,0.636803602791023,20812.367013477193,12718.735338891342,0.030835685270562786,0.03339905772533936,4296.756650950988,4606.905798734472,8903.66244968546,60.09970777514521,59.55617500895576,turbulent,turbulent,0.00016121166084059844
1716602595,1716602599,0.1927305818707836,0.047,32.72,329.752,1.8443117882371636,1.0759167463570354,91816.34152894845,56110.2803412867,0.022380819293782654,0.023688430105269994,4626.675215467507,4842.770535900216,9469.445751367723,171.56104036902946,170.0094679854998,turbulent,turbulent,0.0018570359588187904
1716602595,98916109,0.017226189799041485,0.019,32.37,180.495,0.16484392152192806,0.5884448639672957,20300.317783808732,12405.814726429577,0.030711731245054098,0.033345685960438784,4526.545038780748,4865.948936124499,9392.493974905246,51.31837428904028,50.85425858920983,turbulent,turbulent,0.00016598120329292088
1716602599,1716602654,0.1927305818707836,0.047,94.13,948.642,1.8443117882371636,1.0759167463570354,91816.34152894845,56110.2803412867,0.022380819293782654,0.023688430105269994,12988.183818548112,13612.76617100543,26600.94998955354,171.56104036902946,170.0094679854998,turbulent,turbulent,0.0018570359588187904
1716602646,160032052,0.10270714928536273,0.037,47.63,423.383,0.9828435338312222,0.9251687983691826,62153.58169539206,37982.94328732285,0.024161548649168075,0.02571902819961117,6702.760800112211,7062.198514661084,13764.959314773296,126.85374467005998,125.70649838061095,turbulent,turbulent,0.0009896243118207566
1716602646,160032166,0.29018412361414325,0.055,61.87,671.908,2.776881565685581,1.1829653376043225,118134.88635005117,72193.91974028408,0.021333645492936763,0.022504270210136047,8502.784891043864,8876.956701126639,17379.741592170503,207.3983875453064,205.5227075551891,turbulent,turbulent,0.002796039668427271
1716602648,1716602591,1.3198305725097401,0.102,89.96,1253.143,12.629957631672154,1.5643776085946093,289724.49983827677,177054.78825399856,0.01802956666797268,0.018842826446648808,9975.008878221915,10314.457726354305,20289.46660457622,362.69746400020495,359.41728239540413,turbulent,turbulent,0.012717093514210605
1716602648,620369478,0.5908426923447218,0.074,123.34,1521.276,5.653997055930351,1.330553003138608,178775.23523577445,109252.1048009314,0.01966527653153791,0.02065650714561173,14595.694672480084,15179.632051833352,29775.326724313436,262.37695995253443,260.0040619783724,turbulent,turbulent,0.005693004789582825
1716602654,1716602688,0.1927305818707836,0.047,37.47,377.623,1.8443117882371636,1.0759167463570354,91816.34152894845,56110.2803412867,0.022380819293782654,0.023688430105269994,5273.429259835409,5521.120629805929,10794.549889641337,171.56104036902946,170.0094679854998,turbulent,turbulent,0.0018570359588187904
1716602688,98916086,0.08849692895333888,0.035,113.15,974.561,0.8468605641467836,0.8908731332521652,56614.45944548896,34597.90640705541,0.02461617298951244,0.026241667635193193,15718.494695912332,16597.20395737499,32315.69865328732,117.62321891309622,116.55945211770455,turbulent,turbulent,0.0008527031761963199
1716602688,98916102,0.10423365291744471,0.037,72.93,648.275,0.9974512240903801,0.9389192874132862,63077.35057482334,38547.471670095576,0.02412200856644727,0.0256651426748249,10484.089992311538,11045.613952464166,21529.703944775705,130.65254014295508,129.47093811554979,turbulent,turbulent,0.0010043327826224707
1716602714,98916067,1.0793216230106535,0.094,97.18,1314.262,10.328436583834005,1.5063258223349643,257092.9890731258,157113.20501834925,0.01841973864491271,0.019272808215545226,11009.12923951417,11399.383581253762,22408.51282076793,336.27855989353856,333.23730690520506,turbulent,turbulent,0.010399693943773039
1716602970,29249266,0.8976445019019929,0.087,109.92,1444.239,8.589899539731988,1.4624789386332795,231021.46415850936,141180.52301944012,0.018792235999494956,0.019681399799527287,12860.674620045776,13332.507700549328,26193.182320595104,316.9863620500831,314.1195848129289,turbulent,turbulent,0.008649162484164533
1719589837,9291804160,6.910883418707441,0.199,28.88,498.238,66.13285568141093,2.152044089209869,777584.6877440853,475193.1311122477,0.015265317866387816,0.015816655906993302,3220.703912006752,3282.2808664029644,6502.9847784097165,686.3784912819867,680.1709868891996,turbulent,turbulent,0.06658911570322898
1719589855,9291804182,6.797707463321133,0.197,102.07,1755.808,65.04983218489123,2.160000089616509,772615.566958232,472156.4302842579,0.01529393035166121,0.015845289867149278,9823.520050353503,10060.918818617043,19884.438868970545,691.4628868923537,685.2093999862931,turbulent,turbulent,0.06549862027284131
1719589855,359788107,0.11317595538630859,0.038,229.18,2067.662,1.0830234965196994,0.9665197360615808,66686.47816582353,40753.06119311795,0.023881332946150222,0.025382916422575598,33372.49312941074,35141.43161281182,68513.92474222256,138.4467578750178,137.19466610846032,turbulent,turbulent,0.0010904954303876699
1719590097,99758796,0.060522416032014595,0.03,90.3,708.584,0.5791618759044459,0.8292729467081211,45171.2606670584,27604.803863796606,0.02585029979016144,0.027644741046589934,13319.049266553466,14107.785053850483,27426.83432040395,101.91927649679629,100.99753380730449,turbulent,turbulent,0.000583157596449304
1719590097,99758868,0.08813838313266881,0.035,26.47,227.986,0.8434295036619025,0.8872637555884134,56385.085634852236,34457.732788683585,0.02462760450307846,0.026257224605079846,3738.4651396653853,3942.1433514447226,7680.608491110108,116.6720473562828,115.61688281415547,turbulent,turbulent,0.0008492484443348506
1719590097,99758900,0.18757138912213356,0.047,82.63,832.745,1.7949415226998426,1.0471155990659535,89358.51569339259,54608.26779791374,0.022442592379964824,0.023772841227854672,10848.427402299787,11377.97890600539,22226.406308305177,162.49896362449522,161.0293473073545,turbulent,turbulent,0.0018073250807644516
1719590097,159872593,0.11453978038506576,0.038,54.4,490.797,1.0960744534456055,0.9781667663281568,67490.0824799306,41244.15529028146,0.02385038471320995,0.025340666333637633,8211.302800417014,8636.700310245027,16848.00311066204,141.80356308551,140.52111287480759,turbulent,turbulent,0.0011036364277304067
1719590097,1007160095,0.03250559874420369,0.024,30.27,203.929,0.31105836118855207,0.6959201911873716,30325.930669153502,18532.610242591043,0.02808003830472678,0.03025079713867029,4308.477358236499,4594.072999976074,8902.550358212573,71.77615851065374,71.12702567081185,turbulent,turbulent,0.00031320439727304056
1719590322,60120205,0.3734065276154027,0.061,81.92,931.758,3.573268206845959,1.2375022185888613,137062.6991729799,83760.97704246466,0.020719650762615487,0.02182085404501589,10752.507227837268,11209.613224685525,21962.120452522795,226.96208324639744,224.90947211909247,turbulent,turbulent,0.0035979206948297125
1719590322,1719590699,0.1624259359904946,0.044,154.87,1509.982,1.5543151769425319,1.0346031007162964,82655.14860683851,50511.74423583612,0.022843919445710414,0.024213594666568087,21417.64093826252,22487.062078051746,43904.70301631426,158.63860712301158,157.20390329256017,turbulent,turbulent,0.00156503861946194
1719590322,99758821,0.07088330147895572,0.032,137.57,1123.534,0.6783091050617772,0.8536261898079341,49597.657848899675,30309.83853016576,0.02532518957603114,0.027047663000584025,19704.200028217994,20846.765389316904,40550.9654175349,107.99329664674961,107.0166214276964,turbulent,turbulent,0.0006829888565088611
1719590322,99758951,0.03190836839094927,0.023,50.18,327.475,0.30534323819090214,0.7438282627895222,31063.041069789295,18983.06895760217,0.028163855362551338,0.030280495345500036,8479.50545348945,9028.220688417747,17507.726141907195,81.99864740767897,81.25706390753885,turbulent,turbulent,0.00030744984482513124
1719590322,99759074,0.15130662125407668,0.043,82.56,795.548,1.4479102512351836,1.009124552174354,78787.3851839332,48148.09865446031,0.023036234679008078,0.02443824600595172,11276.237403483565,11845.232542483249,23121.46994596681,150.92141981281515,149.55650906990425,turbulent,turbulent,0.0014578995909667331
1719590322,159872690,0.16974956202977853,0.045,44.57,439.549,1.6243977227730002,1.033730631362802,84462.38839848561,51616.17433689038,0.022717561742723366,0.024077873907641906,6097.417238584801,6394.682925035584,12492.100163620386,158.37116357056595,156.93887845959333,turbulent,turbulent,0.0016356046747909808
1719590699,99758876,0.017326814075482616,0.019,74.66,416.304,0.16580683325820686,0.591882178855438,20418.89913072008,12478.281484608406,0.030685139037976428,0.033309719429370076,10485.733752745735,11275.262802803796,21760.99655554953,51.91966294901594,51.45010928449758,turbulent,turbulent,0.00016695075829486962
1719590699,159872615,0.14509912191501198,0.042,22.38,213.035,1.3885083436843253,1.0143549526190119,77353.9870289813,47272.128527838824,0.023160843853278195,0.024569245954768417,3289.0612612971363,3448.324223597049,6737.385484894185,152.48995796534416,151.11086159803548,turbulent,turbulent,0.0013980878611670707
1720869637,99758786,0.46827721717035276,0.067,87.83,1039.995,4.481121695410074,1.286403384259314,156493.18716312718,95635.22633338669,0.020190600975235295,0.02123433336983482,11064.120225720184,11518.270219191714,22582.3904449119,245.25376581479424,243.03572744678033,turbulent,turbulent,0.004512037594344888
1720869637,99759036,0.0636821011221323,0.031,33.98,272.18,0.60939809686251,0.8171800337238955,45996.30018541804,28108.997321049566,0.025671667671177064,0.0274615427712624,4740.50039919924,5018.317289304634,9758.817688503874,98.96846411457285,98.07340813082374,turbulent,turbulent,0.0006136024214165534
1720869763,160025455,0.05680057360750631,0.029,19.73,151.487,0.5435461589235053,0.8328762464932173,43855.28453205632,26800.592014056016,0.026071363945484528,0.02788278887727661,3142.0390821541555,3322.8774979536693,6464.916580107825,102.80690601360594,101.87713573555375,turbulent,turbulent,0.0005472961615473791
1720869886,60121865,0.6706451483278579,0.077,71.75,899.171,6.4176569217976835,1.394874347052248,195015.5631047155,119176.8015856904,0.019405342467759764,0.02035554174255653,8978.61732550121,9319.093693893376,18297.711019394585,288.35767241292035,285.74980876198646,turbulent,turbulent,0.006461933253992775
1720869886,1720870024,0.12345303046924097,0.04,47.38,439.544,1.1813687126243155,0.9514928368937796,69104.92076829722,42231.00607911981,0.023610533227737814,0.02510090949893258,6388.234515692256,6721.667228883054,13109.901744575309,134.1752406826238,132.9617798785345,turbulent,turbulent,0.0011895191441918525
1720869886,160025456,0.0897040221036367,0.035,40.77,351.152,0.858411694771643,0.9030245928525322,57386.67749884645,35069.819911089224,0.024578243266438596,0.026190026157894987,5887.6254084536,6209.129680716505,12096.755089170107,120.85385071145679,119.76086656538394,turbulent,turbulent,0.000864333999722032
1720869930,99758805,0.2592720255546231,0.053,65.81,702.522,2.481072014876776,1.1382238250998102,109533.50888760417,66937.49487405304,0.021606843056262075,0.022820745953341593,8777.648698631787,9176.256085697165,17953.90478432895,192.00683134460704,190.2703502861889,turbulent,turbulent,0.002498189285255863
1720869930,99758813,0.03528963139631679,0.024,37.92,255.467,0.3376998219743233,0.7555242166593193,32923.27957058533,20119.8873283103,0.02777867269242959,0.029841669016304775,6272.955791993335,6671.6490930615655,12944.604885054901,84.59761417097955,83.83252600423815,turbulent,turbulent,0.00034002966130387255
1720869930,99759010,0.0350094181041176,0.024,23.23,156.501,0.3350183550633263,0.7495250628084685,32661.85602510078,19960.127658292007,0.027807213065991793,0.02988048253789616,3818.149665539072,4059.5689959998513,7877.718661538924,83.25947261902752,82.50648640429569,turbulent,turbulent,0.0003373296945694714
1720869930,160025376,0.12128100223610573,0.039,29.36,268.673,1.1605837534555572,0.9833028856990297,69629.83717625069,42551.79000838064,0.023679059289938048,0.025151448012559634,4400.658855348785,4623.1930466068925,9023.851901955677,143.29662576021246,142.00067251404252,turbulent,turbulent,0.0011685907866195908
1720869956,160025449,0.03490186477723061,0.024,25.33,170.648,0.3339891366242164,0.7472224277332302,32561.5147035925,19898.807640679785,0.027818267837537738,0.029895512591303967,4131.89916294573,4394.154431160504,8526.053594106234,82.74869131654977,82.00032453150453,turbulent,turbulent,0.0003362933754052735
1720869956,160025458,0.10639301642799212,0.037,38.74,344.36,1.0181149897415513,0.9583704722450719,64384.09676821596,39346.04297042398,0.024067685690956502,0.02559104237369619,5853.134681850946,6158.783773849473,12011.91845570042,136.12195744395828,134.89089082470872,turbulent,turbulent,0.0010251391105457486
1720869973,1720869763,0.05680057360750631,0.029,78.21,600.496,0.5435461589235053,0.8328762464932173,43855.28453205632,26800.592014056016,0.026071363945484528,0.02788278887727661,12150.366383760813,12869.968282673151,25020.334666433962,102.80690601360594,101.87713573555375,turbulent,turbulent,0.0005472961615473791
1720869973,1720869886,0.8838022009007356,0.086,41.01,536.493,8.457437329193642,1.4736078513990236,230103.82444482105,140619.74025757067,0.018830520654109992,0.019718277142468963,5138.284887922787,5316.831085802747,10455.115973725533,321.82901073661077,318.9184373091968,turbulent,turbulent,0.008515786397906658
1720869973,160025457,0.05142076510610761,0.028,26.98,202.458,0.4920647378574891,0.8088094600091869,41119.48933124403,25128.708413406053,0.026411416768578347,0.028279767071258236,4209.188396397111,4459.390953977638,8668.579350374748,96.9513322167925,96.07451887216358,turbulent,turbulent,0.0004954595628006657
1720869999,1720869973,0.9920235396143495,0.091,12.8,171.034,9.493048225974636,1.477280426143603,244088.7676369129,149166.1391882865,0.01858505577319112,0.0194570521685176,1732.6214785226678,1782.4718771861715,3515.093355708839,323.43515572604684,320.510056563628,turbulent,turbulent,0.009558542122254704
1720869999,1720870249,0.1987267049906635,0.048,53.69,546.725,1.9016909568484546,1.063646970629943,92700.52714735526,56650.61882675008,0.02228990696236484,0.023598072811974843,7134.986629093614,7475.6636132289095,14610.650242322525,167.67038121363913,166.1539953694674,turbulent,turbulent,0.0019148109945138893
1720870024,99758967,0.017758853305781287,0.019,33.55,187.075,0.16994117995962954,0.606640594330216,20928.03863123941,12789.42391994444,0.03057377252851731,0.03315900002511343,4962.048702850531,5328.384080759121,10290.432783609653,54.54114784322776,54.04788586150083,turbulent,turbulent,0.000171113628444989
1720870024,160025451,0.04461818363595651,0.027,22.5,164.768,0.42696826445891395,0.7547586670350871,37001.159343531515,22611.938018283963,0.026903126938721062,0.02887946202195946,3239.051826970395,3439.4049560300373,6678.456783000433,84.42626066890384,83.6627221976007,turbulent,turbulent,0.0004299139795297422
1720870024,160032064,0.06107599352750318,0.03,30.02,235.567,0.5844592682057721,0.836858018009179,45584.42648209964,27857.29540640605,0.025822106005963897,0.027606384627052494,4573.660696880878,4838.3667906219525,9412.02748750283,103.79224355919996,102.85356203579208,turbulent,turbulent,0.0005884915362171213
1720870048,99758775,0.35815021405834185,0.06,62.58,706.653,3.4272747756779127,1.2268358686275795,133653.75787901776,81677.72423053581,0.020818600207910484,0.021931605174550003,8295.76712939908,8648.421376153306,16944.18850555239,223.06645546167113,221.0490758092646,turbulent,turbulent,0.003450920034117385
1720870048,99758913,0.033130964135268774,0.024,45.59,307.14,0.31704271899778735,0.709308789438914,30909.362084817236,18889.153530503296,0.028008727843606925,0.030154127286994833,6686.559284670917,7127.9691589382355,13814.528443609153,74.56448448600389,73.89013444317506,turbulent,turbulent,0.0003192300420219743
1720870048,99759093,0.027167432927331803,0.022,53.97,340.281,0.25997543471130913,0.6921926642741192,27649.872444094646,16897.232762751937,0.028788235657970427,0.03103926550552792,8429.134229397845,9000.53618937194,17429.670418769783,71.00931472799722,70.3671171086057,turbulent,turbulent,0.00026176904238621375
1720870048,99759159,0.017187328235470794,0.019,36.98,206.2,0.164472040530821,0.5871173569703518,20254.521116103115,12377.82772737398,0.030722069343417684,0.03335966615967265,5142.328573704563,5528.969889040123,10671.298462744686,51.08709125483527,50.62506724416618,turbulent,turbulent,0.0001656067566417139
1720870048,160025355,0.021418112487999248,0.02,22.13,129.04,0.20495801423922727,0.6603055602492993,23978.301073110393,14653.482952114842,0.02976495618629611,0.03216949224834148,3611.5806852172336,3862.864998686415,7474.445683903648,64.61766276342708,64.03327028821063,turbulent,turbulent,0.00020637204886823332
1720870048,160025360,0.2033725443699212,0.048,22.38,227.896,1.9461487499513992,1.0885129441387018,94867.68308907616,57974.99883806762,0.022238115968489184,0.023527274524171478,3210.1503667748148,3355.4421333444297,6565.5925001192445,175.6016257723227,174.01351093887806,turbulent,turbulent,0.001959575508284528
1720870052,1720869956,0.14129488120522274,0.042,35.81,340.875,1.3521041263657678,0.9877603712459432,75325.90317405263,46032.73745909528,0.023226021611831148,0.024658202272332043,4917.068005446123,5164.2209603715,10081.288965817623,144.5987482580131,143.29101881077085,turbulent,turbulent,0.001361432485951022
1720870052,1720869999,1.1907502446050129,0.097,24.29,332.287,11.39473918282309,1.5606336304842772,274862.9191549703,167972.66360637188,0.018238292627826426,0.0190644632614131,3108.5537420921974,3203.777049496618,6312.330791588815,360.96347546675867,357.6989757948494,turbulent,turbulent,0.011473353116768592
1720870249,160025454,0.12476398570338589,0.04,25.86,239.903,1.1939137387883816,0.9615967971613898,69838.75012219825,42679.45969951451,0.02358340731882883,0.025063944583538885,3619.3800998941692,3803.286850434426,7422.666950328596,137.04000095230765,135.80063168490804,turbulent,turbulent,0.001202150720284125
1720870249,160025476,0.07396271928727763,0.032,30.21,246.725,0.7077772180600729,0.8907106883526998,51752.35306828505,31626.603615731983,0.025200172431897844,0.0268774064727077,4779.745688057335,5044.009282067232,9823.754970124566,117.58032717191998,116.5169482830189,turbulent,turbulent,0.0007126602742297641
1720870260,60121878,16.99776068128235,0.287,188.0,3585.536,162.65799695007036,2.544788346998095,1326102.283911968,810400.0842601783,0.014030935909297446,0.014481139413469991,15661.750803228619,15987.577127379596,31649.327930608215,959.7644765703867,951.0845102252525,turbulent,turbulent,0.16378019771507044
1720870260,1720869930,0.4508520772911633,0.066,86.92,1022.701,4.314373945369983,1.2763505047812296,152952.7708365646,93471.62724742593,0.020276936419909474,0.02133074920191546,10986.972388874508,11441.013615976719,22427.986004851227,241.4355654581662,239.25205832297405,turbulent,turbulent,0.004344139427748798
1720870260,99390129,0.3012006188710495,0.056,59.16,647.743,2.8823025729287033,1.1844140659946671,120430.09870307375,73596.5568572321,0.021238003054453104,0.022401106399962085,7982.38069815404,8332.109209236258,16314.489907390298,207.90668293727558,206.02640599967444,turbulent,turbulent,0.0029021879902641646
1720870260,99758774,0.024590307472361454,0.021,71.46,434.048,0.23531394710393738,0.6876209819001944,26218.743437604662,16022.64934523053,0.02919287609893167,0.031493846063014495,11671.969354732702,12472.595981548842,24144.565336281543,70.07443052421007,69.44068785769868,turbulent,turbulent,0.00023693741165167976
1720870260,99758874,0.054271598502610076,0.029,44.57,342.208,0.5193454402163643,0.7957934644178897,41902.68237056945,25607.32888843378,0.02621621997125932,0.028079766455681197,6396.539975622843,6782.657048320149,13179.197023942992,93.85600683532878,93.00718715038852,turbulent,turbulent,0.000522928478623563
2118446643,25538793,0.17094781362279632,0.045,37.95,374.263,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.022701077066087504,0.024055359152270386,5285.455533580258,5540.6231604720215,10826.07869405228,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
3219858727,3219858741,0.6055513223075173,0.074,6.15,75.854,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.01962367406265354,0.020599312528825416,1024.7314916694472,1052.3718763144195,2077.1033679838665,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858735,3219858747,0.6055513223075173,0.074,36.8,453.891,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.01962367406265354,0.020599312528825416,4758.19321455379,4936.008116178232,9694.201330732023,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858736,98916098,0.4955278742823032,0.069,77.56,929.712,4.741893533801945,1.283493454949786,160800.0605720164,98267.21831153598,0.020054651779126558,0.02109062694046371,9416.930966447664,9801.324352763426,19218.25531921109,244.14546037256164,241.93744535316455,turbulent,turbulent,0.004774608534914463
3219858741,3219858735,0.6055513223075173,0.074,31.73,391.358,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.01962367406265354,0.020599312528825416,4140.618958924961,4293.592594608589,8434.21155353355,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858745,3219858727,0.6055513223075173,0.074,30.02,370.267,5.794749495765716,1.3636762219286847,183225.72403027842,111971.8621965867,0.01962367406265354,0.020599312528825416,3932.324683357841,4076.919903901669,8009.24458725951,275.60295673506846,273.1104448246171,turbulent,turbulent,0.0058347283006143225
3219858745,8333271287,0.026143808512254854,0.022,89.49,564.234,0.2501799857632043,0.6661119774096889,26608.070497504967,16260.572683404142,0.028939923296850578,0.031244969084361748,12967.662168214503,13868.718920429581,26836.381088644084,65.75909419226647,65.16437878196602,turbulent,turbulent,0.00025190601323603345
3219858747,3219858736,0.4955278742823032,0.069,33.47,401.205,4.741893533801945,1.283493454949786,160800.0605720164,98267.21831153598,0.020054651779126558,0.02109062694046371,4202.54064975283,4367.165395211615,8569.706044964445,244.14546037256164,241.93744535316455,turbulent,turbulent,0.004774608534914463
3219858747,28994181,0.11002344802521404,0.038,73.01,658.696,1.0528559619637707,0.9395974046160281,64828.9315466177,39617.88786977455,0.023955294795558052,0.025483780346047386,10167.611393931935,10710.268964099581,20877.880358031514,130.84133108650914,129.6580216620535,turbulent,turbulent,0.0010601197656998596
3907400247,99759045,0.12220556539743944,0.039,67.9,621.353,1.1694312478223872,0.9907989123461431,70160.64728827053,42876.17566454439,0.023659796435200116,0.025125142066889986,10133.92133634235,10655.30036750352,20789.22170384587,145.48974377599748,144.17395629858368,turbulent,turbulent,0.0011774993211143762
3939220266,3939220267,0.8758811848148716,0.086,75.76,991.092,8.381638132199729,1.460400742972171,228041.53483636718,139359.445563311,0.01884429088418784,0.019737259857897347,9061.40180425341,9390.11571444281,18451.517518696222,316.0861212149487,313.22748562123127,turbulent,turbulent,0.00843946425142088
3939220266,390787316,0.0049373380812694325,0.012,27.17,89.444,0.047247254366214665,0.4228186397688073,9212.528187590917,5629.907820872552,0.037246004145712934,0.041160290499993486,3750.467418376923,4104.371928552599,7854.8393469295215,26.495345443531978,26.25572550304994,turbulent,turbulent,4.7573219925781925e-05
3939220267,3939220276,0.552889907055026,0.072,14.57,177.725,5.290812507703598,1.3152170179500828,171938.59557312177,105074.13646026453,0.019811968553678005,0.020818837997097977,1969.3723575841657,2037.8316051293227,4007.203962713488,256.3634905113926,254.04497745523986,turbulent,turbulent,0.005327314579258307
3939220267,390787314,0.08785256773339971,0.035,20.24,174.327,0.8406944280708106,0.8843865341606186,56202.2399189365,34345.993154884294,0.02463677232056125,0.026269698590217546,2868.3739643452395,3023.215909508756,5891.589873853995,115.91658535934509,114.86825310250082,turbulent,turbulent,0.0008464944990664099
3939220267,390787315,0.23513871002644587,0.051,15.84,166.067,2.2501311964253197,1.1148271317271008,103233.62191176531,63087.543782053915,0.02185588578040308,0.023101103640394242,2268.102471761222,2365.244966839261,4633.347438600484,184.19438883776758,182.5285623406383,turbulent,turbulent,0.0022656551730961634
3939220276,4509503803,0.552889907055026,0.072,145.31,1772.491,5.290812507703598,1.3152170179500828,171938.59557312177,105074.13646026453,0.019811968553678005,0.020818837997097977,17340.599487377876,18044.164048650913,35384.76353602879,256.3634905113926,254.04497745523986,turbulent,turbulent,0.005327314579258307
3939220277,3939220266,0.880818522896141,0.086,23.31,304.941,8.428885386565943,1.4686330150282427,229327.00388579842,140145.014096456,0.018835683161864968,0.019725395010411557,3039.6155942751243,3139.44214911579,6179.057743390915,319.6597170074603,316.768762348006,turbulent,turbulent,0.00848703747134666
3939234635,390789514,0.05449378023959815,0.029,58.7,450.699,0.5214715812401737,0.7990513521360785,42074.22717504218,25712.162373516843,0.02620305059899481,0.028061876742934918,8459.346410550985,8970.862271393737,17430.20868194472,94.62605143654893,93.77026758343405,turbulent,turbulent,0.000525069288198124
3939286025,99390130,0.14148785961408697,0.042,65.31,621.686,1.3539508097041817,0.9891094394015357,75428.78215181034,46095.608274759295,0.023222645448048154,0.024653597514744215,8871.5094975892,9324.131464344779,18195.64096193398,144.99399954882702,143.68269550804035,turbulent,turbulent,0.001363291909821681
3939286025,390793102,0.13970685213200523,0.042,42.7,406.461,1.3369076759043563,0.976658821256794,74479.30687002218,45515.37034160816,0.02325409726600467,0.024696481662849972,5711.606715946219,6002.332974069569,11713.939690015788,141.36669041845514,140.08819121879733,turbulent,turbulent,0.0013461311930062845
3939286025,390793104,0.11509945627749793,0.039,40.63,371.805,1.1014302036124204,0.9331851272116193,66080.8886133303,40382.9767506722,0.023814396862486747,0.02533597341684043,5465.6966381680195,5754.156337061872,11219.852975229893,129.06157294261698,127.89435938456246,turbulent,turbulent,0.0011090291279829661
3939286032,3939286025,0.39629416802359013,0.063,120.88,1394.351,3.792288689220958,1.231289944643529,140845.94277518804,86072.97135180394,0.0205697038861818,0.021663531679821865,15004.629867897966,15647.769876435523,30652.39974433349,224.68909879140378,222.65704419547086,turbulent,turbulent,0.0038184522308109315
3939286032,390793107,0.05411025340008056,0.029,30.31,232.72,0.5178014679433547,0.7934276343769219,41778.10906206415,25531.200356770718,0.026225839162631277,0.02809283121847106,4355.579637442383,4616.8719129803885,8972.451550422771,93.29878362119744,92.45500337964508,turbulent,turbulent,0.0005213738542652062
3939286036,304836567,0.02296765369059114,0.021,37.35,226.864,0.2197861597185755,0.6422465681008122,24488.633180133806,14965.354206353553,0.029471045895949528,0.0318711007081406,5401.614408708545,5783.746452414394,11185.36086112294,61.131481545675825,60.57861757185926,turbulent,turbulent,0.00022130249584220507
3939286036,3939286032,0.4504044214236707,0.066,12.34,145.192,4.310090157164313,1.2750832026632595,152800.90238843497,93378.81826530304,0.020278739349776826,0.021333224502387838,1763.6036416904406,1826.1147706620793,3589.71841235252,240.95635555309906,238.7771823205985,turbulent,turbulent,0.004339826085076139
3939286037,3939286036,0.4733720751142619,0.067,47.67,564.46,4.529876316882889,1.3003994580827836,158195.8336480525,96675.7379678123,0.020171228777546363,0.021207721921354096,6245.30428613428,6494.072121541076,12739.376407675356,250.61952145460208,248.3529559953,turbulent,turbulent,0.004561128580918343
3939286037,390794364,0.025024051701166016,0.021,28.09,170.619,0.23946460958053603,0.6997498108235153,26681.211369953628,16305.270117315798,0.029123570487475086,0.03139967422598556,4784.215103334604,5105.847996154454,9890.063099489058,72.56829445782834,71.9119976589839,turbulent,turbulent,0.0002411167101418396
4509503803,4509503804,0.552889907055026,0.072,75.6,922.169,5.290812507703598,1.3152170179500828,171938.59557312177,105074.13646026453,0.019811968553678005,0.020818837997097977,9144.727962076364,9509.657129285071,18654.385091361437,256.3634905113926,254.04497745523986,turbulent,turbulent,0.005327314579258307
4509503804,3939286037,0.4983961268154279,0.069,113.44,1359.805,4.769340926463425,1.2909226704278065,161730.81584331227,98836.01617836316,0.020044375630079898,0.021076521139709602,13811.992606700525,14379.265366195707,28191.25797289623,246.98000330083022,244.7463530992381,turbulent,turbulent,0.004802245291060183
4509503804,3939234635,0.05449378023959815,0.029,10.05,77.164,0.5214715812401737,0.7990513521360785,42074.22717504218,25712.162373516843,0.02620305059899481,0.028061876742934918,1526.7459766341656,1613.6131063959306,3140.3590830300964,94.62605143654893,93.77026758343405,turbulent,turbulent,0.000525069288198124
4859726967,771502853,0.17094781362279632,0.045,84.07,829.098,1.6358642451942231,1.0410276715493594,85058.60314118299,51980.52969890193,0.022701077066087504,0.024055359152270386,11513.588580430423,12080.622447571088,23594.21102800151,160.61491935727938,159.16234205463797,turbulent,turbulent,0.0016471503063889689
5230450555,1149525733,14.3018715205669,0.267,18.45,345.255,136.8600145508794,2.473968126588213,1199357.955891752,732944.8115009153,0.014257779457151915,0.014724667356658781,2396.570340297858,2423.229862177218,4819.800202475076,907.0882407103124,898.8846703619208,turbulent,turbulent,0.1378042313487419
5230450555,99389931,0.03970608290890242,0.025,19.63,136.232,0.3799625158746643,0.7834310467134413,35561.84181802224,21732.350479599572,0.027343037218461968,0.02932952148941126,3345.870378566813,3549.9427747293125,6895.813153296125,90.96260584136567,90.13995364216136,turbulent,turbulent,0.0003825839315688265
5332074133,1685748370,2.0101035857660015,0.12,206.77,3047.169,19.235441012114844,1.7213916688270692,375063.15425508976,229206.46129540217,0.017265326609515488,0.017995488426710247,22213.77668751834,22925.41316537142,45139.18985288976,439.15793085917426,435.186252230603,turbulent,turbulent,0.019368149068427227
5332074133,3219858745,0.6316951308197721,0.076,43.67,544.434,6.04492948152892,1.3486650256834776,186106.33064718044,113732.24212608296,0.019520365249562445,0.02049523438409013,5308.933748189346,5510.316057673898,10819.249805863245,269.5687391264924,267.13079977737266,turbulent,turbulent,0.006086634313850356
6957423243,60121882,27.95198550078411,0.352,26.43,530.899,267.4831148400393,2.7819613111215,1778022.319322446,1086574.885569717,0.013412878800037218,0.013816787473060603,3072.257448026008,3101.9243083482243,6174.1817563742325,1147.000239517138,1136.6269409424228,turbulent,turbulent,0.2693285190730094
6957423243,6957423245,0.5411955512330296,0.071,101.72,1233.762,5.178904796488323,1.3239185613617603,170672.31474262036,104300.29412232045,0.01986574136423705,0.02087256529887736,12581.88621040503,13086.952079672916,25668.838290077947,259.7669401569747,257.4176468113841,turbulent,turbulent,0.005214634800751598
6957423243,99055193,0.012549469328987966,0.017,48.28,242.51,0.12009061558840158,0.5354898819357916,16528.88848147969,10101.040304827227,0.03218365582440492,0.035102090502939144,6516.402815735402,7039.218086958682,13555.620902694085,42.49754820995246,42.113206741583845,turbulent,turbulent,0.00012091913790645276
6957423245,50930479,0.5411955512330296,0.071,31.94,387.4,5.178904796488323,1.3239185613617603,170672.31474262036,104300.29412232045,0.01986574136423705,0.02087256529887736,4128.902700004821,4285.881368651704,8414.784068656525,259.7669401569747,257.4176468113841,turbulent,turbulent,0.005214634800751598
6957423249,99758886,0.13250548773420062,0.041,33.93,318.908,1.2679950979349344,0.9720529041251821,72363.10902769776,44222.13155412052,0.02340841919430969,0.0248667943670291,4661.32246367696,4898.30070942834,9559.623173105301,140.03646557349185,138.76999672833,turbulent,turbulent,0.0012767431773137536
6957423249,160025403,0.08118075989478132,0.034,48.43,410.154,0.7768493769835534,0.8660022665480309,53461.53259417661,32671.107684989925,0.0248838128847894,0.026555011361890597,6677.143555716142,7053.741100474463,13730.884656190605,111.14742203035634,110.14222137319162,turbulent,turbulent,0.00078220897184816
6957423250,1720870260,17.828675283419535,0.293,311.32,5969.561,170.60933285568933,2.560988244711829,1362444.0112158922,832609.0339215721,0.01396831214467251,0.01441439110628557,25016.126448842522,25550.79004112191,50566.91648996443,972.0229225349887,963.2320926384165,turbulent,turbulent,0.17178639102335863
6957423250,6957423249,0.21368624762898192,0.049,86.56,890.27,2.044844474918487,1.0975091844914426,97644.4811905635,59671.93989813464,0.022106725179735855,0.023380652508359925,11797.602929933866,12354.415950911147,24152.01888084501,178.516212216029,176.9017382988103,turbulent,turbulent,0.0020589521491619126
6957423250,99758770,0.06364350650894703,0.031,44.16,353.722,0.6090287704205457,0.8166847807917754,45968.42407294171,28091.96182976527,0.025673547378734174,0.02746409587676426,6124.059570505675,6485.090012218815,12609.14958272449,98.84854055454052,97.95456914152778,turbulent,turbulent,0.0006132305469386888
6957423250,160025412,0.11956238788557791,0.039,41.31,378.028,1.144137683115578,0.9693689766850861,68643.14647292801,41948.8091985199,0.023715521148415627,0.02520121240457579,5969.841831396745,6277.812585496465,12247.654416893209,139.2642260463452,138.00474121993963,turbulent,turbulent,0.001152031252490171
6957423251,160032059,0.038128123819337105,0.025,53.9,374.066,0.364862428893178,0.7522967204177599,34148.57897698156,20868.685331476518,0.027484253784967858,0.02952158574325059,8367.514728495045,8900.330134213542,17267.84486270859,83.87637907559314,83.11781365115748,turbulent,turbulent,0.00036737966692943267
6957423251,160032060,0.13736050128474125,0.041,45.3,425.775,1.31445455774872,1.007669014084619,75014.50015795388,45842.43461930164,0.02331878048560112,0.024744474695824168,6612.473275274814,6944.179436833143,13556.652712107956,150.4863626144021,149.12538646370908,turbulent,turbulent,0.0013235231675799125
6957423253,6957423251,0.17548862510407834,0.045,81.85,807.205,1.6793169866418978,1.06868003108017,87317.97735334774,53361.265615072894,0.022640310935010385,0.023972289521400188,11786.262075774714,12356.941202847605,24143.20327862232,169.2609310807612,167.73016054153786,turbulent,turbulent,0.0016909028345093449
6957423253,159872839,0.007766806774940216,0.014,40.53,164.471,0.07432350980804035,0.48866381359144334,12421.718255687898,7591.089799928225,0.03462079262754552,0.03796885722539833,5947.139559932176,6459.890217089948,12407.029777022124,35.390092406192174,35.07002970483586,turbulent,turbulent,7.483627832313326e-05
6957423253,160032053,0.1996143520245232,0.048,58.82,598.964,1.9101851868375428,1.0683979329054858,93114.59000802338,56903.65856678021,0.02227985690228434,0.023584341429363567,7867.072990827745,8242.559939193132,16109.632930020878,169.1715836684441,167.6416211738512,turbulent,turbulent,0.0019233638274095087
6965536339,60121868,1.6666451865313034,0.112,49.76,716.295,15.948757765849793,1.6384411902512497,333190.29202077724,203617.35591900695,0.017594703911620383,0.018363402837128742,5581.269956241839,5755.205158052041,11336.47511429388,397.85337982784046,394.255253379627,turbulent,turbulent,0.016058790524774838
6965536339,6965536342,0.26181502655868244,0.053,79.15,844.926,2.5054069527146643,1.1493877920718785,110607.83930363525,67594.03356660886,0.02158647817106369,0.02279285949477063,10715.412696367168,11201.086477498277,21916.499173865443,195.79179900416088,194.02108726446173,turbulent,turbulent,0.002522692113307389
6965536339,160032050,0.1095649831072005,0.038,62.57,564.507,1.0484687378679474,0.9356821260567313,64558.79103275546,39452.80113562745,0.023966343889125417,0.025498835442115588,8663.722909278345,9126.126106904894,17789.849016183238,129.75317795552277,128.57970962519587,turbulent,turbulent,0.001055702273518059
6965536342,6965536343,0.07048975872042408,0.032,44.14,360.491,0.6745431456499913,0.8488868732343179,49322.292584030365,30141.55887590402,0.025341814713340585,0.027070276657812,6328.794279172026,6692.096663036834,13020.89094220886,106.79747197617147,105.83161161654334,turbulent,turbulent,0.0006791969152049326
6965536342,6965536344,0.1913252678382584,0.047,65.63,661.419,1.8308638070646739,1.0680715933625922,91146.8536256106,55701.1467021562,0.02239737114115272,0.02371106009928475,8981.83769993844,9412.834164042168,18394.671863980606,169.0682533565715,167.53922536586097,turbulent,turbulent,0.0018434951981024575
6965536343,98916126,0.07048975872042408,0.032,34.17,279.066,0.6745431456499913,0.8488868732343179,49322.292584030365,30141.55887590402,0.025341814713340585,0.027070276657812,4923.418018008848,5204.4423231487435,10127.860341157591,106.79747197617147,105.83161161654334,turbulent,turbulent,0.0006791969152049326
6965536344,98916074,0.1913252678382584,0.047,40.47,407.857,1.8308638070646739,1.0680715933625922,91146.8536256106,55701.1467021562,0.02239737114115272,0.02371106009928475,5603.363232834983,5868.546175971227,11471.90940880621,169.0682533565715,167.53922536586097,turbulent,turbulent,0.0018434951981024575
6986539643,6986539644,0.35329066346496096,0.06,69.84,788.633,3.3807718991862297,1.2101895824064608,131840.28081572396,80569.48244351335,0.020844909181144566,0.02196768605060878,8994.535102503056,9381.698703242984,18376.23380574604,217.05418153711534,215.09117599064504,turbulent,turbulent,0.003404096327635463
