u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
9291804183,50930482,0.07791625876877725,0.033,54.82,456.102,0.7456101317586339,0.8823156083272897,52866.597592304526,32307.534390911747,0.025024730456667005,0.026693874306830817,8109.160208805717,8564.1838486278,16673.344057433518,115.3743482727372,114.33091992698544,turbulent,turbulent,0.0007507542026063045
9291804185,9291804186,6.523922242851923,0.194,35.3,604.512,62.42987792202798,2.137612925336086,752964.0745969964,460147.12205925176,0.015352742661634543,0.01591012636668445,3830.2271277512727,3909.0228645491843,7739.249992300457,677.2039308846513,671.0793998435818,turbulent,turbulent,0.06286059057112366
9291804185,387435839,0.2737852204692095,0.054,157.8,1699.19,2.619954262863249,1.1578338202942968,113522.89294359973,69375.46456488846,0.021473049688602103,0.022666724472213573,20976.95612467704,21931.850267630933,42908.806392307975,198.679838819225,196.88300807948977,turbulent,turbulent,0.00263802970171765
9291804186,318841607,5.749118411318694,0.184,124.64,2101.68,55.015487189652575,2.094061142943881,699601.3519784419,427536.3985644871,0.015543446983933555,0.01611619406709614,12054.377342290672,12361.792937646995,24416.170279937665,649.890297213257,644.0127865889858,turbulent,turbulent,0.05539504689755942
9291804186,50930444,0.7748038315332294,0.082,360.01,4624.328,7.414390732375401,1.4209794768650936,211565.6305827313,129290.78467840487,0.019094867045358142,0.020016520327684983,42111.45470772909,43730.50565618688,85841.96036391598,299.2519214777813,296.54553186808687,turbulent,turbulent,0.00746554367356424
9294836454,1685748328,0.24877529506880694,0.052,40.03,423.557,2.3806248331943247,1.1345517585165987,107120.13610791556,65462.648229312115,0.021714675165081184,0.022938470689441565,5505.660142935917,5752.695360160587,11258.355503096504,190.76994886098174,189.04465398270767,turbulent,turbulent,0.00239704910411295
9294836454,7540526739,27.374056739530516,0.349,43.94,880.733,261.95269607206234,2.7714819834424893,1756228.1966863635,1073256.1853194202,0.013437950881336177,0.013843703618927748,4348.3519842729165,4405.073343532304,8753.42532780522,1138.375279331407,1128.0799836063156,turbulent,turbulent,0.26375994515564805
9550757615,160025428,0.08148268665468447,0.034,46.94,397.535,0.7797386282744925,0.8692230944726095,53660.36625053234,32792.61777800409,0.024873087656611264,0.026540425813048354,6520.624452575652,6887.363921822405,13407.988374398057,111.97571647019194,110.96302484202639,turbulent,turbulent,0.000785118156496633
9550757616,1149524605,16.041255198081913,0.28,51.84,982.316,153.50483443140587,2.523167231731669,1282766.2533145498,783916.8157569013,0.014106980114340804,0.014562463137947847,5050.699669793863,5136.4341174285755,10187.13378722244,943.5249924690951,934.9918935887429,turbulent,turbulent,0.15456388622019074
9550757616,9550757615,0.08148268665468447,0.034,13.38,113.315,0.7797386282744925,0.8692230944726095,53660.36625053234,32792.61777800409,0.024873087656611264,0.026540425813048354,1938.7273161525745,2042.540442856459,3981.2677590090334,111.97571647019194,110.96302484202639,turbulent,turbulent,0.000785118156496633
9862707491,10143588727,0.14353792234729884,0.042,113.3,1078.503,1.3735686349023815,1.003440961599383,76521.69383852856,46763.50224775858,0.023187244958105147,0.02460529424513492,15706.142169329158,16506.899354058987,32213.041523388143,149.22616826844757,147.87658912689403,turbulent,turbulent,0.0013830450811993362
9862707491,99055068,0.048421581976499345,0.028,42.47,318.695,0.4633644208277449,0.7616345943197809,38721.14153447572,23663.043750758294,0.026609567844688296,0.02854892283812311,5869.134905871541,6233.731201540276,12102.866107411817,85.97153096953383,85.19401730480453,turbulent,turbulent,0.0004665612381824203
9862707491,160032057,0.1620607758932734,0.044,45.59,444.503,1.5508208219451998,1.0322771435559508,82469.32630009267,50398.18556478097,0.022849245401470965,0.0242208702333153,6389.410155079588,6702.314031273881,13091.72418635347,157.92611779692953,156.4978576133547,turbulent,turbulent,0.0015615201564101334
9862707491,1242595698,0.02462641617237511,0.021,38.55,234.153,0.2356594849031111,0.6886306927298143,26257.243352361216,16046.177194131207,0.02918702991058935,0.03148590515046372,6346.206583058735,6778.656408725959,13124.862991784696,70.28037787578985,69.64477265224058,turbulent,turbulent,0.00023728533336550778
10143588727,99055113,0.060677763347601485,0.03,140.29,1100.856,0.5806484530870956,0.831401502284815,45287.20504843589,27675.659134598664,0.025842345086853652,0.027633920783549884,20735.76147078678,21965.742385674377,42701.50385646116,102.44315530942363,101.51667473832285,turbulent,turbulent,0.0005846544297403706
10143588727,1108636743,0.03203068745906988,0.024,30.07,202.582,0.3065137555891855,0.6857527011205629,29882.864635504924,18261.84624847257,0.028135714033668373,0.030326213988518237,4164.424136425641,4442.672899555468,8607.097035981109,69.69416040251107,69.06385684209185,turbulent,turbulent,0.0003086284377902138
10143588727,1108636748,0.05082947154062748,0.028,26.1,195.854,0.4864064262261003,0.7995088627034871,40646.65137546446,24839.750371591377,0.0264489548023698,0.028330817170843625,3987.4049204506828,4225.804920144735,8213.209840595417,94.7344419981249,93.87767787698635,turbulent,turbulent,0.0004897622136687518
10780360459,1159236388,0.025113036441186322,0.021,30.66,186.229,0.24031613819317055,0.7022380991206694,26776.088917584,16363.251144516225,0.029109596035638056,0.03138067691046622,5249.962910104271,5602.721432193911,10852.684342298182,73.08531321839993,72.424340579231,turbulent,turbulent,0.00024197411357205725
10780360461,1159236389,0.032788268436671986,0.024,32.25,217.268,0.3137633343222199,0.7019719347031094,30589.645900597836,18693.770394696905,0.028047528993507553,0.030206737362792613,4660.3882742414635,4968.199328782966,9628.587603024429,73.02992168286025,72.36944999645216,turbulent,turbulent,0.0003159280324029018
10780360464,10780360459,0.025113036441186322,0.021,81.76,496.61,0.24031613819317055,0.7022380991206694,26776.088917584,16363.251144516225,0.029109596035638056,0.03138067691046622,13878.092238247391,14819.88325155171,28697.9754897991,73.08531321839993,72.424340579231,turbulent,turbulent,0.00024197411357205725
10780360464,10780360461,0.032788268436671986,0.024,114.04,768.287,0.3137633343222199,0.7019719347031094,30589.645900597836,18693.770394696905,0.028047528993507553,0.030206737362792613,16294.49803100947,17384.63113609922,33679.12916710869,73.02992168286025,72.36944999645216,turbulent,turbulent,0.0003159280324029018
10780360465,60121887,1.7134883681841084,0.113,514.75,7432.475,16.39701787735989,1.6548095714109685,339523.56830739684,207487.71169667653,0.017546987711292455,0.018308815246113257,54472.138456799745,56305.63683400218,110777.77529080192,405.84236963870995,402.1719919618015,turbulent,turbulent,0.0165101432468512
10780360465,10780360464,0.05790130487785831,0.03,127.13,997.589,0.5540794725153906,0.7933587067791182,43214.97896278708,26409.29211691889,0.02598979275008538,0.027834262494345098,17216.244047548607,18264.752375781896,35480.99642333051,93.2825739974847,92.4389403533442,turbulent,turbulent,0.0005579021459749591
10780360465,99389960,0.6289237414388665,0.075,51.23,635.303,6.018409008984369,1.378793454753877,187760.3712925736,114743.05003634623,0.019543863748823085,0.02050871332611513,6550.512902520648,6797.95118394406,13348.464086464708,281.74730003521927,279.1992196031563,turbulent,turbulent,0.0060599308727759095
10780360465,155463511,0.17596520616187078,0.045,56.51,557.302,1.683877570926993,1.071582285624314,87555.11006771414,53506.18081055574,0.022634084707069818,0.02396377127027685,8232.071513811423,8626.951169543156,16859.02268335458,170.18151596910778,168.64241979787386,turbulent,turbulent,0.0016954948829171364
10780360465,155463612,0.12725506245311466,0.04,44.18,409.858,1.2177517938097098,0.9807963394853844,71233.17244430275,43531.61113687888,0.023533141722794908,0.024995391470850396,6318.653776234278,6641.794058502587,12960.447834736864,142.5669994650915,141.2776448499824,turbulent,turbulent,0.001226153237453535
12057871471,10780360465,2.7035336831158183,0.136,80.94,1243.238,25.87113572359635,1.802510148572895,445102.55356898316,272008.54058755987,0.016744317879405612,0.017429070776323927,8479.078444239878,8726.494255263018,17205.572699502896,481.5227092758622,477.16788992907027,turbulent,turbulent,0.02604962438597274
12057871471,155463255,0.16018642427987298,0.044,43.44,423.54,1.5328844428695978,1.0203381020523197,81515.50811704004,49815.29362251353,0.022876900160351595,0.024258633968674233,5962.374485886949,6256.079268424181,12218.45375431113,154.29418044307417,152.898766957589,turbulent,turbulent,0.0015434600316921567
2,36140666,38.84510358128417,0.403,107.32,2227.856,371.7234792467385,2.949510469688503,2158233.588371828,1318927.4334933457,0.013026879853696959,0.013403119242027457,8743.949829066061,8878.226572220756,17622.176401286815,1289.321488486025,1277.6610578269242,turbulent,turbulent,0.3742880526498355
2,50930481,0.077656822695519,0.033,70.37,585.478,0.7431274899092728,0.8793777812239868,52690.56883139376,32199.960695877093,0.025034368830034827,0.026706999520289314,10311.581509602926,10893.457853987999,21205.039363590924,114.6073084807364,113.57081712811416,turbulent,turbulent,0.0007482544326560519
2,98916060,0.08146609788967815,0.034,84.27,713.683,0.7795798841117526,0.8690461324915524,53649.4417309512,32785.94164774138,0.024873675229390664,0.026541224942191223,11612.776046408459,12271.804075864433,23884.58012227289,111.93012765032384,110.91784832062503,turbulent,turbulent,0.0007849583171352296
24853840,159548669,0.08808192422464713,0.035,58.76,506.1,0.842889227030116,0.8866953999981783,56348.96697405423,34435.66015815638,0.024629411584883434,0.026259683536075964,8146.730283365266,8599.781478039502,16746.511761404767,116.52262172856724,115.46880856946288,turbulent,turbulent,0.0008487044402573752
25538793,155463249,0.1338106233214545,0.041,40.28,378.592,1.280484433698129,0.9816273063598433,73075.86191372032,44657.70504335802,0.023383792826941474,0.02483321307741691,5610.750786105211,5895.86755563746,11506.618341742671,142.80867785355892,141.5171375352597,turbulent,turbulent,0.0012893186787891208
50930444,50930445,0.40483971862904755,0.063,139.69,1611.324,3.8740642931009335,1.2578410558658264,143883.09605342426,87929.01918646487,0.020529784930001956,0.021608762914030064,18024.27235595382,18787.78056354624,36812.052919500056,234.48381353597927,232.36317700518788,turbulent,turbulent,0.003900792016267916
50930445,50930458,0.1795703992254477,0.046,488.93,4875.121,1.7183770260808393,1.0465086812631603,87406.57964261074,53415.41174207643,0.02256453981964494,0.023904652143401966,65042.348120820905,68272.5045490996,133314.8526699205,162.3106464367834,160.84273323211605,turbulent,turbulent,0.0017302323547421065
50930458,164087844,0.07147530091972537,0.032,398.12,3251.446,0.6839741714806256,0.8607554602630167,50011.8849672394,30562.97865040979,0.02530046568779211,0.027014021520493075,57715.07132477645,61059.32316005549,118774.39448483194,109.80469486677767,108.81163763320804,turbulent,turbulent,0.0006886930070304785
50930471,159872797,0.15031600430603986,0.043,125.93,1213.461,1.4384306632156925,1.0025177303725152,78271.55766490052,47832.86907529493,0.02305217608702057,0.024459999793981106,16908.676645164578,17770.03665450447,34678.71329966905,148.95169894765468,147.6046020655777,turbulent,turbulent,0.0014483546019148498
50930478,50930480,0.579180475894734,0.073,141.08,1730.628,5.542396898514201,1.3402689108241683,177647.15746822458,108562.7203326552,0.019715597737769413,0.020706212013223105,17172.4426712563,17858.911816884163,35031.35448814047,266.22278609614324,263.8151070456747,turbulent,turbulent,0.005580634686732852
50930479,159872791,0.345402886163014,0.059,97.13,1088.633,3.3052907766795596,1.223617527780702,131081.42680447904,80105.73589687447,0.020908046303301325,0.02202875342753164,12951.54274852866,13510.570834980592,26462.11358350925,221.8976564885427,219.89084727919655,turbulent,turbulent,0.0033280944500782682
50930480,98916116,0.34556319135170105,0.059,100.12,1122.145,3.3068247976239333,1.2241854218155512,131142.2631023186,80142.91382914515,0.020907150852260453,0.022027524733111713,13355.231619983711,13931.863021896232,27287.094641879943,222.10367445561664,220.09500205059658,turbulent,turbulent,0.0033296390544523507
50930480,159872809,0.04316271181129403,0.026,116.68,832.512,0.41304030441429695,0.7873825344965137,37170.8578436918,22715.643200378225,0.02703528992109008,0.028987169006226013,18671.45618717617,19831.860833447343,38503.31702062351,91.88251856923002,91.05154681693405,turbulent,turbulent,0.00041588992849845354
50930486,99055219,0.09208333116625185,0.035,58.1,500.415,0.8811802025478647,0.9269764129287391,58908.80146435416,36000.01165034406,0.024505897174113958,0.026091425156358608,8761.63032971585,9235.975915083292,17997.606244799143,127.34992803559794,126.19819433802012,turbulent,turbulent,0.0008872595906870515
50930486,159872787,0.20183624618717833,0.048,88.17,897.835,1.931447331934721,1.080290199701131,94151.04235675746,57537.0494303175,0.022255022883054667,0.023550396217157692,11957.117990466568,12528.683801727797,24485.801792194365,172.958619076121,171.39440719984248,turbulent,turbulent,0.0019447726630841009
98916062,159548674,0.011330204079019081,0.016,37.79,178.444,0.10842300554085245,0.5457849019964616,15855.683173454658,9689.63490649062,0.032667021803215526,0.03562452517974782,5721.156199104361,6178.733730000103,11899.889929104464,44.1473227950593,43.74806101214961,turbulent,turbulent,0.00010917103134986879
98916074,98916094,0.016152248692282583,0.018,45.73,242.689,0.15456697313189074,0.6147686788903602,20092.20946203644,12278.636752644632,0.03099385031813078,0.03361376794199055,7406.866191975762,7955.629462735459,15362.495654711222,56.01248012178765,55.50591163104505,turbulent,turbulent,0.00015563335276735127
98916086,159548675,0.06060021221210993,0.03,60.03,471.055,0.5799063369579898,0.8303389032865262,45229.32430298676,27640.287382692284,0.02584631195833634,0.027639316832621986,8909.962894332857,9434.868172338753,18344.83106667161,102.18146121700161,101.2573473681232,turbulent,turbulent,0.0005839071936460407
98916091,99055209,0.023777816218691492,0.021,60.68,368.57,0.22753891118365063,0.6649012158191153,25352.446838864944,15493.243095705078,0.029328265318852444,0.03167760261341094,9319.680052289525,9969.9934210583,19289.673473347822,65.5202567936695,64.9277013930718,turbulent,turbulent,0.0002291087346475161
98916113,99055292,0.009531928203991008,0.015,43.3,190.563,0.09121462396163645,0.5224226465349687,14228.421196351615,8695.191823663361,0.03353503127119907,0.036655894920961586,6566.484229079893,7108.936398979568,13675.420628059463,40.448770635093055,40.0829580046139,turbulent,turbulent,9.184392668703743e-05
99055014,99055050,0.13626386816433883,0.041,75.13,706.147,1.303960460902764,0.9996241743751472,74415.61339928432,45476.446350088816,0.02333856405858316,0.02477149145389324,10703.798262033632,11249.226417518663,21953.024679552294,148.0931044842347,146.753772602039,turbulent,turbulent,0.001312956670460196
99055014,99055053,0.20843455187595952,0.049,83.04,854.066,1.994589013167077,1.0705360667215793,95244.70529078302,58205.4025012978,0.022161864182434775,0.023456031259817395,10801.733690809526,11319.290341406473,22121.024032216,169.8493712428689,168.31327893885012,turbulent,turbulent,0.002008349967798308
99055014,99055201,0.05849413223254994,0.03,38.71,303.757,0.5597524615555018,0.801481576280135,43657.43914076762,26679.6858639679,0.025957343267819736,0.027790212161816298,5409.664815845776,5732.605294330383,11142.27011017616,95.20251555667755,94.34151824829938,turbulent,turbulent,0.0005636142737771357
99055018,99055057,0.03476045591559532,0.024,40.14,270.423,0.33263594177603173,0.7441949713618143,32429.588035583623,19818.18536578621,0.02783288812521883,0.029915386989581096,6450.15128146585,6863.976744647477,13314.128026113327,82.07951827696029,81.33720339277671,turbulent,turbulent,0.00033493084467245784
99055018,160025439,0.06743062262021883,0.031,22.07,176.781,0.6452691159829552,0.8652817274532892,48703.78183315465,29763.57810420452,0.02549761201450811,0.027224791441733374,3468.0704372798027,3662.055790368294,7130.126227648097,110.96254319348232,109.95901455286032,turbulent,turbulent,0.0006497209198239265
99055018,160025471,0.01742125238392628,0.019,29.98,167.168,0.16671054912848118,0.5951081817158341,20530.19058255805,12546.293283578292,0.03066041024741853,0.033276265519431907,4284.606629211252,4603.6636885012385,8888.27031771249,52.48717263327876,52.01248649607549,turbulent,turbulent,0.00016786070903007517
99055022,99055226,0.03467787340853067,0.024,28.63,192.88,0.33184567855053276,0.7424269425813752,32352.5431116173,19771.10211011912,0.027841471748049428,0.02992705356020508,4603.578274263238,4897.611712263955,9501.189986527193,81.68997905064495,80.95118710094903,turbulent,turbulent,0.0003341351293080365
99055022,160032133,0.047505019841536864,0.027,45.7,334.661,0.4545934913065729,0.8035922247668406,39395.16729582465,24074.950539863086,0.02669268035000454,0.028593500067135808,7302.23395010787,7744.738581276226,15046.972531384097,95.704594783845,94.83905674604749,turbulent,turbulent,0.00045772979676510434
99055022,1107949539,0.01051231943374856,0.016,58.28,275.198,0.10059635821768957,0.5063867510143455,14711.121282300666,8990.176754366847,0.033060898982883564,0.03615710381070489,7665.622399137393,8304.17369107162,15969.796090209013,38.003710880174665,37.660011004337534,turbulent,turbulent,0.00010129038686838521
99055023,99055142,0.01412796833915652,0.017,25.02,125.675,0.13519586927422506,0.6028449410567727,18607.927317562982,11371.57069179844,0.03160482131653323,0.03431830757968248,4229.404644500515,4546.410831772524,8775.81547627304,53.8607725271738,53.373663758020975,turbulent,turbulent,0.00013612860489601534
99055023,99055147,0.12466899623663871,0.04,40.83,378.78,1.1930047486759685,0.9608646823089091,69785.57816239756,42646.965553907845,0.02358535693602766,0.02506660205295533,5627.135374402022,5917.93679275065,11545.072167152672,136.83140868689213,135.5939258967355,turbulent,turbulent,0.0012012354589190305
99055028,99055036,0.20028178413795403,0.048,75.3,766.78,1.9165720970139142,1.071970236615675,93425.92868167076,57093.92208598101,0.022272348928067724,0.023574081089072246,10087.64702182382,10570.80384267704,20658.45086450086,170.3047618269242,168.76455103858976,turbulent,turbulent,0.001929794801791885
99055028,99055181,0.07989399815249452,0.033,61.85,514.592,0.7645358674879859,0.9047113233555967,54208.50432388559,33127.592799328435,0.024952961758175074,0.026596070997105446,9576.664328858129,10107.04249418229,19683.70682304042,121.3057503794362,120.20867932037044,turbulent,turbulent,0.0007698105096909658
99055028,160032108,0.09569876652769092,0.036,27.27,238.694,0.9157776701214443,0.9105946390265668,59521.11371500819,36374.20442984802,0.02437639992848142,0.025964287923282356,3904.809712484477,4113.622978903212,8018.432691387689,122.88857691336241,121.77719100791502,turbulent,turbulent,0.0009220957511334448
99055030,1030080397,0.03998667252261936,0.025,54.34,377.12,0.3826475839485106,0.7889672920105542,35813.14546541741,21885.92573506414,0.027318892211830165,0.029296645166377963,9222.253113154777,9793.837711215712,19016.09082437049,92.25275296177556,91.41843286502053,turbulent,turbulent,0.00038528752431101404
99055030,1030080398,0.10480726450756445,0.037,52.53,466.939,1.0029403302159277,0.9440862845430306,63424.47358501295,38759.60350948617,0.024107397490990026,0.025645219981139913,7667.202269636313,8074.182300572189,15741.384570208502,132.0944933328968,130.8998504965582,turbulent,turbulent,0.0010098597588755788
99055036,99055300,0.08278721730653424,0.034,91.92,778.47,0.7922221751821458,0.8831392798193286,54519.463998007996,33317.62470649545,0.024827491153861597,0.026478386662702767,13046.599153893607,13780.674399039648,26827.273552933257,115.58986054025415,114.54448313379565,turbulent,turbulent,0.0007976878291783174
99055039,159872858,0.017594429638325516,0.019,100.89,562.563,0.1683677477351724,0.6010238988358706,20734.272468235842,12671.0106446414,0.03061562841027927,0.03321566417614625,14558.987934638773,15648.054899093102,30207.042833731874,53.53586443699715,53.051694088005554,turbulent,turbulent,0.00016952934088676982
99055040,99055257,0.012887666267964846,0.017,42.93,215.637,0.12332694993267794,0.5499208538100725,16974.327196263774,10373.254278344317,0.03204992039180631,0.03492132088929613,6090.55784725264,6572.224006754034,12662.781854006675,44.81895382088328,44.41361790745215,turbulent,turbulent,0.00012417780018384673
99055041,99055043,0.033460037513760615,0.024,85.03,572.847,0.3201917465431638,0.7163540006432007,31216.369395765076,19076.77009196994,0.027972084454065176,0.030104419690409775,12637.834587228335,13472.474596997643,26110.30918422598,76.05306444747424,75.36525191016575,turbulent,turbulent,0.0003224007951583865
99055041,99055067,0.1641294042441974,0.044,38.2,372.45,1.5706163085569127,1.045453667939476,83522.00783592789,51041.49431682035,0.022819334372362738,0.02417999842681081,5510.499883077041,5776.699125567615,11287.199008644657,161.98355200961296,160.5185969980116,turbulent,turbulent,0.0015814522149127817
99055041,160032134,0.04223066302461534,0.026,35.44,252.864,0.4041211772690463,0.7703799203155983,36368.19620592246,22225.125186215857,0.02710955290605776,0.02908815939908297,5505.00556850768,5847.009916253845,11352.015484761527,87.95716962900012,87.16169814528659,turbulent,turbulent,0.0004069092670204728
99055048,99055173,0.046069908650460886,0.027,57.18,418.729,0.44086036986086974,0.7793159651489848,38205.05211117389,23347.65411814581,0.02679458231968045,0.02873207614228899,8602.656269674653,9134.830621797291,17737.486891471945,90.00952780451637,89.19549510049671,turbulent,turbulent,0.00044390192855206615
99055050,99055100,0.05422338192828236,0.029,40.58,311.573,0.5188840375912188,0.7950864567788063,41865.454725635536,25584.578541829866,0.02621908964386079,0.028083664238089605,5822.5788879991305,6173.646656385654,11996.225544384784,93.68931173163631,92.84199961227624,turbulent,turbulent,0.0005224638927157716
99055050,99055110,0.05986146352424494,0.03,42.46,333.184,0.572836971523875,0.8202166322103269,44677.95488096394,27303.337637950386,0.025884524632685743,0.02769127913383039,6187.586403630275,6552.7212765533,12740.307680183574,99.70535402417482,98.80363371832217,turbulent,turbulent,0.0005767890556495743
99055053,99055192,0.15528980082245705,0.043,32.82,316.254,1.4860268021287757,1.0356899745257144,80861.48015948472,49415.60777750632,0.02297384509087886,0.02435303365563758,4804.910416064964,5037.842668198544,9842.753084263508,158.9720890403671,157.53436924934405,turbulent,turbulent,0.0014962791133918453
99055053,160032097,0.0310284886079445,0.023,42.59,277.942,0.29692333596119136,0.7233170463450703,30206.471360518066,18459.606949437642,0.02826722692588509,0.030421034718390746,6841.957668367039,7290.830375466339,14132.788043833378,77.53873957644579,76.83749081552821,turbulent,turbulent,0.0002989718524867226
99055067,99055146,0.14448387330339676,0.042,36.49,347.348,1.3826207971616915,1.0100538895384963,77025.99101843093,47071.68547166453,0.023171191649964954,0.024583377433065715,5224.284295188763,5483.423429412912,10707.707724601674,151.1995252218598,149.83209933523415,turbulent,turbulent,0.0013921596956196392
99055100,99055224,0.03908948473338044,0.025,35.02,243.039,0.37406205486488464,0.7712650983583978,35009.59981435994,21394.86748772981,0.027397098951528604,0.029403093031254563,5727.108268228541,6084.458547006533,11811.566815235074,88.15941395824669,87.36211340707523,turbulent,turbulent,0.00037664276243535677
99055110,160032145,0.03584324241926396,0.024,28.89,194.632,0.34299753511257375,0.7673766083646569,33439.768118656415,20435.520871781373,0.027723370178416147,0.029766418607000127,4941.381700991776,5251.176551899362,10192.558252891136,87.27270759975997,86.4834262882432,turbulent,turbulent,0.00034536392412211396
99055113,99055185,0.009764821805998337,0.015,55.3,243.375,0.09344327087079748,0.5351869990686763,14576.06421173945,8907.641445672656,0.0334052627141733,0.0364801024965269,8755.49454470948,9471.06383399472,18226.558378704198,42.44948702551384,42.06558021530729,turbulent,turbulent,9.408794934970135e-05
99055118,99055287,0.1132339138514186,0.038,53.63,483.85,1.0835781229800823,0.9670146998567567,66720.62893490598,40773.93121685423,0.02388000516712074,0.025381104308218962,7923.162659050276,8336.420235729665,16259.582894779942,138.58859394227412,137.33521943154312,turbulent,turbulent,0.0010910538832952599
99055131,99055158,0.04712252096467835,0.027,87.73,642.447,0.4509332149729986,0.7971218954321542,39077.96698110904,23881.10488791642,0.026719339445489217,0.028629773649366877,13720.209193354263,14561.57714972008,28281.786343074345,94.16961910318626,93.31796315581198,turbulent,turbulent,0.0004540442676620464
99055131,160032128,0.04257928352043494,0.026,47.81,341.124,0.4074572585687554,0.7767395228071186,36668.421153515235,22408.59694837017,0.027081462152777427,0.02904997117636618,7510.688201773814,7977.3247274329005,15488.012929206714,89.4153631074732,88.60670394008639,turbulent,turbulent,0.00041026836442179903
99055135,99055199,0.053020587889971806,0.029,42.56,326.776,0.5073740467939886,0.777449687987441,40936.78673104684,25017.056239670575,0.026292061926021064,0.02818272335794076,5850.380844585946,6207.983480584532,12058.364325170478,89.5789409972537,88.76880245590304,turbulent,turbulent,0.0005108744928472384
99055146,99055171,0.022222939185346617,0.02,31.17,181.752,0.21265970512293414,0.6851178093955914,24879.331771846584,15204.115707246488,0.029613046868620048,0.03196313662951009,5420.510340532371,5792.298291050782,11212.808631583153,69.56516998824817,68.93603299783857,turbulent,turbulent,0.00021412687481792863
99055146,160032115,0.09989382227159191,0.036,27.74,242.808,0.9559217442257599,0.9505115095298926,62130.28412580212,37968.70580912242,0.024260224955239076,0.025805898370812454,4305.700022317182,4530.150943180081,8835.850965497262,133.89861866103575,132.6876595851269,turbulent,turbulent,0.0009625167849416471
99055147,99055172,0.02019744937174536,0.02,19.29,112.48,0.19327702748081682,0.6226733625799064,22611.727444048687,13818.350249626517,0.030014148497747358,0.03250729720752654,2829.8814967205303,3032.4989147971532,5862.380411517684,57.4621552893296,56.94247615324347,turbulent,turbulent,0.00019461047331294822
99055147,99055249,0.09273413786897813,0.035,20.7,178.289,0.8874080178849582,0.9335278968418698,59325.144382849954,36254.44476634382,0.02448664509754207,0.026065163612164845,3246.5832790498016,3416.3674446413024,6662.950723691104,129.15640195559877,127.98833077813731,turbulent,turbulent,0.0008935303726121186
99055173,99055186,0.008692326906134485,0.014,21.26,86.273,0.08318016178119125,0.5468947198017405,13901.934082191578,8495.670875667827,0.03398914345883004,0.037112357185922075,3857.5569651340993,4169.893139512839,8027.450104646939,44.32704670924835,43.92615953014545,turbulent,turbulent,8.375403360387413e-05
99055181,160032110,0.0601393410692478,0.03,37.31,292.772,0.5754960867870603,0.8240240864673851,44885.350418713235,27430.080019217847,0.02587006024838057,0.02767161393027426,5496.874123430352,5819.54909664038,11316.423220070732,100.63316911108426,99.72305778438697,turbulent,turbulent,0.0005794665165289515
99055192,160032049,0.08402568514038038,0.034,43.27,366.454,0.8040735420132094,0.8963507347570218,55335.05612293784,33816.04472641675,0.024785288849325324,0.0264209202848521,6378.982905287391,6730.66035404774,13109.643259335131,119.0740963490288,117.99720803515817,turbulent,turbulent,0.0008096209602827245
99055192,160032171,0.04663105340201403,0.027,28.31,207.314,0.44623017609582805,0.7888082579807951,38670.400645673,23632.035267430863,0.02675412201718953,0.028677079025186424,4403.630205143627,4670.885541442079,9074.515746585705,92.21556549268492,91.38158171383716,turbulent,turbulent,0.0004493087818475918
99055201,99055245,0.039611132202061264,0.025,38.11,264.483,0.3790538966704427,0.7815575974533515,35476.80139676131,21680.3810611079,0.027351271725425577,0.029340731225197723,6381.366478023106,6777.095101608955,13158.461579632061,90.52808114719195,89.70935872431674,turbulent,turbulent,0.0003816690436708721
99055216,159872867,0.05025971064731647,0.028,43.46,326.124,0.4809541688738418,0.7905469579262573,40191.03238719157,24561.31508724992,0.02648581331988992,0.028380915146974797,6438.774018205774,6830.513277211237,13269.287295417013,92.6225386788402,91.78487429538012,turbulent,turbulent,0.0004842723404138853
99055249,160032096,0.0762807220069849,0.033,38.27,318.406,0.729959062267798,0.8637949601888203,51756.877166819395,31629.368357093135,0.025086396253206456,0.026777810225553443,5472.426091610076,5781.179415432747,11253.605507042823,110.58154880215733,109.58146581781368,turbulent,turbulent,0.000734995154150493
99055287,159872832,0.007906661134887217,0.014,26.42,107.212,0.07566182904198293,0.4974630237249563,12645.392090563822,7727.780081537212,0.03451762289503373,0.03782918916064292,4018.4569397548535,4360.66558474113,8379.122524495984,36.67608303586251,36.34439002763593,turbulent,turbulent,7.618383081271838e-05
99055287,159872857,0.05978469556926089,0.03,56.24,441.315,0.5721023499450802,0.819164764284091,44620.658666886375,27268.323101530714,0.025888540178137954,0.02769673770716421,8143.6752025017,8626.79649925446,16770.47170175616,99.44978833238825,98.55037932441945,turbulent,turbulent,0.0005760493658115291
99055287,159872874,0.01479114770470641,0.017,20.21,101.515,0.14154208329862594,0.6311430173220584,19481.399931346932,11905.362306817226,0.031392217505227346,0.034029476700225526,3731.0559862704,4003.0092529327617,7734.065239203162,59.03599675341474,58.50208403057444,turbulent,turbulent,0.0001425186023578529
99389949,99389979,0.026216273001300826,0.022,69.2,436.306,0.2508734258497687,0.667958283163794,26681.821811595157,16305.643166939295,0.02892886596180229,0.031229986085535424,10094.33803587007,10793.517289937545,20887.855325807614,66.12413688788301,65.52612008605385,turbulent,turbulent,0.00025260423746484853
99389956,99389971,0.1042249783878293,0.037,81.74,726.587,0.997368214237601,0.9388411487034053,63072.10115364018,38544.263673683265,0.024122230546632605,0.02566544530794317,11732.946850734006,12362.37877894809,24095.3256296821,130.63079472509244,129.4493893599932,turbulent,turbulent,0.001004249200072855
99389956,99390006,0.30358795769734137,0.056,54.42,595.845,2.9051479205487216,1.1938018212282175,121384.63675005929,74179.88871865133,0.02122222170285746,0.022379468893909463,7471.203767863757,7795.941944711443,15267.1457125752,211.21551229545733,209.3053108001424,turbulent,turbulent,0.0029251909512020436
99389956,99390025,0.008964447796049515,0.014,50.85,206.349,0.08578418943588052,0.5640157369297608,14337.14627736526,8761.63527669379,0.033823975496688176,0.0368878123491117,9700.541441509873,10479.325076411566,20179.866517921437,47.145883642658966,46.71950332402889,turbulent,turbulent,8.637602681747209e-05
99389960,99390116,0.4400287614230453,0.065,84.09,983.012,4.210801544718137,1.2843343594736083,151577.56175747965,92631.21729784182,0.02033929932704518,0.02139379107019867,10965.415524672962,11417.04718206531,22382.46270673827,244.4654780171329,242.25456880603303,turbulent,turbulent,0.004239852466304223
99389960,155463485,0.1193148834361283,0.039,39.46,361.098,1.1417692194844813,0.9673622993417265,68501.0492425471,41861.97154740438,0.023720843831264694,0.025208473827366726,5686.363235319298,5979.707228796113,11666.070464115412,138.68824492376493,137.43396918446507,turbulent,turbulent,0.0011496464484900268
99389974,99390133,0.2370124712143693,0.051,93.5,980.254,2.2680619254963568,1.1237109085005603,104056.26465742492,63590.272537208395,0.021838882726422405,0.023077833760210734,12675.091099562525,13262.511493460872,25937.602593023395,187.1416827897679,185.44920140705244,turbulent,turbulent,0.0022837096088293863
99390006,99390022,0.2751107995426072,0.054,77.81,837.858,2.6326392300727965,1.1634396754241827,114072.53390296092,69711.3580213609,0.021463127176949225,0.022653130274018763,10540.892707906472,11013.684978702344,21554.577686608816,200.60838267629407,198.79411047442616,turbulent,turbulent,0.002650802184328675
99390021,99390141,0.011209298261607452,0.016,70.5,332.901,0.10726601207279858,0.5399607730358011,15686.485485457466,9586.235777876607,0.03272228235317285,0.035699334806988656,10426.792921938664,11268.64267771134,21695.43559965,43.21014837195213,42.819362254323515,turbulent,turbulent,0.00010800605561854293
99390022,99390052,0.1034392290474668,0.037,147.35,1309.794,0.9898490817939406,0.9317632502503697,62596.602260348605,38253.6794948729,0.024142465513225242,0.025693026771333945,20746.893685530267,21871.501130704306,42618.39481623458,128.66857509760635,127.50491575326963,turbulent,turbulent,0.0009966781920599718
99390027,99390046,0.07194656245661685,0.032,25.37,207.197,0.6884838512594913,0.8664307206099001,50341.63073212916,30764.491006502554,0.02528102471880838,0.026987558441102795,3827.8327048748306,4041.8237737019754,7869.656478576806,111.25742946715947,110.25123391919342,turbulent,turbulent,0.0006932337997345777
99390027,155463437,0.046410265864824225,0.027,22.05,161.472,0.44411737669688256,0.7850734285079735,38487.30500665549,23520.1429020473,0.026769945268992217,0.028698591188905945,3419.6481582047536,3626.341055296383,7045.989213501136,91.34439291589146,90.51828789150065,turbulent,turbulent,0.0004471814059436712
99390065,99390107,0.009849978177328115,0.015,60.54,266.437,0.09425816437634559,0.5398542202150535,14703.178127507894,8985.322578794232,0.03335907001006986,0.036417489499100536,9735.522823937858,10528.049961949804,20263.572785887663,43.19309635949484,42.80246445771589,turbulent,turbulent,9.490846492199357e-05
99390110,160025415,0.08379186055407002,0.034,48.24,408.545,0.8018359861633495,0.8938563922307646,55181.07110532341,33721.942278390336,0.02479317769443475,0.026431665778117456,7060.756823104661,7451.544634678741,14512.301457783402,118.41230557321565,117.3414023961174,turbulent,turbulent,0.0008073679672153068
99390116,155463459,0.09060214591375389,0.035,39.12,336.941,0.8670061809928602,0.9120657469607086,57961.2374821846,35420.94173974349,0.024550565295008528,0.02615231949512172,5761.670305176778,6074.101193307673,11835.771498484452,123.28596205908696,122.17098226183055,turbulent,turbulent,0.0008729877805318528
99390116,155463593,0.29280373242103885,0.056,78.07,854.788,2.801949592545826,1.15139490933015,117072.7421751769,71544.82823410301,0.02129520904289567,0.02247946014690808,9918.054002520168,10364.095385442832,20282.149387963,196.47619850701113,194.69929716059445,turbulent,turbulent,0.0028212806431870793
99390129,1036126248,0.07558076169597785,0.033,49.39,410.925,0.7232608774734722,0.8558686824469195,51281.95035850834,31339.133787601768,0.025113459156301633,0.026814618115863748,6909.298442401627,7303.320184787229,14212.618627188855,108.56144292394097,107.57962947495166,turbulent,turbulent,0.0007282507576220917
99390129,1036126249,0.15575784684244845,0.043,64.81,624.509,1.49050571141099,1.038811561184686,81105.19799387443,49564.54723407863,0.022966688278097152,0.024343251094421973,9386.826785860865,9849.967942346275,19236.79472820714,159.93182218456448,158.48542271056166,turbulent,turbulent,0.0015007889233092397
99390130,155463382,0.0865723577269623,0.035,73.09,629.524,0.8284436146120795,0.8714990281969144,55383.24655556934,33845.494589477006,0.024678448378885092,0.026326377928926514,9780.89739707966,10332.214881010439,20113.1122780901,112.56286827020422,111.54486652899735,turbulent,turbulent,0.0008341591654949696
99758761,99758783,0.05293750480230922,0.029,128.83,989.157,0.5065789933235333,0.7762314268713185,40872.6389202444,24977.854594435456,0.026297203058895356,0.02818969830885819,17476.156080553254,18558.044635402355,36034.20071595561,89.29842114182051,88.49081958007658,turbulent,turbulent,0.0005100739541892763
99758761,99758891,0.1305947119740429,0.04,80.36,745.5,1.2497101624310325,1.0065361093786045,73102.59772013774,44674.043677290174,0.023468258409658892,0.024906794365190933,11948.724442005087,12557.33968190241,24506.064123907498,150.14817444269465,148.79025681523348,turbulent,turbulent,0.001258332091426869
99758765,159872748,0.020335711192292084,0.02,20.9,121.868,0.19460010710327355,0.6269358786596192,22766.51622675974,13912.943890006594,0.029984694942768342,0.032467413893617715,3100.3429805097985,3321.909713501379,6422.2526940111775,58.251563420215895,57.72474499508966,turbulent,turbulent,0.00019594268105079012
99758765,159872815,0.10682248094455452,0.037,38.94,346.138,1.0222246980340144,0.9622390166793672,64643.98868519702,39504.866640343826,0.024057099072195526,0.025576592102569046,5927.688784308398,6236.509023768751,12164.197808077148,137.22311128099784,135.98208599117896,turbulent,turbulent,0.001029277172303004
99758770,99759015,0.019008066990891383,0.019,32.18,179.436,0.18189537790326685,0.6493136047623661,22400.18279564591,13689.07228745857,0.03027531794530084,0.032754306103388614,5402.471749105622,5786.904352309073,11189.376101414695,62.48421841008065,61.919120486432135,turbulent,turbulent,0.00018315030010851007
99758771,99758989,0.0842590338731863,0.034,85.75,726.217,0.8063065442410172,0.8988400010778589,55488.727767560085,33909.95566772279,0.02477745217331172,0.026410244320051436,12590.318530347593,13290.811674445455,25881.130204793048,119.73637887776613,118.65350097978316,turbulent,turbulent,0.0008118693683120009
99758771,159872591,0.23103757350373114,0.051,49.07,514.45,2.210885870849102,1.095383041615672,101433.08818787591,61987.211854980524,0.021893899665584745,0.02315309128770405,6421.080857315189,6718.832759208212,13139.913616523401,177.82522331719488,176.21699860020507,turbulent,turbulent,0.002226139088410587
99758775,99758838,0.23170402052656772,0.051,150.03,1572.915,2.217263354321222,1.098542764754552,101725.68033474952,62166.01910337827,0.02188764618034522,0.023144542540685594,19372.212872432872,20289.222755201557,39661.43562763443,178.8526061484387,177.23508993481983,turbulent,turbulent,0.002232560571052532
99758775,99758858,0.06767363567907378,0.031,51.35,411.314,0.6475945997997491,0.8684001141919678,48879.30527548946,29870.842991825513,0.02548687977802848,0.027210170891685113,7975.795463540579,8430.579906593824,16406.375370134403,111.76377966927839,110.75300476583443,turbulent,turbulent,0.000652062447485887
99758775,160025380,0.03516180095117281,0.024,37.24,250.886,0.3364765641260556,0.7527874638763845,32804.02081619815,20047.00659672824,0.027791646010909447,0.029859313902670073,6120.240352323536,6509.919000470472,12630.15935279401,83.98584442010015,83.22628900746479,turbulent,turbulent,0.0003387979640249045
99758777,99758826,0.03691056153783971,0.025,47.31,328.331,0.3532111151946384,0.7282732957243501,33058.09726521108,20202.276350944485,0.027599971219805442,0.02967869799235974,6921.1935336978195,7369.296690812691,14290.490224510511,78.60498838037637,77.89409662478708,turbulent,turbulent,0.0003556479691526988
99758777,99758899,0.0707496524534279,0.032,70.83,578.469,0.6770301670184489,0.8520166949614404,49504.14247219371,30252.68994511199,0.025330818435214803,0.02705532013812553,10161.213738237104,10747.570085905776,20908.78382414288,107.58644223089048,106.61344654230878,turbulent,turbulent,0.0006817010948892098
99758783,159872643,0.012053231201747252,0.016,28.98,136.844,0.1153419253755718,0.5806136910073956,16867.499810104764,10307.970533798485,0.032355646723541985,0.03520241851067137,4929.886178144956,5310.772177671572,10240.658355816528,49.961547477126395,49.50970271600131,turbulent,turbulent,0.0001161376858012506
99758783,159872663,0.01533272857234437,0.018,32.87,174.441,0.14672467533343894,0.5835770280523438,19072.786704137772,11655.652915786492,0.03123434615173298,0.033939656827682435,4848.537318972593,5216.505796593048,10065.04311556564,50.47283655997453,50.016367776873146,turbulent,turbulent,0.0001477369498357133
99758786,99758803,0.34619623887312145,0.059,78.86,883.863,3.3128826686423105,1.2264280436179718,131382.50652722057,80289.73002435535,0.020903621475377315,0.02202268157746088,10603.472012053717,11058.265355683538,21661.737367737252,222.91817652527888,220.90213788539046,turbulent,turbulent,0.0033357387195885615
99758786,99758850,0.0239732453068448,0.021,44.03,267.438,0.22940904599851483,0.6703660170070987,25560.81776421005,15620.581550291628,0.029295012225062412,0.03163249519403183,6884.603969696047,7361.43694023498,14246.040909931027,66.60170044413022,65.99936462894195,turbulent,turbulent,0.00023099177178971278
99758786,99758991,0.041517243843913185,0.026,32.94,235.027,0.3972941994632841,0.7573655896795723,35753.81398024627,21849.667415351338,0.02716824625870093,0.02916790232215084,4961.789502711901,5272.613648909318,10234.40315162122,85.01048139664502,84.24165932047974,turbulent,turbulent,0.0004000351889192446
99758786,475684695,0.02918580865324858,0.023,14.34,93.583,0.27929003495931654,0.6803616243446362,28412.608308359228,17363.351565326375,0.028500172233965976,0.030737087200427553,2100.297627676713,2239.3238963046856,4339.621523981399,68.60266000303658,67.98222780894152,turbulent,turbulent,0.00028121689682141394
99758788,99758864,0.22357808846899488,0.05,38.99,404.95,2.13950323893775,1.1028411961041316,100121.29167150274,61185.55423000083,0.02198615066834202,0.023247932830530532,5330.981353445047,5575.694875511742,10906.676228956789,180.25499073427838,178.6247915642622,turbulent,turbulent,0.0021542639775210064
99758788,159872868,0.006045687367255199,0.013,34.09,125.792,0.05785346762923635,0.4411463916182739,10412.848325106615,6363.440635334161,0.03604944236459002,0.039730346520146724,4573.045354497922,4991.486545344125,9564.531899842048,28.8420947473634,28.581251157251714,turbulent,turbulent,5.8252606969747017e-05
99758793,99758908,0.030436125939159314,0.023,46.9,306.069,0.2912547936761657,0.7095082520668637,29629.80176452883,18107.19590630051,0.028339580159536148,0.03051929594782722,7260.212536364851,7742.22900699297,15002.441543357822,74.60642649890653,73.93169713878758,turbulent,turbulent,0.0002932642021184304
99758793,155463319,0.392489627502999,0.063,51.92,598.897,3.7558816028995117,1.219469199184782,139493.7803168771,85246.64552200741,0.020587942040274924,0.02168853223614386,6452.846013304901,6724.648589388292,13177.494602693194,220.39564459638785,218.40241935789314,turbulent,turbulent,0.003781793966798333
99758800,99758997,0.10195523836844629,0.037,92.17,819.299,0.9756482140521175,0.9183957107669606,61698.56023946227,37704.87316354787,0.02418138441627529,0.02574604487032867,12674.860955924307,13364.92804695116,26039.789002875466,125.00317104451824,123.87266106609242,turbulent,turbulent,0.0009823793505022752
99758800,99759006,0.06300206520919666,0.031,74.62,597.706,0.6028905761645613,0.8084536920914102,45505.12392965563,27808.83248166612,0.025705065390316462,0.02750689362587303,10086.110662567153,10688.769216947312,20774.879879514465,96.8660597531941,95.99001759996918,turbulent,turbulent,0.0006070500044033764
99758801,99759005,0.022434722200809346,0.02,28.45,165.892,0.2146863368498502,0.6916469329472001,25116.43001800538,15349.009838714393,0.029574568537860908,0.0319108137102555,5041.965226818325,5385.504881137728,10427.470107956055,70.89739001881595,70.25620462975029,turbulent,turbulent,0.00021616748856673703
99758803,99759038,0.22472014632987627,0.05,63.82,662.835,2.1504320222954667,1.108474612446222,100632.72062671941,61498.095783868026,0.021975078650644735,0.023232785194991386,8695.026496366732,9099.206519690575,17794.233016057307,182.10121288248916,180.45431675555983,turbulent,turbulent,0.0021652681601168457
99758803,160032048,0.050955526384647,0.028,57.79,433.656,0.4876126926760479,0.801491609364541,40747.45327530233,24901.35185521239,0.026440892032272505,0.02831985459138686,8754.425675416405,9285.034903963848,18039.460579380255,95.20489909456796,94.34388022982968,turbulent,turbulent,0.0004909768023233146
99758803,160032063,0.023857916029413194,0.021,23.13,140.492,0.22830541654940856,0.6671410540383155,25437.85107340221,15545.434845696645,0.029314581912146614,0.03165904320481206,3615.6118560355426,3864.2319308747856,7479.843786910328,65.962433636201,65.36587925438918,turbulent,turbulent,0.00022988052824332702
99758805,99758845,0.20101047976348463,0.048,50.28,512.001,1.9235452608945895,1.0758704416467164,93765.8450941118,57301.649870349946,0.022264199144263017,0.023562941514608277,6839.478051111233,7163.067035852877,14002.54508696411,171.54627358831587,169.99483475334185,turbulent,turbulent,0.0019368160745266473
99758805,99759050,0.02953263108420594,0.023,60.83,396.977,0.28260890989670756,0.6884465355865607,28750.24260180711,17569.68471411797,0.02845450849992692,0.030675201154378898,8880.56096806272,9481.617114143624,18362.178082206345,70.24279342548765,69.60752811008423,turbulent,turbulent,0.00028455866915126963
99758807,99758879,0.021686100858298717,0.02,67.5,393.593,0.20752249625166236,0.668567455927083,24278.32311430255,14836.830715263839,0.029713345118139608,0.032099420391428116,11138.23966709651,11918.582149024423,23056.821816120933,66.24480128323198,65.64569321066267,turbulent,turbulent,0.00020895422360854004
99758807,99759013,0.11375962576820252,0.038,70.76,638.397,1.0886088590258614,0.9715042660487986,67030.39328494357,40963.232644366086,0.023868012826486044,0.025364735276626006,10501.315667163413,11050.215203785578,21551.53087094899,139.87843373164517,138.6133941028194,turbulent,turbulent,0.0010961193271079176
99758813,993164651,0.013950931025085829,0.017,23.58,118.442,0.13350173229747206,0.5952907020746541,18374.75171908761,11229.073746468994,0.031664371420141606,0.03439911319444519,3896.967766521161,4190.752982563128,8087.720749084289,52.51937332206739,52.04439596665195,turbulent,turbulent,0.00013442277982616532
99758813,993164652,0.01549354132709664,0.018,29.8,158.149,0.14826355336934585,0.5896977018155586,19272.825944134962,11777.899758217707,0.031185514278578592,0.03387354166371007,4486.251221680237,4824.4702747867495,9310.721496466987,51.53712730471488,51.07103323533616,turbulent,turbulent,0.00014928644481109762
99758814,99758922,0.16443832783884135,0.044,79.66,776.685,1.5735725152042235,1.0474214159284534,83679.21256722738,51137.56437795876,0.022814921249628053,0.024173965736540286,11355.931034158868,11913.966835449219,23269.89786960809,162.59389522540127,161.12342036106372,turbulent,turbulent,0.001584428816852198
99758814,99759057,0.029064721261680533,0.023,37.65,245.704,0.2781313039395266,0.6775389095316368,28294.728805050665,17291.313713817668,0.028516325219994105,0.03075897076070629,5361.1245124909265,5725.145795233935,11086.270307724863,68.03459727106238,67.419302551333,turbulent,turbulent,0.0002800501715507343
99758814,99759113,0.06862597676609043,0.032,41.71,340.646,0.656707911637229,0.8264419101031498,48018.188264010256,29344.602062202815,0.025422678298640755,0.027180177944890336,5691.668119088253,6023.172247199959,11714.840366288212,101.22458438543484,100.30912438747215,turbulent,turbulent,0.000661238633364038
99758818,160032156,0.04630549955300244,0.027,33.89,248.176,0.44311482825839654,0.7833012075115753,38400.423948717755,23467.048644140094,0.02677749707244888,0.02870885633953186,5184.774382764993,5501.9608443214165,10686.73522708641,90.93245760176066,90.11007805872522,turbulent,turbulent,0.0004461719407802426
99758821,99758865,0.0066862703189107635,0.013,52.49,193.688,0.06398344802785419,0.48788894386892634,11516.162590307675,7037.691772921185,0.03542525595518501,0.038885339435560634,8445.321729693023,9182.947006915938,17628.26873660896,35.27794590239987,34.95889743724671,turbulent,turbulent,6.442487897911717e-05
