u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
99758821,99758888,0.05291429966868421,0.029,79.16,607.79,0.506356934628557,0.7758911661421483,40854.72241565482,24966.90556206805,0.026298641350098583,0.028191649536343802,10763.849419765453,11427.92652352424,22191.775943289693,89.22015044761933,88.41325675432444,turbulent,turbulent,0.0005098503634796309
99758824,99758966,0.11180765964073076,0.038,45.07,406.622,1.0699297573275672,0.9548345257326205,65880.23956107392,40260.35724324203,0.023913010433883244,0.02542613440194616,6522.231323684947,6863.742199354314,13385.973523039262,135.11935552768213,133.89735629017386,turbulent,turbulent,0.0010773113556177387
99758837,1006849999,0.015401934807711374,0.018,20.51,108.847,0.14738693595896052,0.5862110777563877,19158.87417118732,11708.262198944414,0.03121322896194619,0.03391106893682601,3069.8382168350695,3300.647304453993,6370.4855212890625,50.92949606720662,50.468897323838156,turbulent,turbulent,0.00014840377949192825
99758838,99758959,0.1362420546056175,0.041,92.73,871.569,1.303751718714043,0.9994641513189934,74403.70070830808,45469.16633414431,0.02333896026113551,0.02477203239544803,13172.586985735274,13845.963652556307,27018.55063829158,148.04569383745093,146.70679073005212,turbulent,turbulent,0.0013127464881292853
99758838,160032137,0.05324228430071764,0.029,42.95,329.77,0.5094955435475372,0.7807004592863176,41107.956818873376,25121.660730048377,0.026278408094415593,0.02816419667445591,5949.595145476004,6312.457256352053,12262.052401828058,90.3296248226993,89.51269720913376,turbulent,turbulent,0.0005130106261100545
99758842,99758862,0.055160255219942,0.029,123.18,945.776,0.5278493322482488,0.8088239854873915,42588.807363940374,26026.629691385817,0.02616407183014653,0.028008905541408818,18055.27308976954,19146.776633496476,37202.04972326601,96.95481456258155,96.07796972413827,turbulent,turbulent,0.0005314910402217928
99758842,99758878,0.0952319148424648,0.036,43.33,379.267,0.9113101898800458,0.9061524434036542,59230.74913401489,36196.75847883963,0.024389850736703123,0.025982603563574447,6075.68042984287,6406.03520845368,12481.71563829655,121.69251547707898,120.59194657233026,turbulent,turbulent,0.0009175974491074521
99758842,99758928,0.22202829019561107,0.05,60.01,623.264,2.1246726334508237,1.0951965230807474,99427.27104531346,60761.42829283487,0.022001327049964537,0.023268688696165454,8001.185613643746,8375.407737657737,16376.593351301482,177.76466938305936,176.156992306791,turbulent,turbulent,0.002139331053567513
99758845,99758887,0.039097325022176645,0.025,32.97,228.812,0.3741370815519296,0.7714197931861962,35016.62178906889,21399.1587169697,0.027396402713386562,0.029402145883381105,5399.045841890969,5735.518859504052,11134.564701395022,88.19478227214226,87.39716185523105,turbulent,turbulent,0.00037671830674223703
99758845,99759051,0.13133821938366044,0.041,24.58,231.027,1.2568250658723488,0.9634898882875886,71725.64737717234,43832.569616428584,0.02343078701444291,0.024897280605530037,3358.5695949259275,3527.968306853232,6886.53790177916,137.58011210708858,136.33585815520587,turbulent,turbulent,0.001265496081603756
99758846,99759055,0.043969714931197994,0.026,65.98,470.767,0.4207628223081148,0.802104041446184,37865.8326724401,23140.352264384117,0.02697309532518225,0.02890250808378704,10973.154866129718,11644.978611418926,22618.133477548647,95.35044974117254,94.48811453816076,turbulent,turbulent,0.0004236657251467788
99758858,99759063,0.055405837090592075,0.029,32.31,248.076,0.5301993979960964,0.812424993252686,42778.41923102634,26142.50421699926,0.026149904090265113,0.027989644040056022,4847.733517850207,5135.042648253701,9982.776166103908,97.82005161694602,96.93538170402276,turbulent,turbulent,0.0005338573194090622
99758864,99758995,0.21026625649632286,0.049,81.76,840.902,2.0121172870461517,1.0799438440887712,96081.70743450672,58716.9064901143,0.02214237267294421,0.023429396901643737,10816.272420887924,11331.505198310346,22147.77761919827,172.8477311216921,171.2845220994846,turbulent,turbulent,0.002025999171743688
99758868,159872586,0.04732280087344468,0.027,38.2,279.739,0.4528497691238726,0.8005098190241977,39244.055965771324,23982.60424343215,0.02670533614756554,0.0286107219044882,6075.520904076481,6443.418987717384,12518.939891793865,94.97179870972866,94.11288796999905,turbulent,turbulent,0.0004559740443938854
99758878,99758953,0.04065102881258086,0.026,46.1,328.924,0.3890050604074724,0.7415639275928321,35007.84704627578,21393.796346068775,0.027241781021893608,0.02926771860545595,6642.504939322966,7065.952132993925,13708.45707231689,81.50017262786822,80.7630972590648,turbulent,turbulent,0.000391688861908558
99758882,99759094,0.05577284252575016,0.029,49.16,377.45,0.5337114117296666,0.8178064549151909,43061.78129519997,26315.67082976236,0.02612892332845875,0.02796111223247532,7416.34754222379,7857.726919642025,15274.074461865814,99.120253689883,98.2238249439226,turbulent,turbulent,0.0005373935630272518
99758886,99758931,0.11792235725956249,0.039,57.13,522.797,1.128443610139354,0.9560721963364517,67701.5722498588,41373.399715428204,0.023751135264391463,0.025249783457888628,7990.999183455268,8409.914914077135,16400.914097532404,135.4698699570237,134.24470071945348,turbulent,turbulent,0.0011362289038617805
99758887,99759170,0.019284627622752248,0.019,46.24,257.834,0.18454189112681577,0.6587608873763734,22726.097509158404,13888.243433226457,0.030213559718331975,0.0326704169371398,7946.23199452562,8509.499875370917,16455.73186989654,64.31569225518015,63.73403075606544,turbulent,turbulent,0.00018581507200497846
99758888,99759020,0.017851528444308856,0.019,42.35,236.144,0.17082802339051537,0.6098063674884242,21037.252263778904,12856.165933804243,0.030550459447288705,0.03312742949926236,6309.8849255385,6775.645801832164,13085.530727370664,55.11188258174635,54.613458960426286,turbulent,turbulent,0.0001720065903354356
99758888,99759073,0.01051151434309509,0.016,42.8,202.102,0.10058865400090995,0.506347969160079,14709.994624542493,8989.488237686623,0.03306131120952853,0.03615766044575228,5638.824026310502,6107.627486952004,11746.451513262506,37.9978900409205,37.65424280788279,turbulent,turbulent,0.0001012826294991131
99758888,159872680,0.016664170018017153,0.018,23.11,122.645,0.15946574179920722,0.634252851225325,20729.00194218546,12667.789750742682,0.030853531656990237,0.03342330014359524,3995.729561185744,4284.463686561986,8280.19324774773,59.619206727622306,59.080019541023596,turbulent,turbulent,0.00016056591873974405
99758895,159548670,0.12002756754787008,0.039,70.84,648.257,1.1485891631375127,0.9731404866154701,68910.21537527804,42112.018826912405,0.023705566537660653,0.025187629763133976,10212.575805843093,10744.231599222729,20956.80740506582,140.35000079056115,139.08069637980103,turbulent,turbulent,0.0011565134439088995
99758895,159872779,0.11611390153116068,0.039,43.35,396.696,1.1111378136953174,0.9414098856397228,66663.30182343262,40738.89779859379,0.023791370160532194,0.025304613775707613,5920.453168746272,6231.793944119736,12152.247112866007,131.34660314652118,130.15872411714358,turbulent,turbulent,0.0011188037122550553
99758895,160025394,0.07460500881483105,0.033,44.01,366.163,0.7139235293285268,0.8448193583326675,50619.896818820285,30934.543394494835,0.025151882728736547,0.02686684796443339,6019.291809815714,6364.416978774721,12383.708788590437,105.7764653166197,104.81983878847775,turbulent,turbulent,0.000718848989777975
99758899,99759062,0.04587772002325681,0.027,27.23,199.405,0.4390212442416919,0.776064913217526,38045.67309930703,23250.25532303538,0.026808626968355502,0.028751159320602373,4111.469110078908,4363.095952652503,8474.56506273141,89.26011346447419,88.45285835163334,turbulent,turbulent,0.00044205011454242815
99758900,99759096,0.04913128484615854,0.028,37.41,280.725,0.47015583584840714,0.7727976797696285,39288.66750413187,24009.86699298394,0.02656088365152255,0.028482865940086928,5323.476562048279,5650.715354790796,10974.191916839074,88.51012532688524,87.70965299456232,turbulent,turbulent,0.0004733995081458122
99758900,159872625,0.12070088549799934,0.039,47.3,432.842,1.1550323971100416,0.9785995071640153,69296.78061114307,42348.25437489211,0.023691270654884976,0.025168118718755253,6938.736398024308,7295.845784787587,14234.582182811895,141.92905859054062,140.6454734172649,turbulent,turbulent,0.0011630011306733514
99758903,99759142,0.020911954880623466,0.02,51.51,300.355,0.20011440077151643,0.6447010720993759,23411.64051854929,14307.188577439198,0.029865388429957153,0.03230574058913296,7958.498804244094,8525.956801745184,16484.45560598928,61.59963254903568,61.04253468758023,turbulent,turbulent,0.00020149501861905
99758922,99758926,0.08914431681359292,0.035,35.89,309.121,0.8530556632879704,0.8973902006613407,57028.61521556295,34851.002925353154,0.024595724962908683,0.026213832064245584,5136.2773375402885,5416.894962969708,10553.172300509996,119.35042842813688,118.27104100828213,turbulent,turbulent,0.0008589410162117697
99758922,99759023,0.05983610272515416,0.03,15.47,121.393,0.572594284451236,0.8198691407192112,44659.02669961294,27291.77035543543,0.025885850254941497,0.02769308117071252,2315.9316769178245,2448.319976419798,4764.251653337622,99.62088994093253,98.71993351561291,turbulent,turbulent,0.0005765446942441408
99758926,159872848,0.039094250259821904,0.025,35.38,245.537,0.37410765798872636,0.7713591257994008,35013.86794873823,21397.475805731945,0.027396675732872987,0.029402517294485623,5786.398376601587,6147.487750587796,11933.886127189384,88.1809108713226,87.38341590528519,turbulent,turbulent,0.0003766886801816666
99758926,159872851,0.03976762423783213,0.025,29.54,205.008,0.3805514281132262,0.7846453036788076,35616.95989677332,21766.033926348762,0.027337717449595112,0.029322278938673448,5003.5979195287655,5311.729674781008,10315.327594309772,91.24479423348029,90.41958996467316,turbulent,turbulent,0.00038317690679707855
99758928,99758975,0.057281073442701086,0.029,58.64,450.238,0.5481442434708238,0.8399218953971,44226.274746621486,27027.30944361688,0.026045039217783065,0.027846943990349725,9281.725634117141,9826.956169906201,19108.68180402334,104.55363638603737,103.60806893980815,turbulent,turbulent,0.0005519259689370619
99758928,99758981,0.14002635329891025,0.042,57.16,544.106,1.339965103338854,0.9788923812311092,74649.63656460842,45619.46125564949,0.023248406256473148,0.024688724207261245,7630.880700454501,8021.63296234232,15652.51366279682,142.01402401395515,140.7296704261009,turbulent,turbulent,0.0013492097140695631
99758931,99759105,0.08789787855166083,0.035,45.29,390.083,0.841128024417807,0.8848426651372742,56231.22677207622,34363.70743568439,0.02463531564683493,0.026267716739626912,6281.057809505367,6629.068972015666,12910.126781521034,116.03618641197939,114.98677250110742,turbulent,turbulent,0.0008469310868565657
99758931,160025498,0.01402323434242402,0.017,18.84,94.633,0.13419363007104326,0.5983759078192157,18469.98231711485,11287.27052781964,0.03163990173443143,0.03436591438088026,3154.233839678004,3390.479731377871,6544.713571055875,53.06516701615903,52.58525358422508,turbulent,turbulent,0.0001351194511013495
99758936,99759110,0.10100613047137944,0.037,8.84,78.579,0.9665658418313822,0.909846305796014,61124.20435841074,37353.876064721975,0.024206770419538157,0.025780605937880154,1305.2749042680548,1369.6623871749305,2674.937291442985,122.68667847367246,121.5771185075096,turbulent,turbulent,0.000973234317697706
99758936,99759120,0.018219153002369332,0.019,25.83,144.028,0.1743459617451611,0.6223643844139646,21470.48186596146,13120.918743879378,0.030459899710760224,0.033004728547514475,4019.2623974495596,4310.919983862387,8330.182381311946,57.4051425844159,56.8859790627039,turbulent,turbulent,0.00017554879944950804
99758954,99759047,0.08512204589552934,0.034,30.38,257.288,0.8145650324931037,0.9080462510362965,56057.06373068063,34257.273908546784,0.024748778395648954,0.026371168734933077,4626.100732067314,4876.842990277997,9502.943722345311,122.201708037023,121.09653407093748,turbulent,turbulent,0.0008201848330546875
99758954,99759148,0.04574756497807736,0.027,41.49,303.831,0.43777574141700826,0.7738632178457682,37937.73756330802,23184.294372263,0.02681819352386385,0.028764155682877456,6184.792673556393,6567.194186973761,12751.986860530154,88.75437017739021,87.95168893117845,turbulent,turbulent,0.000440796018815773
99758954,99759183,0.0256769802263789,0.022,32.72,206.3,0.24571272943903252,0.6542177687877949,26132.952270755635,15970.221135365655,0.029012379852223203,0.03134310457386406,4625.152720402486,4946.477497076177,9571.630217478663,63.43164989319491,62.85798354094907,turbulent,turbulent,0.0002474079366721044
99758959,99759083,0.101432048616664,0.037,55.14,490.139,0.9706416135565932,0.9136829051118193,61381.95017671733,37511.38822302789,0.024195329725279813,0.02576503241718086,7559.009356062355,7968.657885813439,15527.667241875795,123.72353939464361,122.60460221342612,turbulent,turbulent,0.0009773382087544824
99758959,99759189,0.025340608103732825,0.021,28.02,170.193,0.24249385745198876,0.7086017060104477,27018.73098461314,16511.533184258595,0.029074225569018546,0.03133257959112688,4885.815913056457,5211.977125825107,10097.793038881564,74.4158974864706,73.74289124223688,turbulent,turbulent,0.000244166857227241
99758962,159872719,0.026533112490243985,0.022,16.23,102.33,0.2539053826817606,0.6760309623376209,27004.287739015068,16502.706710168575,0.028881102231901195,0.031165243664282524,2472.941334740454,2639.0786689118063,5112.02000365226,67.73209534141792,67.11953640388592,turbulent,turbulent,0.00025565711220029496
99758966,159872833,0.08616208122200075,0.034,36.32,307.594,0.8245175236555096,0.9191409112880807,56741.97826680117,34675.83498374959,0.024714855942873717,0.02632491372424499,5634.542456620194,5939.246199768624,11573.788656388817,125.20611236877288,124.07376701937056,turbulent,turbulent,0.0008302059878758468
99758970,159872827,0.02334536474952591,0.021,24.9,151.243,0.22340061961268814,0.652808536449976,24891.35727615771,15211.464665034464,0.029403468377106643,0.031779555219917356,3733.1103864467655,3993.2344490152977,7726.344835462063,63.158671504820916,62.587473928281895,turbulent,turbulent,0.00022494189241163825
99758975,99759088,0.03324018784509793,0.024,61.14,411.9,0.3180879219626596,0.711647186144806,31011.261781474783,18951.425893471984,0.027996499363543502,0.03013754159214899,8996.959645092735,9591.72749510201,18588.687140194743,75.05693222748356,74.3781285609511,turbulent,turbulent,0.0003202824559914621
99758979,99759067,0.0486099759523931,0.028,54.03,405.441,0.46516723399419235,0.7645978880319063,38871.79398131987,23755.109617092796,0.026596530493376923,0.028531237726174868,7497.6654323017765,7964.0810628872405,15461.746495189018,86.64181169102908,85.85823610772873,turbulent,turbulent,0.0004683764892145274
99758981,99759102,0.1292930890710261,0.04,81.17,753.014,1.237254440871063,0.9965040764357926,72373.99229634793,44228.782475348926,0.023493215659470282,0.0249408876483136,11840.717070652587,12447.681043531811,24288.398114184398,147.1700698339433,145.8390857390386,turbulent,turbulent,0.0012457904360639184
99758989,99759180,0.024689338938442315,0.021,83.66,508.151,0.2362616166358116,0.6903902077027619,26324.33303238066,16087.176657747512,0.029176876006281438,0.03147211180604051,13755.384290618429,14697.774391540925,28453.158682159352,70.63998240415204,70.00112497104516,turbulent,turbulent,0.00023789161929107762
99758995,99759099,0.18047757279902799,0.046,87.6,873.46,1.7270581129093587,1.0517955493898627,87848.14985435407,53685.2616180211,0.02255289991675287,0.023888750700108072,11899.990152155322,12481.229115644135,24381.219267799457,163.95474659322306,162.47196439269868,turbulent,turbulent,0.0017389733336291946
99758995,99759176,0.02058853255766665,0.02,29.46,171.781,0.1970194503125995,0.6347301860898458,23049.55829314457,14085.914947541301,0.029931676562998135,0.03239559202401804,4447.260024822947,4764.947647837882,9212.207672660828,59.70897860548858,59.16897953545636,turbulent,turbulent,0.00019837871565464452
99758997,99759177,0.04151986989219586,0.026,68.96,492.03,0.3973193291119221,0.7574134945600989,35756.0754801222,21851.049450291055,0.02716802717046985,0.02916760478130288,10295.783650950902,10947.38970094465,21243.17335189555,85.02123590095454,84.25231656266114,turbulent,turbulent,0.0004000604919409196
99759000,99759044,0.03047306150938561,0.023,58.57,382.228,0.2916082441089532,0.7103692713675046,29665.758825097342,18129.169780614717,0.028335001160202492,0.030513079886345103,9068.7080769706,9671.791802249903,18740.499879220504,74.78761269521274,74.11124471423985,turbulent,turbulent,0.0002936200910562622
99759001,99759011,0.08824618031288349,0.035,51.96,447.531,0.8444610556256793,0.888348918800622,56454.04711362649,34499.87613530727,0.024624159540767084,0.02625253675286824,7242.85816055168,7644.32355875623,14887.181719307911,116.95761213144009,115.8998649842068,turbulent,turbulent,0.0008502871131230356
99759006,99759111,0.02518468933126158,0.021,43.93,266.831,0.24100181178240745,0.7042417353372931,26852.48685378539,16409.939016700766,0.02909840256519446,0.031365457962818276,7530.511852685185,8038.128045382119,15568.639898067304,73.50296440503749,72.8382145910173,turbulent,turbulent,0.00024266451772136995
99759013,99759087,0.056256797619223975,0.029,62.62,480.796,0.5383425609495117,0.8249027688452051,43435.43928801692,26544.01857679289,0.026101602574127542,0.027923944633238853,9574.072785435957,10142.899241435225,19716.972026871183,100.84790006061425,99.9358467393332,turbulent,turbulent,0.0005420566632073619
99759020,159872669,0.00997957308405428,0.015,68.81,302.833,0.09549830702444287,0.5469570133436241,14896.625967057265,9103.541322078718,0.033290012938273494,0.036323846942468326,11329.05590417999,12245.71222782225,23574.76813200224,44.337145347621714,43.936166837944114,turbulent,turbulent,9.615716349143809e-05
99759023,99759137,0.04832546655631979,0.028,36.27,272.17,0.4624446560413377,0.7601227719862631,38644.28120409195,23616.073302871337,0.02661625145004546,0.028557987836828412,5006.18440856553,5316.63210886382,10322.81651742935,85.63056777126864,84.85613772669632,turbulent,turbulent,0.00046563512780731605
99759028,1007176059,0.0544434285320212,0.029,34.33,263.586,0.5209897467179062,0.7983130366834741,42035.35101020412,25688.40459280664,0.026206027335495697,0.02806592075499138,4977.977492993785,5276.416352842428,10254.393845836214,94.45126517519853,93.59706206288325,turbulent,turbulent,0.0005245841294306326
99759036,1006795433,0.028603990504604396,0.023,21.0,137.046,0.2737223971732478,0.666798637435905,27846.20388350593,17017.213715180776,0.028578808809881583,0.030843583295937126,2931.623454919598,3130.155801406495,6061.779256326093,65.89473929818382,65.29879713383795,turbulent,turbulent,0.0002756108471066364
99759038,99759140,0.06588988587298858,0.031,80.8,647.208,0.6305252236649626,0.8455107198251557,47590.93868439622,29083.503729502623,0.025567173688891196,0.027319491379558622,11873.35494740434,12565.192130346632,24438.54707775097,105.94966139040761,104.99146850288449,turbulent,turbulent,0.0006348753072859103
99759038,160032071,0.13631513595969844,0.041,23.99,225.482,1.304451061815296,1.000000272076605,74443.6114628261,45493.55636741451,0.02333763328909441,0.024770220641397698,3521.1826920984695,3694.5163377960894,7215.699029894558,148.20456228089571,146.86422239106116,turbulent,turbulent,0.001313450656098531
99759045,159872763,0.07554508397985141,0.033,58.41,485.971,0.722919463922023,0.855464671701213,51257.74283762279,31324.340225141783,0.025114849658182312,0.026816508852528162,8144.0549695656555,8609.930031039721,16753.985000605375,108.45897478038367,107.47808803795543,turbulent,turbulent,0.0007279069886097626
99759047,155463633,0.047061260401958446,0.027,22.52,164.914,0.45034698949242535,0.7960856152232254,39027.16455801698,23850.05880010411,0.02672364233019828,0.028635627013929448,3583.1574559485352,3798.136770455574,7381.294226404109,93.92493210910511,93.07548907430004,turbulent,turbulent,0.0004534539977281103
99759051,99759091,0.05414432483653666,0.029,40.07,307.657,0.51812751039748,0.7939272295096096,41804.41535521047,25547.276508995914,0.026223803935448552,0.02809006713700531,5734.8373643473105,6080.8230796420985,11815.660443989409,93.41631492729171,92.57147175018974,turbulent,turbulent,0.0005217021461328144
99759051,160025393,0.0577720082255183,0.03,42.08,330.202,0.5528421839762517,0.7915870951529601,43118.47764692522,26350.318781713573,0.025996942763308824,0.02784396570153247,5736.830648010586,6082.3117755680105,11819.142423578596,92.86642938717142,92.02655929263125,turbulent,turbulent,0.0005566563212053786
99759055,99759172,0.02194277446371192,0.02,43.34,252.716,0.20997870300202795,0.6764805252471987,24565.67789365424,15012.437333414138,0.029664886780088818,0.03203359418934152,7334.272213189758,7842.912503355427,15177.184716545185,67.82220944616688,67.20883553015257,turbulent,turbulent,0.0002114273760802716
99759062,99759077,0.02393666919624389,0.021,36.12,219.393,0.22905903537075492,0.6693432359331428,25521.819485686345,15596.749144160496,0.029301201887559965,0.031640892628322495,5643.669350730948,6033.944353007317,11677.613703738265,66.39862632566955,65.79812708242869,turbulent,turbulent,0.00023063934638861496
99759063,993164649,0.03080668472748768,0.023,35.15,229.389,0.29480081078935577,0.7181464906758257,29990.54358371507,18327.650394775013,0.028294050673813624,0.030457473574258546,5584.87628418852,5951.745470503988,11536.621754692507,76.43414675600117,75.74288776730438,turbulent,turbulent,0.0002968346837104149
99759067,159872753,0.030428766066400742,0.023,31.8,207.527,0.2911843642717774,0.7093366832388596,29622.63687201641,18102.81733794554,0.02834049367405852,0.030520536016465764,4944.488042107503,5270.992720722325,10215.48076282983,74.57034914675639,73.89594606481307,turbulent,turbulent,0.0002931932868115168
99759074,159872613,0.04281415667317269,0.026,38.14,272.129,0.4097048485471071,0.7810241242727625,36870.68918083206,22532.205834629785,0.027062749638244992,0.02902452389690142,6072.0166093508715,6446.786803706753,12518.803413057623,90.4045385669624,89.58693344470083,turbulent,turbulent,0.0004125314608445949
99759074,159872622,0.029802998845348025,0.023,38.18,249.163,0.28519616119950264,0.6947491825793681,29013.44768849169,17730.533109460197,0.028419517003739608,0.030627756276508954,5696.125918725533,6077.69769107863,11773.823609804163,71.53480961569332,70.88785949915162,turbulent,turbulent,0.0002871637702705243
99759083,99759126,0.05248813495711332,0.028,60.11,451.065,0.5022788034173523,0.8255983745856343,41973.029785384555,25650.31920040691,0.0263454275390177,0.028189953801136314,9623.314379678142,10196.93907834622,19820.253458024363,101.01805333993809,100.10446117785378,turbulent,turbulent,0.0005057440966584298
99759083,160032146,0.03263765741363053,0.024,24.74,166.673,0.3123220805132108,0.6987474670421768,30449.1341235742,18607.901636818297,0.02806479298286405,0.03023013737300968,3561.359795208607,3795.911230655406,7357.271025864013,72.36054511322062,71.70612716836948,turbulent,turbulent,0.00031447683517790725
99759085,99759127,0.01092470400553268,0.016,41.33,195.16,0.10454262206251368,0.5262516423725543,15288.21937075768,9342.84965538343,0.032856286621041904,0.03588062140118699,5846.82842311189,6323.524683536105,12170.353106647995,41.043866388517756,40.67267180107106,turbulent,turbulent,0.00010526387655140106
99759085,159872776,0.017201485417669034,0.019,27.47,153.173,0.16460751595855536,0.5876009648517225,20271.20474149563,12388.023329619664,0.030718298777850938,0.033354567376731675,3838.886388091306,4126.292931141125,7965.179319232431,51.17128667121938,50.708501209800154,turbulent,turbulent,0.0001657431667337838
99759091,160025398,0.04047497757385818,0.026,39.81,284.044,0.3873203595584515,0.7383523668560379,34856.23526626584,21301.14421750714,0.02725704223498147,0.029288421754083072,5700.778572751606,6064.272871591812,11765.051444343419,80.79578028153753,80.06507533173709,turbulent,turbulent,0.0003899925380676337
99759094,159872860,0.01335754319017964,0.017,37.24,187.057,0.12782337981033148,0.5699706528099354,17593.201432592585,10751.457181206233,0.031873348394372863,0.0346823636525739,5650.925996407791,6089.130172264196,11740.056168671987,48.14667791183065,47.71124655954924,turbulent,turbulent,0.00012870525157377194
99759096,159872596,0.02721900573170126,0.022,17.49,110.274,0.26046895437034695,0.6935066756846218,27702.361078785078,16929.30931860429,0.028780841769657575,0.031029229567178792,2789.48286542646,2974.683507917963,5764.166373344424,71.27916911536416,70.63453097326357,turbulent,turbulent,0.0002622659669079039
99759099,160032135,0.1638565903503993,0.044,24.15,235.462,1.5680056492861176,1.0437159276043455,83383.17857324652,50956.653767535674,0.02282324314678223,0.024185341162300363,3532.11774346708,3699.517246299691,7231.6349897667715,161.4455053800578,159.9854163816822,turbulent,turbulent,0.0015788235443306108
99759105,99759131,0.032697902007509765,0.024,34.76,234.178,0.3128985838039212,0.7000372580600371,30505.339006663726,18642.249245252555,0.02805787170631155,0.03022075670764125,4991.614618929173,5322.229681556084,10313.844300485256,72.62792674291708,71.9710906386073,turbulent,turbulent,0.00031505731584720336
99759105,160025438,0.028560143058571325,0.023,22.86,149.184,0.27330280438824234,0.6657764927367172,27803.518058889546,16991.127796857963,0.02858484130113795,0.030851749036252426,3176.3430678227605,3392.074368442482,6568.417436265243,65.69287225527161,65.09875574626247,turbulent,turbulent,0.0002751883594910468
99759110,99759121,0.08655099847881782,0.035,60.29,519.278,0.8282392198929935,0.8712840107884751,55369.58232674058,33837.144183683624,0.024679152330324812,0.02632733493359772,8083.952312858149,8538.395840786845,16622.348153644994,112.50733179857635,111.48983232091058,turbulent,turbulent,0.0008339533606275084
99759121,160032106,0.07511719903593629,0.033,28.59,237.869,0.7188248711572851,0.8506193471110669,50967.42061857355,31146.92016212369,0.025131610859577845,0.026839296348945184,3998.591424448725,4224.454009284612,8223.045433733336,107.23383786095779,106.2640310735481,turbulent,turbulent,0.0007237841466644181
99759126,99759132,0.021257454949703786,0.02,32.11,187.233,0.2034206215282659,0.6553525997168574,23798.439527184168,14543.5669873042,0.02979640843764821,0.03221217615484165,5138.632289124219,5499.896207941711,10638.52849706593,63.65190264350625,63.07624435833646,turbulent,turbulent,0.00020482404946526358
99759137,159872883,0.03170703480228374,0.023,19.96,130.259,0.3034166009787918,0.7391348979748944,30867.04127886236,18863.290680308506,0.028187091359017903,0.030312101867827082,3381.928683893118,3597.950209723514,6979.878893616632,80.96713130390741,80.23487668109479,turbulent,turbulent,0.0003055099154675756
99759140,160032157,0.042402166333002186,0.026,33.77,240.949,0.40576235725360943,0.7735085168278508,36515.89139995108,22315.38383303194,0.027095686135134422,0.02906930997743245,5289.808331763735,5617.387589652767,10907.195921416502,88.67302750601057,87.87108191074985,turbulent,turbulent,0.00040856176974027623
99759161,160032148,0.02297880977143337,0.021,21.4,129.984,0.21989291647304662,0.6425585265938695,24500.528046503423,14972.623329425845,0.02946902386202952,0.03186836245042537,3123.8290977229535,3342.679462502252,6466.508560225206,61.19088277057319,60.63748158096509,turbulent,turbulent,0.00022140998912678094
99759162,155463653,0.2296536768665347,0.051,48.13,504.595,2.1976428408280833,1.0888217845666774,100825.5120801681,61615.913400212485,0.021906981506474858,0.02317097022706889,6229.833712049843,6519.6441595305605,12749.477871580402,175.70128572623148,174.11226958307284,turbulent,turbulent,0.0022128046928330068
99759165,159872789,0.0192476351593581,0.019,14.68,81.856,0.1841878962618,0.657497228648371,22682.503494970257,13861.602507258742,0.03022173584993923,0.032681525958805316,2557.456807664227,2735.4325572289986,5292.889364893226,64.06918358428113,63.48975147270828,turbulent,turbulent,0.0001854586348788026
99759176,159872876,0.010656415545050419,0.016,47.43,223.964,0.10197526837368821,0.5133279747942939,14912.771867885438,9113.408313147467,0.03298793675526546,0.036058557772438486,6403.9037923014885,6933.090099943001,13336.993892244489,39.052712294437576,38.6995254067407,turbulent,turbulent,0.00010267881032259817
99759195,160032118,0.09734705386377646,0.036,34.3,300.228,0.9315507546772867,0.9262784525831456,60546.28782671178,37000.703001327056,0.024329765201827853,0.02590075018717707,5039.886528401783,5308.654981725056,10348.541510126839,127.15822577478097,126.00822580377127,turbulent,turbulent,0.0009379776564536324
155463247,155463411,0.05721840438361,0.029,43.58,334.607,0.5475445395560765,0.8390029685730909,44177.88844973676,26997.73988510835,0.026048451891928583,0.02785159168378874,6910.580151006872,7314.9671373493875,14225.54728835626,104.3249851641479,103.38148560536315,turbulent,turbulent,0.0005513221275793083
155463247,155463500,0.12823229129305772,0.04,86.45,801.997,1.2271032659622747,0.9883281614072731,71780.19280743256,43865.90310948953,0.023513865899261088,0.024969083468498257,12406.204836808593,13045.97373847821,25452.1785752868,144.7650342239092,143.4558009112678,turbulent,turbulent,0.001235569226748818
155463249,155463337,0.10161104699866763,0.037,20.67,183.736,0.9723545167336616,0.9152952925565163,61490.27165810024,37577.585030547845,0.024190545272331658,0.025758518614751393,2920.674316352792,3073.884193381559,5994.558509734351,124.1605975947945,123.03770772459883,turbulent,turbulent,0.0009790629294953457
155463253,155463277,0.2007774661978312,0.048,33.52,341.334,1.921315466007954,1.0746232807619498,93657.15069207073,57235.22516567873,0.02226679983624345,0.023566496526636865,4606.654612222821,4821.548494421638,9428.203106644458,171.14878744146645,169.60094341174053,turbulent,turbulent,0.0019345708959664484
155463253,155463300,0.4744025771102011,0.067,82.62,978.303,4.539737580001924,1.3032303480053653,158540.21628254617,96886.19512439612,0.020167352873582726,0.021202395621204483,10684.772741862436,11118.751422980533,21803.52416484297,251.71187583303688,249.43543128415268,turbulent,turbulent,0.004571057878300824
155463253,155463589,0.03388410551601889,0.024,33.26,224.073,0.32424981355042004,0.725432974623357,31612.001450928623,19318.54650298308,0.027925727409818316,0.030041502626021857,5108.597485446081,5440.089704108823,10548.687189554905,77.99305317326147,77.2876956681397,turbulent,turbulent,0.0003264868593498289
155463254,155463281,0.04700137576136201,0.027,43.38,317.672,0.44977393073073696,0.7950726100349994,38977.50316554484,23819.710012433552,0.026727857512066983,0.028641360714235134,6798.914854233947,7213.126412824889,14012.041267058836,93.68604848752112,92.83876588045267,turbulent,turbulent,0.00045287698535213415
155463254,155463591,0.06423846285375473,0.031,41.59,333.136,0.6147221325718156,0.8243193662929946,46398.149068674975,28354.572924682947,0.025644777652876025,0.02742501102710397,5875.376448011785,6219.486570502687,12094.863018514472,100.70530357686737,99.79453987685285,turbulent,turbulent,0.0006189631884090293
155463255,155463260,0.09838427005677543,0.036,33.0,288.849,0.9414762684858892,0.9361477909155588,61191.398157916265,37394.939157246336,0.02430108382002212,0.025861644779993895,4951.980027936452,5214.058773431859,10166.038801368311,129.88235971227945,128.70772308147002,turbulent,turbulent,0.0009479716478003695
155463255,155463643,0.03102606266924695,0.023,36.31,236.959,0.2969001212368129,0.7232604943539148,30204.109690611556,18458.16369915865,0.028267518597818026,0.03042143100637251,5843.673132500812,6226.215844325748,12069.88897682656,77.5266154360868,76.82547632408088,turbulent,turbulent,0.0002989484776006432
155463260,155463261,0.05227452607980337,0.028,38.85,291.53,0.5002346993282619,0.8222384696843029,41802.213813792536,25545.931115527965,0.02635845551571104,0.02820769247171401,6207.629240612159,6576.093917317111,12783.723157929271,100.19750809874255,99.29133682506586,turbulent,turbulent,0.0005036858900031236
155463268,155463601,0.06801092953452358,0.031,44.11,353.321,0.6508222921963979,0.8727283288600535,49122.925840021584,30019.72300539576,0.02547208898401672,0.027190016984745935,6931.683909439251,7324.7199430357105,14256.403852474961,112.8806453329158,111.85976966349328,turbulent,turbulent,0.0006553124081936217
155463269,155463294,0.031507825489044926,0.023,27.24,177.768,0.3015102917611954,0.7344910529627515,30673.10948633683,18744.776186434174,0.028210322799246804,0.03034369292731357,4532.109496177663,4824.765546143906,9356.875042321568,79.95292497941323,79.22984268687388,turbulent,turbulent,0.0003035904543502729
155463269,159872717,0.09925468569602021,0.036,37.37,327.1,0.9498056047466049,0.9444299855935001,61732.764678328196,37725.77598565692,0.02427739863776621,0.025829334973298562,5684.483583835053,5984.795173294472,11669.278757129525,132.1906906426936,130.99517781227627,turbulent,turbulent,0.000956358449342221
155463275,155463296,0.06551725909700042,0.031,34.1,273.141,0.6269594171961762,0.8407291068443834,47321.79786235259,28919.027921332992,0.025584402063419595,0.027342928776774605,5018.246203365715,5307.533138807301,10325.779342173017,104.75469662188027,103.8073108169567,turbulent,turbulent,0.0006312848998087374
155463277,377595955,0.148612825720525,0.043,350.36,3376.069,1.4221323035456939,0.9911585491738648,77384.6897529626,47290.89140186695,0.023079995503577328,0.024497943977322148,45778.501848639615,48142.648205141464,93921.15005378108,145.59538169175076,144.27863884083038,turbulent,turbulent,0.001431943797532431
155463286,155463302,0.1583533983764618,0.044,42.41,413.497,1.5153435251336058,1.0086622925715392,80582.71972014572,49245.253283535974,0.022904469521386372,0.024296257421228942,5698.796455481517,5981.332985230873,11680.12944071239,150.7831833652181,149.41952281205914,turbulent,turbulent,0.001525798096658084
155463289,155463304,0.11592783912707633,0.039,41.97,384.067,1.109357312220826,0.9399013583726075,66556.47969414484,40673.617266597204,0.02379556858794394,0.025310332622933522,5718.780503283556,6019.55202647295,11738.332529756506,130.92599744792815,129.7419223135659,turbulent,turbulent,0.0011170109268464554
155463296,155576276,0.01058015179704044,0.016,140.23,662.166,0.10124547174201379,0.5096542896653043,14806.047062433292,9048.187257139685,0.033026350774226755,0.03611044747265419,18609.825214431625,20160.08125315849,38769.90646759012,38.49574284863239,38.14759310928063,turbulent,turbulent,0.00010194397871967293
155463300,155463310,0.09025883586640754,0.035,33.26,286.468,0.8637209173818903,0.908609743445404,57741.610507750636,35286.72455246737,0.024561091467893828,0.026166661965735003,4881.912572731784,5146.082127316211,10027.994700047995,122.35342079482096,121.24687476125018,turbulent,turbulent,0.0008696798514177623
155463300,155463342,0.14242515594525154,0.042,79.65,758.188,1.3629201525861392,0.995661864826586,75928.46545303446,46400.971891373294,0.023206355368560982,0.024631374673441214,10923.409698487045,11480.380899693997,22403.79059818104,146.92140860757306,145.59267336759993,turbulent,turbulent,0.001372323133481912
155463300,155463390,0.18820342131986717,0.047,87.98,886.662,1.8009896777020782,1.0506439131465615,89659.61416754813,54792.27338465207,0.022434873763555435,0.02376230083110692,11614.266303066157,12180.614784475907,23794.881087542064,163.59590716129605,162.11637025091147,turbulent,turbulent,0.0018134149628523369
155463302,155463313,0.09849167733313423,0.036,39.95,349.682,0.9425040893122892,0.9371697945796966,61258.20153419721,37435.76365655059,0.024298142371219855,0.0258576330552101,5979.871664181542,6297.837898741903,12277.709562923445,130.1661027406222,128.98889998031242,turbulent,turbulent,0.0009490065597095278
155463304,155463314,0.06647283623236423,0.031,42.29,338.743,0.6361036960034855,0.8529912423886361,48011.99199844463,29340.81543563758,0.025540541304398607,0.02728324760431296,6369.7210483096305,6735.517175523628,13105.238223833258,107.83270044245113,106.85747763144431,turbulent,turbulent,0.0006404922663022678
155463308,155463317,0.12670002733822958,0.04,34.38,318.943,1.2124404529974122,0.9765185025296584,70922.48215592369,43341.743855194945,0.023544199462753032,0.02501047843094755,4907.839805932194,5157.616980486376,10065.45678641857,141.32607240803443,140.0479405515864,turbulent,turbulent,0.0012208052529419757
155463310,155463324,0.0564044702283608,0.029,33.52,257.367,0.5397556959651751,0.8270681168442874,43549.456169889236,26613.695925061864,0.026093343106350954,0.027912705179730265,5197.365867233914,5502.4666994116815,10699.832566645597,101.3780411042812,100.46119326671045,turbulent,turbulent,0.0005434795476434372
155463313,155463327,0.05103392585294567,0.028,39.18,294.007,0.4883629268224466,0.802724773271939,40810.14674346892,24939.664730848872,0.026435893983730772,0.028313058305375425,5983.172972170665,6343.3540510167795,12326.527023187446,95.49808635068659,94.63441594426486,turbulent,turbulent,0.0004917322124422987
155463317,155463331,0.06065224682089798,0.03,47.75,374.694,0.5804042757980669,0.8310518770273241,45268.16063886652,27664.02082335605,0.02584364937627793,0.02763569501812384,7119.693750762865,7537.498503883535,14657.192254646401,102.35701357515958,101.43131205701667,turbulent,turbulent,0.0005844085678373315
155463317,155463656,0.017115749465332255,0.019,21.6,120.442,0.16378707622327515,0.5846722335769323,20170.16863901224,12326.278721410172,0.03074121130768352,0.0333855484333106,3001.5737337199625,3225.967589835488,6227.541323555451,50.66246019943879,50.204276488509805,turbulent,turbulent,0.000164917066667528
155463319,155463321,0.1516664724315748,0.043,33.65,324.251,1.4513538031729647,1.0115245440275353,78974.7645140342,48262.6088447712,0.02303048660303451,0.024430400230468077,4706.580175812116,4938.383687250643,9644.96386306276,151.64014357757836,150.26873280446026,turbulent,turbulent,0.001461366900461421
155463319,155463336,0.18861157361127823,0.047,27.64,278.556,1.804895441256251,1.0529224196561695,89854.05684405673,54911.100087039995,0.022429912087181265,0.023755524230142225,3776.4962392633256,3953.892607951225,7730.38884721455,164.3062496978793,162.8202885558613,turbulent,turbulent,0.0018173476728274088
155463321,159872617,0.09540107673164747,0.036,43.98,384.957,0.9129289639392102,0.9077620556798248,59335.9616086122,36261.05532781825,0.024384964317480048,0.02597595038437986,6185.703466906041,6521.798447581222,12707.501914487264,122.12522796066938,121.02074566895296,turbulent,turbulent,0.0009192273913201756
155463336,155463352,0.15369123083665398,0.043,19.29,185.878,1.4707294816904688,1.0250284700411614,80029.0833471638,48906.918172619444,0.022998561261589928,0.024386805632076684,2833.3201973583923,2967.860503403446,5801.180700761838,155.71598338260483,154.3077113240366,turbulent,turbulent,0.0014808762545538273
155463337,155463413,0.08048458698873888,0.034,19.81,167.771,0.7701874352989366,0.8585757862425559,53003.06841429199,32390.93366333547,0.024908795465910755,0.026588975174060583,2751.814074951591,2903.5646534888915,5655.3787284404825,109.2492864708696,108.26125226774342,turbulent,turbulent,0.0007755010684758608
155463339,155463453,0.09281317008607513,0.035,42.44,365.536,0.8881643070437811,0.9343234914427874,59375.70394805346,36285.342440224755,0.024484322417169715,0.026061994616417873,6531.146298320456,6880.85349314302,13411.999791463477,129.37664159305515,128.20657860126045,turbulent,turbulent,0.000894291879517923
155463339,155463567,0.026680994708893326,0.022,51.19,322.753,0.25532052353007967,0.6797988187707061,27154.796051425048,16594.68449388756,0.028859127939167596,0.031135446449460584,7733.566699917067,8262.75513053177,15996.321830448836,68.4892086010769,67.86980244448881,turbulent,turbulent,0.0002570820163075521
155463342,155463353,0.09757007348190205,0.036,33.25,291.037,0.933684913702412,0.9284005328986129,60684.99782823817,37085.470668413116,0.02432355560803305,0.025892285603707398,4910.704925428498,5171.977193753101,10082.6821191816,127.74152567851051,126.58625043043327,turbulent,turbulent,0.0009401265393468463
155463343,155463358,0.12003655998799931,0.039,52.01,475.944,1.1486752151961657,0.9732133940961598,68915.37811412808,42115.1738505104,0.02370537473430504,0.025187368028053908,7536.343960699662,7926.38014596647,15462.724106666132,140.37103156345364,139.1015369535297,turbulent,turbulent,0.001156600089653002
155463343,155463623,0.015706327458659693,0.018,25.7,136.39,0.1502997842933942,0.5977965276496178,19537.51624252196,11939.655787686936,0.03112216109711699,0.03378772393552255,3975.320430393783,4272.273629508728,8247.59405990251,52.96245559139289,52.48347106621889,turbulent,turbulent,0.00015133672398327103
155463347,155463359,0.06400138274579573,0.031,42.6,341.226,0.6124534234047437,0.8212771122341084,46226.9108773854,28249.926815304218,0.025656189085103726,0.027440516099710873,5973.904330269064,6324.701296030335,12298.605626299399,99.963344136063,99.05929060623383,turbulent,turbulent,0.0006166788270932122
155463348,155463364,0.12199121737942643,0.039,34.38,314.611,1.167380070616521,0.9890610554619647,70037.58582507251,42800.971043185426,0.02366424069634523,0.025131212233126823,5185.671437124422,5448.424850895801,10634.096288020222,144.97981464865651,143.6686388939849,turbulent,turbulent,0.0011754339925438507
155463348,155463395,0.32920384352909243,0.058,85.93,955.885,3.1502760146324635,1.2067926612162625,127087.87350262761,77665.21832022822,0.021021414181838047,0.02215813283203067,11419.348629358074,11916.417021042906,23335.76565040098,215.83737854836122,213.88537758608726,turbulent,turbulent,0.003172010219035996
155463352,155463365,0.13042744897303446,0.04,22.72,210.773,1.2481095595505691,1.0052469587864161,73008.96942775625,44616.82608785111,0.023471442331280703,0.024911144836991174,3477.460505863345,3648.2807246969114,7125.741230560257,149.76380740396195,148.4093659344977,turbulent,turbulent,0.001256720445758405
155463353,155463369,0.05981365809311348,0.03,33.53,263.11,0.5723795032833826,0.8195616062985711,44642.27501666708,27281.533162244887,0.025887024220598687,0.027694677015506777,4899.838929209957,5187.691421367395,10087.530350577352,99.54616800012401,98.6458873488586,turbulent,turbulent,0.0005763284312703179
155463354,155463370,0.0995664320578301,0.036,27.28,238.782,0.9527888235199052,0.9473963202297775,61926.65945173844,37844.26785662009,0.02426899913919062,0.02581787332231537,4210.271101772973,4430.055190695245,8640.326292468219,133.02238305539066,131.81934852321433,turbulent,turbulent,0.0009593622497681443
155463358,155463373,0.05657000096155942,0.029,44.45,341.287,0.5413397221201858,0.8294953214830714,43677.26117153213,26691.799390651813,0.026084127153536044,0.027900162416747767,6896.951773973774,7303.379846936595,14200.331620910369,101.97394442018242,101.05170732216992,turbulent,turbulent,0.0005450745022212507
155463364,155463378,0.052707942211991606,0.029,47.75,366.624,0.5043822221243216,0.7728653124746545,40695.395415876614,24869.538552289367,0.026311477487753563,0.028209061567577555,6480.54866344746,6878.763181671971,13359.311845119431,88.52561823350258,87.72500578564997,turbulent,turbulent,0.0005078620271516398
155463364,155463645,0.014682253982420668,0.017,21.6,108.497,0.14050003810928868,0.6264964872607713,19337.976162197054,11817.713988875192,0.03142604166459666,0.03407546459706359,3929.336687375174,4217.213690725555,8146.550378100729,58.1699401871948,57.64385995037712,turbulent,turbulent,0.00014146936794984477
155463365,155463629,0.08915738092062343,0.035,27.02,232.723,0.8531806786662529,0.8975217132697563,57036.972763857775,34856.11034272548,0.024595314854502604,0.02621327368268419,3897.452811330749,4108.490543409995,8005.943354740743,119.38541262180848,118.30570881013978,turbulent,turbulent,0.0008590668940890117
155463370,155463541,0.05032784740190627,0.028,27.28,204.709,0.4816061952335528,0.7916186971657033,40245.51910180267,24594.61269833738,0.026481369287415096,0.028374876293773752,4086.514134170048,4332.53247954167,8419.046613711718,92.87384442636106,92.03390727131577,turbulent,turbulent,0.00048492886519662737
155463376,155463392,0.10610858588860557,0.037,41.79,371.471,1.0153931663981395,0.955808369585474,64211.97265719319,39240.85546281743,0.02407473620830315,0.025600664317882858,6271.375022168883,6600.056927468948,12871.43194963783,135.39511484019718,134.1706216767202,turbulent,turbulent,0.0010223985089541383
155463380,155463397,0.08358260797819804,0.034,33.26,281.679,0.7998335691693592,0.8916241735964353,55043.26796798035,33637.72880898532,0.024800268450811732,0.02644132286794183,4881.840406737847,5150.077887573234,10031.91829431108,117.8216243121293,116.75606316799026,turbulent,turbulent,0.000805351735260327
155463382,155463388,0.034246327416724835,0.024,33.41,225.083,0.32771605183468744,0.7331878705222207,31949.93450468036,19525.06222847209,0.02788688016868894,0.029988749640269246,5234.397938253114,5572.063536734396,10806.46147498751,79.66946117350807,78.94894248522306,turbulent,turbulent,0.00032997701170734946
155463390,155463405,0.1340027151832398,0.041,32.66,306.971,1.2823226333324385,0.9830364815970367,73180.76597901904,44721.81341900045,0.02338020186012619,0.02482831484583788,4588.814417249014,4820.173043681383,9408.987460930397,143.21899019511724,141.92373907338379,turbulent,turbulent,0.0012911695604253886
155463392,155463406,0.060052019693354185,0.03,41.79,327.926,0.5746604755344898,0.8228276164741912,44820.17759695725,27390.25197511952,0.025874593701227248,0.02767777792100115,6128.0526843160205,6488.899905153092,12616.952589469112,100.341145719123,99.43367540829581,turbulent,turbulent,0.0005786251402749395
155463395,155463408,0.11131088103230656,0.038,34.38,310.176,1.0651758950459957,0.9505920492467246,65587.52353574103,40081.47429094496,0.023924670871138753,0.02544203588575762,4965.251160180983,5223.990532829857,10189.241693010841,133.92131089276603,132.71014659170822,turbulent,turbulent,0.0010725246957609535
155463395,155463435,0.18721703433633577,0.047,87.7,883.841,1.7915505678118258,1.045137416649386,89189.70200684936,54505.103338083914,0.02244693881456698,0.02377877578056486,11462.855946846541,12023.640361867121,23486.496308713664,161.88556630126735,160.4214974577536,turbulent,turbulent,0.0018039107311940905
155463397,155463416,0.03999546574550048,0.025,33.53,232.698,0.3827317296220141,0.7891407889485811,35821.02091366764,21890.73853419963,0.02731814006922218,0.029295620855495717,5728.199342899654,6080.671634708436,11808.87097760809,92.29333089236583,91.45864381487704,turbulent,turbulent,0.0003853722505175436
155463400,155463417,0.16082048287569295,0.044,31.51,307.222,1.5389519892410808,1.0243768596883511,81838.16722405612,50012.475220558714,0.02286748519233877,0.024245780115571592,4400.1861767024675,4613.917213135322,9014.10338983779,155.5180690829885,154.11158693173792,turbulent,turbulent,0.001549569438933117
155463402,155463421,0.0618005365936736,0.03,29.42,230.859,0.5913926946763024,0.8467856448769209,46125.19345493796,28187.76584271395,0.025785836158887417,0.027557015284957763,4585.049035837363,4848.438994186622,9433.488030023986,106.26942012246451,105.30833538480461,turbulent,turbulent,0.0005954727973876676
155463405,155463422,0.09203043424383536,0.035,33.06,284.746,0.8806740119027308,0.9264439148232125,58874.96152545053,35979.33157937852,0.02450747187101158,0.026093572756520963,5034.945053068733,5304.1616934341855,10339.10674650292,127.20365868755357,126.05324782807752,turbulent,turbulent,0.0008867499077603215
155463408,155463424,0.06034685698731303,0.03,47.75,374.694,0.5774818850460577,0.8268674517549137,45040.2311429482,27524.72984637901,0.025859330102838057,0.02765702271520288,7052.392604921449,7467.466651248331,14519.85925616978,101.32885394441222,100.41245094815686,turbulent,turbulent,0.0005814660150939108
