u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
155463408,155463626,0.016416881139953085,0.018,21.6,114.631,0.15709934105218265,0.6248408207540284,20421.392764642944,12479.805379986401,0.030920416862213328,0.033514120557861224,3636.152283666987,3900.711264946761,7536.863548613748,57.86289054681318,57.33958722100845,turbulent,turbulent,0.00015818319185580398
155463413,155463665,0.05913055203030268,0.03,21.57,169.26,0.5658426031607912,0.8102017456921861,44132.434794654924,26969.962505976182,0.02592310496292195,0.027743709352193044,3119.409852120997,3301.5255316074627,6420.93538372846,97.28540381028972,96.40556917214636,turbulent,turbulent,0.0005697464321396491
155463417,993163455,0.0560007232749884,0.029,57.6,442.253,0.5358920887558698,0.8211479081967211,43237.72626304974,26423.193317658224,0.026116010220222308,0.027943547012360535,8739.343858177068,9259.404608654102,17998.74846683117,99.93189396776137,99.02812486854937,turbulent,turbulent,0.0005395892848558804
155463417,993163457,0.0603302194553424,0.03,41.68,327.063,0.5773226742138029,0.8266394857207102,45027.81362324602,27517.14132237521,0.025860188143920926,0.027658189600686122,6165.570711442749,6527.634143256961,12693.20485469971,101.27298924038408,100.3570914761546,turbulent,turbulent,0.0005813057058433729
155463421,155463430,0.03167354893570945,0.023,29.46,192.256,0.30309616206420525,0.7383542960444922,30834.442531226316,18843.36911908994,0.028190979581157762,0.03031738987468012,4943.241987310397,5261.987247140504,10205.2292344509,80.7962024931999,80.0654937249803,turbulent,turbulent,0.00030518726579912615
155463422,155463434,0.04441432271914652,0.027,32.98,241.513,0.4250174422884834,0.7513101673138195,36832.10068510764,22508.623852631932,0.026918835715334915,0.028900773302401706,4668.154429229717,4960.423857619988,9628.578286849704,83.65653431973575,82.8999571383833,turbulent,turbulent,0.0004279496983583828
155463427,155463436,0.11125062999172945,0.038,33.74,304.402,1.0645993300643968,0.950077506916269,65552.02191626544,40059.778743200695,0.023926090953023643,0.02544397221343601,4870.318340435649,5124.042551716022,9994.360892151672,133.7763706233084,132.56651714036445,turbulent,turbulent,0.0010719441529751545
155463427,155463447,0.1562302154890735,0.043,76.8,740.045,1.4950259855413732,1.0419619771746529,81351.16667787515,49714.86221706132,0.022959501522469686,0.024333425993058787,11157.772254583073,11708.977579447086,22866.74983403016,160.90334735303995,159.44816155075378,turbulent,turbulent,0.0015053403834568014
155463435,155463439,0.13962659900185292,0.042,34.38,327.263,1.3361397033670135,0.9760977898807333,74436.52301642674,45489.2245163733,0.023255530136877728,0.024698434669340078,4621.22038875018,4854.878402528294,9476.098791278473,141.20432385317818,139.92729307244667,turbulent,turbulent,0.0013453579221166623
155463436,155463442,0.05060444121286717,0.028,33.34,250.183,0.4842530259604514,0.7959693070880477,40466.70204677492,24729.780761477767,0.02646343054664058,0.028350495847427062,5025.140852355597,5328.153209009304,10353.2940613649,93.89748924246875,93.04829439684406,turbulent,turbulent,0.0004875939567869464
155463439,155463445,0.05206249913034061,0.028,47.74,358.241,0.49820573330469486,0.8189034473028097,41632.662857707386,25442.316099729593,0.026371474260417894,0.02822541501277473,7547.293903550052,7997.897264912257,15545.191168462308,99.38634865704645,98.48751338801085,turbulent,turbulent,0.000501642925853018
155463439,155463644,0.015533075533104514,0.018,21.6,114.631,0.14864187113018673,0.5912024081918325,19322.003588880176,11807.95292072918,0.031173636270897767,0.03385745540964017,3281.418682362438,3527.2736162353003,6808.692298597738,51.800473022692636,51.3319972940371,turbulent,turbulent,0.00014966737264023264
155463441,155463446,0.12135811920225353,0.039,21.99,201.23,1.1613217148541009,0.9839281224133658,69674.11156133488,42578.84671874008,0.023677443285825446,0.025149241557110007,3335.9888761175475,3502.471513146811,6838.460389264359,143.47891505724098,142.18131321393923,turbulent,turbulent,0.0011693338393192786
155463441,155463671,0.03287343891684356,0.024,19.77,133.19,0.3145783628406082,0.7037953700230046,30669.10526072429,18742.329146855733,0.02803782371200998,0.03019358042808309,2899.217657593802,3088.301770761921,5987.519428355723,73.40981804764027,72.74591063534167,turbulent,turbulent,0.00031674868391950707
155463446,155463452,0.08260060707210554,0.034,20.54,173.953,0.7904364313120147,0.8811486001781702,54396.57195877053,33242.52362254349,0.024833940685128984,0.026487165050907247,2992.3058352758035,3155.0525862774425,6147.358421553246,115.06934684311773,114.02867688466715,turbulent,turbulent,0.0007958897652060413
155463447,155463454,0.1066005410661092,0.037,33.74,299.915,1.020100871446021,0.9602398194269834,64509.681010780994,39422.78929835898,0.024062561222626355,0.025584048082702173,5134.175506347387,5400.880598689435,10535.056105036823,136.65350004111355,135.4176262301342,turbulent,turbulent,0.0010271386931318823
155463448,155463458,0.37771542990479223,0.062,31.49,360.718,3.6145017215769593,1.2117278729374419,136408.12718510476,83360.95873274312,0.020679070430151776,0.021789608791485556,4026.7930899632756,4193.091948535661,8219.885038498936,217.60633403436827,215.6383349033149,turbulent,turbulent,0.0036394386854711656
155463448,155463639,0.02076933158964753,0.02,26.82,156.387,0.19874958458992853,0.6403040949098485,23251.968922232154,14209.610979783878,0.0298944116094484,0.03234508796104081,4120.532281290287,4413.067691099828,8533.599972390115,60.7622567151473,60.21273195546193,turbulent,turbulent,0.0002001207863755913
155463452,155463463,0.05637003332266972,0.029,16.08,123.462,0.5394261561977963,0.8265631627754954,43522.86770076704,26597.447331059437,0.02609526600076815,0.02791532197800777,2543.064770522385,2688.833402718115,5231.8981732405,101.2542891997593,100.3385605558997,turbulent,turbulent,0.0005431477343341116
155463453,155463544,0.03856940899461941,0.025,42.06,291.896,0.3690852535370278,0.7610036106835089,34543.80591578668,21110.214170085186,0.027443803386098715,0.0294666081892371,6690.5897332454115,7112.496474820637,13803.086208066048,85.82914206268562,85.0529161419284,turbulent,turbulent,0.0003716316254439476
155463454,155463464,0.052182863051111486,0.028,33.34,250.183,0.4993575411589616,0.8207966800768144,41728.91391398381,25501.136497720643,0.026364073030667047,0.02821534008388128,5323.824418617774,5639.18318175103,10963.007600368805,99.8464248714052,98.94342874191447,turbulent,turbulent,0.0005028026801942663
155463458,155463468,0.33559759280770973,0.059,36.82,412.679,3.211460218255595,1.1888814867827135,127360.2886937709,77831.6951422159,0.020964171444110728,0.022105701352693345,4777.168743660786,4980.432845381942,9757.601589042728,209.4780224193531,207.58353452254886,turbulent,turbulent,0.0032336165412232267
155463459,155463469,0.0398659373371232,0.025,34.07,236.446,0.3814922233217531,0.7865850954850139,35705.011767657925,21819.84368480393,0.027329247191489048,0.02931074607301236,5783.649509301396,6140.304059416349,11923.953568717745,91.69650072323242,90.86721128850733,turbulent,turbulent,0.00038412419268619
155463463,155463470,0.03218771766062863,0.024,19.91,134.134,0.3080164369438147,0.6891145985201746,30029.36515201312,18351.374810758258,0.02811715575172427,0.03030108105490553,2806.43146769788,2991.644147417127,5798.075615115007,70.37918564423934,69.74268681801387,turbulent,turbulent,0.00031014148635824377
155463468,155463478,0.28153850688630205,0.055,41.66,452.428,2.6941483912564785,1.1477205944258582,114615.22808326155,70043.0062017303,0.021395271729062165,0.02258869302430313,5468.212642791828,5710.224496671323,11178.437139463153,195.22421530714948,193.45863670949547,turbulent,turbulent,0.0027127357060051033
155463473,155463479,0.2166804131931732,0.049,18.24,187.598,2.0734967769681645,1.1128874516614178,99012.67285641993,60508.06140606483,0.022076286777071585,0.023338996339716873,2697.566059354327,2815.6645482628473,5513.230607617174,183.5539893333934,181.89395451357782,turbulent,turbulent,0.0020878021275378827
155463474,155463480,0.0748253111224967,0.033,33.74,280.717,0.7160316853827435,0.8473140387456575,50769.37311082987,31025.890495777337,0.02514313538895944,0.026854960577885317,4665.190782539475,4930.5694283947805,9595.760210934255,106.40208564369215,105.43980109890511,turbulent,turbulent,0.000720971690302068
155463478,155463484,0.24644849845636232,0.052,62.27,658.879,2.3583588369029886,1.1239402900923352,106118.24092474811,64850.37574421873,0.02173456669245751,0.022965698172003324,8308.47172901086,8689.1906025826,16997.66233159346,187.2180925461593,185.52492012503802,turbulent,turbulent,0.00237462949153136
155463479,155463490,0.12463037248590257,0.04,28.29,262.446,1.1926351434057663,0.960566996443931,69763.95786499172,42633.75308074346,0.023586150375209315,0.02506768353713393,3938.6005715807173,4139.629187332274,8078.229758912992,136.74663823527231,135.50992209639847,turbulent,turbulent,0.001200863303689252
155463479,160032132,0.06181868420378135,0.03,53.12,416.833,0.5915663560170464,0.8470343018720713,46138.73803032681,28196.04312657777,0.02578493672997302,0.027555790640184232,8197.569622092175,8674.095243722652,16871.664865814826,106.33184091246206,105.3701916505156,turbulent,turbulent,0.0005956476568428178
155463480,155463491,0.044504907280384816,0.027,33.34,244.149,0.42588428019507,0.752842490620658,36907.22103988921,22554.53097652666,0.026911840997867906,0.028891284509345604,4736.253767438386,5032.5119289334325,9768.765696371818,83.99812314872865,83.23845668910853,turbulent,turbulent,0.0004288225167035592
155463484,155463494,0.2167427998171257,0.049,33.21,341.565,2.074093778154313,1.1132078742133462,99041.18058490816,60525.48288693339,0.022075660013718697,0.023338138250525997,4763.487176049632,4979.95256308753,9743.43973913716,183.65970227781557,181.99871140594527,turbulent,turbulent,0.0020884032475205266
155463485,155463495,0.06985074013724789,0.032,34.07,278.25,0.6684281352846688,0.8411913654491012,48875.165765919744,29868.313278284724,0.025369138706296302,0.027107429194698707,4825.80009586421,5102.708395324302,9928.508491188511,104.86992296990763,103.9214950751304,turbulent,turbulent,0.0006730397165092568
155463490,155463496,0.08160581256137354,0.034,34.01,288.031,0.7809168666160148,0.8705365499564178,53741.450730182165,32842.169663961606,0.02486873270981914,0.026534502601689908,4768.877298586135,5034.8356607956175,9803.712959381752,112.31437806366252,111.2986236307094,turbulent,turbulent,0.0007863045236728453
155463494,155463508,0.17118417868342437,0.045,33.2,327.418,1.638126111803104,1.0424670732210541,85176.21144199905,52052.401814686156,0.02269784796869521,0.024050947839972584,4656.218113747553,4879.65695459792,9535.875068345473,161.05938249595403,159.60278553517827,turbulent,turbulent,0.0016494277779388082
155463496,155463513,0.03594850346119597,0.024,29.67,199.887,0.34400481781048775,0.7696301673592892,33537.97086474065,20495.533975345657,0.027713014407719533,0.029752321290878018,5100.400749749446,5419.7989027770955,10520.199652526542,87.78604871579465,86.9921248240204,turbulent,turbulent,0.0003463781562073029
155463500,155463569,0.0586531671013179,0.03,43.59,342.051,0.5612743263284009,0.803660658393823,43776.13574911962,26752.223060062675,0.025948730136928822,0.027778516064389167,6110.743001449593,6475.794274768465,12586.537276218058,95.72089581616187,94.85521035426672,turbulent,turbulent,0.0005651466381125795
155463502,155463514,0.09510267153010528,0.036,33.74,295.326,0.9100734117713424,0.9049226650937054,59150.3645463031,36147.63430686198,0.024393593745635576,0.025987699499149395,4745.7197306051685,5002.265903247895,9747.985633853063,121.36243136016533,120.26484768678935,turbulent,turbulent,0.0009163521382898396
155463502,155463535,0.1415352340537104,0.042,74.99,713.83,1.3544041536240232,0.9894406233317027,75454.03800270573,46111.042486691505,0.023221817797199142,0.02465246862818961,10171.371302278441,10691.496095949751,20862.86739822819,145.09111260817775,143.77893029141046,turbulent,turbulent,0.001363748381426009
155463507,155463518,0.14960676302422588,0.043,47.14,454.241,1.431643665303597,0.9977875157595523,77902.24622568207,47607.17756937431,0.02306369691161621,0.024475716412455606,6365.342450973802,6685.001987656519,13050.344438630322,147.5494069487377,146.2149921857157,turbulent,turbulent,0.001441520779534288
155463508,155463519,0.12319291620471344,0.04,59.67,553.559,1.1788795809063488,0.9494880512799222,68959.31741151807,42142.0257839843,0.023615972192844475,0.025108318767474668,7978.57468099414,8397.675232078906,16376.249913073047,133.61042463877004,132.40207194648474,turbulent,turbulent,0.0011870128395984633
155463511,155463522,0.055043339447551305,0.029,37.84,290.536,0.526730521029199,0.8071096300948298,42498.53759835825,25971.464545739516,0.026170853359303636,0.0280181237571301,5591.271735352745,5925.042983279542,11516.314718632286,96.54424598310761,95.67111426547599,turbulent,turbulent,0.0005303645101642632
155463514,155463528,0.04716076788086176,0.027,33.35,244.222,0.4512992141709259,0.7977688780998557,39109.68454836027,23900.487947190777,0.02671665769443506,0.02862612538211403,5282.0657065469195,5601.715746783444,10883.781453330364,94.3225463707017,93.46950737199795,turbulent,turbulent,0.00045441279194074195
155463518,155463529,0.08775729892531087,0.035,32.44,279.406,0.8397827648355107,0.8834274904676103,56141.29326083484,34308.74777987804,0.0246398391179592,0.026273870892431512,4518.1978551631,4766.656738795289,9284.85459395839,115.665317867126,114.61925803589172,turbulent,turbulent,0.0008455765461361718
155463518,155463660,0.014288423609762912,0.017,20.67,103.825,0.13673132640921445,0.6096916189250169,18819.26272980966,11500.720786756905,0.03155189731265867,0.03424645851433325,3577.5633214109257,3843.310162009553,7420.873483420479,55.091143492458656,54.592907432359574,turbulent,turbulent,0.00013767465536919789
155463519,155463531,0.08145066963165888,0.034,35.03,296.669,0.7794322452790323,0.8688815503118476,53639.28146243391,32779.732562241414,0.024874221874371764,0.026541968399937804,4890.941998782019,5164.233330682226,10055.175329464244,111.88773643696958,110.8758404870626,turbulent,turbulent,0.0007848096597211046
155463523,155463534,0.19631349439615714,0.048,22.9,233.191,1.8785980324991112,1.050730718944195,91574.83095952366,55962.689775923835,0.02231761058305038,0.023635906823529423,3067.210222980755,3209.433931421269,6276.644154402024,163.6229413632557,162.14315995959296,turbulent,turbulent,0.0018915587487794506
155463523,155463669,0.05118301020801538,0.028,21.26,159.535,0.48978957136856816,0.8050697565966898,40929.3645834815,25012.52045907106,0.02642642454807274,0.028300180475728697,3308.391245539305,3504.180128047922,6812.571373587227,96.05685449945004,95.18813067748272,turbulent,turbulent,0.0004931686996130135
155463529,155463536,0.05034378941640987,0.028,32.43,243.355,0.4817587503962667,0.7918694529083593,40258.267404826685,24602.403368763164,0.026480330944148298,0.02837346526484976,4843.326258605351,5136.068093449139,9979.394352054489,92.93269179419234,92.09222243235595,turbulent,turbulent,0.00048508247285920916
155463531,155463537,0.039210617296197126,0.025,35.03,243.108,0.375221218145427,0.7736551354390205,35118.089413995884,21461.167034720227,0.027386367705334994,0.029388493460570243,5762.055319690715,6120.9526782933135,11883.007997984028,88.70664665315546,87.90439701135737,turbulent,turbulent,0.00037780992294901756
155463534,155463538,0.15099781695482492,0.043,25.43,245.043,1.4449551861705734,1.0070650124291058,78626.58664735925,48049.832367485804,0.023041185470775168,0.02444500272870867,3563.8682580908257,3737.7324350232766,7301.600693114102,150.30601218241094,148.94666709404436,turbulent,turbulent,0.0014549241384859595
155463535,155463539,0.09886045288490346,0.036,37.12,324.911,0.9460330419607986,0.9406787743986575,61487.566366666804,37575.93178823599,0.024288083427123956,0.025843912326123385,5604.97497706414,5901.752181166252,11506.727158230391,131.14267138243054,129.95663668141916,turbulent,turbulent,0.0009525598591066512
155463538,155463542,0.12020646190148444,0.039,25.44,232.801,1.1503010708276025,0.9745908978991915,69012.92218412904,42174.784427693514,0.023701755300773883,0.02518242874902451,3768.104782743876,3958.58071973219,7726.685502476066,140.76868016705555,139.4955892826489,turbulent,turbulent,0.001158237162294777
155463539,155463545,0.046975007168618535,0.027,37.5,274.612,0.4495215996996989,0.7946265604137723,38955.63610547519,23806.346739073753,0.026729716364664733,0.02864388910533496,5883.841352488395,6241.5317684286265,12125.373120917022,93.58095895521886,92.73462676215914,turbulent,turbulent,0.00045262291345325457
155463540,155463546,0.09610300769221602,0.036,31.87,278.958,0.9196460066240768,0.9144410818872896,59772.536854459235,36527.85270861805,0.02436484038990818,0.025948543842459364,4579.103028497184,4824.655620590477,9403.75864908766,123.92895690474819,122.80816195829973,turbulent,turbulent,0.0009259907758423993
155463540,155463553,0.38435903537649324,0.062,82.5,945.038,3.6780768935549593,1.2330408543236906,138807.3984576071,84827.18774462832,0.02064589211110886,0.02174412317293716,10542.50676742259,10991.007286493226,21533.514053915816,225.32857454933767,223.29073663031576,turbulent,turbulent,0.0037034524716456174
155463542,155463548,0.08440730190476634,0.034,23.96,202.917,0.8077253770791037,0.9004216621952388,55586.36957595489,33969.625974237184,0.024772491434811198,0.026403485476520314,3616.223469432167,3811.6143572855017,7427.837826717669,120.15814248363807,119.07145021869954,turbulent,turbulent,0.0008132979898805905
155463543,155463572,0.24760133465867762,0.052,23.95,253.415,2.3693907622839965,1.1291978553190458,106614.64058078306,65153.7326782636,0.02172467230777877,0.022952156546571918,3340.3886256639116,3486.6290766478346,6827.017702311747,188.9737259129677,187.26467580632007,turbulent,turbulent,0.0023857375277420477
155463546,155463549,0.051970692019812366,0.028,31.87,239.152,0.4973271963618408,0.8174593913978047,41559.247740407816,25397.451070864678,0.026377138541923233,0.028233124745804826,5054.612519012591,5354.437247556115,10409.049766568707,99.03614155290812,98.1404735045313,turbulent,turbulent,0.0005007583277582511
155463547,155463551,0.13405184214809054,0.041,31.55,296.538,1.2827927478286176,0.9833968742846949,73207.59490493358,44738.208959589996,0.023379284850069553,0.02482706394466215,4440.80994299097,4664.366046842857,9105.175989833828,143.32402096276908,142.02781995848565,turbulent,turbulent,0.001291642918308657
155463548,155463552,0.05329310137700918,0.029,24.17,185.577,0.5099818313589395,0.7814455985176908,41147.19229130456,25145.63808877097,0.026275291540389857,0.028159967338600708,3393.6938557605777,3597.7905703703195,6991.484426130897,90.50213725695315,89.6836494667401,turbulent,turbulent,0.0005135002688905588
155463551,155463556,0.09022348032504447,0.035,31.54,271.654,0.8633825868425308,0.908253829378278,57718.99237979585,35272.90229077403,0.024562179261038194,0.026168143980593448,4632.346488085921,4882.67136956644,9515.017857652361,122.2575847663878,121.1519054595211,turbulent,turbulent,0.0008693391866876638
155463553,155463561,0.07909399421990303,0.033,32.5,270.4,0.7568803274631869,0.8956521620508506,53665.69738416733,32795.87571006514,0.024981634749020695,0.026635160444793565,4993.939068650893,5268.534273513458,10262.47334216435,118.88856741151973,117.81335699360471,turbulent,turbulent,0.000762102153001549
155463553,155463577,0.2329933325301354,0.051,84.23,883.067,2.2296012682309607,1.1046555821748612,102291.73067961888,62511.94057017824,0.02187563266901764,0.023128115770418185,11070.67898985837,11588.412767504466,22659.091757362836,180.84858694267623,179.21301937735342,turbulent,turbulent,0.0022449836059934376
155463553,155463661,0.017051243063001386,0.019,42.73,238.262,0.16316979007656832,0.5824687015372054,20094.1506407385,12279.823034730713,0.030758574316428224,0.03340902155658197,5847.247496316509,6289.369247252395,12136.616743568904,50.28130310501624,49.826566521828035,turbulent,turbulent,0.00016429552177548402
155463556,155463562,0.040369013495651286,0.026,31.56,225.181,0.38630634924068213,0.7364193496529273,34764.981136896335,21245.37751306261,0.02726628055722085,0.02930095227138204,4513.906989429695,4800.932162704176,9314.83915213387,80.37328500705266,79.64640104130928,turbulent,turbulent,0.00038897153194777863
155463558,1036680208,0.14752394682721798,0.043,39.15,377.249,1.411712409829837,0.9838963790422919,76817.69592232529,46944.393357411456,0.023098059542704896,0.024522569887398565,5172.075761625079,5432.62123160314,10604.696993228219,143.46965740748027,142.17213928897803,turbulent,turbulent,0.0014214520154808119
155463561,155463566,0.04998608618037133,0.028,32.49,243.805,0.47833575292221364,0.7862430535230746,39972.22392866123,24427.598106756734,0.02650376016015723,0.028405298478898066,4787.560693618875,5078.130812657162,9865.691506276038,91.61677068015736,90.78820231201426,turbulent,turbulent,0.00048163585963643176
155463572,155463605,0.22692871827100192,0.05,15.51,161.087,2.171566682019157,1.119368811148394,101621.7490105344,62102.50518373344,0.02195393053481664,0.023203840478151813,2293.406829772579,2391.579178721042,4684.986008493621,185.69821997033284,184.018793049414,turbulent,turbulent,0.00218654863087814
155463574,155463606,0.06856248126810474,0.032,34.14,278.821,0.6561002992163134,0.8256772529993669,47973.7599160308,29317.45126291464,0.025425496878691743,0.02718400599608787,4668.9071303754345,4939.753583193428,9608.660713568863,101.03735697398807,100.12359023272525,turbulent,turbulent,0.0006606268289382018
155463577,155463578,0.062272398263541674,0.03,48.74,382.463,0.5959081173544658,0.8532510529532132,46477.370183592175,28402.98608178474,0.025762590741718862,0.027525358977012082,7634.822845928146,8076.135880201222,15710.958726129367,107.8983994556743,106.9225824726205,turbulent,turbulent,0.0006000193726121474
155463577,155463581,0.130108939667195,0.04,53.77,498.824,1.2450616236095216,1.0027921035119984,72830.67845943948,44507.86992549498,0.023477524082190167,0.024919454036435484,7988.0977274107645,8392.955804406403,16381.053531817168,149.03324152099972,147.68540718008816,turbulent,turbulent,0.001253651481671746
155463581,155463583,0.10883878831641607,0.038,48.21,434.951,1.0415195054202493,0.9294804412984934,64130.89649548841,39191.30866007516,0.023984002766900547,0.025522889922994115,6621.343800002758,6974.323768116894,13595.667568119652,128.03887444641566,126.88091002056493,turbulent,turbulent,0.0010487050973226498
155463583,155463586,0.04262502896744552,0.026,48.74,347.76,0.40789501404254086,0.7775740200964997,36707.81621088004,22432.671831729618,0.02707780425094594,0.029044997299012318,7670.480069614585,8146.876260158561,15817.356329773145,89.6075947594405,88.79719707775119,turbulent,turbulent,0.00041070914003315395
155463593,155463596,0.08593597423126537,0.034,33.0,279.477,0.8223538203948839,0.9167288968315398,56593.075666349556,34584.83847358858,0.024722172929497452,0.026334893276615735,5105.516006295315,5381.331052428527,10486.84705872384,124.5498415059505,123.42343137205324,turbulent,turbulent,0.00082802735691723
155463593,155463600,0.13904529872149618,0.042,78.16,744.005,1.3305770212583368,0.9720340518611191,74126.62524617702,45299.84155386036,0.023265949763608164,0.02471263483492622,10244.862884943048,10774.849482837788,21019.712367780834,140.0310338139328,138.7646140927918,turbulent,turbulent,0.0013397568622692032
155463593,155463640,0.017791501835003765,0.019,39.04,217.687,0.17025360607659104,0.6077558647156683,20966.513507350846,12812.936467370744,0.030565536880439087,0.0331478481048543,5784.768494275771,6212.171699368627,11996.940193644397,54.741873089379574,54.246795778555004,turbulent,turbulent,0.00017142821003437753
155463596,155463597,0.04013724218360683,0.026,38.84,277.123,0.38408844194839065,0.7321913325649603,34565.38435229402,21123.401061455414,0.02728662675690962,0.0293285436421439,5477.230517148951,5827.9694877637885,11305.200004912738,79.45303728009702,78.73447589712693,turbulent,turbulent,0.0003867383229961358
155463600,155463610,0.0906198874224056,0.035,33.0,284.229,0.867175956195269,0.9122443456260872,57972.58732148347,35427.87778897267,0.02455002311904162,0.02615158067485822,4881.397901825735,5144.843477711888,10026.241379537623,123.33424994663027,122.21883344094277,turbulent,turbulent,0.000873158727037644
155463600,155463663,0.01897376522616933,0.019,38.22,213.115,0.18156713135090266,0.6481418600230372,22359.75965317932,13664.369126579948,0.03028308084524181,0.03276484716059545,6383.281842853455,6838.889473512706,13222.17131636616,62.258905120312335,61.69584489634957,turbulent,turbulent,0.00018281978893627425
155463605,155463621,0.20372986664667678,0.048,16.72,170.26,1.9495681018820745,1.0904254438061598,95034.36407650706,58076.859974947736,0.022234214071430544,0.023521936958758972,2450.8916268509874,2559.2752431889758,5010.166870039963,176.21922629553387,174.62552597535048,turbulent,turbulent,0.0019630184508128033
155463606,155463647,0.020496875955892987,0.02,21.45,125.075,0.19614235364490898,0.631904476596602,22946.94562856461,14023.206879671563,0.02995077373887942,0.03242146655509251,3227.420173707217,3457.2221339937273,6684.642307700944,59.17853378132235,58.64333197492522,turbulent,turbulent,0.00019749556777170533
155463610,155463611,0.04451386558414585,0.027,38.85,284.499,0.4259700055899125,0.7529940287796459,36914.650020584944,22559.070932949955,0.02691115053122254,0.02889034779590729,5507.195160432319,5852.631676473933,11359.826836906253,84.03194218043453,83.271969866551,turbulent,turbulent,0.00042890883353015097
155463612,155463616,0.08535313476853071,0.034,33.0,279.477,0.8167764092682365,0.9105114101214369,56209.2471462107,34350.27537175575,0.024741181932310875,0.02636081309259441,5040.27517433307,5313.688574084832,10353.963748417902,122.86611375829025,121.75493100625684,turbulent,turbulent,0.0008224114664342004
155463612,155463625,0.014163333545073173,0.017,36.63,183.992,0.13553429229735092,0.6043539857378254,18654.506780757547,11400.03606838034,0.03159307204284678,0.0343023597227147,6195.606245733732,6661.4778678170005,12857.084113550733,54.13075916854768,53.64120868060032,turbulent,turbulent,0.00013646936274793885
155463616,155463618,0.040631586096801973,0.026,38.84,277.123,0.3888190057110237,0.7412092498122884,34991.10337114546,21383.56404656891,0.02724346109732499,0.02926999798063789,5604.229671695197,5960.650982110393,11564.88065380559,81.42223089806392,80.68586042260475,turbulent,turbulent,0.000391501523594171
155463621,159872671,0.1817366305920958,0.046,37.87,377.602,1.739106512843022,1.05913314465245,88461.00105777688,54059.7837592753,0.022536905144591224,0.0238668928233477,5307.1952731361935,5559.840541263234,10867.035814399427,166.2503066149623,164.7467637130175,turbulent,turbulent,0.0017511048571957327
155463629,155463654,0.04645495696003789,0.027,27.01,197.794,0.4445450426797884,0.785829420543127,38524.36663042595,23542.791790742223,0.02676673237243095,0.028694223564395768,4175.869275591718,4429.560220316997,8605.429495908716,91.52039908244348,90.69270228461292,turbulent,turbulent,0.00044761202245530715
155463632,160032170,0.009711472135948751,0.015,28.43,125.12,0.09293274771242824,0.5322630286796208,14496.428532587557,8858.974942433986,0.03343453936388071,0.036519775937810056,4476.476432258195,4841.492164963459,9317.968597221654,41.986912342620904,41.607188988645184,turbulent,turbulent,9.357390401910807e-05
155463653,155463657,0.03494457489283164,0.024,19.65,132.382,0.3343978458644176,0.7481368188831549,32601.3608856235,19923.158212779028,0.027813871205425285,0.029889535195719397,3231.3150344271844,3434.9193638054835,6666.234398232667,82.95133771577278,82.20113822700893,turbulent,turbulent,0.0003367049043889279
155463653,159872589,0.14014280366412252,0.042,73.73,701.836,1.3410794609006937,0.9797064592429426,74711.71757461912,45657.39984934168,0.02324633736741606,0.02468590385370674,9817.262251886556,10322.198394608382,20139.46064649494,142.25032898316286,140.96383828851833,turbulent,turbulent,0.0013503317597434652
155463653,159872803,0.029526889781914895,0.023,36.83,240.353,0.2825539692049272,0.6883126978780016,28744.653400044237,17566.26907293062,0.028455257249375553,0.030676216168071094,5402.558126447927,5766.128432951595,11168.68655939952,70.21548492667651,69.58046658525102,turbulent,turbulent,0.00028450334941580556
155463665,159872676,0.027720891618673672,0.022,33.51,211.281,0.2652716901308485,0.7062941087186613,28213.159459824514,17241.46551956729,0.02871007115597856,0.030933126912850696,5462.424347301134,5826.48708589321,11288.911433194344,73.93200840890489,73.26337838509883,turbulent,turbulent,0.0002671018374287344
155463667,159872710,0.07774053048527182,0.033,42.67,355.014,0.743928521390161,0.880325679526659,52747.36501368141,32234.669655713726,0.025031253171515392,0.026702756966324574,6310.522311877537,6663.435294546814,12973.95760642435,114.85451650887798,113.81578944383159,turbulent,turbulent,0.0007490609905675951
159548666,159548671,0.015446250370244533,0.018,17.69,93.881,0.14781100832769886,0.5878977667339916,19213.99947180689,11741.950059080802,0.031199788121402967,0.03389287038582615,2668.927856149332,2868.700266675677,5537.628122825009,51.22299376781393,50.7597406751485,turbulent,turbulent,0.00014883077759653902
159548670,159872842,0.0931037761376349,0.035,12.97,111.711,0.8909452261974632,0.9372489389894656,59561.614405232365,36398.95498127113,0.02447580989936066,0.02605037918504789,2098.2058083491497,2204.6907758414823,4302.896584190632,130.1880888405451,129.01068724123678,turbulent,turbulent,0.0008970919846302433
159872589,159872599,0.07035532032290177,0.032,39.87,325.618,0.6732566538076724,0.8472678722193194,49228.22487692665,30084.072753839486,0.02534752918705874,0.027078048064885472,5706.331507532476,6033.584163227573,11739.915670760049,106.39049116834566,105.42831148225909,turbulent,turbulent,0.0006779015476715523
159872591,159872601,0.04721746513877505,0.027,45.32,331.878,0.4518417716629191,0.7987279657031596,39156.70269440377,23929.221409139882,0.026712688860440637,0.028620725896427907,7160.191168529557,7595.556644712985,14755.747813242542,94.54947415803687,93.6943828583729,turbulent,turbulent,0.00045495909261440465
159872591,159872804,0.05312391495950986,0.029,49.35,378.909,0.5083628225790418,0.7789647899727249,41016.564764025294,25065.809737369967,0.02628568656129898,0.028174073188825508,6794.240557308363,7210.082174789568,14004.322732097931,89.928425937341,89.11512670647524,turbulent,turbulent,0.00051187009033773
159872593,159872603,0.07821024122615211,0.033,20.22,168.23,0.7484233610158096,0.8856446350903175,53066.06625929168,32429.43254801075,0.025013872567628263,0.026679085707008738,3085.704865293633,3253.6919513702237,6339.396816663857,116.24661863819597,115.19530160975084,turbulent,turbulent,0.0007535868407341396
159872599,159872608,0.0332511190381706,0.024,22.99,154.884,0.3181925266810584,0.7118812146896394,31021.459981663676,18957.658159559327,0.027995279160959428,0.030135886472585808,3432.00074027053,3655.3196074226685,7087.3203476931985,75.10630599924568,74.42705580370772,turbulent,turbulent,0.0003203877823927613
159872603,159872611,0.03972269159080304,0.025,21.14,146.712,0.38012145062969416,0.783758748568993,35576.71700276184,21741.44091788069,0.02734160018659442,0.029327565108465292,3599.0727054772005,3819.0258418906196,7418.09854736782,91.03871936578372,90.21537880725117,turbulent,turbulent,0.0003827439628374433
159872615,159872620,0.12646705553325172,0.04,11.32,105.016,1.210211057734466,0.9747229127187635,70792.07224971848,43262.04849514678,0.023548864827060565,0.025016842704866305,1704.778369785791,1785.9729979597107,3490.7513677455017,140.80681885804182,139.5333830530195,turbulent,turbulent,0.0012185604767625269
159872617,159872718,0.06977308535896208,0.032,18.17,148.394,0.6676850273584888,0.8402561924093949,48820.83004730348,29835.107943010695,0.02537248728148716,0.02711198109085843,2617.1105678155623,2764.134847548051,5381.245415363614,104.6368796591802,103.69055937324185,turbulent,turbulent,0.0006722914817753029
159872620,159872630,0.10459918221143713,0.037,10.74,95.468,1.0009491120711687,0.9422119140711647,63298.551873801014,38682.65094963135,0.024112682436912357,0.025652426847466995,1666.3830887865245,1748.4335145277971,3414.8166033143216,131.5704983597992,130.3805944556075,turbulent,turbulent,0.0010078548030322914
159872625,159872628,0.09355640173277903,0.036,17.44,152.652,0.895276571605541,0.8902095706722998,58188.64159228669,35559.91164592915,0.024439036476109725,0.026049539098990396,2434.9636496841113,2564.28245648864,4999.246106172752,117.44806198903757,116.38587928666357,turbulent,turbulent,0.0009014532126092464
159872628,159872632,0.07354460925863247,0.032,31.13,254.239,0.7037761651543777,0.8856755155655124,51459.79787247363,31447.818948657194,0.025216637934490447,0.026899851454627543,4869.34090935506,5139.703041312173,10009.043950667234,116.25472530595968,115.20333496202406,turbulent,turbulent,0.0007086316174883167
159872630,159872640,0.08562147694812405,0.034,12.03,101.882,0.8193442770155411,0.9133739718422125,56385.96370071593,34458.26938729936,0.024732403476791676,0.026348844323616533,1926.9083290770598,2026.2723722960282,3953.1807013730877,123.63988705640092,122.52170641441606,turbulent,turbulent,0.0008249970502680454
159872632,159872635,0.03818397662584036,0.025,29.76,206.534,0.3653969055104341,0.7533987385332492,34198.6022611851,20899.255276363376,0.02747909149545483,0.029514571160834432,4670.345126922585,4964.753633993748,9635.098760916333,84.12229531620265,83.36150586207603,turbulent,turbulent,0.0003679178309772486
159872632,159872648,0.01878523717071307,0.019,17.25,96.186,0.17976303512644085,0.6417017611247219,22137.587514036946,13528.596552725308,0.03032616222707887,0.03282333162578582,2861.4886319709494,3064.1246387970536,5925.613270768003,61.02781191696106,60.47588551575761,turbulent,turbulent,0.00018100324599415216
159872635,159872834,0.009710029388683808,0.015,31.03,136.563,0.09291894151850534,0.5321839550831456,14494.274926798027,8857.658843114596,0.03343533475282048,0.036520853676435476,4880.687089007112,5279.040295796224,10159.727384803336,41.97443802308604,41.59482748499003,turbulent,turbulent,9.356000257428038e-05
159872635,159872835,0.015418731225977294,0.018,10.51,55.777,0.14754766723423246,0.5868503640913214,19179.767680223737,11721.030521334798,0.031208127195844374,0.03390416152494751,1601.1515065402114,1719.3721498115951,3320.5236563518065,51.04063789068591,50.579033997292754,turbulent,turbulent,0.000148565619675237
159872640,159872654,0.0627689826063845,0.03,12.3,96.518,0.6006601206352583,0.8600552089713825,46847.99882442282,28629.482548461765,0.025738439805507413,0.02749245665507399,2037.722854573348,2149.50113466594,4187.223989239288,109.62610848214847,108.63466635712486,turbulent,turbulent,0.0006048041606426417
159872654,159872660,0.039967105451558654,0.025,11.64,80.782,0.38246033924936507,0.7885812188993541,35795.620667327916,21875.216080144866,0.02732056689379843,0.02929892580537643,2046.0772945399801,2167.7817310064625,4213.859025546442,92.16248916129959,91.32898539685264,turbulent,turbulent,0.0003850989877839316
159872660,159872682,0.02091180209212296,0.02,11.72,68.339,0.20011293868060248,0.6446963617358233,23411.469466657218,14307.08404517994,0.029865419347904768,0.03230578251144088,1858.3450281633511,1987.0263885864028,3845.3714167497537,61.598732424569995,61.041642703705556,turbulent,turbulent,0.00020149354644096191
159872671,159872746,0.14362982924860324,0.042,23.42,222.935,1.3744481267808921,1.004083461838444,76570.69044965578,46793.44477803522,0.023185677554872986,0.024603154686684794,3369.055785365999,3533.6418746286085,6902.697659994607,149.41732758445426,148.06601962664416,turbulent,turbulent,0.0013839306408179972
159872680,159872688,0.00794723430503839,0.014,20.24,82.134,0.07605008904342957,0.5000157639475582,12710.282141644286,7767.435320428834,0.034488248246148975,0.03778940706994401,3116.2051709338807,3380.0885467848607,6496.293717718741,37.05345673324059,36.71835081375011,turbulent,turbulent,7.657476947539787e-05
159872690,159872699,0.13611099204490412,0.041,28.18,264.864,1.302497531530183,0.9985026836474122,74332.12560200473,45425.425762332576,0.02334134298596818,0.02477528546881733,4098.6200045457435,4302.073066574704,8400.693071120448,147.76099591514807,146.42466757316768,turbulent,turbulent,0.0013114836481288188
159872699,159872700,0.10017214129840411,0.036,28.17,246.572,0.9585850841952547,0.9531597757819027,62303.38832604432,38074.49226327755,0.02425280331423718,0.025795767747011915,4393.451122899627,4622.212405206627,9015.663528106255,134.64578094669363,133.42806464684898,turbulent,turbulent,0.0009651984996741862
159872700,159872708,0.07134672317202322,0.032,29.16,238.15,0.6827437624117055,0.8592070372836264,49921.91800739898,30507.998553685862,0.025305806720749727,0.027021290198683986,4314.385448237869,4557.844548169428,8872.229996407297,109.40999232594065,108.42050472310282,turbulent,turbulent,0.0006874541091935649
159872708,159872726,0.0365801989724982,0.025,43.06,298.836,0.3500497509329971,0.721754992446884,32762.21561608883,20021.458840644784,0.02763245800742193,0.029722763316652457,6201.317475898498,6604.313143090986,12805.630618989484,77.20420050317621,76.50597726359015,turbulent,turbulent,0.0003524647941872534
159872710,159872750,0.058046410667994326,0.03,16.04,125.866,0.5554680446698022,0.7953469338536429,43323.279521493554,26475.476138291848,0.02598179972299206,0.027823413975026676,2264.3299668091154,2396.3129715183504,4660.642938327466,93.75070861525964,92.90284123166903,turbulent,turbulent,0.0005593002980870928
159872717,159872767,0.06450547353944394,0.031,23.17,185.592,0.6172772587506598,0.8277456948420117,46591.00551397538,28472.43025847813,0.025632008393523077,0.027407657626921943,3343.8272547556103,3536.1629857215166,6879.990240477127,101.54421766598043,100.62586695244568,turbulent,turbulent,0.0006215359427685121
159872718,159872769,0.043112459644304116,0.026,39.66,282.974,0.4125594224335322,0.7864658247498822,37127.58168987445,22689.19652343218,0.027039226262994518,0.028992524715000318,6393.161127599435,6786.441685619796,13179.60281321923,91.66869475553581,90.83965679382283,turbulent,turbulent,0.00041540572884418486
159872726,159872727,0.015309333619789995,0.018,12.42,65.913,0.14650080018937794,0.5826865957448332,19043.685103733278,11637.86851129068,0.03124152005452474,0.033949367492217525,1858.1647456849043,1996.6370426446294,3854.801788329534,50.31892934629357,49.86385247700815,turbulent,turbulent,0.00014751153014504136
159872732,159872736,0.047151887671939646,0.027,14.02,102.668,0.4512142360951162,0.7976186609887395,39102.32033048865,23895.987568256154,0.026717280026276744,0.028626972018233318,2274.3909213563297,2408.241372855983,4682.632294212313,94.28702849868579,93.43431071830305,turbulent,turbulent,0.0004543272275890438
159872736,159872737,0.028266452897223914,0.022,16.15,101.826,0.27049237222223843,0.7201943368312913,28768.40882043582,17580.78635030849,0.028635495313295546,0.030831770205066892,2770.042343266746,2949.682306459349,5719.724649726095,76.87068316541819,76.17547620674058,turbulent,turbulent,0.00027235853775191515
159872746,159872782,0.1198000305359337,0.039,19.22,175.882,1.1464117754634804,0.9712956980969452,68779.58184817496,42032.186808933184,0.023710427708113786,0.02519426297351496,2862.7778766934143,3005.7532261764304,5868.531102869845,139.81838041471013,138.55388389909868,turbulent,turbulent,0.0011543210341261525
159872750,1219929093,0.04027429285345863,0.026,38.38,273.841,0.38539993161204433,0.7346914373835395,34683.409628108864,21195.527996628938,0.027274572428524685,0.02931219773792584,5447.960826274014,5796.092631655589,11244.053457929604,79.99655656885804,79.27307967875105,turbulent,turbulent,0.0003880588608143926
159872756,159872759,0.036022747147636466,0.025,24.6,170.724,0.3447152837094399,0.710756046324555,32262.94668386041,19716.348450854322,0.02768838282920815,0.029798577128956012,3474.5949561624243,3699.9287715656633,7174.523727728088,74.8690741308952,74.19196942488468,turbulent,turbulent,0.0003470935237120184
159872767,159872802,0.032518108253101204,0.024,20.95,141.14,0.311178069407667,0.696188010275773,30337.601350949473,18539.742363261954,0.02807858980811126,0.03024883436672207,3006.1768849841083,3203.7391417487725,6209.916026732881,71.83141405430757,71.1817814915951,turbulent,turbulent,0.00031332493137626563
159872779,159872840,0.07823858387886944,0.033,55.99,465.837,0.7486945825729133,0.8859655843410781,53085.296900490095,32441.184668067137,0.025012829332252545,0.026677664655074106,8344.498643844137,8811.740012826409,17156.238656670546,116.33088725777435,115.27880811654035,turbulent,turbulent,0.0007538599334875238
159872782,159872814,0.08538989391187257,0.034,36.31,307.509,0.8171281714054791,0.9109035412309716,56233.454854323456,34365.06904863296,0.02473997670646376,0.02635916997229779,5538.009677554578,5839.125407939544,11377.135085494123,122.97196635885503,121.85982629173769,turbulent,turbulent,0.0008227656554286952
159872787,159872826,0.1461097161870581,0.042,63.26,602.172,1.3981791022684986,1.0214197872741713,77892.74629354256,47601.372024885226,0.023144003968412423,0.024546241597928252,9137.94443703704,9594.657064000261,18732.6015010373,154.62149587045982,153.22312219321586,turbulent,turbulent,0.0014078253396966804
159872796,159872808,0.02007370949165407,0.02,19.6,114.288,0.19209291379573273,0.6188585478573373,22473.196464661876,13733.691985532032,0.030040789806610627,0.03254336254409219,2841.7929123902813,3046.003345438082,5887.796257828363,56.760227117354084,56.24689611464669,turbulent,turbulent,0.00019341819025833935
159872804,1007159125,0.022314412908089096,0.02,77.79,453.593,0.21353505175204876,0.6879378808550818,24981.73969716803,15266.69865602521,0.029596353454987047,0.03194043958230572,13526.899314462937,14460.725512588206,27987.624827051142,70.13903480901394,69.50470787101561,turbulent,turbulent,0.0002150082605885257
159872812,159872820,0.03199287557522614,0.023,28.36,185.077,0.30615191938015446,0.7457982423041039,31145.309461069028,19033.34434890032,0.028154174238320152,0.03026732394740859,4851.945953694276,5162.810360388649,10014.756314082926,82.43355845344063,81.68804168286545,turbulent,turbulent,0.0003082641052214698
159872814,159872878,0.038557252658483046,0.025,32.47,225.342,0.36896892496156025,0.7607637569773309,34532.918372340006,21103.560636467446,0.02744490747335259,0.029468109191526457,5181.591377463956,5506.989192661292,10688.580570125247,85.77504719819837,84.999310503303,turbulent,turbulent,0.0003715144943010144
159872826,159872895,0.04044956858084723,0.026,46.15,329.28,0.38707721129997347,0.7378888510926299,34834.35355338156,21287.771989602617,0.027259253855660498,0.02929142165557908,6588.046450568729,7009.198595864482,13597.24504643321,80.69436972359763,79.96458191571215,turbulent,turbulent,0.0003897477122945742
159872833,159872843,0.03899381127777265,0.025,32.48,225.411,0.373146519404523,0.7693773887185054,34923.912079754795,21342.502486789443,0.027405613597858203,0.029414675447000778,5293.73201191162,5624.048588952647,10917.780600864267,87.7283929874136,86.93499052542153,turbulent,turbulent,0.00037572091056502287
159872833,159872845,0.020425630449550144,0.02,16.63,96.97,0.19546057846459466,0.6297080270258326,22867.18387541516,13974.463330808672,0.029965715081140293,0.03244170697375367,2499.2489256692343,2676.4732237274516,5175.722149396686,58.76784904893298,58.23636141381704,turbulent,turbulent,0.00019680908892699545
159872840,159872884,0.04709432930011471,0.027,45.62,334.075,0.45066343827860966,0.7966450068312833,39054.58807619464,23866.81770453517,0.026721318454718517,0.028632465810852006,7171.708287603962,7608.474260426508,14780.18254803047,94.05697639538535,93.20633917180902,turbulent,turbulent,0.00045377262973969146
159872842,159872887,0.08990127138398352,0.035,58.4,502.999,0.8602992476936222,0.9050102446315557,57512.86449216838,35146.93458863805,0.024572125345230997,0.026181693178973443,8416.160768524154,8878.471746455667,17294.63251497982,121.38592371017117,120.28812757549619,turbulent,turbulent,0.0008662345751413537
159872843,159872853,0.01648878335843561,0.018,16.62,88.202,0.15778740055919246,0.6275774819278319,20510.833836413112,12534.464098984334,0.030900799337138584,0.033487488663213175,2834.074008522439,3038.694326056396,5872.7683345788355,58.3708531885388,57.84295592459362,turbulent,turbulent,0.00015887599838367727
159872848,159872862,0.02204269750492334,0.02,15.97,93.121,0.2109349043533334,0.6795610833377348,24677.545116671703,15080.800994391988,0.029646273270131206,0.032008300396180446,2768.7419222969233,2956.8989501952087,5725.640872492132,68.44131365294889,67.82234065110659,turbulent,turbulent,0.00021239017440134213
159872851,159872865,0.016246168226386488,0.018,16.81,89.211,0.15546572465441616,0.6183433383079461,20209.03845518426,12350.032622359693,0.030967563694850365,0.0335781053377635,2787.980236807194,2990.931530687996,5778.91176749519,56.665758879544,56.15328223344689,turbulent,turbulent,0.00015653830490506337
159872855,159872899,0.09785145397744544,0.036,29.87,261.452,0.9363775500234013,0.9310779296934222,60860.006149453875,37192.42075814606,0.024315754506840995,0.025881650125088255,4448.667136586726,4684.131106203144,9132.79824278987,128.47937083095422,127.31742262170008,turbulent,turbulent,0.0009428377525505954
159872857,159872870,0.03061114399508668,0.023,21.18,138.221,0.29292960760848497,0.713588165364285,29800.183182739136,18211.31842938875,0.028317963234446457,0.030489947606415088,3355.4038819802236,3574.3537132182014,6929.757595198425,75.46691802132588,74.78440650460787,turbulent,turbulent,0.00029495057083140183
159872867,159872879,0.02645327980220238,0.022,22.6,142.493,0.2531414335138984,0.673996923966035,26923.037381385635,16453.053453803746,0.028893048568295967,0.031181439841590233,3397.791406919722,3628.456758626863,7026.248165546585,67.32512457163449,66.71624621686148,turbulent,turbulent,0.00025488789243795435
160025360,160025362,0.18174647429119736,0.046,11.23,111.974,1.739200710920549,1.0591905122175382,88465.79251601952,54062.7118879805,0.022536780818368244,0.0238667228909583,1690.924978516053,1764.7919469650715,3455.7169254811242,166.2683168785974,164.7646110945227,turbulent,turbulent,0.0017511997051592573
160025362,160025367,0.15576871118475774,0.043,20.9,201.392,1.490609676409165,1.0388840198416611,81110.85520249621,49568.004435230745,0.022966522577813363,0.024343024581745337,3135.846993290404,3284.234384296749,6420.081377587153,159.95413392931542,158.50753267123096,turbulent,turbulent,0.0015008936055767937
160025367,160025369,0.13327551356071987,0.041,11.42,107.337,1.2753637661312907,0.9777017708530332,72783.63095317702,44479.11852109588,0.023393841380345587,0.02484691773185261,1680.201287134168,1759.705368486833,3439.906655621001,141.668775552674,140.38754434025435,turbulent,turbulent,0.0012841626830049889
160025369,160025373,0.11400384161758588,0.038,20.36,183.688,1.0909458527998648,0.9735898630952947,67174.29217982864,41051.17131844467,0.023862473088297288,0.025357172410885885,3133.92822798746,3291.3935424863676,6425.321770473827,140.4796522692229,139.20917530988567,turbulent,turbulent,0.0010984724441359273
160025373,160025375,0.09610300777296296,0.036,11.45,100.222,0.9196460073967747,0.9144410826556142,59772.536904680856,36527.85273930921,0.024364840387607205,0.025948543839325097,1724.5484488179684,1812.0505056006054,3536.598954418574,123.92895711300145,122.80816216466961,turbulent,turbulent,0.0009259907766204282
160025375,160032119,0.08248862137493453,0.034,46.95,397.62,0.7893647978462633,0.8799539837727959,54322.82385629958,33197.45510167482,0.02483782264951473,0.02649244826036808,6674.702744999724,7047.390549671211,13722.093294670936,114.7575480243845,113.7196979278054,turbulent,turbulent,0.0007948107383878719
