u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
160025376,160025384,0.10308329609702226,0.037,35.75,317.782,0.9864430248518877,0.9285570658478814,62381.208221399385,38122.04911505132,0.024151715611125727,0.025705631558355917,5097.706833866979,5368.4757187690775,10466.182552636055,127.78460502356045,126.62894017233128,turbulent,turbulent,0.0009932486362443456
160025376,160025392,0.009559707165259442,0.015,10.95,48.191,0.09148045134219562,0.5239451463013615,14269.887178141002,8720.532278576777,0.03351928156094422,0.036634567582839374,1699.8869832605071,1837.325281378425,3537.212264638932,40.68487441228887,40.31692649456992,turbulent,turbulent,9.211158804868216e-05
160025380,160025381,0.015235200774194555,0.018,12.37,65.648,0.14579139496836893,0.579865034956776,18951.46929588529,11581.51411136485,0.031264371310813076,0.0339802952216054,1834.3092552392575,1971.3348725423746,3805.644127781632,49.83278750946896,49.38210723422885,turbulent,turbulent,0.00014679723063603766
160025384,160025385,0.08561873432569192,0.034,11.31,95.784,0.8193180318248031,0.9133447146974705,56384.15754863336,34457.16562191289,0.024732492967542017,0.026348966347398223,1818.8716430502927,1912.217961577172,3731.0896046274647,123.63196633116104,122.51385732303031,turbulent,turbulent,0.0008249706240079861
160025385,160025388,0.06963410609782063,0.032,11.31,92.369,0.6663550822757954,0.8385825071453736,48723.58505873261,29775.680138769803,0.025378495616574712,0.027120147899693508,1662.266121982298,1753.189969440077,3415.456091422375,104.22044765331783,103.2778935161422,turbulent,turbulent,0.0006709523612114332
160025388,160025389,0.05557399427894828,0.029,11.31,86.838,0.531808557693285,0.8148907100397513,42908.25209842713,26221.846940375737,0.026140262606568185,0.0279765337109142,1770.596063181301,1870.98618883352,3641.582252014821,98.41472204725866,97.52467402392648,turbulent,turbulent,0.0005354775809289528
160025389,993164648,0.032804020780054934,0.024,35.91,241.926,0.31391407445028646,0.7023091804159166,30604.34196809893,18702.75137187013,0.028045730877223604,0.030204299870226582,5185.651693417212,5528.687621340709,10714.33931475792,73.10010951514116,72.43900306047803,turbulent,turbulent,0.00031607981250865284
160025393,160025396,0.0298067265995468,0.023,25.16,164.194,0.28523183348848613,0.694836081692974,29017.076685761494,17732.7508416283,0.028419038194810755,0.03062710692464089,3778.931725560234,4030.2020761318945,7809.133801692129,71.55270585931925,70.90559389182746,turbulent,turbulent,0.0002871996886677271
160025394,160025395,0.04862019188932038,0.028,37.87,284.176,0.46526499415617595,0.7647585769367212,38879.963329026454,23760.102022392202,0.02659582589849687,0.028530281851704697,5283.161751652232,5609.931242537257,10893.09299418949,86.67823303359997,85.89432806112603,turbulent,turbulent,0.00046847492383783856
160025398,160025399,0.021153513801442488,0.02,21.53,125.541,0.20242596939179414,0.6521481661714604,23682.073897472834,14472.454285616617,0.029816965990397015,0.03224006733860027,3434.9731838914013,3675.4533512335834,7110.426535124985,63.03095560789525,62.460913074821704,turbulent,turbulent,0.0002038225350815652
160025403,160025405,0.061193558972275866,0.03,10.96,86.003,0.585584296385415,0.8384688896367446,45672.172142293646,27910.918035125847,0.025816172624309904,0.027598310292352192,1742.0083563397513,1838.2928302341988,3580.30118657395,104.19220841546735,103.24990966973424,turbulent,turbulent,0.0005896243261269436
160025405,160025406,0.04145806416624248,0.026,10.95,78.128,0.3967278867583013,0.756286022556942,35702.849634086786,21818.52237403516,0.02717318960850327,0.02917461558223688,1701.5955689784646,1804.2160942726819,3505.8116632511465,84.76830215523202,84.00167031189599,turbulent,turbulent,0.0003994649691419833
160025406,160025409,0.020399668980095514,0.02,10.95,63.849,0.1952121433501963,0.6289076529199099,22838.119132607768,13956.701450517941,0.029971180869181387,0.032449110502544794,1661.7599304003186,1778.0755660721395,3439.835496472458,58.618553278486615,58.08841585198391,turbulent,turbulent,0.00019655893982324115
160025412,160025422,0.08759362817737076,0.035,39.52,340.386,0.8382165375824953,0.8817798641175929,56036.58758312083,34244.76064172785,0.02464512069741578,0.02628105580343461,5459.773664965459,5761.956601120002,11221.730266085462,115.23427963400164,114.1921180480643,turbulent,turbulent,0.0008439995132575218
160025422,160025445,0.030145622461396484,0.023,29.26,190.951,0.2884748560899185,0.7027362136300777,29346.994403459794,17934.36828054327,0.02837591578143773,0.030568609922091174,4476.619340000113,4773.322724941189,9249.942064941302,73.18903235983488,72.52712170026722,turbulent,turbulent,0.00029046508534551896
160025434,160025446,0.10692945877141448,0.037,18.31,162.758,1.0232484092958323,0.9632026550260337,64708.72668199276,39544.42895668594,0.024054472964865733,0.02557300710467617,2865.3946315891203,3010.132298970199,5875.526930559319,137.49809423775156,136.25458204320927,turbulent,turbulent,0.0010303079462951068
160025439,160025441,0.04696912786378469,0.027,30.47,223.132,0.4494653384094229,0.7945271064262301,38950.76049026052,23803.367180838526,0.026730131060641767,0.028644453160884042,4797.232478366048,5087.661883747118,9884.894362113166,93.55753558236341,92.71141522678363,turbulent,turbulent,0.0004525662640082971
160025441,160025442,0.027414558562031066,0.022,15.11,95.269,0.26234027332087145,0.6984891204741019,27901.38653802386,17050.936625105278,0.028753013684377823,0.030991449998226565,2452.1841630244253,2613.6059891039795,5065.790152128405,72.30704755220204,71.6531134312895,turbulent,turbulent,0.000264150196355282
160025446,160025452,0.08645878004526796,0.034,35.65,301.92,0.8273567468446694,0.922305969779336,56937.36906914537,34795.24109940478,0.024705302671712965,0.02631188207970534,5568.976990224123,5869.361750288559,11438.338740512681,126.06989063533884,124.92973340451506,turbulent,turbulent,0.0008330647992715174
160025449,160025486,0.016807222815347155,0.018,10.96,58.165,0.16083466808944646,0.6396975655125781,20906.949101298847,12776.535806374182,0.03081557936480896,0.03337174109545081,1957.2127948002217,2095.4099664925075,4052.622761292729,60.647196885995214,60.09871271019175,turbulent,turbulent,0.000161944289448081
160025451,160025462,0.021558035645391934,0.02,15.4,89.797,0.20629699182193237,0.6646192941922784,24134.949778590013,14749.213217917144,0.029737877260185726,0.03213273218064188,2563.8341864789495,2740.02668247306,5303.86086895201,65.46470670314932,64.87265368925996,turbulent,turbulent,0.00020772026424862314
160025452,160025453,0.037291693273840215,0.025,44.71,310.287,0.35685830884057623,0.7357933131371893,33399.44915677325,20410.88137714827,0.027563080606756503,0.029628636737905115,6672.190811042778,7101.3768781333765,13773.567689176154,80.23669102963272,79.51104239938662,turbulent,turbulent,0.00035932032530878875
160025452,160025481,0.03234954510454771,0.024,11.16,75.185,0.30956502492390153,0.6925792012367022,30180.34123103493,18443.63845334819,0.028098185190865356,0.030275383988072148,1619.1215922168544,1723.3436240237145,3342.465216240569,71.08864347555722,70.44572841884033,turbulent,turbulent,0.0003117007582681005
160025453,160025515,0.01621171441111502,0.018,11.16,59.226,0.155136023072871,0.6170319960360001,20166.180442879668,12323.84147767634,0.030977177760548473,0.03359114956351072,1862.5972020905933,1996.7853714930118,3859.3825735836053,56.425667634464936,55.91536233767062,turbulent,turbulent,0.00015620632866519233
160025454,160025490,0.10679901728304617,0.037,10.13,90.046,1.0220001653880015,0.9620276599464225,64629.789570407265,39496.18935808465,0.024057675645015313,0.025577379178432825,1642.8910583393817,1722.2883963016645,3365.1794546410465,137.16283552266646,135.92235535778863,turbulent,turbulent,0.0010290510905741803
160025455,160025465,0.037006303242707914,0.025,10.96,76.062,0.35412730375797047,0.7301623519737694,33143.84612569984,20254.678706787137,0.02759064543569683,0.029666045002094212,1671.8870867980384,1775.5009444622028,3447.3880312602414,79.01330165322541,78.29871717348023,turbulent,turbulent,0.00035657047863185383
160025456,160025459,0.05718288271455124,0.029,36.53,280.477,0.5472046192780023,0.8384821084388383,44150.46244318989,26980.979459999264,0.02605038898590876,0.027854229683742245,5802.735129544146,6141.278769070664,11944.013898614809,104.19549370620761,103.25316524879656,turbulent,turbulent,0.0005509798621426606
160025456,160025469,0.014041504762873426,0.017,12.18,61.18,0.13436846663036772,0.5991555125206488,18494.04626230657,11301.976349118338,0.03163375118917743,0.03435756865239766,2062.9360807013454,2215.761775454305,4278.69785615565,53.20353088700435,52.72236611292173,turbulent,turbulent,0.00013529549388308112
160025457,160025482,0.0174275801697059,0.019,21.97,122.505,0.1667711021024488,0.5953243382243679,20537.647603738744,12550.850375943246,0.03065876114395342,0.03327403429397074,3156.0015140517235,3389.7995893524135,6545.801103404137,52.525308571538304,52.05027753861456,turbulent,turbulent,0.0001679216797676633
160025457,160025504,0.016902467955474548,0.018,10.98,58.271,0.16174610483707702,0.6433226786520768,21025.427050848677,12848.939376945615,0.030790603800456815,0.0333378011043471,1981.4011508875237,2120.885257850257,4102.28640873778,61.336509793921536,60.781791575300126,turbulent,turbulent,0.00016286201432807898
160025458,160025472,0.03403919099865331,0.024,11.0,74.107,0.3257338851545771,0.7287532370672097,31756.687651948134,19406.966311107986,0.027909011693431404,0.03001880655482778,1756.728039989016,1866.5439025409876,3623.271942530004,78.70862588784885,77.99679685014614,turbulent,turbulent,0.0003279811697760588
160025458,160032129,0.05732478249939787,0.029,20.71,159.011,0.5485625119559604,0.8405628085563742,44260.02217197867,27047.932978230176,0.026042662670240514,0.02784370723959161,3350.4845428900007,3542.6225135669656,6893.107056456966,104.71325924649791,103.7662481949983,turbulent,turbulent,0.0005523471231162485
160025459,160025477,0.04043348043302874,0.026,12.17,86.833,0.38692325773233244,0.7375953679894353,34820.498764596654,21279.305129892844,0.027260655362670756,0.02929332265113419,1795.376871630642,1905.8420269145254,3701.2188985451676,80.6301927832542,79.9009853820163,turbulent,turbulent,0.00038959269657926987
160025465,160025505,0.014799830586501651,0.017,10.97,55.102,0.14162517307657083,0.6315135186735901,19492.836142801698,11912.351139306995,0.031389538097321826,0.034025833132314096,2054.45044006747,2201.9366111945083,4256.387051261978,59.10532917424548,58.57078941936334,turbulent,turbulent,0.00014260226538404945
160025467,160025474,0.032938212528065405,0.024,32.71,220.367,0.31519820601019527,0.7051821238637854,30729.53546718079,18779.258910870423,0.028030470269511325,0.030183610712366724,4766.286705660396,5080.378920110179,9846.665625770576,73.69939551809996,73.03286921047936,turbulent,turbulent,0.0003173728034756975
160025467,160025487,0.019910094846423285,0.02,11.68,68.106,0.19052722341074915,0.6138144217680456,22290.02433754227,13621.752877174607,0.030076431650446687,0.03259159766995135,1690.4836083707228,1810.6573522077565,3501.1409605784793,55.83872753297945,55.33373043465659,turbulent,turbulent,0.00019184169795165054
160025472,160025492,0.018686478058292218,0.019,11.0,61.336,0.17881797184968629,0.6383281600468298,22021.204182053585,13457.473032925942,0.030349014695341243,0.032854344582565795,1828.7929821440912,1956.9163414106367,3785.709323554728,60.38781897418011,59.841680573408084,turbulent,turbulent,0.00018005166259080048
160025474,160025494,0.01771840828949981,0.019,11.55,64.403,0.16955414631100296,0.6052589967522517,20880.375933169576,12760.29656302751,0.030584009289311567,0.033172860479202,1736.6392868469036,1862.05140974233,3598.6906965892335,54.29300055197378,53.80198277722606,turbulent,turbulent,0.00017072392459591292
160025476,160025496,0.01712503659508363,0.019,10.42,58.102,0.16387594827831226,0.5849894809698236,20181.113118752208,12332.967049611594,0.030738720317282364,0.03338218055817858,1475.6887024837692,1583.7788182311194,3059.4675207148885,50.717454752041206,50.25877367860569,turbulent,turbulent,0.00016500655186357273
160025476,1219742100,0.043455245219392084,0.026,11.25,80.269,0.4158396671712161,0.792718985489217,37422.78172128511,22869.59748739333,0.02701252452618247,0.0289561889445756,1907.3647472048783,2019.4758666771252,3926.8406138820037,93.13219866592797,92.28992499378991,turbulent,turbulent,0.0004187086044590653
160025477,160025500,0.019104088610291284,0.019,12.18,67.916,0.18281424507455774,0.6525936933614617,22513.340110796493,13758.224342202166,0.030253709010558547,0.032724959552641014,2103.2955007637784,2249.416825202776,4352.712325966555,63.117106572859925,62.546284903347455,turbulent,turbulent,0.000184075506675723
160025481,160025513,0.014638154348551502,0.017,11.16,56.057,0.14007803204355504,0.624614741737121,19279.892596176152,11782.21829041473,0.03143985739183862,0.03409424467372884,2046.8008923940934,2194.6957639005514,4241.496656294645,57.82102638430809,57.298101671726165,turbulent,turbulent,0.0001410444504039584
160025484,160025507,0.01676447626459523,0.018,9.83,52.168,0.1604256101875142,0.6380705944924108,20853.77553594274,12744.04067958963,0.030826864351606417,0.03338707393744732,1753.3428129806437,1876.8202957897533,3630.1631087703972,60.33909580931842,59.79339805356043,turbulent,turbulent,0.0001615324093972284
160025484,160025509,0.018538650744381636,0.019,21.64,120.665,0.1774033564055659,0.633278394275086,21846.996102117155,13351.011982091452,0.030383594363743823,0.032901259315976136,3487.447364602294,3737.392541391148,7224.839905993442,59.436151275673986,58.89861961519757,turbulent,turbulent,0.0001786272875125807
160025484,160025517,0.01648626619442809,0.018,9.98,52.964,0.1577633128653406,0.6274816764693515,20507.70266951165,12532.550598079044,0.03090148373631124,0.033488417855178976,1724.6390561840299,1847.2741347222798,3571.91319090631,58.353032856679235,57.82529675714945,turbulent,turbulent,0.00015885174450538334
160025490,1219742102,0.0925810911499394,0.035,28.27,243.49,0.8859434559802813,0.9319872195354755,59227.23525345123,36194.61109613816,0.024491152333511866,0.026071312748421286,4372.941606705288,4604.7518453484,8977.693452053689,128.73043903624466,127.56622020370173,turbulent,turbulent,0.0008920557064855736
160032048,160032162,0.026014610985253515,0.022,16.71,105.357,0.24894364579189968,0.6628201838614397,26476.578679664293,16180.21615167172,0.028959762702140037,0.03127184743625858,2452.0991387842687,2618.771198756946,5070.870337541215,65.11076326642551,64.5219112640279,turbulent,turbulent,0.00025066114357859216
160032049,160032065,0.02491490256644214,0.021,17.02,103.379,0.23842012025303483,0.696697663741713,26564.83408744188,16234.15029443511,0.029140823758440036,0.03142312470647144,2903.59514961948,3097.1044550319093,6000.699604651389,71.93662278726359,71.28603873250951,turbulent,turbulent,0.00024006501473320906
160032049,160032163,0.0384359303879441,0.025,25.54,177.248,0.3678079462961158,0.7583699768198662,34424.2588653368,21037.157256653263,0.02745595796550637,0.029483131056393965,4069.882933848553,4324.615758824573,8394.498692673125,85.23610572252198,84.46524313370688,turbulent,turbulent,0.00037034550587785166
160032050,160032051,0.05062343572595264,0.028,41.61,312.241,0.4844347916359104,0.7962680763078385,40481.891332203835,24739.06315118539,0.026462204570099634,0.02834882939074603,6252.743900371968,6631.314333496372,12884.05823386834,93.96799182181057,93.11815936140552,turbulent,turbulent,0.000487776976489775
160032052,160032054,0.04733257029237266,0.027,39.11,286.403,0.4529432563863412,0.8006750779614046,39252.15759154337,23987.55526288817,0.026704655584810482,0.028609795885982982,6220.400952670056,6597.184723395473,12817.58567606553,95.01101511456089,94.15174970753277,turbulent,turbulent,0.0004560681766383372
160032053,160032055,0.15414480004724035,0.043,46.26,445.761,1.4750698569113907,1.0280535050509938,80265.2629129082,49051.25088533836,0.022991505177369507,0.024377166189047724,6613.864103289783,6939.696459073423,13553.560562363207,156.6364287836194,155.21983235454314,turbulent,turbulent,0.0014852465746436436
160032055,160032056,0.11180983464115651,0.038,46.86,422.771,1.0699505707287704,0.9548531001800836,65881.52113292286,40261.14043014019,0.023912959570832056,0.025426065031156266,6776.15134662221,7131.283051147863,13907.434397770074,135.12461254701725,133.90256576581257,turbulent,turbulent,0.001077332312613571
160032056,160032058,0.04956275382144038,0.028,28.4,213.114,0.4742847255640228,0.7795843580344949,39633.69900821886,24220.720683062555,0.026531847330208722,0.028443445911931674,4129.911098277685,4380.995671666402,8510.906769944086,90.0715362270559,89.25694272813925,turbulent,turbulent,0.00047755688366159964
160032056,160032167,0.020524193549429044,0.02,19.03,110.964,0.19640376602324444,0.6327466590678443,22977.52859813149,14041.896570063174,0.02994506734356215,0.032413735544963206,2877.0956989462175,3081.270609247036,5958.366308193254,59.33638148673427,58.799752129303414,turbulent,turbulent,0.0001977587836713951
160032057,160032072,0.11076826153310622,0.038,23.2,209.31,1.0599833639531695,0.9459580927375099,65267.79675930464,39886.08468208317,0.0239375061944699,0.025459535253697502,3362.8765250665265,3535.996555251509,6898.873080318035,132.6188112300299,131.41942654106762,turbulent,turbulent,0.0010672963406540984
160032057,160032178,0.030300512369884135,0.023,21.04,137.307,0.28995705617114004,0.7063469119316139,29497.780915941337,18026.51607630746,0.02835647118266982,0.030542222791248255,3270.748989010268,3485.354020680808,6756.103009691076,73.94306327532243,73.27433327295829,turbulent,turbulent,0.00029195751133690914
160032060,160032061,0.07359045523472879,0.032,46.86,382.706,0.7042148826289837,0.8862276248081209,51491.87669765152,31467.422777820684,0.025214824928094903,0.026897380369946117,7279.6300458924015,7687.465142708881,14967.095188601283,116.39971139401153,115.3470098175855,turbulent,turbulent,0.0007090733617374734
160032061,160032062,0.02802579929108201,0.022,28.4,179.062,0.2681894669003063,0.714062779931966,28523.481685404935,17431.107872807424,0.02866809692272277,0.030876090417306244,4736.549087432426,5049.450860355321,9785.999947787746,75.56733899735471,74.88391928835253,turbulent,turbulent,0.0002700397443570788
160032061,160032174,0.018052065092488398,0.019,19.03,106.111,0.17274703437787942,0.6166566786736077,21273.57600877625,13000.586756528082,0.030500685103971085,0.033060002288828355,2925.761360802014,3137.8958634383125,6063.657224240327,56.357045287049026,55.84736060049881,turbulent,turbulent,0.00017393884085383066
160032064,160032080,0.0322047099212478,0.024,24.65,166.067,0.3081790423085914,0.6894783899196762,30045.217993903654,18361.062709316087,0.02811515645547996,0.030298373132927527,3461.217722749135,3690.835584220822,7152.053306969958,70.45351319627056,69.81634216278394,turbulent,turbulent,0.00031030521356066853
160032067,160032068,0.19491219247590996,0.047,46.85,472.154,1.8651884447455498,1.0880955680121231,92855.65507461996,56745.41972322056,0.022355518142482364,0.023653820203511096,6692.360827840537,7006.883458005697,13699.244285846235,175.4669872724086,173.88009008941523,turbulent,turbulent,0.0018780566463637296
160032068,160032069,0.13988110030966514,0.042,28.47,271.006,1.3385751225805276,0.9778769506269889,74572.2005491612,45572.13899838133,0.023250990858620382,0.02469224741487955,3864.42047573284,4058.1429323351513,7922.563408067991,141.71954712363092,140.43785674071896,turbulent,turbulent,0.001347810143635355
160032068,160032173,0.01565857375056771,0.018,19.01,100.886,0.14984281101021732,0.5959789798520873,19478.114141684353,11903.354313729726,0.031136256145453133,0.03380682108332736,2937.65521799465,3156.29806017093,6093.95327816558,52.64088980001126,52.16481346774819,turbulent,turbulent,0.00015087659797611145
160032069,160032070,0.09729350387424919,0.036,31.27,273.706,0.9310383145861166,0.9257689127515183,60512.98170238292,36980.34915208787,0.024331259716028657,0.02590278727712594,4601.113841680199,4845.865180781882,9446.979022462081,127.01836640551846,125.86963130172137,turbulent,turbulent,0.0009374616809650451
160032070,160032074,0.05215994108965487,0.028,33.16,248.833,0.4991381922455011,0.8204361350862873,41710.58397767069,25489.93481131014,0.026365480337628876,0.028217255869728296,5291.2463730626105,5604.71888467827,10895.965257740881,99.75872660786659,98.85652360835157,turbulent,turbulent,0.0005025818179613065
160032071,160032075,0.11399500414934727,0.038,15.55,140.292,1.0908612837258111,0.9735143913447778,67169.08489325683,41047.98907109637,0.023862673212064207,0.02535744563539563,2426.376302583159,2546.3288438049826,4972.705146388142,140.457873418122,139.18759342345604,turbulent,turbulent,0.0010983872916077468
160032072,160032083,0.08048711977984498,0.034,21.24,179.882,0.7702116725344016,0.8586028049947998,53004.736382101706,32391.952982335166,0.024908703929466435,0.026588850757576388,2942.744426370567,3105.527191261024,6048.271617631592,109.25616256939568,108.26806617986306,turbulent,turbulent,0.0007755254729274768
160032075,160032082,0.09378857083316568,0.036,36.78,321.935,0.897498285484839,0.8924187103073287,58333.04223533182,35648.15694548914,0.024432134441496403,0.02604015002640541,5028.4450777282045,5303.2275668523225,10331.672644580527,118.03170232193442,116.96424126370243,turbulent,turbulent,0.0009036902544100836
160032079,160032087,0.029608318871596397,0.023,29.84,194.736,0.28333319494350623,0.6902109227441627,28823.925242654957,17614.71323045192,0.028444659994242224,0.030661849570926922,4413.159738596341,4708.677850033133,9121.837588629474,70.6032986802058,69.9647730092104,turbulent,turbulent,0.00028528795114410744
160032082,160032089,0.07573207806338104,0.033,18.16,151.091,0.7247088809892923,0.8575821732492875,51384.61932171374,31401.876260367233,0.02510757377486394,0.026806614957647266,2618.9648161057735,2763.593903109503,5382.558719215276,108.99656865606673,108.01081999505095,turbulent,turbulent,0.0007297087511210891
160032083,160032093,0.051377196245322755,0.028,27.88,209.212,0.49164781096002635,0.8081241550221472,41084.648750740795,25107.416836038276,0.026414158385526396,0.02828349653303967,4339.442700163234,4597.736023581113,8937.178723744346,96.78710791701786,95.91177979238813,turbulent,turbulent,0.000495039759464958
160032089,160032099,0.0395707860278318,0.025,33.05,229.367,0.37866780887877327,0.780761536920763,35440.666271843496,21658.298369121454,0.027354780579789087,0.029345507481733948,5535.515696081832,5878.138476136379,11413.654172218212,90.34375914413634,89.52670370188217,turbulent,turbulent,0.0003812802922043555
160032096,160032101,0.03727090433082097,0.025,29.94,207.784,0.3566593715868035,0.7353831315681082,33380.83001710866,20399.502954430736,0.027565076814259962,0.029631346246623214,4489.840793565855,4776.795138927952,9266.635932493808,80.14725711485234,79.4224173115522,turbulent,turbulent,0.0003591200155584738
160032097,160032104,0.016131592681772337,0.018,15.82,83.957,0.1543693079595439,0.613982493106916,20066.514904100357,12262.934440561283,0.03099966528539241,0.033621655855984575,2592.8259294592344,2782.015152262821,5374.841081722056,55.869310635051484,55.36403694772874,turbulent,turbulent,0.00015543432387473378
160032099,160032105,0.017749179568516845,0.019,17.86,99.587,0.16984860831116597,0.6063101404646172,20916.63855130785,12782.457167945602,0.03057621750735665,0.03316231061656152,2664.306597770748,2858.949995104237,5523.256592874985,54.48174389168204,53.98901915040605,turbulent,turbulent,0.00017102041813149405
160032106,160032107,0.05166823817666996,0.028,15.61,117.137,0.4944329012121527,0.8127020228708113,41317.38538089945,25249.645521547078,0.026395916679712937,0.02825867914821696,2498.6779624148267,2643.9721199467785,5142.650082361605,97.88677450714756,97.00150116238707,turbulent,turbulent,0.0004978440644527268
160032107,160032109,0.034021414625438666,0.024,31.03,209.049,0.32556377631998723,0.7283726584123293,31740.103276256476,19396.83136177491,0.027910921338396608,0.03002139965417316,4807.547481733055,5118.411222390266,9925.95870412332,78.62643894238361,77.91535319112056,turbulent,turbulent,0.00032780988733631036
160032108,160032112,0.07722347857963996,0.033,14.0,116.48,0.7389806562644972,0.8744706375384625,52396.542535018874,32020.277018194254,0.025050587360695195,0.02672908032040728,2120.7255111606382,2234.8332365116585,4355.558747672297,113.3318034761791,112.30684760000226,turbulent,turbulent,0.000744078989413373
160032109,160032113,0.018845478570498925,0.019,14.24,79.402,0.18033950785166436,0.6437596011181115,22208.579391733685,13571.980705188651,0.0303123192444254,0.032804542009079826,2387.0094679179756,2554.8981481445926,4941.907616062568,61.419853349447486,60.86438138417812,turbulent,turbulent,0.0001815836958870857
160032110,160032114,0.03120462685133905,0.023,24.65,160.866,0.2986088693908043,0.7274230727638994,30377.943289809107,18564.39589945422,0.028246149548288295,0.030392393580923927,4035.1165433461692,4296.548489801076,8331.665033147245,78.42156066187373,77.71232779912977,turbulent,turbulent,0.00030066901465233137
160032111,160032116,0.09187169639672302,0.035,21.61,186.127,0.8791549894423255,0.9248459465671927,58773.41159016923,35917.27296059248,0.024512206376959837,0.02610002937421911,3324.320113651098,3499.5096958138097,6823.829809464907,126.76522500921918,125.61877927834021,turbulent,turbulent,0.0008852204053468916
160032112,160127708,0.05822069631714085,0.03,40.24,315.763,0.5571358499247928,0.7977349808503164,43453.35863935231,26554.969348847404,0.02597224270541759,0.027810440972824965,5570.441751215648,5904.133934314191,11474.575685529839,94.3145309991998,93.46156449031676,turbulent,turbulent,0.0005609796097688692
160032115,160032144,0.0744908609055434,0.033,17.11,142.355,0.7128312048377358,0.8435267592832021,50542.44685289954,30887.21261189263,0.025156431862415667,0.026873029405502177,2397.8663666655116,2531.1929533116295,4929.059319977141,105.45303058633952,104.4993291535123,turbulent,turbulent,0.0007177491291844274
160032116,160032117,0.07544945594119605,0.033,38.46,319.987,0.7220043630736465,0.8543817897400844,51192.85870280908,31284.68860176544,0.025118582011316063,0.026821583699805456,5386.611470325643,5692.528568138478,11079.14003846412,108.18456501035097,107.20615998883113,turbulent,turbulent,0.000726985574349864
160032117,160032123,0.053269145487303604,0.029,27.29,209.533,0.5097525883952498,0.7810943293273961,41128.69613373903,25134.334822174245,0.026276760118767097,0.028161960305084284,3816.863171031178,4047.2760845574476,7864.139255588625,90.42079194666347,89.60303983126742,turbulent,turbulent,0.0005132694443469036
160032118,160032121,0.07246877854942747,0.032,17.84,145.699,0.693481134444282,0.8727196112831804,50707.02983959173,30987.791630495696,0.025259726026268595,0.026958556449154982,2762.1901328762374,2913.7760373107662,5675.966170187004,112.87839024217136,111.8575349674522,turbulent,turbulent,0.0006982655598901787
160032119,160032126,0.04544821066897877,0.027,24.89,182.269,0.4349111068801796,0.7687993573096709,37689.48773356364,23032.585348469645,0.02684036746981619,0.028794272610440774,3699.912328490909,3927.039320059349,7626.951648550258,87.59662223804443,86.80441149099677,turbulent,turbulent,0.00043791162075591474
160032121,160032125,0.05118627868273197,0.028,30.33,227.596,0.4898208486385835,0.8051211672138818,40931.97827487566,25014.117723287967,0.026426217453078195,0.028299898819131433,4679.407897716127,4959.11862408057,9638.526521796697,96.06912300118583,95.20028822472418,turbulent,turbulent,0.0004932001926693841
160032125,160032127,0.021871655310803317,0.02,21.31,124.259,0.2092981369454863,0.6742879710652144,24486.057597446405,14963.780230912738,0.029678219916958144,0.03205170941625043,3618.722957944085,3867.44244011869,7486.165398062774,67.38328214549392,66.77387782232331,turbulent,turbulent,0.00021074211470125206
160032128,160032172,0.020745917479183255,0.02,27.7,161.519,0.19852552611658617,0.6395822541156835,23225.756033940244,14193.591908601979,0.02989920752661212,0.03235158878230659,4244.824493591089,4546.525901677064,8791.350395268153,60.62533442140879,60.077047966464384,turbulent,turbulent,0.00019989518209082312
160032129,160032130,0.037790147968168056,0.025,10.9,75.646,0.3616282102217039,0.7456282012527565,33845.87866314904,20683.700837586795,0.02751575948045402,0.029564385576676185,1729.8857614852639,1835.7918854265251,3565.677646911789,82.39597324550775,81.65079638993033,turbulent,turbulent,0.00036412313492116994
160032130,160032131,0.02034454555491979,0.02,10.89,63.5,0.1946846464585626,0.6272082359351541,22776.40659440977,13918.988035223889,0.029982824128794903,0.032464880218356446,1644.670449136556,1759.9323107106968,3404.602759847253,58.30218640666493,57.77491015482245,turbulent,turbulent,0.00019602780365517207
160032132,160032149,0.027412252844070003,0.022,18.36,115.76,0.2623182090341627,0.6984303736258883,27899.03987510263,17049.502545809763,0.02875333989649886,0.030991892936428032,2963.6046060859335,3159.865520342586,6123.4701264285195,72.29488520810686,71.64106108161485,turbulent,turbulent,0.0002641279798439062
160032133,160032150,0.026562651897956178,0.022,16.39,103.339,0.25418805643977205,0.676783589992213,27034.35170779346,16521.079231750642,0.02887669683051147,0.031159270517222337,2501.8434140300337,2669.8708183280473,5171.714232358081,67.88299205284883,67.26906842803282,turbulent,turbulent,0.00025594173616495737
160032134,160032151,0.025804010139502814,0.022,16.53,104.222,0.24692832669380682,0.6574543342094507,26262.23798221227,16049.229483914018,0.028992450873700337,0.03131612044348082,2389.8822905561233,2552.9912460604937,4942.873536616617,64.06082424247116,63.48146773153509,turbulent,turbulent,0.00024863192050604983
160032135,160032138,0.13485171454818312,0.041,18.38,172.754,1.2904470291692163,0.9892646938198316,73644.41646369235,45005.15686573527,0.023364432306800707,0.02480680003334862,2676.971238798749,2807.6524701197172,5484.623708918466,145.03952075176545,143.7278050240294,turbulent,turbulent,0.0012993500076300313
160032136,160032139,0.02252422748248219,0.021,16.92,102.772,0.2155428467223176,0.6298470011184609,24015.842101901624,14676.424812078978,0.029552741546190482,0.03198168597007456,2392.0318821980595,2560.433573279688,4952.465455477748,58.79379157906499,58.26206932358756,turbulent,turbulent,0.00021702990762321098
160032136,160032168,0.025769038852365214,0.022,24.89,156.931,0.24659367322837525,0.6565633089704588,26226.64567464509,16027.478515379094,0.028997921256998724,0.03132352800689847,3557.159173233926,3802.612265377581,7359.771438611508,63.887303043779525,63.30951583260561,turbulent,turbulent,0.0002482949582185378
160032137,160032140,0.024273986320637944,0.021,24.34,147.841,0.23228695043672676,0.6787756650537746,25881.474652728833,15816.5395639583,0.029244700526609494,0.031564216903080186,3925.8288284656046,4193.5148485399495,8119.343677005554,68.28319984649863,67.66565680226799,turbulent,turbulent,0.00023388953130190024
160032138,160032141,0.10609025515433243,0.037,34.4,305.782,1.0152177526730377,0.9556432494013515,64200.879750826796,39234.07642898039,0.02407519166884089,0.025601285844809522,5184.613181590129,5454.895825410671,10639.509007000801,135.34833865385457,134.12426852720918,turbulent,turbulent,0.00102222188502468
160032141,160032142,0.08158942496753281,0.034,16.61,140.67,0.7807600475361992,0.8703617339849027,53730.65869173128,32835.57449481362,0.02486931171092869,0.026535290133948303,2385.6079730727097,2514.9450352802232,4900.553008352933,112.2692739822982,111.2539274639094,turbulent,turbulent,0.0007861466226757885
160032142,160032143,0.06150746410762646,0.03,35.78,280.766,0.5885881732787221,0.84276999084264,45906.45708369701,28054.09291579499,0.02580042204810308,0.027576872631920383,5503.776311201381,5822.346051928969,11326.122363130351,105.26390148796693,104.31191051041164,turbulent,turbulent,0.0005926489271961956
160032143,160032147,0.03201353602137333,0.024,20.46,137.839,0.3063496269987878,0.6853855018606799,29866.86329018115,18252.067597341374,0.028137750075812647,0.030328971000223456,2852.942928792409,3041.9317583642573,5894.874687156666,69.61954227177354,68.98991354656582,turbulent,turbulent,0.0003084631768532168
160032144,160032158,0.05142217289416948,0.028,28.04,210.412,0.4920782095135835,0.8088316034428712,41120.61509290998,25129.396382471496,0.02641132824594107,0.02827964665002787,4370.976455079127,4631.052764382861,9002.029219461987,96.95664092023756,96.07977956448889,turbulent,turbulent,0.0004954731273996406
160032145,160032159,0.020115924783487907,0.02,16.33,95.22,0.19249688788026703,0.6201600160395148,22520.457911161797,13762.574131872061,0.030031670671102743,0.032531018682238476,2386.448675140577,2556.978200717142,4943.426875857719,56.99921325206157,56.48372089450424,turbulent,turbulent,0.00019382495141781128
160032152,160032153,0.036596855312113805,0.025,13.31,92.371,0.35020914174271583,0.7220836346251972,32777.13348436701,20030.5753634472,0.02763080854903096,0.029720526424029142,1971.8710269167057,2096.0301636411023,4067.901190557808,77.27452445918138,76.57566522025772,turbulent,turbulent,0.0003526252846569455
160032153,160032155,0.019000644036057526,0.019,13.31,74.217,0.18182434484265575,0.649060037392077,22391.435165219216,13683.72648531278,0.030276995896034057,0.032756584621688775,2269.5102849071745,2428.1028189395743,4697.613103846748,62.43542576144162,61.87076911120801,turbulent,turbulent,0.0001830787769806631
160032157,160032164,0.02713380612367284,0.022,16.96,106.933,0.2596536471164865,0.6913358948149663,27615.648495355726,16876.318017880283,0.028793069101218424,0.03104582561494584,2691.305048526045,2870.135558191247,5561.440606717292,70.83363832035748,70.19302949211541,turbulent,turbulent,0.00026144503473279055
160032158,160032165,0.024262615099888495,0.021,20.49,124.456,0.23217813492716263,0.6784576905841211,25869.350399311617,15809.13025917834,0.029246584193784966,0.03156677391787421,3312.761536708751,3537.8695630374104,6850.631099746161,68.21923989691271,67.6022752968977,turbulent,turbulent,0.00023377996505858576
160032160,160032161,0.01776847813724324,0.019,45.31,252.649,0.17003328360998313,0.6069693775786538,20939.381077803188,12796.355451367408,0.03057134207311503,0.033155709024978886,6688.953866758674,7184.226929352657,13873.18079611133,54.600283599468746,54.106486802809094,turbulent,turbulent,0.00017120636753158812
160032168,160032177,0.010735860695687697,0.016,22.7,107.189,0.10273550904964301,0.5171549106069464,15023.948783092515,9181.350117143022,0.03294839390671501,0.036005129146809416,3127.738312483311,3383.3542181641187,6511.092530647429,39.63717028160153,39.278697643303765,turbulent,turbulent,0.00010344429600761578
160032171,160032175,0.012510221638889332,0.017,12.67,63.641,0.11971503960659648,0.5338151704092553,16477.195403805283,10069.449925253017,0.03219955698194932,0.035123571969377515,1731.3871345005182,1867.7322446483317,3599.11937914885,42.232146959353386,41.85020574019111,turbulent,turbulent,0.0001205409707722789
160032171,160032176,0.019208098389665754,0.019,19.9,110.962,0.18380955396809331,0.6561466566800641,22635.9111261259,13833.129243849555,0.03023050294753184,0.03269343691641686,3430.9121374278066,3671.726765312289,7102.638902740096,63.80624354901096,63.22918942778119,turbulent,turbulent,0.00018507768234754605
160127708,160127710,0.016734290410911457,0.018,25.82,137.027,0.1601367503436503,0.6369216945625069,20816.22655396758,12721.093959320973,0.030834861885266407,0.033397939145524136,4492.205261024713,4816.653381387264,9308.858642411977,60.122000171111054,59.578265795827456,turbulent,turbulent,0.00016124155666802324
160127712,160127717,0.07161343780532943,0.032,15.71,128.304,0.6852960555533917,0.8624190010528758,50108.54053837608,30622.046253221182,0.025294745229638326,0.027006235740404505,2391.6389799337485,2522.977802158088,4914.616782091836,110.2295335365608,109.23263412561765,turbulent,turbulent,0.0006900240109703616
160127717,160127718,0.046120350442943166,0.027,27.77,203.36,0.4413430664396475,0.7801692356533919,38246.88269792386,23373.217388368692,0.026790912142768193,0.028727088650426016,4232.943552432337,4491.348929143367,8724.292481575703,90.2067379837435,89.3909217403656,turbulent,turbulent,0.0004443879553235189
160127718,160127719,0.0274171844165452,0.022,17.07,107.626,0.2623654011152651,0.6985560240066144,27904.059022485926,17052.569818607408,0.02875264223439976,0.03099094563299003,2761.385103028798,2943.853602396314,5705.238705425112,72.32089981831548,71.66684041958052,turbulent,turbulent,0.00026417549750991994
164087844,164087850,0.056066786214923704,0.029,56.31,432.348,0.5365242699992699,0.8221166000593392,43288.732949142504,26454.36423351358,0.026112282892097705,0.02793847620649154,8564.823411141093,9073.996276780214,17638.819687921306,100.16780837477228,99.26190570095616,turbulent,turbulent,0.0005402258276080182
164087844,164088169,0.007490515743289716,0.013,52.85,195.016,0.07167957649081068,0.5465737460077046,12901.362504146613,7884.207264607637,0.034767663558146415,0.03799195251072247,10474.286023827963,11338.070363808854,21812.356387636817,44.27503068248818,43.874613928549685,turbulent,turbulent,7.217410413212647e-05
164087850,164087857,0.025449403441198826,0.021,116.55,707.925,0.24353496115979736,0.7116439598276729,27134.731040465827,16582.422478529235,0.02905750029079305,0.03130982947364879,20248.816509024386,21615.272464393212,41864.0889734176,75.05625167419198,74.37745416248168,turbulent,turbulent,0.00024521514365830483
164087850,164088149,0.01648942397152995,0.018,16.21,86.026,0.1577935308280378,0.6276018642211699,20511.630711988808,12534.951081053161,0.03090062518634277,0.03348725222200753,2765.7996243352172,2965.369361799243,5731.16898613446,58.375388860875056,57.84745057698781,turbulent,turbulent,0.00015888217094612336
164087857,164088153,0.017100739332095556,0.019,44.2,246.459,0.16364343858464647,0.584159488976203,20152.479847803224,12315.468847948556,0.030745241991505298,0.0333909978516922,6079.216290680753,6538.334668106045,12617.550958786798,50.57363945218426,50.11625902280584,turbulent,turbulent,0.0001647724380523044
164088149,164088175,0.009034793680820795,0.015,34.06,149.898,0.08645735579732818,0.49517586836790906,13486.342654052945,8241.697006180311,0.03383017017161459,0.037055151194126765,4688.841916629343,5085.941929052763,9774.783845682106,36.33961153201779,36.01096152173577,turbulent,turbulent,8.705383744984372e-05
164088153,164088159,0.007494822451140708,0.013,28.55,105.35,0.07172078900613117,0.5468880011970333,12908.780204220851,7888.740327281691,0.03476445621254657,0.037987586304645486,5684.663269694959,6151.457394858022,11836.120664552982,44.32595759990221,43.925080270541315,turbulent,turbulent,7.221560097847949e-05
164088175,164088182,0.004593365389043734,0.012,12.93,42.566,0.04395564965592091,0.3933618629691334,8570.713089914632,5237.685429322217,0.037748290899028814,0.04183924100229452,1577.4981976618465,1730.1831028538384,3307.6813005156846,22.93220634566031,22.724810902133054,turbulent,turbulent,4.4258905964217216e-05
359788107,379327852,0.06272985285313862,0.03,54.77,429.78,0.6002856732357762,0.8595190564529337,46818.79410327005,28611.635125400862,0.025740331367108307,0.027495034121975806,8684.935654493425,9185.686472588945,17870.62212708237,109.48947075665833,108.49926436278304,turbulent,turbulent,0.0006044271298770415
377595955,377595956,0.08481822682563761,0.034,314.73,2665.448,0.8116576729726087,0.904805236743159,55856.98389490672,34135.00225745542,0.02475881778064678,0.026384852388045384,46467.028744627845,49063.01294671734,95530.04169134519,121.33093592744285,120.2336370940487,turbulent,turbulent,0.000817257415245395
377595955,377595969,0.03995874634272205,0.025,139.48,967.991,0.3823803477772445,0.7884162873597591,35788.1340233578,21870.640884869343,0.027321282735627492,0.02929990064684253,23496.3496083199,24963.466441873898,48459.8160501938,92.12394167557272,91.29078652881994,turbulent,turbulent,0.000385018444439214
377595955,377595990,0.013119422368623918,0.017,260.57,1308.843,0.1255447116614729,0.559809960968824,17279.572831937625,10559.794254838742,0.031961538312745015,0.03480175365206005,37968.73017178355,40964.77806268306,78933.5082344666,46.4453864006589,46.025341274290945,turbulent,turbulent,0.0001264108625677297
377595955,377596096,0.0038733612000749667,0.011,118.29,338.191,0.03706565741698533,0.3947538534019616,7884.288765776783,4818.201701054635,0.038784010920343746,0.04303110196366561,16076.638307728124,17673.30796116768,33749.9462688958,23.094794003641493,22.885928141658614,turbulent,turbulent,3.7321378684236276e-05
377595955,377596115,0.004658874676610697,0.012,33.08,108.899,0.04458253279053299,0.39897187942037976,8692.946193730053,5312.383828407379,0.03764799421205732,0.041703773170478596,4104.160271243022,4502.662677630587,8606.822948873609,23.59097605641049,23.377622798171306,turbulent,turbulent,4.489011405515741e-05
377595956,377596001,0.06955314010945293,0.032,228.91,1869.508,0.6655802881287362,0.8376074582027835,48666.93245784252,29741.05892358009,0.025382005052218635,0.027124917708153173,31569.27780921762,33424.86531938174,64994.14312859936,103.97822710174243,103.03786357099901,turbulent,turbulent,0.0006701722216488343
377595956,377596043,0.005570444805132636,0.012,30.27,99.649,0.053305691915144844,0.4770359770072369,10393.83549191947,6351.821620870634,0.036456200845327996,0.040089755900970664,5202.8259409299335,5666.312287342934,10869.138228272866,33.72590437758181,33.420892343793376,turbulent,turbulent,5.3673455501120864e-05
377595969,377595984,0.0041430741562346685,0.011,15.35,43.886,0.03964664264339396,0.4222416665071313,8433.293808268874,5153.706539627396,0.03829793373895907,0.04237235181780349,2379.972375482672,2606.5718091126632,4986.5441845953355,26.423084317167422,26.184117895501952,turbulent,turbulent,3.992017049654808e-05
377595969,377595993,0.03128365415856286,0.023,40.61,265.021,0.2993651115651948,0.7292653087543142,30454.876978797867,18611.411177834565,0.028236756381294435,0.030379627198938913,6628.213854192256,7060.803916018185,13689.017770210441,78.81927683834078,78.10644708999524,turbulent,turbulent,0.00030143047424955097
377595990,377596142,0.004608452439330537,0.012,15.82,52.079,0.04410002334287596,0.39465387213994335,8598.863861392496,5254.888768653141,0.0377249869636207,0.04180776954116711,1936.4451399859724,2124.1328763245792,4060.578016310552,23.083096819592225,22.874336745191986,turbulent,turbulent,4.440427570586976e-05
377595990,377596167,0.004647894281360977,0.012,60.55,199.331,0.04447745723790408,0.39803155171601945,8672.457987517742,5299.86319237332,0.03766464519278193,0.04172626667134054,7460.72112762066,8187.999924352557,15648.721051973218,23.479905036591266,23.267556288039078,turbulent,turbulent,4.478431357127548e-05
377595993,377596012,0.012055628422025302,0.016,17.76,83.863,0.11536486528253878,0.5807291670063621,16870.85452154338,10310.0206459697,0.03235466544384089,0.03520108666377886,3041.6760151590547,3274.983383210596,6316.659398369651,49.981422769138796,49.52939825884611,turbulent,turbulent,0.00011616078397391389
377595993,377596161,0.013210582508082616,0.017,113.47,569.96,0.12641705749361354,0.5636997933622327,17399.63972397651,10633.168850905444,0.03192746940068016,0.03475564164140444,16773.492692840144,18090.039831053527,34863.53252389367,47.09307920574967,46.66717644254746,turbulent,turbulent,0.00012728922683842564
377596001,377596004,0.03657502600805504,0.025,69.06,479.276,0.3500002488809094,0.7216529259459497,32757.58256921588,20018.6275193947,0.027632970531307092,0.029723458359920917,9896.492548490241,10543.121792068387,20439.614340558626,77.18236648605011,76.48434071004857,turbulent,turbulent,0.0003524149506134344
377596001,377596008,0.008505221663772279,0.014,81.59,331.092,0.08138968099303617,0.535122628139737,13602.690303875308,8312.798720100423,0.034107721541424295,0.037273408491560155,14102.212773604513,15267.821834252833,29370.034607857346,42.43927620728493,42.05546174219092,turbulent,turbulent,8.195120003289952e-05
377596001,377596038,0.009286134802512194,0.015,163.84,721.06,0.08886253399533199,0.5089512862232503,13861.522498765931,8470.974778684555,0.033677730199543114,0.036849028762501436,23574.463160406594,25557.514261132717,49131.97742153931,38.38961610532372,38.04242616036184,turbulent,turbulent,8.94756093159387e-05
377596001,377596135,0.007237810657844582,0.013,66.12,243.983,0.06926134600808212,0.528134165887914,12466.113447112099,7618.220336770969,0.03496133278559459,0.03825543309609215,12292.466295369924,13325.172162903305,25617.638458273228,41.338038364948,40.964183330154675,turbulent,turbulent,6.973918993172926e-05
377596001,377596147,0.0010815763937806842,0.01,30.88,73.68,0.010350013337614202,0.13337700174054598,2421.7226815083254,1479.9493892428995,0.029085314535902705,0.043244722059543265,397.29641068556884,584.0953658338062,981.3917765193751,2.6364724504335313,2.612628588008645,transitional,laminar,1.0421419558660913e-05
377596004,377596021,0.004950720535088211,0.012,33.1,108.965,0.04737531612524604,0.4239646724745462,9237.498370105324,5645.167456768791,0.03722761590648001,0.04113540891392665,4585.763103799476,5018.534494739985,9604.297598539462,26.63916920380474,26.39824854275087,turbulent,turbulent,4.770216520118906e-05
377596004,377596072,0.008034797260637352,0.014,176.04,714.37,0.07688801206351532,0.5055249582731318,12850.32455490414,7853.017243394075,0.03442568091280081,0.037704648731289356,27362.936313308805,29694.582033590563,57057.518346899364,37.874467951754816,37.531936929627555,turbulent,turbulent,7.74184734461395e-05
377596004,377596117,0.015699408154241697,0.018,68.22,362.044,0.15023357085398753,0.5975331728860224,19528.90913670366,11934.395862140464,0.03112419905728476,0.03379048528008152,10456.22537347306,11244.810978292337,21701.036351765397,52.91580144737496,52.43723885529996,turbulent,turbulent,0.0001512700537278839
377596004,377596145,0.003879990910164319,0.011,14.82,42.37,0.03712909961879731,0.3954295207279675,7897.7836468575415,4826.448616015573,0.03877140479805468,0.043014032129477894,2040.6821670655954,2240.9992314308192,4281.681398496415,23.173920537551744,22.964339067033535,turbulent,turbulent,3.738525858286453e-05
377596008,377596101,0.0038095025244074213,0.011,99.67,284.957,0.03645456961155427,0.38824569240411255,7754.303408575066,4738.765788978449,0.03890726167317985,0.04319795614699866,13148.140605395349,14463.653587627596,27611.794193022943,22.339560696723122,22.137525051784955,turbulent,turbulent,3.67060748967103e-05
377596012,377596023,0.003749647742972385,0.011,32.52,92.975,0.0358817965834678,0.3821455885419797,7632.468042217509,4664.3104529460215,0.03902587854676602,0.04335847248110798,4183.415497617862,4603.436421539884,8786.851919157745,21.643078651481332,21.447341885966473,turbulent,turbulent,3.6129350225653036e-05
377596012,377596125,0.004088273037418819,0.011,20.04,57.294,0.03912223002314659,0.4166566069927032,8321.74525312162,5085.537621145661,0.03839244904108493,0.042500535041790466,3025.011942075614,3315.682384302798,6340.694326378412,25.728702335981797,25.49601580107448,turbulent,turbulent,3.9392139878694366e-05
377596038,377596044,0.004152025607021434,0.011,12.84,36.71,0.03973230245953526,0.423153954184187,8451.514629728577,5164.8415443893755,0.03828268904664744,0.04235167235404657,2002.9684345738908,2193.0245755584174,4195.993010132308,26.537386135437952,26.29738598522762,turbulent,turbulent,4.0006421292001836e-05
377596038,377596106,0.004133165396136369,0.011,23.51,67.215,0.03955182197259683,0.42123181459061915,8413.124368371484,5141.38070625042,0.03831487165178564,0.04239532671049689,3615.3487188046856,3961.4218908842986,7576.770609688984,26.296846213034055,26.059021469897125,turbulent,turbulent,3.982469564439312e-05
