u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
377596072,377596074,0.004076626550123669,0.011,16.5,47.174,0.03901078038395855,0.4154696544982473,8298.038641680336,5071.0501716158515,0.0384128027588051,0.042528133066744224,2482.3040067133907,2720.673344561869,5202.97735127526,25.582321608044687,25.35095891854224,turbulent,turbulent,3.927992133251927e-05
377596117,377596123,0.0041650684822039504,0.011,78.69,224.975,0.039857114662238756,0.4244832196391203,8478.06361108176,5181.066006851029,0.03826057237728681,0.04232166886018804,12208.448208451353,13379.351340018202,25587.799548469557,26.70437328440989,26.46286292740557,turbulent,turbulent,4.0132094591927615e-05
377596117,377596143,0.004054187902908998,0.011,13.47,38.511,0.03879605648716745,0.41318281833823545,8252.36441585538,5043.13799854586,0.03845228607551125,0.04258166329726836,2010.9010397496536,2204.0191314686367,4214.92017121829,25.301475235925643,25.07265247899797,turbulent,turbulent,3.906371602487988e-05
377596117,377596159,0.0036595614604647366,0.011,30.04,85.884,0.035019726894399396,0.3729644393225721,7449.095971182177,4552.249156000197,0.039210333463760724,0.043607961677978875,3699.809847110321,4075.2568690387807,7775.066716149102,20.615609904984808,20.42916541310372,turbulent,turbulent,3.5261332994608856e-05
377596161,377596166,0.004888561903291675,0.012,72.83,239.756,0.04678049668221698,0.4186415960083415,9121.517220323407,5574.289716268573,0.03731371853941333,0.04125190021845442,9829.72913686578,10766.185150116351,20595.91428698213,25.97443392648837,25.739525031838,turbulent,turbulent,4.710324201382206e-05
377596161,377596169,0.004446047665118419,0.011,65.32,186.75,0.04254591067098965,0.4531192309615537,9050.00123859422,5530.585276330268,0.03781009620888575,0.04170996895412831,11417.08879530321,12477.674781446165,23894.763576749378,30.428905108646497,30.153710643014527,turbulent,turbulent,4.283944098857536e-05
377596166,377596168,0.003653194299034864,0.011,23.83,68.13,0.03495879711995085,0.3723155296599189,7436.13551210326,4544.328833972984,0.03922364985006552,0.04362596753098183,2929.9996408331176,3227.094493392297,6157.094134225415,20.543935346462987,20.35813906856664,turbulent,turbulent,3.5199982856939444e-05
379327852,379327862,0.01194769439005542,0.016,82.91,391.501,0.11433200373258774,0.5755298992217817,16719.8097740161,10217.71503907332,0.032399166993679326,0.035261476259634425,13785.291680979382,14863.171367158673,28648.463048138055,49.090461810765966,48.646495018092835,turbulent,turbulent,0.00011512079656453247
387435839,387435840,0.06764278990291978,0.031,31.05,248.71,0.6472994249083232,0.868004295713092,48857.025992073366,29857.22780287916,0.025488238493055076,0.027212022019584548,4862.755318532682,5137.190373813055,9999.945692345736,111.66191858792416,110.65206490086159,turbulent,turbulent,0.0006517652361407042
390787314,993163452,0.07595083677548971,0.033,59.56,495.539,0.7268022657941599,0.8600593741467771,51533.0482758962,31492.583318514564,0.02509909947711384,0.02679508986262274,8386.491621885636,8864.869698535398,17251.361320421034,109.62717030485602,108.63571857686672,turbulent,turbulent,0.0007318165784868728
390787315,993163453,0.20410725032808016,0.048,47.88,487.562,1.9531794289768438,1.0924453183343905,95210.40315592795,58184.4399757716,0.022230105454060928,0.023516316051874875,6713.653589687747,7027.7271156893985,13741.380705377145,176.87267838816132,175.27306834500877,turbulent,turbulent,0.0019666546929692627
390789514,390789515,0.0237579202326407,0.021,6.99,42.457,0.22734851897263827,0.6643448625697916,25331.233287375595,15480.279190791414,0.029331675877428614,0.031682228077745754,1129.7791387580824,1204.0854733831993,2333.8646121412817,65.41065507780971,64.81909089873379,turbulent,turbulent,0.00022891702889343268
390789514,390790006,0.0072967402373424715,0.013,34.78,128.338,0.06982526542911456,0.532434185021533,12567.611380415326,7680.247176403975,0.0349151855402335,0.03819268024679691,6582.989521602297,7131.903550726713,13714.89307232901,42.01391959793436,41.63395199438188,turbulent,turbulent,7.030699991343222e-05
390793102,390793103,0.11149653378889306,0.038,60.87,549.169,1.0669524764487373,0.9521775189932145,65696.91539778691,40148.32522340685,0.023920303138978766,0.025436079993671555,8715.25807404194,9175.273024710035,17890.531098751977,134.36841174018366,133.1532039259482,turbulent,turbulent,0.0010743135340526683
390793103,390793105,0.049221161605225404,0.028,45.23,339.406,0.47101590052847275,0.7742113727167917,39360.5389830558,24053.788682345672,0.026554800739952103,0.028474609096455036,6439.814799186099,6836.572667421779,13276.387466607877,88.83424790379058,88.03084425537094,turbulent,turbulent,0.00047426550653500993
390793104,390793106,0.07351278340624809,0.032,48.42,395.446,0.7034716115430438,0.8852922464380671,51437.529048866716,31434.21015184992,0.025217897606910237,0.026901568311913177,7503.1369902966,7924.010651660679,15427.14764195728,116.15413043676985,115.10364985778214,turbulent,turbulent,0.0007083249627180972
390793107,390793793,0.01642858441367778,0.018,4.86,25.792,0.1572113341021797,0.6252862575636943,20435.950776443515,12488.70198934525,0.030917214179910273,0.03350977306679255,864.1253315252374,923.3010374113225,1787.4263689365598,57.94541860032835,57.42136890315383,turbulent,turbulent,0.0001582959575618569
993163453,993163454,0.06716714638266018,0.031,51.9,415.719,0.6427478122742601,0.861900753570523,48513.47824861637,29647.28086015643,0.02550932046057116,0.02724073885126199,7946.723818080579,8401.947212651346,16348.671030731926,110.09709439979075,109.10139274858759,turbulent,turbulent,0.0006471822212806474
993163453,993163456,0.07795188381953798,0.033,59.97,498.95,0.7459510413352917,0.882719022695874,52890.76937945825,32322.306115976808,0.025023411083610732,0.026692077454242964,8867.769435990329,9365.93181233433,18233.701248324658,115.47987584092638,114.43549311963487,turbulent,turbulent,0.0007510974641668481
993164649,993164650,0.014565629535745316,0.017,32.08,161.138,0.13938401469612743,0.6215200847098878,19184.37026677816,11723.843227848285,0.03146272776026168,0.03412532786698735,5722.279733863819,6145.607738726309,11867.88747259013,57.24949656469479,56.73174068230045,turbulent,turbulent,0.0001403456449316749
1030080398,1030080399,0.044234186363487304,0.027,46.75,342.35,0.42329364941136177,0.7482629909251254,36682.71643285543,22417.332998162383,0.02693281532003595,0.028919734788310714,6532.363107716753,6944.773965002981,13477.137072719734,82.97931928798843,82.2288667380716,turbulent,turbulent,0.0004262140127878696
1030080398,1075387093,0.015300807822766353,0.018,18.82,99.878,0.14641921361498902,0.58236209647092,19033.079639262458,11631.387360172066,0.031244138892093057,0.033952912228177284,2786.8669262372705,2996.772595663102,5783.6395219003725,50.26289953719189,49.80832939311791,turbulent,turbulent,0.00014742938069321691
1030080398,1107949540,0.03695477794757574,0.025,30.0,208.2,0.3536342387327822,0.7291457189306604,33097.6986777302,20226.477340891986,0.027595659356210306,0.0296728479544807,4427.50664368266,4711.842165358082,9139.34880904074,78.79342832906319,78.08083235076866,turbulent,turbulent,0.0003560740118805972
1030080399,1075387095,0.03494095166271667,0.024,9.73,65.551,0.3343631738059012,0.7480592482771136,32597.98061177808,19921.092479055176,0.02781424384143262,0.029890041822440705,1641.5925053121393,1742.0180215534574,3383.6105268655965,82.93413697978177,82.184093051901,turbulent,turbulent,0.0003366699931229251
1036126249,1036126250,0.10625237402392752,0.037,32.42,288.181,1.0167691294155743,0.9571035890254171,64298.98653770437,39294.03089050016,0.02407116804964472,0.025595794969487225,4908.1578086710515,5163.310858834501,10071.468667505553,135.7623123040722,134.53449826166477,turbulent,turbulent,0.0010237839649370572
1036126250,1036126251,0.04802314056613006,0.028,43.46,326.124,0.45955158436488097,0.7553674144888102,38402.521084371605,23468.330233751392,0.0266374175732035,0.028586689810409523,5911.634550501081,6280.727517565302,12192.362068066384,84.56250288611223,83.79773226057847,turbulent,turbulent,0.0004627220964159397
1036680208,1219742105,0.08651843483959978,0.035,38.9,335.046,0.827927606120572,0.8709562019973296,55348.75027241155,33824.41341714445,0.024680226104321332,0.02632879467953123,5252.071081285656,5544.781082320004,10796.852163605661,112.42268900929629,111.40595502835423,turbulent,turbulent,0.000833639596987141
1075387093,1075387094,0.006339831404464514,0.013,9.41,34.723,0.06066824310492358,0.462609721219757,10919.470162978081,6673.044490994465,0.03575005144763861,0.03932537449356018,1399.6426998665022,1522.5520422475054,2922.1947421140076,31.716908272181136,31.430065298623706,turbulent,turbulent,6.108680198367613e-05
1075387095,1075387096,0.02889196766961877,0.023,9.72,63.433,0.27647815951788296,0.673511784023383,28126.551859760963,17188.5383756806,0.02853956239361583,0.03079044459997442,1418.6354197747867,1511.4254822313155,2930.060902006102,67.22823881179154,66.62023667733642,turbulent,turbulent,0.0002783856218494892
1075387096,1075387097,0.02225787658520123,0.02,9.73,56.736,0.21299403430814573,0.6861949052133287,24918.445372211452,15228.018588205192,0.02960665766675916,0.03195445009584392,1745.0250657285526,1860.8876154744783,3605.912681203031,69.78407322289648,69.1529565043807,turbulent,turbulent,0.00021446351058796508
1075387097,1075387098,0.01586409484564609,0.018,9.73,51.637,0.15180952005402956,0.6038012920584244,19733.767268988842,12059.587598614626,0.03107608910974461,0.03372528521742637,1566.7737649376033,1680.3970907535881,3247.1708556911917,54.03179713973015,53.5431416495667,turbulent,turbulent,0.00015285687562666226
1075387098,1075387099,0.00981203639564318,0.015,9.73,42.822,0.09389508512577205,0.5377747200784708,14646.541984305804,8950.71142113319,0.03337957030155866,0.03644527956973825,1589.5862291545372,1715.9827535953382,3305.5689827498754,42.860980560339236,42.47335226416326,turbulent,turbulent,9.454288073578582e-05
1107949539,1108636747,0.007336310495847304,0.013,10.3,38.007,0.07020392818992635,0.5353215782482083,12635.765599276821,7721.897194941841,0.034884540567323555,0.03815099808617986,1998.9105332855731,2162.3695832398266,4161.2801165253995,42.47083857337852,42.0867386629673,turbulent,turbulent,7.068827512274227e-05
1107949540,1108636740,0.01816670802067381,0.019,35.45,197.669,0.1738440958916154,0.6205728692571243,21408.677728946528,13083.149351237375,0.030472635071319545,0.033021990224844616,5465.468916936479,5864.416771938973,11329.885688875453,57.075129599305086,56.55895066566041,turbulent,turbulent,0.00017504347115172145
1107949540,1108636742,0.008455610507563598,0.014,11.82,47.966,0.08091493308673299,0.5320012453768959,13523.34549427459,8264.309971407267,0.03413988309702403,0.037317068179009635,2057.000390689107,2224.229732854453,4281.23012354356,41.945621593422494,41.56627166680542,turbulent,turbulent,8.147317677294865e-05
1108636740,1108636741,0.007663631533388472,0.014,11.81,47.925,0.07333618692237773,0.48217234181084384,12256.70658246674,7490.24880485215,0.03469886913226195,0.03807449918880655,1715.394719167775,1861.9297463401333,3577.3244655079084,34.45608471618639,34.14446904065074,turbulent,turbulent,7.384214375579271e-05
1108636743,1108636744,0.021572532035290467,0.02,10.3,60.059,0.20643571325636811,0.6650662078434654,24151.17897720194,14759.13111345366,0.029735088323580773,0.03212894556304336,1738.6312528050034,1856.382280751666,3595.0135335566692,65.55277789849352,64.95992838188894,turbulent,turbulent,0.00020785994274205853
1108636744,1108636745,0.014167172423322816,0.017,10.3,51.737,0.135571027974381,0.604517791904188,18659.562961924967,11403.125973053473,0.031591799561339264,0.03430063242539647,1781.950001499489,1912.6434916849123,3694.5934931844013,54.16010671655912,53.670290813777974,turbulent,turbulent,0.00013650635186965434
1108636745,1108636746,0.007088340382194112,0.013,10.3,38.007,0.06783100844204892,0.5172275032122139,12208.67186687259,7460.894102701968,0.035081198541986686,0.03841834877160114,1876.36257437893,2032.533016330233,3908.895590709163,39.64829873593447,39.28972545356054,turbulent,turbulent,6.829898426243088e-05
1108636748,1108636749,0.04210599607595822,0.026,9.94,70.922,0.4029281921144327,0.7681057217334809,36260.83554131454,22159.51554757786,0.02711969113838675,0.029101938218013237,1598.387826104843,1693.3725639144259,3291.760390019269,87.43862854805273,86.64784667230145,turbulent,turbulent,0.0004057080512907984
1108636749,1108636750,0.0354245667954131,0.024,9.94,66.966,0.33899106981256555,0.7584130811123637,33049.16685511163,20196.818849524818,0.02776506210310799,0.029823154139889962,1719.0330675539985,1823.4960174045575,3542.5290849585563,85.24579531086927,84.4748450908667,turbulent,turbulent,0.00034132981764547186
1108636750,1108636751,0.028788547384069683,0.023,9.94,64.868,0.27548849171358547,0.671100913922015,28025.871419504678,17127.011117748163,0.028553582790450092,0.030809430612950616,1439.5403282450595,1533.9966075738591,2973.5369358189187,66.7478063368189,66.14414916179463,turbulent,turbulent,0.00027738912618558505
1108636751,1108636752,0.022620454226858492,0.021,9.94,60.376,0.21646367681204298,0.632537798235474,24118.441238796277,14739.124612986614,0.029534790410691566,0.031957394811937656,1440.902655026261,1540.1732407805875,2981.0758958068486,59.297215730696166,58.76094058250372,turbulent,turbulent,0.00021795709065131318
1108636752,1108636753,0.01597168734335023,0.018,9.94,52.752,0.152839113333495,0.6078963564009943,19867.604423282293,12141.37739901871,0.031045097795920695,0.03368327010217976,1619.6293071344614,1736.7589327471335,3356.388239881595,54.767184788938124,54.27187856288938,turbulent,turbulent,0.00015389357221729297
1108636753,1108636754,0.009344360389409587,0.015,9.94,43.746,0.08941971664506781,0.5121424941878939,13948.436516271226,8524.089178655197,0.03364337284663116,0.036802544700104634,1483.2688351775905,1604.2590950146382,3087.5279301922287,38.872543758848444,38.52098628843419,turbulent,turbulent,9.003663604839717e-05
1159236389,1159236390,0.017075438051749464,0.019,27.27,152.058,0.16340132106937286,0.5832951998533533,20122.66338593006,12297.247581378475,0.030752049262953662,0.03340020073103586,3759.728628910296,4042.256795817359,7801.985424727654,50.424098404886074,49.968070402368035,turbulent,turbulent,0.000164528650133694
1219742100,1219742101,0.034825067383658204,0.024,19.27,129.822,0.33325423333644216,0.7455782538406593,32489.866971416388,19855.022686157816,0.02782619579911735,0.02990629010339902,3150.141265760455,3348.902170432063,6499.043436192518,82.38493469363287,81.63985766906725,turbulent,turbulent,0.00033555340191469824
1219742102,1219742103,0.07132810194428592,0.032,20.81,169.955,0.6825655688448414,0.8589827874624234,49908.888573628676,30500.036080237605,0.025306581552003812,0.027022344621019264,3108.7543244691274,3282.1567604516235,6390.911084920751,109.35288858177083,108.36391741665251,turbulent,turbulent,0.0006872746862438189
1219742103,1219742104,0.04931385968981742,0.028,48.92,367.096,0.4719029635389227,0.7756694429650279,39434.66658291828,24099.089119501503,0.026548545995239467,0.028466118245814243,6982.555360658381,7412.804922219928,14395.360282878308,89.16916559420501,88.36273300029701,turbulent,turbulent,0.00047515868951993143
1242595698,1242595699,0.012223391903293671,0.016,12.05,56.9,0.11697025744778632,0.5888104667379525,17105.625633212298,10453.492632245969,0.03228677877386564,0.03510892188621583,2133.7282510831265,2294.8000349676813,4428.528286050808,51.38216265551319,50.91747006323912,turbulent,turbulent,0.00011777725196912212
