u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
36140666,1685779940,2.0325725512474127,0.121,141.62,2093.002,19.450455035860408,1.7119814959995643,376121.2714147004,229853.09183492282,0.017240674431132797,0.017971824316491605,15042.73726891303,15520.608070168804,30563.345339081832,434.36964637706916,430.44127227702563,turbulent,turbulent,0.019584646504648397
36140666,60121881,28.9207988940467,0.357,146.89,2960.862,276.7540564023608,2.798321465161007,1813883.0346919354,1108489.8819539587,0.013371965774048247,0.013772954050570566,11802.562573577343,12012.060958511782,23814.623532089125,1160.5304618209504,1150.0347979398439,turbulent,turbulent,0.2786634221859991
36140666,318841599,6.5453789067779615,0.194,178.54,3057.498,62.635204849549865,2.14464336506782,755440.5138455955,461660.509525722,0.015349621405136266,0.015905773467101026,16730.804170379397,17155.731476448513,33886.535646827906,681.6657964636523,675.5009129777819,turbulent,turbulent,0.06306733407846
60120202,9290858120,2.758924769302882,0.137,285.54,4396.174,26.401193964620884,1.8126855572101757,450906.50482026977,275555.4182606828,0.016711153532576854,0.01739202612149315,28755.80577307583,29637.10010384474,58392.90587692057,486.9745732107193,482.5704480221005,turbulent,turbulent,0.026583339574548122
60120202,155463474,0.15180111578546204,0.043,70.99,684.06,1.452642256320211,1.012422534565349,79044.87511261375,48305.45443495358,0.023028341693501878,0.024427472300222935,9777.44894843728,10268.552075097048,20046.00102353433,151.9095030481398,150.53565622826616,turbulent,turbulent,0.001462664242831052
60120202,155463502,0.30593454560451844,0.057,59.47,656.37,2.9276033072202723,1.1611880525544915,120176.86575438413,73441.80257813525,0.0211868158097856,0.022358171204000927,7561.971056208512,7896.931112287309,15458.90216849582,199.83265300813315,198.02539638933473,turbulent,turbulent,0.0029478012607951454
60120204,743319361,0.648755495772368,0.076,22.9,285.494,6.208186562415005,1.3850887947049406,191132.55574520997,116803.84021649405,0.0194760628173364,0.02043430130343942,3065.24522232519,3173.1097299390995,6238.35495226429,284.3259955245145,281.7545937562197,turbulent,turbulent,0.006251017728667125
60120204,60121892,5.901442672240805,0.186,150.33,2542.982,56.47313561952923,2.1035655741322636,710415.5482109367,434145.10864993156,0.015503877374252278,0.016073323822787818,14351.849949377423,14720.550604951723,29072.400554329146,655.8030712581362,649.8720863899555,turbulent,turbulent,0.056862751852253667
60120205,99758771,0.3387289420930598,0.059,136.28,1527.426,3.2414252831871755,1.1999745436871359,128548.64509897235,78557.91674864087,0.020945953160304183,0.022080737766666185,17421.563741765607,18187.857162311626,35609.42090407723,213.40539907518846,211.47539257144516,turbulent,turbulent,0.003263788339419817
60120207,60121867,22.99935099653106,0.325,260.31,5125.504,220.08948322039294,2.6851750903654814,1584526.2181428205,968326.6489122848,0.013649705350129288,0.014071231414041778,20539.480920900056,20949.581408899292,41489.062329799344,1068.5788057378174,1058.9147388783394,turbulent,turbulent,0.22160791201620686
60120207,7645650137,2.8225874232459596,0.138,90.45,1395.824,27.010405964076167,1.8277339539207584,457968.4132654765,279871.0515783109,0.016675240756723626,0.017351081392742385,9513.662817980656,9789.835871097477,19303.498689078133,495.09358181665533,490.6160295288099,turbulent,turbulent,0.027196754614644842
60120207,1685748306,1.7080543564759694,0.113,128.76,1859.166,16.345017765320282,1.6495616486629914,338446.83205424866,206829.70276262725,0.01755114206955955,0.01831456004214425,13845.000079173198,14299.172012568406,28144.172091741602,403.27234314106835,399.6252083993282,turbulent,turbulent,0.01645778437860775
60120211,743371401,12.450026464905132,0.253,23.27,429.215,119.13900923354193,2.3985732327396003,1101836.012709125,673347.756333138,0.01443877863193857,0.014921805387439549,2739.8624521869924,2777.6465421666107,5517.508994353603,852.6431400611472,844.9319630580278,turbulent,turbulent,0.11996096628336514
60120212,743334065,11.149908309994617,0.241,21.52,391.75,106.69768717698199,2.3673417723923516,1035908.6580556923,633058.606382666,0.014592816321787903,0.015085911533428278,2634.4165145775974,2670.992013053876,5305.408527631473,830.5834238342685,823.0717516045671,turbulent,turbulent,0.10743380976805572
60121856,99389956,0.361411071461688,0.06,152.78,1725.192,3.4584791527434255,1.2380058656508206,134870.63791638063,82421.37703679163,0.02080127825185225,0.021907833949914003,20279.288788104353,21152.943069956913,41432.23185806126,227.14686198177117,225.0925797432265,turbulent,turbulent,0.003482339694639419
60121856,99390122,0.01332732011886452,0.017,69.74,350.304,0.12753416381688537,0.5686810246618442,17553.394667681696,10727.13069747321,0.0318843988286213,0.03469732813402573,10496.546175569094,11315.086032243375,21811.63220781247,47.92904892976757,47.495585781442585,turbulent,turbulent,0.0001284140402378577
60121858,7404078687,0.2678885701563478,0.054,84.65,911.511,2.5635269871420845,1.1328969696236155,111077.89316952274,67881.2902112459,0.021518177535974608,0.022728504950172083,10883.95348778151,11381.56890347972,22265.522391261227,190.21386356775682,188.49359784168422,turbulent,turbulent,0.0025812131261577537
60121858,99390082,0.004860338918685972,0.012,102.71,338.121,0.046510420274506914,0.4162246653131417,9068.856244522629,5542.10784029723,0.03735340441448811,0.04130557879652864,13706.975976080117,15017.469785714165,28724.445761794283,25.675384864385006,25.4431805247145,turbulent,turbulent,4.6831302310380924e-05
60121862,60121858,0.2727489090750338,0.054,106.32,1144.854,2.6100374074165913,1.1534512740835237,113093.19455719441,69112.86973131193,0.02148086287384688,0.022677426222482377,14096.113611517037,14735.85050097255,28831.964112489586,197.17862912819965,195.39537510432882,turbulent,turbulent,0.002628044428468134
60121862,155463254,0.17297531569781932,0.045,142.19,1402.278,1.6552661789265006,1.0533746312412802,86067.42852895796,52597.03733121285,0.022673616948449823,0.024017834868410283,19800.452768818723,20774.98364235692,40575.436411175644,164.44741327034487,162.96017546609562,turbulent,turbulent,0.001666686096834627
60121862,155463268,0.13770995845675738,0.041,83.84,788.012,1.3177986455192092,1.0102326125040826,75205.3436307151,45959.06179676939,0.02331253117361857,0.024735938110921566,12168.630373539603,12785.695238078008,24954.325611617613,151.25303765042676,149.88512780540265,turbulent,turbulent,0.0013268903266898048
60121862,155463286,0.18784588327880522,0.047,65.89,664.039,1.7975682610411983,1.0486479602360048,89489.2839865821,54688.18217337709,0.022439234856442808,0.02376825649647775,8707.72200683641,9130.478432821972,17838.20043965838,162.97491738203925,161.50099661031808,turbulent,turbulent,0.0018099699413489886
60121865,1720869637,0.60357344073784,0.074,31.47,388.151,5.775822399405167,1.359222115452487,182627.26314133292,111606.13418245711,0.019629169413792266,0.02060687218448432,4083.2170968967453,4234.314810820021,8317.531907716766,273.8055210560751,271.3292648850078,turbulent,turbulent,0.005815670623511276
60121865,353900173,0.08613804774839202,0.034,101.81,862.229,0.8242875382621246,0.9188845322809718,56726.15103958195,34666.16273868398,0.024715632172166845,0.026325972478791867,15560.441151089175,16416.302701961784,31976.74385305096,125.13627380219634,124.00456006234225,turbulent,turbulent,0.0008299744157803676
60121865,160025467,0.08804818485355176,0.035,26.49,228.158,0.8425663622349451,0.8863557554523485,56327.38276453209,34422.469738814194,0.024630492395396913,0.02626115417683974,3733.9724603551626,3937.536157379715,7671.508617734878,116.4333719294087,115.38036593213617,turbulent,turbulent,0.0008483793479718445
60121867,60121871,21.667266760238395,0.317,240.77,4710.906,207.3422656482143,2.6589450138435575,1530425.0917821017,935264.6763229911,0.013724117120878886,0.01415094937138801,19251.36381012799,19638.284110895354,38889.647921023345,1047.803993648447,1038.327811081589,turbulent,turbulent,0.2087727495684036
60121867,7404841890,0.44694497668893385,0.066,125.48,1476.398,4.276985422860611,1.2652896045945239,151627.27652668202,92661.59870479614,0.020292773971194285,0.021352488252719827,15494.016621817587,16143.412197158495,31637.428818976085,237.26911842229458,235.12329201079353,turbulent,turbulent,0.004306492956479765
60121867,8389446364,0.5858328321670583,0.073,133.65,1639.485,5.606055810211084,1.3556629834260612,179687.5787728597,109809.65099348221,0.019696208579027066,0.020679549273205238,16642.132996226614,17301.499260984543,33943.63225721115,272.3734753182583,269.9101703546093,turbulent,turbulent,0.0056447327903584735
60121867,99055018,0.18665187815181017,0.047,79.81,804.325,1.7861423746584706,1.0419824373132784,88920.46308922711,54340.567582302276,0.022453899221901493,0.02378827812798954,10386.35205575314,10894.596134463889,21280.94819021703,160.9096664648433,159.45442351345528,turbulent,turbulent,0.0017984652261433323
60121867,99055216,0.0723126235738536,0.032,53.2,434.484,0.6919868284579291,0.8708390840780776,50597.766855386406,30921.019457126604,0.025266068190942424,0.026967193560953066,7980.770700600332,8433.568443416836,16414.33914401717,112.39245597090441,111.37599541303868,turbulent,turbulent,0.0006967609444732877
60121867,160025437,0.040341925711005776,0.026,41.64,297.101,0.38604713599048585,0.7359252090479226,34741.653682477794,21231.121771815713,0.027268648563453707,0.02930416389742447,5922.492544156309,6301.08947979878,12223.582023955089,80.26545954322457,79.53955073484532,turbulent,turbulent,0.00038871053034832733
60121868,321680288,0.8264692219124834,0.084,82.84,1074.021,7.90879638193764,1.4444145790991423,220300.0563611826,134628.51727467196,0.01896350087308534,0.019869041249853853,9946.897968766434,10312.994346520121,20259.892315286554,309.20397137476203,306.407576914628,turbulent,turbulent,0.007963360298354026
60121868,6957423253,0.5098555510732947,0.069,173.34,2077.827,4.8790004887396625,1.3206043428337582,165449.42827748513,101108.5134559447,0.020004287589135507,0.02102144801477098,21906.99340053968,22799.67985806375,44706.673258603434,258.4679980047958,256.1304520977074,turbulent,turbulent,0.00491266141032706
60121868,160032066,0.06211874967145453,0.03,52.95,415.499,0.5944377958990864,0.8511457731400237,46362.6936544757,28332.9056136443,0.025770127916181062,0.02753562465265115,8246.520570312048,8724.506128159843,16971.02669847189,107.36660735779853,106.39559982292171,turbulent,turbulent,0.0005985389071989365
60121869,7540526699,1.5958175531984407,0.11,295.16,4222.264,15.270981370320007,1.62637847572641,324831.21911450813,198509.0068348068,0.017675146214493207,0.018451442572591036,31379.132420761976,32443.99693687561,63823.12935763759,392.0167038462845,388.47136342248024,turbulent,turbulent,0.015376338053037153
60121869,99055041,0.31820733480025265,0.058,39.11,435.06,3.0450462660311257,1.1664817526597173,122842.71373985031,75070.94043443506,0.02108870500421376,0.02225032870499095,4981.084581053795,5196.919354789655,10178.00393584345,201.65882654008763,199.83505428106216,turbulent,turbulent,0.003066054475361588
60121870,60121869,1.9140248879986934,0.118,129.62,1899.451,18.316027636351134,1.6951468092672262,363189.0805042985,221950.04489005072,0.01734881746654384,0.018089805602431966,13952.3430914138,14398.66668633035,28351.00977774415,425.8689429561411,422.0174479461294,turbulent,turbulent,0.018442392528398743
60121870,9862707491,0.2991717099740119,0.056,230.82,2527.248,2.8628871767848025,1.1764357681901,119618.87295046532,73100.80518992594,0.021251580031839357,0.02241971382391681,30150.035462664608,31508.456943429923,61658.492406094534,205.11516807929794,203.26013718446123,turbulent,turbulent,0.0028826386445277813
60121870,99055202,0.061805748078473104,0.03,41.17,323.061,0.5914425653442402,0.8468570521940729,46129.08307722627,28190.14284656082,0.025785577823458916,0.027556663542349903,6374.832856262661,6743.841791116459,13118.67464737912,106.28734374738225,105.32609691113997,turbulent,turbulent,0.00059552301212047
60121871,60121870,2.2750023460511786,0.127,45.08,677.057,21.770357378480178,1.7393947602613722,401093.23525236273,245113.81632329655,0.017039010318289697,0.017753099684549085,4968.313928149999,5111.093911811344,10079.407839961343,448.3917895262769,444.33660126130746,turbulent,turbulent,0.021920554185046997
60121871,6957423250,19.392264414187217,0.303,104.75,2026.074,185.5719082697341,2.6047558235888597,1433022.815900582,875740.7515555433,0.013862675749470437,0.014300154873157838,9037.140382779566,9206.579565213677,18243.719947993242,1005.5307866427363,996.4369166359573,turbulent,turbulent,0.1868521953833566
60121872,98916113,0.029384224587099262,0.023,51.95,339.026,0.28118875202965804,0.6849869745843489,28605.76773997256,17481.394058393587,0.028473939924111548,0.030701539740406833,7523.3773475755615,8033.198919007505,15556.576266583066,69.53860323808419,68.90970651338867,turbulent,turbulent,0.00028312871341215287
60121873,60121872,0.029384224587099262,0.023,136.65,891.778,0.28118875202965804,0.6849869745843489,28605.76773997256,17481.394058393587,0.028473939924111548,0.030701539740406833,19676.219342674394,21018.286431967117,40694.50577464151,69.53860323808419,68.90970651338867,turbulent,turbulent,0.00028312871341215287
60121873,160032079,0.10141993896022287,0.037,54.68,486.051,0.9705257316767739,0.9135738233548409,61374.62197681934,37506.90985519242,0.02419565390870612,0.02576547375557201,7495.290011111757,7901.4492416667745,15396.73925277853,123.69399922187762,122.57532919756338,turbulent,turbulent,0.0009772215273890145
60121874,60121873,0.13080416354732213,0.04,142.28,1319.932,1.251714483706432,1.0081504210799361,73219.84177904211,44745.6931996293,0.023464280950145164,0.02490135919213965,21103.90327160242,22184.72751000235,43288.63078160477,150.63018462688157,149.26790777142344,turbulent,turbulent,0.0012603502408011676
60121874,60121875,0.03338097672650538,0.024,27.0,181.899,0.3194351839856974,0.7146613692102264,31142.61004212823,19031.69469535276,0.027980833945207426,0.030116290637009442,4046.9134465740767,4310.650483118675,8357.563929692751,75.69408627960104,75.00952028713958,turbulent,turbulent,0.0003216390129677224
60121874,99055023,0.17398841557789105,0.045,65.43,645.271,1.664960914620967,1.0595441457079886,86571.51722605909,52905.093148295266,0.022660095249880663,0.023999348535446254,9302.76318666847,9753.723995850312,19056.48718251878,166.3793599063919,164.87464986578587,turbulent,turbulent,0.00167644771789604
60121874,99055131,0.12676820159875382,0.04,81.06,751.994,1.2130928382655868,0.9770439438274766,70960.6438507323,43365.06501304499,0.02354283693129601,0.025008619610510242,11391.249229981524,11982.307486591108,23373.55671657263,141.47820169813423,140.19869400714515,turbulent,turbulent,0.001221462139109342
60121874,160032136,0.09039530908761459,0.035,25.87,222.818,0.8650268812211922,0.9099835801154409,57828.91701362381,35340.07880769674,0.024556899164465594,0.026160950068219366,3835.3318159061914,4040.9591472022166,7876.290963108408,122.72370231097904,121.61380750677033,turbulent,turbulent,0.0008709948252882154
60121874,160127712,0.10776972793591966,0.038,37.2,335.618,1.0312892625446857,0.9203506932591297,63500.975842478874,38806.35513388846,0.024010356670461856,0.02555877293134788,5043.379702032877,5312.049240067219,10355.428942100096,125.5359242181898,124.40059609976127,turbulent,turbulent,0.0010384042745395724
60121875,99055040,0.009029659640848276,0.015,47.18,207.639,0.08640822622821318,0.49489448366877375,13478.679012279259,8237.013645013922,0.03383335598912109,0.03705945681350537,6474.240447079189,7024.011561646125,13498.252008725314,36.29832314942325,35.97004654509667,turbulent,turbulent,8.700436892881071e-05
60121875,99055182,0.024351317085657107,0.021,20.32,123.424,0.2330269577574843,0.6809380721986765,25963.926467947087,15866.927048250362,0.029231928881164562,0.031546878422195515,3308.287719101544,3532.5974146409776,6840.885133742522,68.7189587702544,68.09747478750695,turbulent,turbulent,0.00023463464403891172
60121878,60121879,17.426422238257928,0.29,91.58,1751.376,166.76002141873613,2.555265241491881,1345480.612423885,822242.458147471,0.013998707591827753,0.014446550361647948,8097.406236028361,8250.203788065506,16347.610024093867,967.6834456381895,958.9318613214851,turbulent,turbulent,0.16791052263673023
60121878,1720870048,0.7055370521409061,0.079,67.49,854.356,6.751550738190489,1.3940854488381562,199967.74277500887,122203.14945550803,0.01929101719167671,0.02023440265752607,8199.486179671909,8508.724827477185,16708.211007149093,288.03159211180406,285.4266774823318,turbulent,turbulent,0.00679813065153874
60121879,9550757616,17.151408353216418,0.288,94.03,1794.939,164.1283096001571,2.54999049766932,1333443.1623381237,814886.200125653,0.01401963222017061,0.014468838864890001,8315.561793699266,8473.78983682729,16789.35163052656,963.6924595758186,954.9769691400102,turbulent,turbulent,0.16526065426223976
60121879,1685932671,0.052884722415491324,0.029,156.45,1201.223,0.5060738987128357,0.7754574699652208,40831.88604672282,24952.94993019017,0.026300476099574414,0.02819413855007279,21164.103484579155,22476.396520699163,43640.500005278314,89.12043640157913,88.31444450719938,turbulent,turbulent,0.0005095653748586808
60121879,160025402,0.052768790844626365,0.029,49.73,381.827,0.5049645056902045,0.7737575460831262,40742.37617554329,24898.24916688855,0.026307683916526305,0.0282039159892099,6760.221953455717,7175.609151306984,13935.831104762701,88.73013284402586,87.9276707966311,turbulent,turbulent,0.0005084483279750527
60121879,160025434,0.1693603717813906,0.045,44.51,438.958,1.6206734141759866,1.0313605640920795,84268.73878002903,51497.832283627904,0.02272295757609092,0.024085241656248313,6062.9335768309,6358.932608842446,12421.866185673345,157.64579080671464,156.2200658585023,turbulent,turbulent,0.0016318546716567479
60121881,7647383836,28.907929674838055,0.357,175.48,3537.15,276.63090597931154,2.797076264000301,1813075.8903776372,1107996.6245120151,0.013372269106685465,0.013773380868896243,13861.82283699849,14114.02899033922,27975.851827337712,1159.497862545926,1149.0115373381857,turbulent,turbulent,0.27853942213058286
60121881,98916121,0.012869219208646572,0.017,44.47,223.373,0.12315042304924949,0.5491337118714419,16950.030600265192,10358.406280807958,0.032057066900774076,0.034930985436769466,6290.781500507506,6788.786917928622,13079.568418436127,44.69074035403834,44.28656398402062,turbulent,turbulent,0.00012400005541622356
60121882,7540526731,28.03229313368462,0.352,101.86,2046.062,268.2516089347811,2.7899540430764698,1783130.677857658,1089696.6765790465,0.01341091147020356,0.013814019511513082,8615.054902456655,8759.391288199993,17374.44619065665,1153.6005003046291,1143.1675099587526,turbulent,turbulent,0.2701023151183296
60121884,50930471,0.20612701636361552,0.048,162.92,1659.014,1.972507333623115,1.1032557326930412,96152.56830790009,58760.21058397296,0.02220832914587703,0.023486514744494924,22843.0838227495,23929.03439318572,46772.11821593522,180.3905249029069,178.75909998214553,turbulent,turbulent,0.0019861159435916715
60121884,50930486,0.26085662591650693,0.053,83.84,894.992,2.4962356547034155,1.1451803406795364,110202.94801220858,67346.59870380143,0.021594114389750823,0.022803317866382997,11259.80007563734,11771.994576877343,23031.794652514684,194.36099086543257,192.6032191404909,turbulent,turbulent,0.0025134575412005702
60121885,60121884,0.46698364228012246,0.067,271.37,3213.292,4.468742988326531,1.2828498073275971,156060.8884093471,95371.0423780922,0.020195575785001384,0.021241164553979244,33494.921597044886,34897.93986956862,68392.86146661351,243.90065313626053,241.69485211688541,turbulent,turbulent,0.004499573484792242
60121885,8272793050,0.2940268566835543,0.056,332.77,3643.499,2.8136541309431036,1.156204612531998,117561.78823428847,71843.69127982676,0.02128670694144845,0.02246782290609147,41966.16170668907,43883.211410486016,85849.37311717508,198.12110060556583,196.32932301064758,turbulent,turbulent,0.0028330659328673533
60121885,3907400247,0.06531324519186799,0.031,171.57,1374.276,0.6250071310226601,0.8381111641738593,47174.442723983746,28828.977087397307,0.025593903307543703,0.027355851367450168,24681.140145181365,26134.570351668008,50815.71049684937,104.10332198088715,103.1618271107709,turbulent,turbulent,0.000629319144533926
60121885,50930472,0.4709598359046499,0.067,131.26,1554.25,4.506792688082775,1.2937728006903124,157389.68936370502,96183.09165848399,0.02018035712358564,0.021220263535072677,16594.11204548683,17278.741215335296,33872.85326082213,248.07178403920696,245.8282599359476,turbulent,turbulent,0.004537885694864456
60121885,99055094,0.00974030808525132,0.015,49.01,215.693,0.09320868981101742,0.533843459483085,14539.472292831344,8885.279600341322,0.0334186825013134,0.03649828893550904,7728.596360835848,8360.60945782412,16089.205818659968,42.23662319025058,41.85464148872568,turbulent,turbulent,9.38517498816679e-05
60121885,99758846,0.041625462875382185,0.026,151.41,1080.31,0.3983297882811693,0.7593397421760919,35847.01002993618,21906.620855095523,0.027159236523349648,0.02915566557828238,22611.300515005572,24047.66861625411,46658.969131259684,85.45423638448433,84.68140105459486,turbulent,turbulent,0.0004010779224123713
60121887,1149524795,1.1633576758491115,0.097,39.75,543.78,11.13260933826901,1.524732093432741,268539.845575508,164108.5428490625,0.018271554232660792,0.019110370593974257,4644.246015501647,4797.850926819065,9442.096942320712,344.546958129998,341.430926984968,turbulent,turbulent,0.011209414800958235
60121887,155463308,0.19377864674612721,0.047,54.59,550.158,1.8543411171878204,1.081767559132596,92315.63687483995,56415.40687284471,0.022368605244824775,0.023671724967806614,7683.297084240297,8047.3533011673135,15730.65038540761,173.43200440872363,171.86351130631562,turbulent,turbulent,0.001867134481543082
60121887,155463348,0.5671488029100252,0.072,82.77,1009.628,5.4272612718662705,1.349136144066101,176372.85001771955,107783.97281235368,0.019768215494101012,0.020758700202582022,10486.902334079557,10899.359715571652,21386.26204965121,269.7571046104345,267.3174617120576,turbulent,turbulent,0.005464704722943645
60121887,155463638,0.032180235317356906,0.024,37.18,250.482,0.30794483557279334,0.6889544072312471,30022.384538455226,18347.108857909723,0.028118036667300644,0.030302274179414584,5177.444429956529,5523.757012014162,10701.20144197069,70.34646881572871,69.71026587560584,turbulent,turbulent,0.0003100693909991318
60121888,903970767,0.24582437835649945,0.052,95.38,1009.216,2.3523863957559756,1.121093960208055,105849.50109659715,64686.14498915575,0.021739955514439205,0.022973071922394957,12565.874619853654,13148.066259190493,25713.940879044145,186.27104989088843,184.5864423818637,turbulent,turbulent,0.0023686158456594037
60121888,155463507,0.2647352459712753,0.053,53.98,576.236,2.533351636088759,1.1622077764216052,111841.53151666427,68347.96053402234,0.021563495423407204,0.022761369878996834,7527.649781962011,7862.937868317669,15390.58765027968,200.18378235313276,198.37335017306714,turbulent,turbulent,0.002550829591045414
60121892,958315910,0.7839964642932756,0.082,20.6,264.607,7.502358509983499,1.4378386378020425,214075.74355254727,130824.75063783341,0.019076255682400425,0.019990884842250683,2753.636811661195,2845.0074986242344,5598.64431028543,306.3949735886349,303.623983284252,turbulent,turbulent,0.0075541183534407665
60121892,7018452997,4.954419251315526,0.173,65.74,1088.391,47.41071053890456,2.041382083571791,641230.0416107109,391864.85541561304,0.01577177758645826,0.016363619674795018,6786.719595036106,6954.746351790115,13741.465946826222,617.6037642611797,612.018248210855,turbulent,turbulent,0.04773780380596531
60121892,155463354,0.16302695663200223,0.044,63.92,623.22,1.5600665706411696,1.0384314167762063,82960.99539255443,50698.651583724655,0.02283519657388364,0.024201676785687014,8995.791621195616,9438.406446173669,18434.198067369285,159.81479217430794,158.36945110221018,turbulent,turbulent,0.0015708296928475865
271243199,4859726967,0.07731059700319126,0.033,11.15,92.768,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.02504731476484293,0.026724625337365467,1715.7332598204125,1806.5348980099486,3522.268157830361,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
271243199,743320143,0.7443571575551703,0.081,26.0,332.384,7.123035000527945,1.3990559459848664,205761.2356725468,125743.63587897999,0.019173916544049992,0.020108242855912596,3265.7224670741766,3379.876123969899,6645.598591044076,290.0891595892913,287.46563662736514,turbulent,turbulent,0.00717217783688765
304836567,390793108,0.030972307113317145,0.023,27.9,182.075,0.2963857140030349,0.7220073778895238,30151.778245107413,18426.183203867662,0.02827399130437704,0.030430224957524763,4493.540684812023,4786.650781601527,9280.191466413551,77.25820393466178,76.55949229612031,turbulent,turbulent,0.0002984305213978499
318841175,1685780002,0.6180547615957264,0.075,18.26,226.442,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.019572954936478787,0.020548733366667477,2433.1309545094023,2517.886830110878,4951.0177846202805,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
318841599,9291804173,6.531502366726987,0.194,111.11,1902.759,62.502414992602745,2.140096610789072,753838.9410878058,460681.7654924693,0.015351637999467437,0.015908585905398894,10625.56931304671,10887.073060122819,21512.64237316953,678.7785271688558,672.6397557145516,turbulent,turbulent,0.06293362808531396
318841599,98916065,0.01095167665392654,0.016,60.42,285.303,0.10480073353039752,0.5275509362032355,15325.965360529743,9365.91676993626,0.03284334265222178,0.035863117761148665,8567.27905777494,9266.632643368663,17833.911701143603,41.24678784459321,40.873758065854894,turbulent,turbulent,0.0001055237687671863
318841599,159548677,0.00292486339704826,0.01,58.6,139.82,0.027989123416729763,0.36068604366939355,6548.96692427401,4002.167413204678,0.04071331660437543,0.045406694263574514,7685.88156957146,8492.174382477642,16178.055952049102,19.28057639061338,19.106205742114977,turbulent,turbulent,2.8182224378864303e-05
318841607,7648530774,3.4565967897644843,0.15,355.51,5633.767,33.0774812417654,1.8944796942101914,515970.2630799664,315316.812095551,0.016337999793510024,0.016983543236396493,34859.988299720324,35888.81633953763,70748.80463925796,531.9137856317412,527.1032369289024,turbulent,turbulent,0.03330568751166788
318841607,1716602648,2.4047938067989363,0.129,162.03,2446.167,23.01238092630561,1.7820593949807821,417402.7864166145,255080.8164545117,0.01695162669022066,0.017651416501093628,17172.77586030609,17700.721886093994,34873.497746400084,470.6582613368772,466.4016984319217,turbulent,turbulent,0.023171146630815674
318841607,98916080,0.05792790123558967,0.03,92.73,727.652,0.5543339831156906,0.7937231277886152,43234.829310586174,26421.422948547897,0.02598832524704321,0.027832270829232904,12593.812754505798,13358.836908114221,25952.649662620017,93.36829042542018,92.52388157472863,turbulent,turbulent,0.0005581584124802606
321680287,321680294,0.16003304137235963,0.044,32.68,318.63,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.02287918699851556,0.02426175567464734,4515.501670268044,4735.84222630551,9251.343896573555,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680287,98916079,0.07682008589835727,0.033,47.91,398.611,0.7351204392187298,0.8699026607823284,52122.83844693709,31853.012532841356,0.02506582064607467,0.026749814008156,6914.290830687077,7304.613269043803,14218.90409973088,112.15087212527432,111.1365964155675,turbulent,turbulent,0.0007401921401785768
321680288,321680287,0.23685312727071692,0.051,153.15,1605.625,2.2665371030690613,1.1229554354793803,103986.30742906773,63547.520673763865,0.021840319941717236,0.02307980108971459,20615.600481974525,21578.040435550436,42193.64091752496,186.89013594399603,185.19992951332227,turbulent,turbulent,0.002282174266434266
321680288,1685748346,0.32096835515065353,0.058,93.36,1038.537,3.071467513403383,1.1766030776740715,123908.59499223283,75722.31572216474,0.021071448396145536,0.022226702146317622,11803.552212765146,12326.93927368375,24130.491486448896,205.17351406662644,203.31795549940892,turbulent,turbulent,0.0030926580066950975
321680288,160032067,0.268647739491113,0.054,45.82,493.39,2.570791765465196,1.1361074859897473,111392.67677606258,68073.65897823955,0.021512275056757683,0.022720428684259608,6010.9398668385475,6280.459856671293,12291.39972350984,191.29348518925968,189.56345552675387,turbulent,turbulent,0.0025885280252246623
321680294,321680296,0.16003304137235963,0.044,35.88,349.83,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.02287918699851556,0.02426175567464734,4942.576610801988,5184.629117733824,10127.205728535813,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680296,321680309,0.16003304137235963,0.044,31.86,310.635,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.02287918699851556,0.02426175567464734,4406.063716756221,4620.8405853770055,9026.904302133225,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680309,24853840,0.16003304137235963,0.044,62.63,610.642,1.5314166638503315,1.0193611002530538,81437.45477576206,49767.59410859528,0.02287918699851556,0.02426175567464734,8512.656191827919,8936.207038267381,17448.8632300953,153.99884006514887,152.60609759385864,turbulent,turbulent,0.001541982126255689
321680315,1685780007,0.32096835515065353,0.058,33.59,373.655,3.071467513403383,1.1766030776740715,123908.59499223283,75722.31572216474,0.021071448396145536,0.022226702146317622,4378.154881775316,4565.276396778458,8943.431278553773,205.17351406662644,203.31795549940892,turbulent,turbulent,0.0030926580066950975
353898759,353898970,13.40450621642288,0.26,30.71,570.623,128.27278676002757,2.4452759419994594,1154369.070261158,705451.4596319692,0.014343684366146416,0.01481729624275887,3388.4334953006273,3439.6636351808056,6828.097130481433,886.1700882730412,878.1556985659322,turbulent,turbulent,0.12915775904623483
353898759,155463547,0.2028044705300971,0.048,44.49,453.042,1.9407126366516467,1.08547243673004,94602.69230984095,57813.059180451724,0.022244342775249143,0.023535791357404967,6175.135714614501,6464.512258900766,12639.647973515268,174.62199138368635,173.04273621709908,turbulent,turbulent,0.001954101890462293
353898970,60120211,12.450026464905132,0.253,163.12,3008.748,119.13900923354193,2.3985732327396003,1101836.012709125,673347.756333138,0.01443877863193857,0.014921805387439549,14081.831545474466,14393.036911239898,28474.868456714365,852.6431400611472,844.9319630580278,turbulent,turbulent,0.11996096628336514
353898970,743370783,0.9544797515177444,0.089,20.33,269.413,9.133777526485593,1.485971420872913,240128.61856733,146746.0354160454,0.01867070391604825,0.019544950208594807,2653.4091730633336,2737.3482092654635,5390.757382328797,327.2519555807827,324.2923378514716,turbulent,turbulent,0.00919679276286963
353900173,160025484,0.08613804774839202,0.034,32.17,272.448,0.8242875382621246,0.9188845322809718,56726.15103958195,34666.16273868398,0.024715632172166845,0.026325972478791867,5002.395461527588,5272.057120959161,10274.452582486749,125.13627380219634,124.00456006234225,turbulent,turbulent,0.0008299744157803676
742745836,3939220277,0.7599274455914837,0.081,38.66,494.229,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.01914088737420351,0.020062769378192832,4905.984864250668,5081.33525703067,9987.320121281336,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
743319361,99758793,0.4724759416140828,0.067,118.03,1397.593,4.5213008766897875,1.2979376915797185,157896.35551325427,96492.72259364478,0.020174610799136142,0.02121236897844232,15038.730638591049,15656.57441797379,30695.305056564837,249.6715315828664,247.41353960214474,turbulent,turbulent,0.004552493977537908
743319361,99758954,0.1762795541582853,0.046,59.6,594.272,1.6868856857252184,1.0273301421145462,85804.74820104173,52436.50962346405,0.022607597305713423,0.02396343566706307,7792.540295455504,8175.882904026348,15968.423199481851,156.41608008682672,155.00147645840005,turbulent,turbulent,0.0016985237511292182
743320143,7278778486,0.29457564887119025,0.056,297.91,3261.817,2.8189057308247873,1.1583626332850108,117781.21373737077,71977.78534507648,0.021282911334730422,0.022462626789330937,37724.42772316433,39444.49062431313,77168.91834747746,198.86136482194942,197.06289238820185,turbulent,turbulent,0.0028383537642870816
743320143,99758765,0.11904722788479573,0.039,94.45,864.312,1.1392079223425429,0.9651922440886679,68347.3828635183,41768.06382397785,0.02372662050725401,0.025216353701073585,13360.487454587035,14062.350618060356,27422.83807264739,138.06671235833858,136.81805766657905,turbulent,turbulent,0.0011470674805930934
743320143,99759162,0.3307342807991842,0.058,36.37,404.58,3.1649213473606146,1.2124029251979933,127678.69290528122,78026.27651272345,0.021012345665078046,0.022145694297504664,5001.878715612774,5212.346346275303,10214.225061888077,217.84885806750054,215.87866558537328,turbulent,turbulent,0.003186756592007476
743324973,353898759,13.607310686952975,0.262,22.84,425.258,130.2134993966792,2.444519290446207,1162888.8835831047,710658.0394846323,0.014321778414498734,0.01479462477488618,2728.4666384576926,2764.083714689569,5492.550353147262,885.6217507859959,877.6123201610882,turbulent,turbulent,0.1311118609366971
743324973,1720870052,1.4826533051849933,0.106,107.63,1519.843,14.18806990607649,1.6272400702645413,313185.0006442401,191391.83605234235,0.017821073448579784,0.01860513379703023,12227.607100746814,12633.016568031037,24860.62366877785,392.4321654649668,388.8830676684364,turbulent,turbulent,0.01428595542785235
743324973,155463523,0.35198999184104074,0.06,52.26,590.12,3.3683252807755095,1.2057341596846654,131354.89886290117,80272.85858558165,0.02085205360414043,0.021977479278796272,6737.450049999952,7025.338563256237,13762.788613256189,215.45891419753585,213.51033601023238,turbulent,turbulent,0.0033915638382256896
743324973,155463632,0.06064754240017751,0.03,27.92,219.088,0.5803592574179666,0.8309874174586354,45264.64946683168,27661.875095875293,0.02584388994385748,0.027636022259916765,4204.86413333197,4448.750624139172,8653.614757471143,102.3411357864176,101.41557786462072,turbulent,turbulent,0.0005843632388689938
743334065,60121862,0.7712800665084157,0.082,231.99,2979.912,7.3806704929035,1.41451694070075,210603.44178195467,128702.77733184988,0.019102099885409982,0.020026478134762323,27005.861395610125,28042.4381127705,55048.29950838062,296.53614872936856,293.8543201621307,turbulent,turbulent,0.007431590793341555
743334065,1685676381,9.910896840977982,0.23,234.3,4210.605,94.84111809548308,2.310367327337823,964833.3999336314,589623.4989481057,0.014753401570476311,0.015260448400894154,20606.755914008732,21095.259932865225,41702.015846873954,791.0854652058817,783.931006605112,turbulent,turbulent,0.09549544052214425
743334065,155463247,0.24873253607048998,0.052,54.18,573.279,2.3802156561769374,1.1343567540378803,107101.72451395771,65451.39664074625,0.021715037909888133,0.0229389673420341,7381.975416320567,7716.871435585433,15098.846851906,190.70437618501091,188.97967433620863,turbulent,turbulent,0.0023966371041248477
743334065,155463339,0.2189988664377298,0.05,51.06,530.309,2.095682932418467,1.0802533175836158,98070.65411681031,59932.380272553564,0.022031507456228987,0.023309940978191144,6658.041530329063,6970.7377717390145,13628.779302068077,172.94680933977068,171.38270426898097,turbulent,turbulent,0.0021101413484450673
743361158,60120212,11.149908309994617,0.241,24.24,441.265,106.69768717698199,2.3673417723923516,1035908.6580556923,633058.606382666,0.014592816321787903,0.015085911533428278,2862.410288128799,2904.558142753788,5766.968430882587,830.5834238342685,823.0717516045671,turbulent,turbulent,0.10743380976805572
743361158,99758962,0.05612333957228995,0.029,100.38,770.718,0.5370654504525354,0.8229458513330192,43332.397359922536,26481.04817984608,0.026109097856475447,0.027934142922135058,15218.346491746881,16127.914516918503,31346.261008665384,100.36998450221027,99.46225337774318,turbulent,turbulent,0.0005407707417425662
743361158,155463441,0.2568593037715864,0.053,51.81,553.072,2.457983768149152,1.1276317937731943,108514.21695936682,66314.5909890733,0.02162647466071028,0.022847613905118365,6828.451223051727,7138.232722724024,13966.68394577575,188.4499217554574,186.74560885524912,turbulent,turbulent,0.002474941749414724
743361158,155463667,0.11804563838059852,0.039,26.87,245.887,1.1296233337856318,0.9570717154683184,67772.35039504543,41416.65325289576,0.023748429675071354,0.02524609478512274,3837.7583205727483,4034.4011432157236,7872.159463788472,135.75327011509742,134.52553784889432,turbulent,turbulent,0.0011374167665900781
743368805,60120202,3.216660430692863,0.146,244.47,3841.113,30.781439528161364,1.860900941660662,493309.6036864332,301468.5588313031,0.016453168338348822,0.01711109303433159,24078.844249036123,24794.891836115767,48873.73608515189,513.2250527227085,508.5835221244605,turbulent,turbulent,0.030993805078174314
743368805,60120204,6.550198168013172,0.194,20.32,347.98,62.68132218194423,2.1462224328009225,755996.7330096401,462000.42301722075,0.015348922755561017,0.015904799012913185,2511.8625007374203,2554.7924707754873,5066.654971512908,682.6699659666353,676.4960009220041,turbulent,turbulent,0.06311376958092078
743370783,9291701934,0.9544797515177444,0.089,74.9,992.575,9.133777526485593,1.485971420872913,240128.61856733,146746.0354160454,0.01867070391604825,0.019544950208594807,8897.304862095445,9214.498179903023,18111.803041998468,327.2519555807827,324.2923378514716,turbulent,turbulent,0.00919679276286963
743371401,7648530781,0.4979572081011593,0.069,409.1,4903.882,4.765140747379515,1.289785803409307,161588.3855997204,98748.97501810851,0.020045941737489716,0.02107867119875627,49083.8989240938,51133.24628350619,100217.1452076,246.54518286004804,244.31546510947322,turbulent,turbulent,0.0047980161343405625
743371401,743361158,11.580936591719091,0.245,168.43,3079.743,110.8223597293693,2.3792236356722603,1058387.760322909,646795.9074886605,0.014539883200664273,0.015029351107085977,14815.328287319684,15147.584013323016,29962.9123006427,838.9418662996558,831.3546015667222,turbulent,turbulent,0.11158693902580308
743371401,155463473,0.3187747854336672,0.058,35.44,394.235,3.050476415633179,1.1685619083853194,123061.77586727048,75204.81243561722,0.02108513806226086,0.022245446041857637,4548.038308030633,4743.8839532961565,9291.922261326788,202.37869341669304,200.54841078932773,turbulent,turbulent,0.0030715220883417217
743371401,155463631,0.052357879651214426,0.028,21.69,162.762,0.5010323411599467,0.8235495578593562,41868.8689147675,25586.6650016707,0.026353361346971027,0.028200756763566738,3520.5251321865535,3726.263570402589,7246.788702589142,100.51729976052913,99.60823633890413,turbulent,turbulent,0.0005044890348797892
757450078,757450080,16.504005009547598,0.283,184.23,3500.738,157.9330622923215,2.541208072585079,1305780.3255005754,797981.0446365211,0.01407142971720284,0.014523557879664915,15568.830864003976,15893.272334430398,31462.10319843437,957.0657822093815,948.4102224523227,turbulent,turbulent,0.1590226650579184
757450078,8595390469,0.14650085407291213,0.042,97.87,931.625,1.4019220485446138,1.0241541432539776,78101.26633521874,47728.80160659578,0.02313753812749737,0.02453740654958241,14124.22101916381,14833.979579717781,28958.20059888159,155.45045204491592,154.04458141204216,turbulent,turbulent,0.0014115941090940263
757450078,99390110,0.15076261256620088,0.043,37.97,365.879,1.4427044264708218,1.0054963400116503,78504.11257048225,47974.986706314005,0.023044967580718115,0.024450163959295973,5231.658585475736,5491.412329023055,10723.07091449879,149.83812330043367,148.4830097291194,turbulent,turbulent,0.0014526578504734026
757450078,993163460,0.07544942388109388,0.033,48.13,400.442,0.7220040562784104,0.8543814266948228,51192.836949858574,31284.675308226073,0.025118583263927376,0.02682158540291501,6713.761272826012,7096.84091333345,13810.602186159462,108.18447307045751,107.20606888042833,turbulent,turbulent,0.0007269852654380037
757450080,5230450555,15.545275819502901,0.277,97.28,1838.203,148.75862028232442,2.498403873411084,1256567.6435454723,767906.4703846513,0.014145149793488965,0.014604885637032012,8584.353979806787,8753.402928118678,17337.756907925464,925.0956222184215,916.7291958055785,turbulent,turbulent,0.14978492726145454
757450080,958315773,0.7599274455914837,0.081,14.58,186.391,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.01914088737420351,0.020062769378192832,2038.5385006131198,2102.965911781776,4141.504412394896,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
757450080,155463558,0.19880174445321197,0.048,20.99,213.741,1.9024090378297798,1.064048605110931,92735.53098710305,56672.0101741787,0.022289054470955683,0.02359690818512935,2893.60882579051,3025.935285963069,5919.544111753579,167.7970302290514,166.279498990131,turbulent,turbulent,0.0019155340296385193
771502847,271243199,0.8216677545583615,0.084,18.06,234.148,7.862849325917335,1.436023087603169,219020.19801838582,133846.37752464917,0.01897258547828602,0.019881555499247285,2383.3937896468456,2460.483803339456,4843.877592986301,305.62169592342076,302.85769902655954,turbulent,turbulent,0.00791709624702834
771502847,902675684,3.401980839326816,0.149,46.72,738.783,32.55484056772073,1.8896574191963098,511225.84832599264,312417.4323395315,0.016364293026591134,0.017012068703050384,5054.954048963595,5186.767852473932,10241.721901437526,529.2093280422649,524.423238049278,turbulent,turbulent,0.03277944106492694
771502853,2118446643,0.07731059700319126,0.033,122.71,1020.947,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.02504731476484293,0.026724625337365467,17745.81072325913,18755.39558748937,36501.2063107485,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
902640678,742745836,0.7599274455914837,0.081,26.13,334.046,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.01914088737420351,0.020062769378192832,3413.9124831718273,3531.5442314505767,6945.4567146224035,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
902675684,12057871471,3.247507546052398,0.146,154.54,2428.132,31.07662723495118,1.8787466009265081,498040.3418481871,304359.58062608395,0.01644245586527243,0.0170962209307125,15697.156200790909,16153.068891499643,31850.22509229055,523.115697527661,518.3847174174396,turbulent,turbulent,0.03129102932713598
902675684,902675689,0.13203357561548368,0.041,32.67,307.065,1.263479192492667,0.9685909830128214,72105.39118761323,44064.636493706515,0.02341742279097991,0.024879067562438767,4463.136548831529,4690.228693859411,9153.36524269094,139.04077509848418,137.7833111290228,turbulent,turbulent,0.001272196115994511
902675684,99390014,0.022439717658934173,0.02,45.85,267.351,0.21473414027688204,0.691800939458169,25122.02260227173,15352.427546998035,0.02957366815042848,0.031909589098283425,8085.6225079536425,8639.824815788636,16725.44732374228,70.92896646269958,70.28749550099928,turbulent,turbulent,0.00021621562179644313
902675689,27689586,0.13203357561548368,0.041,80.47,756.338,1.263479192492667,0.9685909830128214,72105.39118761323,44064.636493706515,0.02341742279097991,0.024879067562438767,10789.790297972624,11350.984411475341,22140.774709447964,139.04077509848418,137.7833111290228,turbulent,turbulent,0.001272196115994511
903970767,155463275,0.09761773971878389,0.036,119.21,1043.445,0.9341410499405157,0.9288540875403503,60714.6444747808,37103.58815840439,0.02432223147166002,0.02589048048123583,17291.873409672884,18232.180420563334,35524.05383023622,127.8663681621705,126.7099638573475,turbulent,turbulent,0.0009405858225340391
903970767,155463574,0.14820663863771555,0.043,62.26,599.937,1.4182453458154598,0.9884495245810097,77173.18269606843,47161.63641240793,0.0230867082623314,0.024507096327398448,8211.980747140182,8629.549816757184,16841.530563897366,144.80058966672607,143.491034795979,turbulent,turbulent,0.0014280300231253645
958315773,902640678,0.7599274455914837,0.081,38.99,498.448,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.01914088737420351,0.020062769378192832,4945.281263752345,5122.151780449779,10067.433044202124,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
958315910,1719590097,0.5706697498097253,0.073,215.06,2638.141,5.4609545436337354,1.3205744251586147,175036.73401661078,106967.45320220286,0.01974095416950039,0.020741053964595,25310.362229883194,26339.13983281913,51649.502062702326,258.45628719368085,256.11884719741636,turbulent,turbulent,0.005498630449407846
958315910,155463269,0.2133267144835503,0.049,36.49,375.3,2.0414039663497636,1.0956625942984912,97480.19159380184,59571.540174316986,0.02211042793997265,0.02338571769494338,5060.375936557761,5293.675317378493,10354.051253936253,177.91600044227374,176.30695475054503,turbulent,turbulent,0.0020554879040329205
1144336457,1685780053,0.19568792410843303,0.047,120.49,1214.298,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.02234663488427569,0.023641663527906243,17064.138029206206,17879.610253672912,34943.74828287912,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1149524605,757450078,16.876717900067803,0.286,83.79,1596.618,161.49969282361533,2.5443665379764124,1321262.6774916719,807442.5315145297,0.014040848438303397,0.014491472608677287,7537.371762227495,7678.406264626835,15215.77802685433,959.4463332059929,950.7692441018517,turbulent,turbulent,0.16261390228292383
1149524605,1149524872,0.13205711957494584,0.041,124.46,1169.8,1.2637044935401514,0.9687637001927745,72118.24887475235,44072.49401033048,0.023416972333838403,0.02487845358033455,16617.772775537993,17486.63721312219,34104.40998866018,139.09036645773435,137.83245399143877,turbulent,turbulent,0.001272422971426118
1149524605,993163461,0.06947642731928817,0.032,30.63,250.155,0.664846194442949,0.8366836292414969,48613.255856445,29708.25638427141,0.025385336354700586,0.027129445150176842,4305.328341977,4552.451940994698,8857.780282971697,103.74899054577749,102.81070019615234,turbulent,turbulent,0.0006694330633458059
1149524795,1149525445,0.5105596243277747,0.069,26.08,312.621,4.885738031844734,1.3224280009180567,165677.90184646746,101248.1369237577,0.02000187375029569,0.02101812955242044,3524.935361349844,3657.482236518861,7182.417597868705,259.18234172418977,256.8383353993692,turbulent,turbulent,0.004919445436704817
1149524795,155463540,0.6527980515213367,0.077,51.6,646.651,6.246871306424276,1.3577541836292446,189825.8414729613,116005.28842363355,0.019449806297773962,0.020416709096607973,6208.295324561442,6444.529073207024,12652.824397768465,273.214431790697,270.74352134251865,turbulent,turbulent,0.006289969364253417
1149524872,99389975,0.06860136340573994,0.032,51.41,419.865,0.6564723770884205,0.8261454988387763,48000.966083331536,29334.07734111418,0.025423770381425865,0.027181661176980523,6987.052620486523,7395.672741892915,14382.725362379439,101.15198708356225,100.23718364473714,turbulent,turbulent,0.000661001473828719
1149524872,99390139,0.06345575616920589,0.031,37.08,297.011,0.607232116451731,0.8142755350813192,45832.815780588324,28009.08966154506,0.025682718401512965,0.02747655127621634,5129.469656931802,5431.310402225298,10560.7800591571,98.26618821419491,97.37748350862823,turbulent,turbulent,0.0006114214975973991
