u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
1149525445,60121888,0.5105596243277747,0.069,16.33,195.748,4.885738031844734,1.3224280009180567,165677.90184646746,101248.1369237577,0.02000187375029569,0.02101812955242044,2304.034596727523,2386.15255722764,4690.187153955163,259.18234172418977,256.8383353993692,turbulent,turbulent,0.004919445436704817
1149525733,743324973,15.502601526379188,0.276,199.35,3763.329,148.35025384094916,2.5096327354213845,1257658.445590007,768573.0751251199,0.014151902631603836,0.014610622162957608,16835.45430321127,17193.983289747117,34029.43759295839,933.4298348509801,924.988035065888,turbulent,turbulent,0.14937374344164414
1685676381,743368805,9.766858598706037,0.229,44.74,803.083,93.46276171010561,2.2967180632202706,954963.1805331421,583591.666614459,0.01477169512905635,0.015281325874796192,4542.012165743962,4629.491971457672,9171.504137201635,781.7658745751514,774.6957009578337,turbulent,turbulent,0.09410757465909513
1685676381,155463402,0.14403824227194525,0.042,75.3,716.781,1.3783563853774665,1.0069385843744973,76788.4200629926,46926.50246079071,0.023178732456562424,0.024593673502637952,10557.888110142912,11091.9893634246,21649.87747356751,150.268275385562,148.90927158314065,turbulent,turbulent,0.0013878658630491248
1685748306,7645650139,1.5966565186309523,0.11,29.08,415.989,15.279009747664615,1.6272335078812954,325001.9918721404,198613.36851101648,0.017674446386888355,0.01845047535516203,3448.4573588236813,3550.2370449436708,6998.694403767352,392.42900024660474,388.8799310758356,turbulent,turbulent,0.015384421819304328
1685748306,99759138,0.05204637997722268,0.028,48.64,364.995,0.4980514830356238,0.8186499053047043,41619.772902777826,25434.438863797077,0.026372467579892804,0.028226767082327527,7683.228699047016,8142.159230332483,15825.3879293795,99.32481585335752,98.42653707779317,turbulent,turbulent,0.0005014876113892981
1685748306,99759164,0.05935145786779461,0.03,30.83,241.923,0.5679565346200441,0.8132285785057515,44297.30916389597,27070.719592624984,0.025911362153612307,0.02772775439561805,4447.899556757476,4709.843663233905,9157.743219991382,98.01365872483775,97.12723785819436,turbulent,turbulent,0.0005718749479141231
1685748328,30213059,0.09977052521718198,0.036,82.99,726.411,0.9547418681070046,0.9493383111614374,62053.5978918773,37921.8417540731,0.024263523759272796,0.02581040080028918,12585.285188605689,13258.123085915386,25843.408274521076,133.5682855867026,132.36031399370017,turbulent,turbulent,0.0009613287686889426
1685748328,99055235,0.07038257981481241,0.032,90.84,741.89,0.6735175101895925,0.847596150046823,49247.29857869718,30095.728965965438,0.025346369032296028,0.02707647037139198,12874.710030433844,13621.929813227287,26496.63984366113,106.47295010843492,105.51002467603004,turbulent,turbulent,0.0006781642037389279
1685748343,9294836454,27.875055204889108,0.351,14.51,291.259,266.7469397597044,2.7901352360491254,1778180.4417561356,1086671.51645192,0.013418329051094979,0.013821679603243956,2220.393935010662,2232.086006872374,4452.479941883036,1153.7503458491785,1143.316000322614,turbulent,turbulent,0.2685872650155949
1685748343,159872796,0.017514054164116017,0.019,37.95,211.609,0.1675986044413016,0.598278280940139,20639.553456805468,12613.126501181685,0.030636322598631638,0.03324367179456904,5463.223607410441,5870.091818795121,11333.315426205561,53.047852936626704,52.568096090637844,turbulent,turbulent,0.000168754891163403
1685748346,321680315,0.32096835515065353,0.058,50.4,560.65,3.071467513403383,1.1766030776740715,123908.59499223283,75722.31572216474,0.021071448396145536,0.022226702146317622,6466.509058351173,6748.203500020518,13214.712558371692,205.17351406662644,203.31795549940892,turbulent,turbulent,0.0030926580066950975
1685748369,318841175,0.6180547615957264,0.075,19.09,236.735,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.019572954936478787,0.020548733366667477,2531.3599430875724,2620.0802116822038,5151.440154769776,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685748370,1685748369,0.6180547615957264,0.075,20.07,248.888,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.019572954936478787,0.020548733366667477,2647.3411585172194,2740.7422766700356,5388.0834351872545,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685748370,1716602970,1.1968593358693238,0.098,56.0,768.936,11.453199386309318,1.5367906547987353,273453.97798354167,167111.6394923985,0.018217978810917777,0.019050076821543537,6422.9955264095925,6639.778838456154,13062.774364865745,350.01830596308577,346.8527927667681,turbulent,turbulent,0.011532216645552712
1685779940,6965536339,1.7863014622476487,0.115,97.36,1414.251,17.093793897106686,1.6656464501129857,347795.6315720762,212542.8879436595,0.01747042507136483,0.018225335155231743,10547.066236363991,10885.698527602197,21432.76476396619,411.17526769172173,407.45666008262447,turbulent,turbulent,0.01721172642392844
1685779940,1716602646,0.246271088999764,0.052,82.47,872.615,2.3566611387537226,1.123131205689861,106041.8501998074,64803.692278938805,0.021736096180558728,0.022967791140737756,10927.9623967905,11432.275977258194,22360.238374048695,186.94864635035603,185.2579107603204,turbulent,turbulent,0.0023729200807199586
1685780002,1685780015,0.6180547615957264,0.075,52.27,648.2,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.019572954936478787,0.020548733366667477,6458.152522634188,6705.352983413064,13163.505506047251,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685780007,1685780036,0.12528043104222047,0.04,21.81,202.331,1.1988557994470859,0.9655772101061392,70127.8391310761,42856.12613014774,0.02357285036484042,0.025049552814666858,3098.177978080575,3253.9084602708936,6352.086438351469,138.17686987843712,136.9272189385454,turbulent,turbulent,0.0012071268769255409
1685780007,1685780010,0.19568792410843303,0.047,25.82,260.214,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.02234663488427569,0.023641663527906243,3795.6676132227553,3969.159712863729,7764.827326086484,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685780010,1685780011,0.19568792410843303,0.047,51.61,520.126,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.02234663488427569,0.023641663527906243,7410.264127728018,7758.644443480279,15168.908571208296,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685780011,1144336457,0.19568792410843303,0.047,200.15,2017.112,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.02234663488427569,0.023641663527906243,28228.882439655583,29584.548355298135,57813.43079495372,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685780015,1685780026,0.6180547615957264,0.075,39.69,492.196,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.019572954936478787,0.020548733366667477,4969.332430690354,5156.446067548862,10125.778498239215,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685780026,24853838,0.6180547615957264,0.075,117.93,1462.45,5.914399632494989,1.3549653222154423,184515.52051583145,112760.07528787796,0.019572954936478787,0.020548733366667477,14228.893956420528,14789.711337597759,29018.605294018285,272.0932057896551,269.6324355416945,turbulent,turbulent,0.005955203920735053
1685780036,7632531366,0.12528043104222047,0.04,153.38,1422.906,1.1988557994470859,0.9655772101061392,70127.8391310761,42856.12613014774,0.02357285036484042,0.025049552814666858,20954.544131503557,22057.265724007575,43011.809855511136,138.17686987843712,136.9272189385454,turbulent,turbulent,0.0012071268769255409
1685780053,24853841,0.19568792410843303,0.047,113.34,1142.241,1.8726117139562968,1.0924260828998436,93225.21158098853,56971.260993183925,0.02234663488427569,0.023641663527906243,16062.03003856206,16829.016386906398,32891.046425468456,176.86644980569855,175.266896092914,turbulent,turbulent,0.0018855311297695564
1685932671,99758945,0.052884722415491324,0.029,43.77,336.066,0.5060738987128357,0.7754574699652208,40831.88604672282,24952.94993019017,0.026300476099574414,0.02819413855007279,5985.266221117032,6351.825805804242,12337.092026921273,89.12043640157913,88.31444450719938,turbulent,turbulent,0.0005095653748586808
1716602564,1716602579,1.596616689179531,0.11,31.37,448.748,15.278628604588814,1.6271929156705118,324993.8845235053,198608.4139942369,0.01767447959681754,0.018450521254614403,3688.936480071203,3799.0074222630237,7487.943902334227,392.40942178791056,388.86052968179297,turbulent,turbulent,0.015384038046667981
1716602579,1716602583,1.5795921846974037,0.109,35.51,506.373,15.115714686099558,1.6395162706104849,324478.32229649415,198293.34653882266,0.017700418838829068,0.01847458750490874,4227.0573906197715,4354.77029787217,8581.827688491941,398.37566245228027,394.77281255814484,turbulent,turbulent,0.015220000161774454
1716602579,98916075,0.017024504482127233,0.019,28.82,160.7,0.16291391848925585,0.581555314376799,20062.6403825116,12260.566664968033,0.03076580295411212,0.033418792924226566,3948.65277084569,4246.078511262527,8194.731282108218,50.12373141980328,49.67041989136339,turbulent,turbulent,0.0001640378848935263
1716602583,1716602595,0.14049668734986576,0.042,34.72,330.5,1.3444659076542178,0.9821803795847556,74900.37697982756,45772.692311870574,0.023240067611415508,0.024677356018700507,4720.807523488046,4958.670422046988,9679.477945535034,142.9696471056806,141.6766510055462,turbulent,turbulent,0.0013537415700770696
1716602583,1716602714,1.439095497347538,0.105,87.78,1235.416,13.77124877844534,1.609662278597339,306879.2504491915,187538.30186317244,0.017873588622492224,0.018665346901305592,9947.076745343275,10276.907701370781,20223.984446714057,383.99968687165426,380.5268511500211,turbulent,turbulent,0.013866258591697385
1716602591,1716602564,1.596616689179531,0.11,28.3,404.832,15.278628604588814,1.6271929156705118,324993.8845235053,198608.4139942369,0.01767447959681754,0.018450521254614403,3366.324491900029,3465.276119737541,6831.60061163757,392.40942178791056,388.86052968179297,turbulent,turbulent,0.015384038046667981
1716602591,98916076,0.02038686115977626,0.02,24.69,143.967,0.19508958047632785,0.628512796698279,22823.780344730105,13947.938812035813,0.029973881558359703,0.03245276849712402,3669.0870949108466,3931.801436351743,7600.88853126259,58.544969710710845,58.015497762986996,turbulent,turbulent,0.0001964355313705915
1716602595,1716602599,0.12037021483254665,0.039,32.72,299.421,1.1518680845219775,0.9759185479572086,69106.93600094097,42232.23761662949,0.023698274879277604,0.025177678822356848,4818.532435451644,5064.30677470677,9882.839210158414,141.15246960035137,139.87590778172503,turbulent,turbulent,0.001159814987040558
1716602595,98916109,0.020126472517319107,0.02,32.37,188.749,0.19259782313224025,0.6204851953614869,22532.26645580294,13769.790502500684,0.030029397091978768,0.03252794094519056,4679.08358102084,5017.856208885652,9696.939789906493,57.059003707491414,56.54297061399985,turbulent,turbulent,0.00019392658303651165
1716602599,1716602654,0.12037021483254665,0.039,94.13,861.384,1.1518680845219775,0.9759185479572086,69106.93600094097,42232.23761662949,0.023698274879277604,0.025177678822356848,13597.196974049684,14306.644780142808,27903.841754192494,141.15246960035137,139.87590778172503,turbulent,turbulent,0.001159814987040558
1716602646,160032052,0.09631102205162352,0.036,47.63,416.905,0.9216365746566845,0.9164203838928405,59901.9141368411,36606.917017469335,0.02435892337187304,0.025940483528284312,6809.9944166081,7178.553739802366,13988.548156410467,124.46602442109904,123.34037231637814,turbulent,turbulent,0.0009279950770883188
1716602646,160032166,0.14996006694814049,0.043,61.87,596.179,1.435024564097038,1.0001438413522246,78086.21631310944,47719.60432269584,0.02305794659556467,0.024467872378767963,8345.480611761694,8766.709000786243,17112.189612547936,148.24712056742885,146.90639578681757,turbulent,turbulent,0.0014449250036316398
1716602648,1716602591,1.6170035503393074,0.11,89.96,1286.878,15.473718185065142,1.647970198205992,329143.66276800167,201144.40286915252,0.01765766166022812,0.018427268381165544,10089.70529610272,10416.85278273447,20506.558078837188,402.494586982798,398.85448615140075,turbulent,turbulent,0.015580473578038573
1716602648,620369478,0.787790256459629,0.083,123.34,1591.703,7.5386627412404685,1.4101917540401636,212519.9583525672,129873.98803644853,0.019053615362722442,0.0199765506800976,14202.885328679771,14742.039101113163,28944.924429792933,294.72547642675545,292.0600233089454,turbulent,turbulent,0.0075906730527771004
1716602654,1716602688,0.12037021483254665,0.039,37.47,342.888,1.1518680845219775,0.9759185479572086,69106.93600094097,42232.23761662949,0.023698274879277604,0.025177678822356848,5497.55306007859,5779.192062539716,11276.745122618306,141.15246960035137,139.87590778172503,turbulent,turbulent,0.001159814987040558
1716602688,98916086,0.07524074760042242,0.033,113.15,941.408,0.7200071540710279,0.8520183982020083,51051.248979239295,31198.148873039187,0.02512675504509937,0.026832695359867292,15556.042025108894,16454.717713064365,32010.75973817326,107.58687237686581,106.61387279810826,turbulent,turbulent,0.0007249745863169326
1716602688,98916102,0.04512946723212422,0.027,72.93,534.066,0.43186093045094953,0.7634075113867309,37425.15880451114,22871.05015697248,0.02686424343279858,0.028826690621542736,10532.13138031825,11193.04751363388,21725.17889395213,86.37224227169321,85.59110463389374,turbulent,turbulent,0.0004348404007236252
1716602714,98916067,1.439095497347538,0.105,97.18,1367.711,13.77124877844534,1.609662278597339,306879.2504491915,187538.30186317244,0.017873588622492224,0.018665346901305592,10971.147426018068,11336.670517411738,22307.817943429807,383.99968687165426,380.5268511500211,turbulent,turbulent,0.013866258591697385
1716602970,29249266,1.1968593358693238,0.098,109.92,1509.312,11.453199386309318,1.5367906547987353,273453.97798354167,167111.6394923985,0.018217978810917777,0.019050076821543537,12270.405021525228,12698.96763101993,24969.372652545157,350.01830596308577,346.8527927667681,turbulent,turbulent,0.011532216645552712
1719589837,9291804160,6.471030070717415,0.193,28.88,493.848,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.015367197469330622,0.0159244797778159,3286.9962069254743,3350.9486473274073,6637.944854252882,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
1719589855,9291804182,6.419137454635405,0.193,102.07,1745.397,61.42715267593689,2.125131496303207,744708.954448325,455102.2999929432,0.015374879589983334,0.015935191691926986,9739.88142235433,9979.367524254481,19719.248946608812,669.3186903966007,663.265472290871,turbulent,turbulent,0.06185094738026903
1719589855,359788107,0.051892616082010276,0.028,229.18,1719.767,0.4965800582010553,0.8162313163786347,41496.81298890509,25359.296300684116,0.02638196865802482,0.028239698555479014,35634.24258768813,37791.63267369925,73425.87526138738,98.73879967988202,97.84582074692243,turbulent,turbulent,0.0005000060349845273
1719590097,99758796,0.05995638015258106,0.03,90.3,708.584,0.5737452646180006,0.8215171717001956,44748.796463989,27346.629943188917,0.02587957149834891,0.027684545559035968,13085.76930479912,13864.925255640735,26950.694560439857,100.02179128830804,99.11720917117763,turbulent,turbulent,0.0005777036151875525
1719590097,99758868,0.09645589555073478,0.036,26.47,231.692,0.9230229239304762,0.9177988868392661,59992.020125954296,36661.98207697159,0.024354814885085913,0.02593488630644696,3850.8284230278555,4055.547451595053,7906.375874622909,124.84075599516828,123.71171487415143,turbulent,turbulent,0.0009293909909838616
1719590097,99758900,0.24256816898687647,0.052,82.63,874.308,2.3212264974820713,1.1062438599785198,104447.41014229476,63829.307140905315,0.021768444171503306,0.02301203684515515,10637.563008136894,11133.300041258914,21770.863049395808,181.36901031603412,179.7287361195781,turbulent,turbulent,0.0023372409707945177
1719590097,159872593,0.13324521091697553,0.041,54.4,511.306,1.2750737886791914,0.9774794723402843,72767.08225356769,44469.00537392729,0.023394412418480927,0.024847696450161647,7467.362267985378,7850.796180096047,15318.158448081424,141.60436086341468,140.32371220780823,turbulent,turbulent,0.0012838707049570093
1719590097,1007160095,0.038444094202557434,0.025,30.27,210.074,0.36788606892399456,0.758531055056729,34431.570598518265,21041.625561442594,0.02745521257138595,0.02948211784997491,4809.752603569686,5111.888448937646,9921.641052507332,85.27231796758134,84.50112788063929,turbulent,turbulent,0.000370424167484904
1719590322,60120205,0.3387289420930598,0.059,81.92,918.159,3.2414252831871755,1.1999745436871359,128548.64509897235,78557.91674864087,0.020945953160304183,0.022080737766666185,10557.493536976563,11017.354425277019,21574.84796225358,213.40539907518846,211.47539257144516,turbulent,turbulent,0.003263788339419817
1719590322,1719590699,0.196931883754301,0.048,154.87,1577.041,1.8845156340124498,1.0540405306149034,91863.29254039144,56138.97277632065,0.022310457782348313,0.023626140893235996,19918.846491896165,20893.103923908508,40811.95041580468,164.65539253739306,163.16627379976632,turbulent,turbulent,0.0018975171766712627
1719590322,99758821,0.042916342493727395,0.026,137.57,981.562,0.4106827032892574,0.7828882177692447,36958.68955082934,22585.98412015566,0.02705466117148946,0.029013522247412722,21762.991146635657,23121.12576388738,44884.11691052304,90.8365959541716,90.01508336953599,turbulent,turbulent,0.00041351606194634806
1719590322,99758951,0.04104658370022492,0.026,50.18,358.034,0.39279027464330063,0.7487797163349139,35348.49094655425,21601.968708666645,0.027207884925391824,0.029221720369662803,7355.369411911884,7822.249710784562,15177.619122696446,83.0939643477475,82.34247496506106,turbulent,turbulent,0.0003955001908783113
1719590322,99759074,0.15619140643658652,0.043,82.56,795.548,1.4946546070486748,1.0417031440357813,81330.9582842069,49702.51257847748,0.022960090612243605,0.024334231405743943,11976.888178595378,12569.356214975,24546.244393570378,160.8234174772961,159.36895454884865,turbulent,turbulent,0.0015049664427708115
1719590322,159872690,0.20742431945828724,0.049,44.57,458.402,1.9849217173041842,1.0653474344667258,94783.07698573286,57923.29483747119,0.022172736488347472,0.023470882238356406,5822.241560738471,6097.618721271674,11919.860282010144,168.20692263720025,166.68568439266053,turbulent,turbulent,0.001998615975879788
1719590699,99758876,0.02178444452026797,0.02,74.66,435.342,0.20846358392600928,0.671599322850462,24388.422168859866,14904.11382319048,0.029694667516878177,0.032074052599685536,12416.84939773945,13285.189076334193,25702.03847407364,66.84698681911085,66.24243267064215,turbulent,turbulent,0.00020990180398123496
1719590699,159872615,0.17514743923403303,0.045,22.38,220.712,1.6760520500864404,1.0666022979736063,87148.21330136871,53257.520373324034,0.022644785619729088,0.02397841066327039,3333.2914007564796,3487.838794242175,6821.130194998655,168.60341496395424,167.07859090212673,turbulent,turbulent,0.0016876153726900277
1720869637,99758786,0.5284216396895378,0.07,87.83,1059.054,5.056666408512323,1.3298671699576083,169024.54042272962,103293.31565325249,0.019924386028569503,0.020932593719727194,11182.955644966267,11629.434381310399,22812.390026276666,262.1065453987812,259.7360930133891,turbulent,turbulent,0.005091553072668926
1720869637,99759036,0.07515180104830214,0.033,33.98,282.714,0.7191559908928435,0.8510111766992986,50990.898268714045,31161.267690125795,0.025130249573460457,0.026837445873652884,4736.329132233497,5005.11636260378,9741.445494837277,107.33265307866688,106.361952621211,turbulent,turbulent,0.0007241175508423496
1720869763,160025455,0.0667064386897824,0.031,19.73,158.037,0.6383391262180134,0.8559888706180322,48180.71835272824,29443.92652547372,0.02552997704346956,0.027268866326966314,3049.3692411534626,3220.2809507101715,6269.650191863634,108.59193525924,107.60984604213188,turbulent,turbulent,0.0006427431190692915
1720869886,60121865,0.7777596733397838,0.082,71.75,921.629,7.442676299902237,1.4264004497269107,212372.74395808592,129784.02321311679,0.01908884237375952,0.020008223826065992,8695.765690011687,9017.759664486512,17713.525354498197,301.53954202601193,298.8124635183078,turbulent,turbulent,0.007494024387263488
1720869886,1720870024,0.13626052593382135,0.041,47.38,445.325,1.3039284778356108,0.9995996559575605,74413.78816022842,45475.330920379776,0.023338624757129924,0.02477157432687262,6804.628863260576,7148.09236359081,13952.721226851387,148.08583982589508,146.74657364418258,turbulent,turbulent,0.001312924466737292
1720869886,160025456,0.1122117181159992,0.038,40.77,367.827,1.0737963456076478,0.9582851746760013,66118.32225802778,40405.85298667981,0.023903589453840288,0.025413284152908177,5953.376296003268,6263.617772688937,12216.994068692205,136.0977280760806,134.8668805836094,turbulent,turbulent,0.001081204620042904
1720869930,99758805,0.27993017380493457,0.055,65.81,714.697,2.6787576440663594,1.1411640596889339,113960.47053342048,69642.87449243569,0.021407085116108848,0.022604860031730307,8432.350894243898,8812.9310116498,17245.2819058937,193.0000881621847,191.25462423769986,turbulent,turbulent,0.0026972387758507615
1720869930,99758813,0.015498801462417227,0.018,37.92,201.241,0.14831388959250935,0.5898979071555969,19279.36916561906,11781.898414510195,0.03118393101681696,0.033871397565399364,5698.217086446058,6128.916483899886,11827.133570345944,51.57212747369205,51.10571686802114,turbulent,turbulent,0.00014933712831105783
1720869930,99759010,0.03535950201103981,0.024,23.23,156.501,0.33836844029703167,0.7570200934754662,32988.4650001655,20159.723077230406,0.027771614329050016,0.02983206773688383,3890.0147083835936,4134.59044461175,8024.605152995344,84.93293866213534,84.16481787086052,turbulent,turbulent,0.00034070289251993574
1720869930,160025376,0.12807989542259723,0.04,29.36,272.373,1.2256449322736578,0.9871535966471844,71694.88664270288,43813.771291360914,0.023516855845094428,0.02497316490831228,4299.266542313849,4515.351399350734,8814.617941664583,144.42115073271322,143.11502745092116,turbulent,turbulent,0.0012341008318076856
1720869956,160025449,0.043249617393016734,0.026,25.33,180.73,0.4138719367752798,0.7889678829217444,37245.69917984698,22761.37981199719,0.02702850026806638,0.028977930431181426,4140.9242524681395,4392.843814221997,8533.768066690136,92.25289115053197,91.41856980401855,turbulent,turbulent,0.0004167272984099362
1720869956,160025458,0.13592619684390037,0.041,38.74,364.117,1.3007291564009604,0.9971470363087569,74231.20634570305,45363.752560496956,0.023344709049119297,0.024779880782126364,5564.782668711754,5844.492553468358,11409.275222180113,147.36004392080042,146.0273417286744,turbulent,turbulent,0.0013097030727268768
1720869973,1720869763,0.0667064386897824,0.031,78.21,626.462,0.6383391262180134,0.8559888706180322,48180.71835272824,29443.92652547372,0.02552997704346956,0.027268866326966314,11765.874910119204,12446.28227868721,24212.157188806414,108.59193525924,107.60984604213188,turbulent,turbulent,0.0006427431190692915
1720869973,1720869886,1.0262319173896044,0.092,41.01,550.231,9.820401123345496,1.4951804628852263,249761.15831453772,152632.6183120107,0.018520941800650902,0.019383430725564386,4890.244382205555,5056.399084896189,9946.643467101745,331.32069516368045,328.32428036226605,turbulent,turbulent,0.009888153474043685
1720869973,160025457,0.06509578544225376,0.031,26.98,216.11,0.6229261764808972,0.8353206820385017,47017.37592271224,28732.991317272994,0.025604084810825215,0.02736969693009746,3944.0730353552367,4170.853409427965,8114.926444783201,103.41125422934834,102.47601831644356,turbulent,turbulent,0.0006272238331894083
1720869999,1720869973,1.1580341415216406,0.096,12.8,174.438,11.081666426044407,1.5495394876262463,270095.49466120964,165059.22226906387,0.018291244703042022,0.01912371995116095,1802.279583841129,1851.2149195873674,3653.4945034284965,355.8497235652328,352.6314719005025,turbulent,turbulent,0.011158120426302385
1720869999,1720870249,0.14544334942643564,0.042,53.69,511.075,1.3918023868558433,1.0167613688428454,77537.49861817807,47384.27508632983,0.02315508605128484,0.024561381400736756,7711.76752663462,8096.93111696379,15808.69864359841,153.2143386802674,151.82869112214044,turbulent,turbulent,0.0014014046304131522
1720870024,99758967,0.01863331648872757,0.019,33.55,187.075,0.1783092486959576,0.6365121663224081,21958.555577304767,13419.187573966126,0.030361398355353994,0.03287114748531047,5425.223490803054,5815.646739390212,11240.870230193266,60.04471047754721,59.50167509868964,turbulent,turbulent,0.000179539429683337
1720870024,160025451,0.04782110306851915,0.027,22.5,164.768,0.45761821118200147,0.8089390707302662,39657.29015458585,24235.137570232982,0.026670916173001345,0.028563876104116016,3689.4958201746017,3908.800108940521,7598.295929115123,96.98240736993338,96.10531298626836,turbulent,turbulent,0.0004607753846151899
1720870024,160032064,0.06980610637657464,0.032,30.02,245.173,0.668001017957652,0.8406538545506899,48843.935138336186,29849.227794810136,0.025371062621470437,0.0271100445060481,4259.476128557054,4503.152568345718,8762.628696902771,104.73594461642894,103.78872840183739,turbulent,turbulent,0.0006726096524387652
1720870048,99758775,0.3877219400068548,0.062,62.58,716.854,3.7102577991086583,1.243829201719683,140021.8776295207,85569.37334764798,0.020629460304176308,0.021721579217900664,8186.5445933198835,8529.952242090294,16716.496835410177,229.28879609518884,227.21514252495618,turbulent,turbulent,0.003735855397865425
1720870048,99758913,0.031396369925211456,0.023,45.59,297.52,0.3004437313417364,0.7318928693950831,30564.606641114642,18678.468544876443,0.028223426428433313,0.030361507712811264,7481.516638008298,7969.53589009208,15451.05252810038,79.3882755953324,78.67029990735101,turbulent,turbulent,0.00030251653557806715
1720870048,99759093,0.030582734734264202,0.023,53.97,352.208,0.29265774865324595,0.7129259061454555,29772.526549692946,18194.4170651253,0.028321458299882613,0.030494693224603835,8418.650209551048,8976.944456752577,17395.594666303623,75.32690597299958,74.6456607043008,turbulent,turbulent,0.0002946768362823816
1720870048,99759159,0.02106583731892683,0.02,36.98,215.63,0.20158695998973045,0.6494451609957884,23583.917110969367,14412.469268609892,0.029834436079032346,0.03226376501084625,5809.623400291958,6220.820081050658,12030.443481342616,62.50954059985362,61.94421366610901,turbulent,turbulent,0.00020297773723374114
1720870048,160025355,0.02224441096418777,0.02,22.13,129.04,0.21286517669079205,0.685779769452305,24903.370154216496,15218.805906738937,0.02960911824483863,0.03195779548238941,3875.5904121381363,4139.703661531768,8015.294073669905,69.69966250810586,69.06930918746677,turbulent,turbulent,0.00021433376396349534
1720870048,160025360,0.21252575919146094,0.049,22.38,230.178,2.033739322406325,1.0915488256344386,97114.19301026783,59347.87320191718,0.02211871427434278,0.023397051265577885,3149.7563268370172,3291.5490584865356,6441.305385323552,176.5825036750436,174.9855179285864,turbulent,turbulent,0.0020477703806156284
1720870052,1720869956,0.17917581423691709,0.046,35.81,357.062,1.71460109317624,1.0442091006096974,87214.51388804012,53298.03761070222,0.022569633253426345,0.023911608979087583,4893.721123360937,5128.287341742721,10022.008465103658,161.59811275913137,160.13664360244954,turbulent,turbulent,0.0017264303711368128
1720870052,1720869999,1.3034774909480762,0.101,24.29,337.169,12.47346881290025,1.5757399247723027,288967.7468261346,176592.32565798,0.018059433847108394,0.018871103205768146,3031.7105583890734,3122.9288767678904,6154.639435156963,367.9852529230313,364.65724934626695,turbulent,turbulent,0.012559525056715537
1720870249,160025454,0.08446711584410621,0.034,25.86,219.008,0.8082977592737437,0.9010597321899843,55625.76000383151,33993.69802845014,0.02477049426418386,0.02640076422365545,3898.672760536066,4109.836506766566,8008.509267302632,120.32849927052297,119.24026632428927,turbulent,turbulent,0.0008138743210217855
1720870249,160025476,0.06097623358232944,0.03,30.21,237.058,0.5835046275820999,0.8354911158079531,45509.97006110695,27811.794021951613,0.025827155575279873,0.027613255630510744,4587.806619723301,4853.629964793661,9441.436584516963,103.45345734550872,102.51783975393498,turbulent,turbulent,0.000587530309391367
1720870260,60121878,18.131959290398836,0.295,188.0,3611.292,173.51157215692666,2.569357013452068,1376226.5399394997,841031.734473735,0.013946925663641037,0.01439129958012612,15471.887324707577,15789.574332028462,31261.46165673604,978.3860334945512,969.5376565743832,turbulent,turbulent,0.174708653288269
1720870260,1720869930,0.45886837270098885,0.067,86.92,1029.22,4.391084906229558,1.26055636688679,153348.85298554262,93713.67871721064,0.02022731926090951,0.021284727708341337,10535.0382794435,10973.312972236994,21508.351251680495,235.49727020591607,233.36746812461516,turbulent,turbulent,0.004421379628489441
1720870260,99390129,0.22601838487261697,0.05,59.16,614.436,2.162855357632698,1.1148784195326358,101214.08940344973,61853.37856360855,0.021962605710828084,0.02321571580606237,8162.451954671483,8539.725836249308,16702.177790920792,184.2113370139111,182.54535724001215,turbulent,turbulent,0.0021777772058198795
1720870260,99758774,0.028052558610187836,0.022,71.46,450.555,0.2684455369395965,0.7147445743597121,28550.716196738627,17447.75127245115,0.02866444905598158,0.0308711321878193,11824.572309778283,12613.9185467316,24438.49085650988,75.71171282181771,75.02698741754543,turbulent,turbulent,0.00027029758106016284
1720870260,99758874,0.052003486205209754,0.028,44.57,334.453,0.49764101631779667,0.8179752189497278,41585.4721684923,25413.477194178973,0.026375113322716446,0.02823036826851156,7037.720664632693,7457.724604653225,14495.445269285918,99.16116718431677,98.26436842283334,turbulent,turbulent,0.0005010743128029284
2118446643,25538793,0.07731059700319126,0.033,37.95,315.744,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.02504731476484293,0.026724625337365467,5566.630319879195,5878.1507681968305,11444.781088076026,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
3219858727,3219858741,0.8074017630766896,0.083,6.15,79.366,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.019014915370115536,0.019923258565854588,1036.5513324699511,1061.5901944716911,2098.141526941642,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858735,3219858747,0.8074017630766896,0.083,36.8,474.904,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.019014915370115536,0.019923258565854588,4659.5768098885455,4823.356391916717,9482.933201805263,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858736,98916098,0.6607038323764043,0.077,77.56,971.982,6.322524711735927,1.3741974113714357,192124.74769643517,117410.18291767934,0.0194298615962422,0.02038928378625892,9408.912315690144,9770.523282024717,19179.43559771486,279.8720886696828,277.34096736867775,turbulent,turbulent,0.006366144713219284
3219858741,3219858735,0.8074017630766896,0.083,31.73,409.476,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.019014915370115536,0.019923258565854588,4060.270474798423,4201.100123693347,8261.37059849177,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858745,3219858727,0.8074017630766896,0.083,30.02,387.408,7.726332661020954,1.4452975257718053,217810.499248845,133107.11329393438,0.019014915370115536,0.019923258565854588,3858.1375688804524,3991.2267077836905,7849.364276664142,309.582109431636,306.7822951474853,turbulent,turbulent,0.00777963773415243
3219858745,8333271287,0.011378404100460544,0.016,89.49,422.572,0.10888424976517268,0.5481067351951566,15923.135115502617,9730.85575361708,0.0326452597426988,0.035595056237764586,13593.766299769046,14684.051396884935,28277.817696653983,44.52373756446449,44.12107154269202,turbulent,turbulent,0.00010963545776400501
3219858747,3219858736,0.6607038323764043,0.077,33.47,419.446,6.322524711735927,1.3741974113714357,192124.74769643517,117410.18291767934,0.0194298615962422,0.02038928378625892,4219.389577044809,4373.999194180662,8593.388771225471,279.8720886696828,277.34096736867775,turbulent,turbulent,0.006366144713219284
3219858747,28994181,0.1466979307002854,0.042,73.01,694.982,1.4038079492850277,1.0255318611228605,78206.33011972927,47793.00758893438,0.023134291138265466,0.02453296931929499,10603.014775451235,11133.035299443512,21736.050074894745,155.8689650553692,154.45930945343846,turbulent,turbulent,0.001413493020933146
3907400247,99759045,0.06531324519186799,0.031,67.9,543.879,0.6250071310226601,0.8381111641738593,47174.442723983746,28828.977087397307,0.025593903307543703,0.027355851367450168,9830.633602888463,10405.269647926978,20235.90325081544,104.10332198088715,103.1618271107709,turbulent,turbulent,0.000629319144533926
3939220266,3939220267,0.7533443281497911,0.081,75.76,968.516,7.209036633012355,1.4159477758414938,208245.54217511724,127261.8311369446,0.01915471225666961,0.020081809751309247,9169.414279321909,9512.026449339872,18681.44072866178,297.13636626574277,294.44910942089837,turbulent,turbulent,0.007258772806924317
3939220266,390787316,0.006583117441692576,0.013,27.17,100.257,0.06299633915495288,0.48036200494444375,11338.496230881125,6929.117317996987,0.03551904030820364,0.03901247713498344,4265.313456994374,4639.121835322791,8904.435292317165,34.197836715463836,33.88855659621278,turbulent,turbulent,6.343095990104257e-05
3939220267,3939220276,0.5482407846474755,0.071,14.57,176.72,5.2463232980619665,1.341153210215137,172894.11108223547,105658.0656627792,0.019843431096720893,0.020841892912402266,2075.7669767991765,2147.203903600523,4222.9708803997,266.5742055912835,264.1633483554733,turbulent,turbulent,0.005282518432201791
3939220267,390787314,0.044441252153721314,0.027,20.24,148.218,0.4252751402269982,0.7517657041036968,36854.43284250479,22522.27135362482,0.026916753842682085,0.028897949202186538,2900.483549247779,3079.7007999189623,5980.184349166741,83.75801087050749,83.00051595041077,turbulent,turbulent,0.0004282091741918007
3939220267,390787315,0.16066229134859442,0.044,15.84,154.44,1.5374381947233915,1.0233692284658795,81757.66687723073,49963.280306530054,0.02286982836209759,0.024248979403114393,2285.019024910643,2391.6287889909963,4676.64781390164,155.21226797279613,153.80855144103822,turbulent,turbulent,0.0015480452005307269
3939220276,4509503803,0.5482407846474755,0.071,145.31,1762.465,5.2463232980619665,1.341153210215137,172894.11108223547,105658.0656627792,0.019843431096720893,0.020841892912402266,18310.07465749375,19044.164932614785,37354.23959010854,266.5742055912835,264.1633483554733,turbulent,turbulent,0.005282518432201791
3939220277,3939220266,0.7599274455914837,0.081,23.31,297.995,7.272032972167309,1.4283210693692505,210065.30082945622,128373.91169415403,0.01914088737420351,0.020062769378192832,3078.106887430221,3182.7484858691037,6260.855373299324,302.35212262991996,299.6176952647963,turbulent,turbulent,0.00732220376682536
3939234635,390789514,0.019720452035781058,0.02,58.7,342.28,0.18871245967254602,0.6079678653827184,22077.712799236633,13492.006257611652,0.030118347754350308,0.03264830278954991,8125.46856628665,8723.793380260724,16849.261946547373,54.780070459074665,54.28464769695288,turbulent,turbulent,0.00019001441389908543
3939286025,99390130,0.13187752919998275,0.041,65.31,613.849,1.2619859253586867,0.9674462351690922,72020.17204709788,44012.55785732072,0.023420411730346907,0.0248831413982964,8763.613274906225,9218.155888467702,17981.769163373927,138.7123132952929,137.4578198852416,turbulent,turbulent,0.0012706925465971837
3939286025,390793102,0.1352183741067146,0.041,42.7,401.337,1.293955733078609,0.9919544879920608,73844.6544014847,45127.525135232776,0.023357672667408742,0.02479757544451912,6058.275023601566,6364.666147043813,12422.94117064538,145.82931307683535,144.51045458546446,turbulent,turbulent,0.0013028829185890932
3939286025,390793104,0.13367164370751705,0.041,40.63,381.881,1.2791544852393975,0.9806077596251973,72999.9631933884,44611.32224913586,0.023386396244724876,0.02483676401454291,5647.127911104176,5934.351677458394,11581.47958856257,142.5121813971608,141.2233225484573,turbulent,turbulent,0.0012879795548259212
3939286032,3939286025,0.4007675470142144,0.063,120.88,1394.351,3.835096143676693,1.2451887779198425,142435.81548128268,87044.56531602006,0.020548629916864715,0.021634626562093362,15329.801011484651,15981.979966888537,31311.780978373186,229.7903214848252,227.712132193997,turbulent,turbulent,0.0038615550200121977
3939286032,390793107,0.07727127410541644,0.033,30.31,252.179,0.7394380297169036,0.8750118690999771,52428.9720544525,32040.0951616364,0.025048791171134663,0.02672663520030081,4464.548874613546,4712.984668424773,9177.53354303832,113.47213461679634,112.44590960677733,turbulent,turbulent,0.0007445395183505869
3939286036,304836567,0.030972307113317145,0.023,37.35,243.746,0.2963857140030349,0.7220073778895238,30151.778245107413,18426.183203867662,0.02827399130437704,0.030430224957524763,5989.378299302743,6382.004282817875,12371.382582120617,77.25820393466178,76.55949229612031,turbulent,turbulent,0.0002984305213978499
3939286036,3939286032,0.4780388211196308,0.068,12.34,147.019,4.574534173393596,1.2748793652711352,157406.06548702563,96193.09934181272,0.020136055850012588,0.021181124645584377,1707.8753034280194,1767.878594890132,3475.753898318151,240.87932216556146,238.70084561149366,turbulent,turbulent,0.004606094538362785
3939286037,3939286036,0.5090111282329479,0.069,47.67,571.42,4.870919887396631,1.3184171577225976,165175.41090949584,100941.05752075682,0.020007189976106433,0.02102543776547449,6192.301157584379,6435.607896484635,12627.909054069014,257.6125575079249,255.28274807671613,turbulent,turbulent,0.004904525059760634
3939286037,390794364,0.019509204378746477,0.02,28.09,163.793,0.18669095099278926,0.6014552465603209,21841.213904938522,13347.47839864346,0.030165821939999136,0.03271249972505335,3839.3775316823126,4121.368513750049,7960.746045432361,53.61273612206365,53.127870557052326,turbulent,turbulent,0.0001879789585420708
4509503803,4509503804,0.5482407846474755,0.071,75.6,916.952,5.2463232980619665,1.341153210215137,172894.11108223547,105658.0656627792,0.019843431096720893,0.020841892912402266,9654.012332105814,10034.778720800616,19688.791052906432,266.5742055912835,264.1633483554733,turbulent,turbulent,0.005282518432201791
4509503804,3939286037,0.5285203326116945,0.07,113.44,1367.86,5.0576108383894205,1.3301155482737583,169056.10901219977,103312.60767007271,0.01992406214037897,0.020932148384835696,14372.460423523755,14949.949836419779,29322.410259943535,262.2044614363468,259.8331235129593,turbulent,turbulent,0.005092504018302705
4509503804,3939234635,0.019720452035781058,0.02,10.05,58.602,0.18871245967254602,0.6079678653827184,22077.712799236633,13492.006257611652,0.030118347754350308,0.03264830278954991,1436.5589355879865,1538.5872501205622,2975.1461857085487,54.780070459074665,54.28464769695288,turbulent,turbulent,0.00019001441389908543
4859726967,771502853,0.07731059700319126,0.033,84.07,699.462,0.7398143253893901,0.8754571575034457,52455.65285054917,32056.400177974272,0.02504731476484293,0.026724625337365467,12193.621827711691,12884.976288085598,25078.59811579729,113.58765460938936,112.56038485383912,turbulent,turbulent,0.000744918410140691
5230450555,1149525733,15.502601526379188,0.276,18.45,348.299,148.35025384094916,2.5096327354213845,1257658.445590007,768573.0751251199,0.014151902631603836,0.014610622162957608,2405.174763073942,2430.6963994946245,4835.871162568566,933.4298348509801,924.988035065888,turbulent,turbulent,0.14937374344164414
5230450555,99389931,0.04267429312371539,0.026,19.63,140.06,0.4083664413752669,0.7784727063605414,36750.24150977003,22458.598539052513,0.027073872217007005,0.02903965038078169,3149.6229715278873,3341.2953864727215,6490.918358000608,89.81484358336543,89.00257157431705,turbulent,turbulent,0.0004111838198104161
5332074133,1685748370,1.8149140974650502,0.115,206.77,3003.541,17.36759901880431,1.6923264564195784,353366.555487604,215947.3592769209,0.017449966415702692,0.018197023936366186,22619.836702418805,23356.88816183597,45976.72486425478,424.4530166242707,420.61432704018154,turbulent,turbulent,0.017487420566287767
5332074133,3219858745,0.8187801671771503,0.084,43.67,566.182,7.8352169107861265,1.430976470982416,218250.49523216882,133376.0011363622,0.018978091985761718,0.01988913875145548,5293.83334284972,5483.353082507209,10777.18642535693,303.4773775023399,300.7327735004884,turbulent,turbulent,0.007889273191916435
6957423243,60121882,28.03229313368462,0.352,26.43,530.899,268.2516089347811,2.7899540430764698,1783130.677857658,1089696.6765790465,0.01341091147020356,0.013814019511513082,3089.652334674137,3119.377940539118,6209.030275213255,1153.6005003046291,1143.1675099587526,turbulent,turbulent,0.2701023151183296
6957423243,6957423245,0.2736308709854602,0.054,101.72,1095.321,2.6184772343106237,1.1571810785132626,113458.89314153028,69336.3533699083,0.02147421026691027,0.022668314265213617,13578.037304252868,14192.501676587484,27770.538980840352,198.45588599727674,196.66108065335982,turbulent,turbulent,0.002636542482933971
6957423243,99055193,0.004982943644562,0.012,48.28,158.938,0.04768367123982775,0.4267241617160295,9297.623137628389,5681.910562679958,0.03718367005848404,0.04107593693784021,6755.8676777684195,7392.756076604972,14148.623754373391,26.987074287128856,26.74300722454807,turbulent,turbulent,4.8012647701770616e-05
6957423245,50930479,0.2736308709854602,0.054,31.94,343.93,2.6184772343106237,1.1571810785132626,113458.89314153028,69336.3533699083,0.02147421026691027,0.022668314265213617,4399.63392865441,4591.344020430552,8990.977949084961,198.45588599727674,196.66108065335982,turbulent,turbulent,0.002636542482933971
6957423249,99758886,0.15768003392369012,0.044,33.93,330.818,1.508899846159714,1.0043731687533424,80240.05868777422,49035.848222647815,0.022914730499813674,0.024310254421460592,4552.4786469945175,4777.026070445779,9329.504717440297,149.50356240348518,148.1514745508726,turbulent,turbulent,0.0015193099618221412
6957423249,160025403,0.09412738487152465,0.036,48.43,423.908,0.9007405250863604,0.8956425997904534,58543.772108214456,35776.93698667604,0.02442211249518556,0.026026514678220227,6628.792751588276,6992.641250888752,13621.434002477028,118.88602884259895,117.8108413831215,turbulent,turbulent,0.0009069548626859361
6957423250,1720870260,18.896902092787837,0.3,311.32,6005.985,180.83159897404627,2.589237295789991,1410381.386264674,861904.2498713875,0.013894574629236022,0.014334872447348442,24870.86311500072,25395.726282759868,50266.58939776059,993.585042045314,984.5992075655882,turbulent,turbulent,0.18207918201644138
6957423250,6957423249,0.2518074187952148,0.052,86.56,915.891,2.4096403712460748,1.14837990533835,108425.7380414959,66260.52025609309,0.02168921432767774,0.022903598975744944,11956.305854641283,12500.712899369912,24457.018754011195,195.44857378958886,193.68096612738373,turbulent,turbulent,0.0024262648245080777
6957423250,99758770,0.09152072080051583,0.035,44.16,380.35,0.8757963712968022,0.9213127761760144,58548.88070652347,35780.05892421458,0.024522722809496418,0.02611436893945903,6612.9491632799145,6970.382940234419,13583.332103514334,125.7985178039548,124.66081482842065,turbulent,turbulent,0.0008818386156148314
6957423250,160025412,0.15203418180364686,0.043,41.31,398.063,1.4548725531449462,1.0139769453325613,79166.23571134909,48379.619633697395,0.02302463633311085,0.024422413929237073,5769.911058898618,6055.673437144077,11825.584496042695,152.37632599727735,150.9982573004885,turbulent,turbulent,0.0014649099267922932
6957423251,160032059,0.06102094096045997,0.03,53.9,422.953,0.5839324493823921,0.8361036924635561,45543.33767535101,27832.185448557997,0.025824890927588245,0.027610174169410424,8115.520997929419,8590.98274036916,16706.50373829858,103.6052157642663,102.6682256922564,turbulent,turbulent,0.0005879610827953957
6957423251,160032060,0.18260579649762396,0.046,45.3,451.686,1.7474238899294159,1.0641985099326774,88884.07089151275,54318.32778945075,0.02252597051473654,0.023851945146877218,6373.379763082111,6677.720558864557,13051.100321946667,167.84431257240155,166.32635371904132,turbulent,turbulent,0.0017594796170552094
6957423253,6957423251,0.24362673745808394,0.052,81.85,866.055,2.331356339311808,1.1110715126607786,104903.21906288684,64107.85849560527,0.021759113242622714,0.022999277804555986,10626.565423529362,11120.312558778163,21746.877982307524,182.95545459398426,181.30083283281087,turbulent,turbulent,0.002347440699850605
6957423253,159872839,0.002991225734228863,0.01,40.53,96.705,0.02862416970553936,0.3688696630720918,6697.5566846203865,4092.9727423001646,0.04053179779739478,0.04516063912655252,5541.301296105605,6116.012892977007,11657.314189082612,20.16541735212374,19.983044334341823,turbulent,turbulent,2.882165194276935e-05
6957423253,160032053,0.26323758788098195,0.053,58.82,627.904,2.5190199797223154,1.1556329439977104,111208.82251000292,67961.30300501338,0.0215752291983591,0.022777449260046847,8096.604563243014,8459.531685542814,16556.136248785828,197.92523285311526,196.1352266568483,turbulent,turbulent,0.0025363990585336857
6965536339,60121868,1.3984435226572327,0.104,49.76,697.934,13.38223466657639,1.594417320837749,301077.84706846235,183992.98123021115,0.017924931427032394,0.018723775928126084,5762.168702465998,5947.892631770304,11710.061334236303,376.76048214336373,373.3531167063068,turbulent,turbulent,0.013474560615880022
6965536339,6965536342,0.27362357067043785,0.054,79.15,852.287,2.618407374836726,1.1571502055844127,113455.86612320067,69334.5035156858,0.02147426518617237,0.02266838949392327,10608.788115178682,11086.498706608932,21695.286821787617,198.44529675963585,196.6505871832001,turbulent,turbulent,0.00263647214148958
6965536339,160032050,0.11423436891997815,0.038,62.57,564.507,1.0931518556935709,0.9755585603040141,67310.12539515371,41134.180940311875,0.023857261892571965,0.025350057285540982,9375.68753027989,9863.49879110312,19239.18632138301,141.0483548160947,139.77273459600156,turbulent,turbulent,0.0011006936665588377
6965536342,6965536343,0.03257186386521284,0.024,44.14,297.371,0.3116924771790702,0.6973388771203591,30387.752371972147,18570.39036994709,0.02807237574725098,0.030240413668922096,6273.588374170598,6691.464647538559,12965.053021709158,72.06909905054823,71.41731690028752,turbulent,turbulent,0.0003138428881203933
6965536342,6965536344,0.24105170680522503,0.052,65.63,694.431,2.3067148976576557,1.0993279608960136,103794.43680241353,63430.26578785198,0.02178192991425407,0.02303047167766037,8385.647634130666,8775.95428053797,17161.601914668638,179.10837145734132,177.4885421405313,turbulent,turbulent,0.0023226292533691864
6965536343,98916126,0.03257186386521284,0.024,34.17,230.203,0.3116924771790702,0.6973388771203591,30387.752371972147,18570.39036994709,0.02807237574725098,0.030240413668922096,4872.837418734556,5196.179829086734,10069.01724782129,72.06909905054823,71.41731690028752,turbulent,turbulent,0.0003138428881203933
6965536344,98916074,0.24105170680522503,0.052,40.47,428.213,2.3067148976576557,1.0993279608960136,103794.43680241353,63430.26578785198,0.02178192991425407,0.02303047167766037,5239.578338856236,5479.635554679682,10719.213893535918,179.10837145734132,177.4885421405313,turbulent,turbulent,0.0023226292533691864
6986539643,6986539644,0.4256964908149889,0.065,69.84,816.43,4.0736506298085065,1.2425020312147206,146640.49667520655,89614.10616907637,0.020400070796661084,0.021477199054869344,8587.27094072797,8946.946763096745,17534.217703824717,228.7997530989276,226.7305223603923,turbulent,turbulent,0.004101755327633585
