u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
6986539643,155463400,0.2834662189414313,0.055,51.07,554.62,2.712595396568721,1.1555791103008763,115400.00583647571,70522.59511809512,0.021381259735656105,0.022569510374466535,6746.468266735068,7046.0952289908055,13792.563495725874,197.90679309010807,196.11695366029912,turbulent,turbulent,0.002731309979843096
6986539644,155463289,0.2250332671112978,0.05,78.8,818.417,2.1534283934095484,1.1100191399062815,100772.94034726446,61583.78606185276,0.021972059353730672,0.023228653747327802,10721.574899240108,11221.888952038358,21943.463851278466,182.6090391728562,180.9575503409276,turbulent,turbulent,0.0021682852036234287
6986539644,155463330,0.07312619238754418,0.032,62.96,514.194,0.6997721759573606,0.8806366475674623,51167.02797635635,31268.903075152793,0.02523327132654393,0.02692251870715034,9625.184810000921,10169.044069055355,19794.228879056274,114.93567372834387,113.89621268954579,turbulent,turbulent,0.0007046000041976542
6986539644,155463347,0.12753703131614696,0.04,38.78,359.762,1.2204500604415978,0.9829695656296317,71391.0092820451,43628.067487310924,0.023527554751883926,0.02498776737680017,5587.1583658004665,5871.446772642456,11458.605138442923,143.1994928289936,141.90441803852255,turbulent,turbulent,0.0012288701198125021
7018452997,7018452998,4.572323362396442,0.168,20.7,339.687,43.754290549248246,1.9977545291155374,609389.3563916355,372406.55698909936,0.015892026689510882,0.016497030078164613,2521.831401183722,2571.8471803431603,5093.678581526882,591.4875184135988,586.1381937837236,turbulent,turbulent,0.044056157652293135
7018452997,155463543,0.3820958889190848,0.062,40.77,467.02,3.656419989656314,1.225780579985222,137990.0858848099,84327.71633439303,0.02065708612635562,0.021759474614397166,5264.111711513389,5483.11218633583,10747.22389784922,222.68286991278765,220.66895935070073,turbulent,turbulent,0.003681646153672175
7018452998,771502847,4.223648593885177,0.163,79.16,1287.142,40.41768989363806,1.9603621991684004,580186.1842583884,354560.0805562007,0.01601402138318363,0.01663150596497449,7952.0163192132095,8162.185427286098,16114.201746499308,569.552779888277,564.4018297521834,turbulent,turbulent,0.04069653731195528
7018452998,7018452999,0.348674768511264,0.06,58.09,655.952,3.336600655610182,1.1943779333476947,130117.73066129102,79516.8073917995,0.020870464567895968,0.02200270667729478,7331.351830099694,7647.817830289062,14979.169660388756,211.41942080983145,209.50737519641723,turbulent,turbulent,0.0033596203403378558
7018452999,99389943,0.16114451229825624,0.044,57.72,562.77,1.54205274926561,1.0264408271407346,82003.05899402888,50113.2429410437,0.02286269751706278,0.024239242647285743,7961.255582305724,8354.944692586467,16316.200274892191,156.14539211868342,154.7332365517457,turbulent,turbulent,0.001552691591544158
7018452999,99389949,0.18753025621300776,0.047,50.73,511.257,1.7945479063445717,1.0468859749693247,89338.9200838338,54596.29264046908,0.022443096207253686,0.023773529177206244,6720.234613906836,7044.690646293805,13764.925260200642,162.42770198640528,160.95873014885868,turbulent,turbulent,0.0018069287487936974
7156156231,99758837,0.036292401329974626,0.025,43.96,305.082,0.34729570650693425,0.7160765272897645,32504.45626313266,19863.93841112081,0.027661154418447288,0.029761672022684305,6236.508010978662,6643.688857148011,12880.196868126674,75.99415890121917,75.30687909685872,turbulent,turbulent,0.0003496917492151385
7156156231,99758935,0.04572175809834366,0.027,32.73,239.682,0.4375287856300829,0.7734266701299969,37916.33632302049,23171.21576803865,0.02682009568769355,0.028766739599290523,4892.520854392812,5193.792336428482,10086.313190821293,88.65426310882323,87.85248721596354,turbulent,turbulent,0.0004405473592455834
7156156232,7156156231,0.0820141594283183,0.034,62.07,525.671,0.7848244921370173,0.8748926229073275,54010.36727352559,33006.50841220777,0.02485436684418596,0.0265149601713745,8692.21325444218,9181.591471598302,17873.804726040482,113.44120886939693,112.41526354721093,turbulent,turbulent,0.000790239108460722
7156156232,99758777,0.16369676259121518,0.044,82.07,800.182,1.5664761970451213,1.042697874088298,83301.84558226634,50906.9500127476,0.02282553812704788,0.024188477846388636,11594.64777774943,12166.321949602216,23760.969727351643,161.1307070703232,159.673465060767,turbulent,turbulent,0.0015772835401800431
7156156232,99758974,0.030526195828791992,0.023,34.43,224.69,0.29211670649561716,0.7116079059480733,29717.48549208681,18160.780687100072,0.028328429943494153,0.030504158756051166,5379.290365631979,5734.342032685322,11113.6323983173,75.04864674626374,74.3699180123839,turbulent,turbulent,0.0002941320613975917
7156156232,99758984,0.039725613040747274,0.025,41.43,287.524,0.38014940708849065,0.7838163909859743,35579.33353235088,21743.039916559115,0.027341347516766087,0.0293272211186966,6967.016330628644,7398.910274545878,14365.926605174522,91.05211094783984,90.22864927784254,turbulent,turbulent,0.00038277211217184405
7278724883,159872651,0.017645710008784933,0.019,18.01,100.424,0.16885846898358786,0.6027756309931966,20794.704161404316,12707.94131720705,0.030602505943574047,0.03319790142653208,2657.2343690300163,2851.998826797149,5509.233195827165,53.84838831785573,53.36139154963929,turbulent,turbulent,0.0001700234476912028
7278778485,7278724883,0.017645710008784933,0.019,98.67,550.184,0.16885846898358786,0.6027756309931966,20794.704161404316,12707.94131720705,0.030602505943574047,0.03319790142653208,14316.818666878038,15386.040777217144,29702.859444095182,53.84838831785573,53.36139154963929,turbulent,turbulent,0.0001700234476912028
7278778485,99758761,0.1358472577371641,0.041,40.05,376.43,1.299973758250374,0.9965679434027637,74188.09659013755,45337.40757190405,0.023346149248472566,0.024781846824345283,5741.644565532126,6030.64387910222,11772.288444634345,147.1889349995097,145.8577802908699,turbulent,turbulent,0.001308942462976502
7278778485,99759016,0.005204584066733417,0.012,40.16,132.207,0.04980463221754467,0.4457047744020072,9711.1797147058,5934.640905562115,0.036893488479470236,0.04068295132123264,6087.965316858316,6649.571537331369,12737.536854189686,29.441227235134207,29.174965180433453,turbulent,turbulent,5.0148241492360914e-05
7278778486,7278778485,0.15869755181268247,0.044,80.01,780.098,1.518636859451507,1.0108544437822726,80757.85217815438,49352.27923503968,0.022899253073336383,0.02428914042253532,10661.379528685318,11197.099165381544,21858.478694066864,151.4392973597002,150.06970300972992,turbulent,turbulent,0.001529114152160066
7278778486,7278778492,0.014906136648543684,0.017,156.33,785.246,0.1426424559669252,0.6360496324421981,19632.851708267823,11997.916655201254,0.031356942062549145,0.033981500624671125,28874.99625441884,31003.84580026066,59878.842054679495,59.9574768829591,59.41523043168082,turbulent,turbulent,0.00014362656665443547
7278778486,99758807,0.06591192277360984,0.031,38.76,310.468,0.6307361030967449,0.8457935012484368,47606.855494273266,29093.23071981249,0.025566159851491424,0.02731811195150332,5754.432303808833,6085.953791609063,11840.386095417896,106.0205430611153,105.0617091303662,turbulent,turbulent,0.0006350876416050275
7278778486,99758852,0.015367836820060075,0.018,55.09,292.363,0.1470606394264122,0.5849132785941432,19116.458782273006,11682.341547749482,0.03122361398063632,0.033925128545427695,8126.335571395224,8745.239029652721,16871.574601047945,50.70424241593248,50.245680832888134,turbulent,turbulent,0.00014807523179297368
7278778486,99758869,0.004828742069435538,0.012,25.09,82.596,0.04620805808072285,0.4135188070953844,9009.900009489227,5506.0788413139935,0.037398282030763515,0.04136626927394339,3328.0621107359534,3645.21560119292,6973.277711928873,25.342640876091927,25.11344582327297,turbulent,turbulent,4.6526854076613985e-05
7278778486,99759000,0.0348634587468587,0.024,55.86,376.329,0.3336216148024756,0.7464001837804423,32525.683995673484,19876.910982277986,0.02782222897871387,0.029900897626223843,8993.745768378469,9572.1630779518,18565.90884633027,82.56667810843301,81.8199574236128,turbulent,turbulent,0.0003359233179979651
7278778492,99759061,0.014906136648543684,0.017,42.04,211.167,0.1426424559669252,0.6360496324421981,19632.851708267823,11997.916655201254,0.031356942062549145,0.033981500624671125,7808.849117691557,8380.939321492962,16189.788439184518,59.9574768829591,59.41523043168082,turbulent,turbulent,0.00014362656665443547
7404078687,99390065,0.0615304658165743,0.03,67.32,528.26,0.5888082853260699,0.8430851582832195,45923.62454426436,28064.58419664044,0.025799273129498906,0.02757530865644966,10269.778917010215,10870.297500495379,21140.076417505596,105.3426464790851,104.38994334361041,turbulent,turbulent,0.0005928705578280123
7404078687,155463343,0.20635810433977353,0.048,47.13,479.925,1.9747187018160146,1.104492587225506,96260.36447554786,58826.08636475134,0.022205860289372898,0.023483135039397893,6750.70646836155,7064.135844112066,13814.842312473615,180.79522147381996,179.16013653781397,turbulent,turbulent,0.001988342568329741
7404841887,99055022,0.10683970078897025,0.037,88.72,788.632,1.0223894812341652,0.9623941301537171,64654.40933277728,39511.234847215615,0.02405667606240434,0.02557601464880217,13334.152792483697,14039.493733306756,27373.646525790453,137.2673557333061,136.0259303032795,turbulent,turbulent,0.0010294430923660004
7404841887,99055048,0.0730765929249759,0.032,65.05,531.263,0.6992975399519225,0.8800393362209915,51132.32280429715,31247.694247823067,0.025235253503039998,0.026925219489860073,9928.17413980259,10489.629584538352,20417.80372434094,114.77981126288536,113.74175982090782,turbulent,turbulent,0.0007041220936105883
7404841887,99055160,0.04446000530947222,0.027,38.03,278.494,0.4254545962628921,0.7520829314241262,36869.98454021161,22531.775218662147,0.026915305289805253,0.028895984164121674,5380.504895477868,5718.098084257232,11098.6029797351,83.82871357810028,83.07057923329322,turbulent,turbulent,0.0004283898683205308
7404841890,7404841887,0.22437629902341838,0.05,170.1,1766.659,2.1471416174489795,1.1067785205915686,100478.74115271962,61403.99672362386,0.021978402309495375,0.023237332745899966,22805.15713485388,23883.079198438096,46688.23633329198,181.5443682155539,179.90250810848823,turbulent,turbulent,0.002161955054297119
7404841890,7540526752,0.22256867766551547,0.05,41.63,432.369,2.1298438054116313,1.0978620864539297,99669.26386250058,60909.31356670702,0.021996015350184434,0.023261425101618962,5631.010603462118,5890.917987974481,11521.928591436597,178.6310337611712,177.01552141507548,turbulent,turbulent,0.002144537902182645
7479646179,8272793052,1.46406113052634,0.106,140.57,1984.989,14.010154359103733,1.6068348066117937,309257.7236388302,188991.8208689671,0.017838115947218132,0.018628691756725643,15469.14532449256,15991.823106620814,31460.968431113375,382.6518330028946,379.1911870700113,turbulent,turbulent,0.014106812416096662
7479646179,7479646180,0.15548638407486684,0.043,84.02,809.617,1.487907981577673,1.0370010670933019,80963.84369321476,49478.163597948216,0.022970834808349726,0.02434891913158435,12081.659663724473,12681.177372223796,24762.83703594827,159.37483321042492,157.9334710613785,turbulent,turbulent,0.0014981732713665835
7479646179,99759165,0.051123349134992904,0.028,38.16,286.353,0.4892186520095015,0.8041313333710669,40881.655591781826,24983.364811454405,0.026430208591748276,0.0283053267551714,5849.106039101085,6200.687986930841,12049.794026031926,95.83304918107183,94.96634942092258,turbulent,turbulent,0.0004925938413997034
7479646180,99758970,0.06797948652552219,0.031,63.61,509.516,0.6505214021581069,0.872324846583191,49100.21518733775,30005.84420051633,0.025473462670736344,0.027191888981706925,9937.452751851954,10504.353420397916,20441.806172249868,112.77629484958565,111.75636291032347,turbulent,turbulent,0.0006550094422719591
7479646180,99758979,0.044867248478586794,0.027,28.4,207.973,0.42935166008217024,0.7589718338050011,37207.70490809834,22738.160968775184,0.02688409433286285,0.0288536352048012,4108.939871289393,4363.8818288218445,8472.821700111237,85.3714494294057,84.59936281235305,turbulent,turbulent,0.0004323138185399937
7479646180,99759028,0.04263964907075785,0.026,67.11,478.83,0.4080349193373958,0.7778407228479625,36720.40674931189,22440.366089955274,0.027076636561294064,0.02904340946448502,10534.46708059478,11191.015124158823,21725.482204753604,89.66907492720877,88.85812122807964,turbulent,turbulent,0.0004108500105546307
7492564728,7479646179,1.6706708637361998,0.112,46.68,671.959,15.987280992690906,1.6423987424671986,333995.0923311974,204109.18090663393,0.017591525432551536,0.01835900885329091,5284.991975673845,5448.399989127702,10733.391964801547,399.77768094807874,396.16215140840967,turbulent,turbulent,0.016097579528862947
7492564728,7492564731,0.4943315723660311,0.069,96.96,1162.26,4.73044566857446,1.280394848878628,160411.85754533988,98029.98188615208,0.020058967239286164,0.021096549256985866,11657.287112525904,12136.944473926316,23794.23158645222,242.96805285245625,240.77068613053063,turbulent,turbulent,0.004763081689228859
7492564728,159872756,0.07214911202471623,0.032,47.41,387.197,0.6904221246384329,0.8688699638795616,50483.356413163056,30851.101598494668,0.025272733448104115,0.026976269656679822,7094.077743718292,7496.305893540401,14590.383637258692,111.88475243750989,110.87288347444765,turbulent,turbulent,0.0006951854455385424
7492564731,99758842,0.2692343369366268,0.054,124.28,1338.247,2.5764051381495388,1.1385881982800243,111635.90480310484,68222.29910653194,0.02150773329695542,0.022714213393948437,16042.724782739127,16778.737438542714,32821.46222128184,192.1297831516412,190.39219013547392,turbulent,turbulent,0.0025941801253693128
7492564731,99758882,0.053089100428686364,0.029,75.33,578.384,0.5080296691740321,0.7784542987238853,40989.68473345263,25049.382965992463,0.02628783236668771,0.02817698473433169,10310.991501385244,10945.633737516926,21256.62523890217,89.81059613975715,88.99836254395335,turbulent,turbulent,0.0005115346384597713
7492564731,99758919,0.06368026150532345,0.031,82.64,661.946,0.6093804928739086,0.8171564274342253,45994.97146721505,28108.185322339716,0.02567175722506632,0.027461664409237887,11386.643038281401,12063.555198545342,23450.19823682674,98.96274629379637,98.06774202116297,turbulent,turbulent,0.0006135846959755191
7492564731,99758985,0.0878208866457768,0.035,44.09,379.747,0.840391259768199,0.8840676097625714,56181.972462521575,34333.60742221068,0.02463779155646218,0.026271085261457914,6107.599435688436,6445.978387242183,12553.57782293062,115.83299756140201,114.78542126009762,turbulent,turbulent,0.0008461892391623553
7492564731,159872892,0.020506986849617697,0.02,26.58,154.988,0.1962391086087818,0.6322161884409233,22958.265115937043,14030.124380404117,0.02994866021370156,0.03241860320759918,3988.794812429364,4273.870550830254,8262.665363259617,59.23693248037242,58.70120252487753,turbulent,turbulent,0.00019759299026190033
7540526699,60121874,0.6631067944740067,0.077,237.74,2979.358,6.345519564344561,1.3791953304576192,192823.5002450096,117837.20060033596,0.019423878478489146,0.02038105282270378,28459.844298089356,29578.458447309524,58038.302745398876,281.91156524148744,279.36199921947303,turbulent,turbulent,0.00638929821060206
7540526699,7540526700,0.6200099181778882,0.075,96.93,1202.029,5.933109264860174,1.359251624227728,185099.2175550972,113116.78090217488,0.0195676588639383,0.02054145071416881,11814.875456304007,12277.174262646424,24092.04971895043,273.817409846279,271.34104615477156,turbulent,turbulent,0.0059740426335275565
7540526699,99055028,0.3127008405465458,0.057,50.2,554.057,2.9923525411152707,1.1868698232457253,122834.79415961151,75066.10066560976,0.021142948530914606,0.022298086874010623,6687.809943223222,6978.1053702031695,13665.91531342639,208.76972174027796,206.8816396088533,turbulent,turbulent,0.003012997208907536
7540526700,7540526701,0.6200099181778882,0.075,89.16,1105.673,5.933109264860174,1.359251624227728,185099.2175550972,113116.78090217488,0.0195676588639383,0.02054145071416881,10889.733384489537,11314.775375901967,22204.5087603915,273.817409846279,271.34104615477156,turbulent,turbulent,0.0059740426335275565
7540526701,99055014,0.499587016347151,0.069,88.76,1063.966,4.78073699853733,1.2940072575900294,162117.26253738167,99072.17928375507,0.020040138009388864,0.021070702895101438,10910.499107601196,11355.17846272797,22265.677570329164,248.16170309055826,245.91736577285045,turbulent,turbulent,0.00481371998626384
7540526701,99055025,0.06993764542788292,0.032,47.43,387.361,0.6692597648601236,0.8422379396149638,48935.97414786926,29905.474150755465,0.025365398509624163,0.027102344644288016,6692.690129187819,7079.179011021171,13771.86914020899,105.13103460839585,104.18024525902248,turbulent,turbulent,0.0006738770836159936
7540526701,160025427,0.05048525640285426,0.028,42.31,317.494,0.4831125014627202,0.7940946208279558,40371.39388646927,24671.536580708747,0.026471140524292825,0.028360975236647063,6323.802806765515,6707.387186967595,13031.18999373311,93.45571080134035,92.61051133384709,turbulent,turbulent,0.00048644556364772296
7540526731,1685748343,27.892569259053225,0.352,56.81,1141.142,266.9145383641457,2.7760478247345337,1774242.8595797806,1084265.2036310977,0.013414340621979793,0.013818843895963818,5263.250773627163,5338.7973641136105,10602.048137740774,1142.1291714942215,1131.799926129993,turbulent,turbulent,0.2687560199067583
7540526731,7540526738,0.12591921424975153,0.04,134.2,1244.973,1.2049685574138902,0.9705005209716854,70485.40883006823,43074.64209057372,0.023559891935668858,0.02503188289177005,18528.98493139905,19499.965830919908,38028.95076231896,139.58954203392906,138.32711509839916,turbulent,turbulent,0.0012132818076830791
7540526731,99055038,0.013804660381646607,0.017,45.81,230.104,0.13210201322149864,0.5890492867978331,18182.09885942154,11111.340826768577,0.03171451565294116,0.03446712409073215,7376.005237148906,7939.273161851368,15315.278399000275,51.42385206294578,50.95878243790764,turbulent,turbulent,0.00013301340388826509
7540526738,99055039,0.060514892159539785,0.03,21.04,165.101,0.5790898771247827,0.8291698552536335,45165.64518064746,27601.372159684637,0.025850685912422317,0.027645266228253296,3180.7802128704593,3363.820031930247,6544.600244800706,101.89393778677474,100.97242425678577,turbulent,turbulent,0.0005830851009397711
7540526738,159872855,0.06540432209021174,0.031,33.04,264.65,0.6258786802891075,0.8392798791117864,47240.22573494536,28869.178026851936,0.025589655672176463,0.0273500744319381,4849.724698874655,5129.363169048839,9979.087867923494,104.39386085645894,103.44973839621674,turbulent,turbulent,0.0006301967067433082
7540526739,60120207,27.52999277625299,0.35,129.64,2600.319,263.44490694978936,2.7713652002457034,1761186.1541405218,1076286.0640756465,0.01343045956463893,0.013835960080738714,10575.833495395773,10762.554559027962,21338.388054423733,1138.2793448789268,1127.984916770672,turbulent,turbulent,0.2652624510094594
7540526739,7540526742,0.17490932360412795,0.045,46.06,454.244,1.6737734316184492,1.065152235790848,87029.73396877832,53185.11595755675,0.022647917130529285,0.023982694023380893,6664.5510083515055,6983.687121421839,13648.238129773345,168.14528873351696,166.62460789678173,turbulent,turbulent,0.0016853210337076081
7540526742,99055118,0.1323403042803604,0.041,35.77,336.202,1.2664143950273723,0.9708411274752903,72272.90002213726,44167.00353979299,0.02341156467516041,0.024871082375647988,4894.922073420666,5144.4216841472835,10039.343757567949,139.6875398155495,138.42422660274315,turbulent,turbulent,0.0012751515689109476
7540526742,99055152,0.04256901932376754,0.026,50.01,356.821,0.407359036591077,0.7765522813468998,36659.58183413069,22403.195113790025,0.02708228378953558,0.029051088371846924,7848.631772606172,8336.62447916343,16185.256251769602,89.37225922332435,88.56398988101742,turbulent,turbulent,0.0004101694647966606
7540526752,99055030,0.08384462369290048,0.034,56.79,480.955,0.8023408965827797,0.8944192472456302,55215.81823346082,33743.1767456799,0.02479139437722463,0.026429236834866334,8301.066203764924,8761.680547426336,17062.746751191262,118.5614792990653,117.48922701710688,turbulent,turbulent,0.000807876361083873
7540526752,99055135,0.10328953723746688,0.037,35.69,317.248,0.9884166242819797,0.9304148514977323,62506.01575097027,38198.32078255963,0.024146349323157706,0.025698319382114018,5108.644068626132,5379.651586904874,10488.295655531007,128.29643977550182,127.13614596734666,turbulent,turbulent,0.0009952358518189358
7540526752,160032160,0.03543451673514812,0.024,37.49,252.57,0.33908628454687195,0.7586261017681956,33058.44960006093,20202.491667813676,0.027764061862639033,0.0298217933526133,6250.574338996096,6646.851929957885,12897.426268953981,85.29368917217946,84.52230580726014,turbulent,turbulent,0.00034142568927983657
7548371230,7548371231,0.011785220225909563,0.016,108.32,511.487,0.11277722704219677,0.5677033900841827,16492.44062403415,10078.766497517407,0.03246741304475751,0.03535404689748827,17545.804857878924,18928.780609468533,36474.58546734745,47.76439838986099,47.33242431638717,turbulent,turbulent,0.00011355529324757486
7548371230,99758800,0.17922441061328095,0.046,108.78,1084.645,1.7150661302706312,1.0444923128204076,87238.16836037696,53312.4931972791,0.02256900494984453,0.02391075085976337,14543.849129268992,15259.615399038683,29803.464528307675,161.6857824896044,160.22352046099556,turbulent,turbulent,0.0017268986165885724
7548371230,99758801,0.058998876060307445,0.03,35.31,277.078,0.5645825460316503,0.8083975328598558,44034.15766108682,26909.903943155907,0.02593013897649458,0.027753265055711324,5023.38510618991,5321.202072944234,10344.587179134145,96.85260261992717,95.97668217100231,turbulent,turbulent,0.0005684776816963105
7548371231,99759190,0.011785220225909563,0.016,24.59,116.114,0.11277722704219677,0.5677033900841827,16492.44062403415,10078.766497517407,0.03246741304475751,0.03535404689748827,4020.039277441155,4333.658226318707,8353.697503759862,47.76439838986099,47.33242431638717,turbulent,turbulent,0.00011355529324757486
7631844073,159548667,0.32200375420521354,0.058,120.94,1345.337,3.0813756383274025,1.180398634758334,124308.30680197371,75966.58532958764,0.02106504070224364,0.02221792622172035,15323.713221069595,16005.007441718246,31328.72066278784,206.49937129983675,204.6318218781507,turbulent,turbulent,0.0031026344891888517
7631844074,7631844073,0.32200375420521354,0.058,106.03,1179.478,3.0813756383274025,1.180398634758334,124308.30680197371,75966.58532958764,0.02106504070224364,0.02221792622172035,13459.998498892755,14057.069617244824,27517.06811613758,206.49937129983675,204.6318218781507,turbulent,turbulent,0.0031026344891888517
7631844074,7648530766,3.1345930355592704,0.144,338.93,5302.221,29.996105603437996,1.8641460316552025,487400.4004686146,297857.3601751151,0.016500153648737335,0.017159714697958944,33850.400053237456,34864.727130135914,68715.12718337338,515.0165651937697,510.3588324247441,turbulent,turbulent,0.03020305302247903
7632531362,1029411791,0.013828539249473677,0.017,26.32,132.205,0.1323305191337194,0.5900682057479708,18213.54968280145,11130.560875045656,0.03170627017157431,0.03445594266470186,4273.391985678599,4597.560447231421,8870.95243291002,51.601908655650135,51.13522871342487,turbulent,turbulent,0.00013324348629542804
7632531364,98916091,0.046329072890302865,0.027,87.96,644.131,0.44334041043352024,0.783699972750062,38419.97294732398,23478.995316964574,0.026775795396760216,0.028706543353378276,13324.490487949999,14149.59398404838,27474.08447199838,91.02506548400473,90.20184840913642,turbulent,turbulent,0.00044639907927902843
7632531365,7632531362,0.013828539249473677,0.017,120.94,607.482,0.1323305191337194,0.5900682057479708,18213.54968280145,11130.560875045656,0.03170627017157431,0.03445594266470186,19450.66315163268,20941.890013195425,40392.5531648281,51.601908655650135,51.13522871342487,turbulent,turbulent,0.00013324348629542804
7632531365,7632531364,0.046329072890302865,0.027,39.76,291.162,0.44334041043352024,0.783699972750062,38419.97294732398,23478.995316964574,0.026775795396760216,0.028706543353378276,6072.864369681913,6445.379557743111,12518.243927425025,91.02506548400473,90.20184840913642,turbulent,turbulent,0.00044639907927902843
7632531365,159872774,0.06512281890244394,0.031,41.49,332.335,0.6231848698798463,0.8356675802017317,47036.90164702171,28744.92376684163,0.025602816047003367,0.027367971697461156,6014.302695960295,6363.7381971256955,12378.04089308599,103.49716284806159,102.56114999046112,turbulent,turbulent,0.0006274843113510843
7632531366,7632531365,0.12528043104222047,0.04,38.23,354.66,1.1988557994470859,0.9655772101061392,70127.8391310761,42856.12613014774,0.02357285036484042,0.025049552814666858,5326.661159954902,5600.576593360171,10927.237753315072,138.17686987843712,136.9272189385454,turbulent,turbulent,0.0012071268769255409
7645650135,99758903,0.04106813344393285,0.026,46.43,331.278,0.39299649228643874,0.7491728309263391,35367.04915168829,21613.309893420497,0.027206053704664314,0.029219234734189733,6818.606341010674,7250.837270273196,14069.44361128387,83.18123707676662,82.42895841257497,turbulent,turbulent,0.00039570783124643813
7645650135,159872732,0.07511325556650648,0.033,37.91,315.411,0.7187871346077176,0.8505746916735002,50964.7449535101,31145.28502491053,0.025131766066211505,0.02683950732758733,5266.606575329985,5566.393402722888,10832.999978052874,107.22257912748627,106.25287416237776,turbulent,turbulent,0.0007237461497650025
7645650136,1719590322,0.9832394779361868,0.09,194.26,2585.018,9.408990219485041,1.4969180982768933,244615.51971368818,149488.0449210356,0.018612181701666456,0.019479469304576665,22567.459331123075,23390.112377727353,45957.57170885043,332.0912364003361,329.0878529392506,turbulent,turbulent,0.009473904187566337
7645650136,7645650135,0.11618138901043933,0.039,61.98,567.179,1.111783626894156,0.9419570499267894,66702.04772845456,40762.57597566615,0.023789850080879534,0.025302543094150275,8417.614362646007,8863.59969877259,17281.2140614186,131.4993295138556,130.31006925005974,turbulent,turbulent,0.0011194539810114403
7645650137,7492564728,2.2371515481269473,0.126,113.12,1694.538,21.4081487859038,1.7377130602187176,397550.2850551094,242948.66875269308,0.0170697043367942,0.01778577930524206,11877.915650401525,12245.662446725464,24123.57809712699,447.5251708788936,443.4778201833249,turbulent,turbulent,0.021555846663630352
7645650137,99758814,0.32635764952688634,0.058,123.52,1374.036,3.123039708391257,1.196359107350551,125989.11129062345,76993.7490074967,0.021038467728191904,0.022181514923480545,16052.173349190009,16759.827197003793,32812.0005461938,212.121386308917,210.20299222454332,turbulent,turbulent,0.0031445860056259272
7645650137,99758824,0.18179394151628775,0.046,45.83,456.971,1.7396549427395955,1.0594671439082113,88488.8973696489,54076.831594699375,0.022536181462937382,0.023865903668923102,6391.614234051097,6697.801948832997,13089.416182884095,166.35517772450606,164.8506863839353,turbulent,turbulent,0.0017516570707885339
7645650137,159872812,0.07728428407583844,0.033,36.1,300.352,0.7395625270415161,0.8751591926515515,52437.79938884787,32045.48967201813,0.025048302565098074,0.026725970056418764,5297.400222206923,5593.554185105945,10890.954407312867,113.51034787029944,112.48377726533245,turbulent,turbulent,0.0007446648746000327
7645650139,60121885,1.3486493510208282,0.102,159.61,2223.367,12.905735416467255,1.5985361231409612,296050.6953091075,180920.81684380225,0.017999632841283017,0.018801481005850842,18156.532135471938,18777.131699686943,36933.66383515888,378.7095406226581,375.284548192294,turbulent,turbulent,0.012994773929352017
7645650139,99758895,0.22008517059189836,0.05,72.37,751.635,2.106078187482281,1.0856117182252882,98557.1158081516,60229.6639741466,0.022020605825357666,0.023295043641290758,9453.1495134609,9899.79037132608,19352.93988478698,174.66680721068272,173.08714673646048,turbulent,turbulent,0.0021206083218590624
7645650139,159548672,0.02792199701822558,0.022,48.7,307.054,0.2671961437150773,0.7114180261196205,28417.836090859273,17366.54633802976,0.02868230183531513,0.03089539587455166,8012.44208700471,8546.883322555572,16559.325409560282,75.00860131438442,74.33023474539975,turbulent,turbulent,0.0002690395680932478
7647383835,50930478,0.5970227265234088,0.074,83.26,1026.929,5.713136138979988,1.3444701813359372,180645.1696165746,110394.84846267296,0.019647587546288713,0.020632198531891268,10138.103566886068,10536.574234174132,20674.6778010602,267.89443115554565,265.4716339972384,turbulent,turbulent,0.005752551881617474
7647383836,6957423243,28.310906948314646,0.354,86.02,1730.292,270.9177698403315,2.7859351883045957,1790678.955686977,1094309.5371879986,0.013397056075292842,0.013800047370227202,7391.329337450113,7510.519855749844,14901.849193199956,1150.2794321605995,1139.8764770581852,turbulent,turbulent,0.27278687024896536
7647383836,7647383835,0.5970227265234088,0.074,121.98,1504.501,5.713136138979988,1.3444701813359372,180645.1696165746,110394.84846267296,0.019647587546288713,0.020632198531891268,14728.236857007203,15313.142726593653,30041.379583600858,267.89443115554565,265.4716339972384,turbulent,turbulent,0.005752551881617474
7648530766,5332074133,2.6336942646422004,0.134,64.2,981.361,25.202815929590436,1.8087540301515284,440076.0856759449,268936.7941216442,0.0167942160726603,0.01748011271123815,6987.045789492581,7187.011492599256,14174.057282091837,484.86446926071915,480.4794275365521,turbulent,turbulent,0.025376693758204203
7648530766,7655844429,0.50089877091707,0.069,42.37,507.889,4.7932896738475606,1.2974049038020212,162542.93024498364,99332.31091182963,0.020035489820786286,0.021064320016636884,5364.759356209966,5576.537979271243,10941.29733548121,249.4665993440116,247.2104607398003,turbulent,turbulent,0.004826359264274829
7648530774,7631844074,3.4565967897644843,0.15,8.22,130.262,33.0774812417654,1.8944796942101914,515970.2630799664,315316.812095551,0.016337999793510024,0.016983543236396493,1325.6376541749837,1344.726599713195,2670.3642538881786,531.9137856317412,527.1032369289024,turbulent,turbulent,0.03330568751166788
7648530777,99758792,0.019518381944780203,0.02,26.38,153.822,0.1867787745911981,0.6017381845589432,21851.48850040525,13353.757350978427,0.03016374200580847,0.03270968773792276,3612.067095328544,3877.027976236207,7489.0950715647505,53.6631892464918,53.17786739097095,turbulent,turbulent,0.00018806738804803515
7648530777,99758905,0.021115779517367584,0.02,19.07,111.197,0.20206487576428311,0.6509848443521057,23639.829090661155,14446.637879585896,0.02982447018714339,0.03225024708599929,3039.576259838586,3252.0130734510376,6291.589333289623,62.80628308771908,62.23827245930695,turbulent,turbulent,0.00020345895021751722
7648530777,160032111,0.14521057722317124,0.042,25.85,246.066,1.389574901657141,1.0151341113233163,77413.40511744299,47308.43977206192,0.0231589770890133,0.02456669626075529,3780.893740553879,3965.243782990966,7746.137523544845,152.7243128332211,151.34309699554686,turbulent,turbulent,0.0013991617774757534
7648530778,99758936,0.17269245697644198,0.045,50.12,494.283,1.652559396903751,1.0516520952821915,85926.68635029667,52511.02777159607,0.022677415761227084,0.024023027393797716,7063.866960489843,7405.70293782456,14469.569898314403,163.91002615693162,162.42764840134288,turbulent,turbulent,0.0016639606403358999
7648530781,7648530777,0.185844738685319,0.046,57.03,568.646,1.778418552012622,1.083074567078804,90460.6384076942,55281.790761693184,0.02248597341928859,0.023797235454511397,8251.482804670886,8643.641956393147,16895.124761064035,173.8513439299931,172.27905838368798,turbulent,turbulent,0.0017906881157413056
7648530781,7648530778,0.17269245697644198,0.045,59.39,585.704,1.652559396903751,1.0516520952821915,85926.68635029667,52511.02777159607,0.022677415761227084,0.024023027393797716,8340.056122127235,8745.390925313652,17085.447047440888,163.91002615693162,162.42764840134288,turbulent,turbulent,0.0016639606403358999
7648530781,99759195,0.13942001243939825,0.042,30.28,288.235,1.334162798463141,0.9746535902191172,74326.38937770051,45421.92027356608,0.023259224896488285,0.024703470357650456,4075.4945209949533,4280.746336666267,8356.24085766122,140.78679114879634,139.51353647138026,turbulent,turbulent,0.0013433673782633556
7655522991,7655522994,0.3747383915805525,0.061,32.01,364.082,3.586013316560311,1.241916133423872,137551.57351366273,84059.73514859905,0.020712906686347617,0.02181159838812928,4369.453220107073,4547.597601353482,8917.050821460554,228.5840244154667,226.51674469487148,turbulent,turbulent,0.003610753734877277
7655522991,99389974,0.3218946813196283,0.058,74.76,831.63,3.0803318786567297,1.1799987962982148,124266.19963537069,75940.85303745828,0.02106571409367779,0.02221884856845419,9545.151435390859,9965.407525958326,19510.558961349183,206.35949921886774,204.49321477935698,turbulent,turbulent,0.0031015835284710566
7655522994,60121856,0.3747383915805525,0.061,25.81,293.563,3.586013316560311,1.241916133423872,137551.57351366273,84059.73514859905,0.020712906686347617,0.02181159838812928,3567.410451806919,3710.6497315851784,7278.060183392097,228.5840244154667,226.51674469487148,turbulent,turbulent,0.003610753734877277
7655844428,28994179,0.3098466667801915,0.057,108.53,1197.846,2.9650398734946557,1.1760366809117786,121713.6208155517,74380.93558934129,0.02116125791878561,0.022323174006804464,13969.723543017233,14592.338878775003,28562.062421792238,204.97602751298453,203.12225498461413,turbulent,turbulent,0.0029854961072899905
7655844428,159548666,0.03389265273492607,0.024,64.54,434.806,0.32433160511890974,0.7256159640911963,31619.975534717476,19323.419579707843,0.027924802882245303,0.03004024745742957,9844.36656448776,10488.493542374243,20332.860106862005,78.03240541620913,77.32669201528925,turbulent,turbulent,0.00032656921521003775
7655844429,7655844428,0.3437393195151176,0.059,151.62,1699.357,3.2893714786135657,1.2177242090200802,130450.09829355369,79719.92200856682,0.02091738001107955,0.022041558758716145,19908.587393200043,20777.118761479494,40685.70615467954,219.76534893886807,217.77782400000754,turbulent,turbulent,0.0033120653225000283
7655844429,620369477,0.1571594514019524,0.044,78.16,762.06,1.5039181952339942,1.001057218699651,79975.14517236821,48873.955782063684,0.022922713251338624,0.024321141458098133,10227.711581430012,10744.54623509838,20972.257816528392,148.5180163834889,147.1748416616433,turbulent,turbulent,0.0015142939417748002
8272793050,7548371230,0.250008506899498,0.052,60.56,640.785,2.3924259033444786,1.1401758806817321,107651.14469989408,65787.15517941915,0.02170425775728268,0.02292420563938433,8309.398734977809,8686.347190108423,16995.74592508623,192.66598009333384,190.923537792241,turbulent,turbulent,0.002408931591532458
8272793050,8272793051,0.04401834978405634,0.027,119.7,876.563,0.4212282275986252,0.7446119115733104,36503.72654539501,22307.949716314968,0.026949689161902157,0.028942617033504175,16444.842268382068,17495.192854008477,33940.035122390545,82.17151523918105,81.42836834823393,turbulent,turbulent,0.00042413434133489546
8272793051,99758847,0.04401834978405634,0.027,60.17,440.625,0.4212282275986252,0.7446119115733104,36503.72654539501,22307.949716314968,0.026949689161902157,0.028942617033504175,8307.250038352026,8834.863699193487,17142.113737545515,82.17151523918105,81.42836834823393,turbulent,turbulent,0.00042413434133489546
8272793052,7645650136,1.099420866946626,0.094,172.79,2336.812,10.520773846379198,1.534376784628959,261880.60250682622,160038.9841057892,0.01839287282959711,0.019235743315608355,20010.319813146787,20722.20287924317,40732.52269238996,348.91960693771546,345.76403021101765,turbulent,turbulent,0.010593358168577779
8272793052,8272793053,0.32986601170223384,0.058,62.67,697.141,3.1566125521744866,1.2092200316967272,127343.50097077477,77821.43592443486,0.021017481918886173,0.022152739674374845,8418.959057889433,8781.856500264854,17200.81555815429,216.70653231064537,214.74667085177086,turbulent,turbulent,0.003178390473256021
8272793052,99759085,0.03477425187748003,0.024,41.14,277.16,0.33276796055004815,0.7444903324320096,32442.458907057877,19826.050939546072,0.027831457447325174,0.0299134423340588,6613.708985829783,7038.082749567412,13651.791735397195,82.1446837407785,81.40177950988891,turbulent,turbulent,0.00033506377426286186
8272793053,99758788,0.2578925314513103,0.053,57.0,608.475,2.4678711143666057,1.1321677415265188,108950.72009925576,66581.34430489018,0.021618030149138854,0.022836058412321246,7551.137306023059,7893.84652382833,15444.98382985139,189.969066988747,188.2510151663133,turbulent,turbulent,0.002484897309846647
8272793053,99759001,0.0537113621760904,0.029,39.42,302.667,0.5139843270439273,0.7875786260959191,41470.128226407294,25342.988860421763,0.026249824547377856,0.02812539981712914,5558.851278436627,5895.662095991286,11454.513374427912,91.92828954529506,91.09690384713893,turbulent,turbulent,0.0005175303783652392
8272793053,159872743,0.018262118074833134,0.019,33.6,187.354,0.17475711076395345,0.6238320668507803,21521.114340977387,13151.860973990137,0.030449511084074093,0.03299064611969228,5233.881314601386,5614.615437199766,10848.496751801153,57.6762116409104,57.154596611203445,turbulent,turbulent,0.00017596278504413478
8333271287,98916062,0.011378404100460544,0.016,65.52,309.385,0.10888424976517268,0.5481067351951566,15923.135115502617,9730.85575361708,0.0326452597426988,0.035595056237764586,9964.58600905451,10762.729127374894,20727.315136429403,44.52373756446449,44.12107154269202,turbulent,turbulent,0.00010963545776400501
8389446364,7156156232,0.3159627308890728,0.057,83.07,916.844,3.0235668027662466,1.1992504718155064,124116.12627274312,75849.14105777613,0.02112236213024887,0.022269864211960456,11148.725396920085,11636.615777804936,22785.34117472502,213.1479365679515,211.22025851660723,turbulent,turbulent,0.0030444268222102008
8389446364,8389446367,0.20469330947106498,0.048,64.3,654.767,1.9587876504408133,1.0955820886646543,95483.78358306669,58351.506667290094,0.022223749967026845,0.02350762011911262,9004.359077999357,9428.220242952617,18432.579320951976,177.88985605394126,176.2810468081493,turbulent,turbulent,0.0019723016063545344
8389446364,99759161,0.06517679180692049,0.031,33.2,265.932,0.6237013570040238,0.8363601700994132,47075.88518984516,28768.747167775447,0.025600285529026434,0.027364530656336695,4840.827876389305,5120.55727041325,9961.385146802555,103.66878801405117,102.73122300412462,turbulent,turbulent,0.0006280043617937382
8389446367,99758818,0.08868517184124394,0.035,63.54,547.27,0.8486619314951573,0.8927681202685943,56734.88474690052,34671.50003221914,0.024610201825616865,0.026233540270659994,8914.054363641912,9408.387032858702,18322.441396500613,118.12414665489638,117.05584954394678,turbulent,turbulent,0.0008545169714354479
8389446367,99758915,0.01927583268156681,0.019,29.04,161.927,0.18445772901020868,0.6584604530940485,22715.733052303047,13881.909565310842,0.03021550125125133,0.032673055007464646,5010.122449343617,5363.441627760128,10373.564077103743,64.25704204361837,63.67591096824293,turbulent,turbulent,0.00018573032924190202
8389446367,99759152,0.0232726525733403,0.021,52.97,321.74,0.22270480931426123,0.650775279320473,24813.829905085055,15164.086579036146,0.029416337740925582,0.03179699401732257,7824.72695830212,8376.453609859684,16201.180568161803,62.76585240101217,62.19820742168217,turbulent,turbulent,0.00022424128161853028
8389446367,160032152,0.07345965237491395,0.032,34.63,282.823,0.7029631806211861,0.8846524054756398,51400.35280766058,31411.491218799703,0.025220002553765695,0.026904437142394915,5391.9652063840695,5692.39487069175,11084.36007707582,115.98629136752669,114.93732869997244,turbulent,turbulent,0.0007078130240586541
8595390469,8595390471,0.14650085407291213,0.042,90.51,861.565,1.4019220485446138,1.0241541432539776,78101.26633521874,47728.80160659578,0.02313753812749737,0.02453740654958241,13073.744352422264,13730.022068861233,26803.766421283497,155.45045204491592,154.04458141204216,turbulent,turbulent,0.0014115941090940263
8595390471,99389992,0.10821862122125264,0.038,62.08,560.086,1.0355848920694033,0.9241842303225362,63765.47647928785,38967.99525845301,0.023999238372348453,0.025543636726140462,8398.24560613763,8849.776864117817,17248.022470255448,126.5838918900022,125.43908610872597,turbulent,turbulent,0.0010427295402262323
8595390471,99390021,0.0382822328516595,0.025,42.17,292.66,0.36633715647521053,0.7553374081828395,34286.60319464996,20953.033906232344,0.02747004011619081,0.029502270861810044,6614.582525722705,7033.48293824573,13648.065463968436,84.55578467749368,83.79107481043366,turbulent,turbulent,0.0003688645688677942
9290858120,7655522991,0.6966330729001807,0.079,201.52,2551.042,6.6663451952170405,1.3764918896358633,197444.1210529738,120660.92810426738,0.01931170774423806,0.020262865753045704,23336.0207153645,24250.24020040122,47586.26091576571,280.8074659627985,278.2678852494871,turbulent,turbulent,0.006712337263348333
9290858120,9291465487,0.9360551335249332,0.088,347.38,4584.026,8.957465392583094,1.490595602359616,238169.4022382769,145548.73027796458,0.018714315088872904,0.019589638861234965,40873.2209523171,42382.7785398006,83255.9994921177,329.2918696502336,326.3138032432501,turbulent,turbulent,0.009019264226360103
9290858120,99390027,0.13607425030555137,0.041,78.55,738.291,1.3021459359382905,0.9982331482866421,74312.06042179134,45413.1636435406,0.023342011636276853,0.024776198329764895,11154.825913046592,11724.131139122686,22878.95705216928,147.6812336098925,146.34562662626837,turbulent,turbulent,0.0013111296268286945
9290858120,155463380,0.16926190641590125,0.045,68.27,673.279,1.619731161874653,1.0307609356558256,84219.74531080107,51467.891673410886,0.022724325988984505,0.024087110011023264,9205.083292284367,9659.515091149862,18864.59838343423,157.4625349736466,156.0384673637735,turbulent,turbulent,0.0016309059186221382
9290858120,155463427,0.3263667414302921,0.058,97.15,1080.697,3.1231267122515987,1.1963924363730463,125992.62118485048,76995.89395409082,0.021038412857169102,0.02218143970836676,12671.19066151272,13227.378911155001,25898.569572667722,212.1332053302966,210.2147043564617,turbulent,turbulent,0.0031446736097383346
9290858120,155463448,0.49453366472602384,0.069,80.25,961.957,4.732379566756209,1.2809182991925416,160477.43703221544,98070.05844912493,0.020058236999812764,0.021095547171933748,9697.73400027943,10094.54943706242,19792.283437341852,243.16675359047443,240.96758984879983,turbulent,turbulent,0.00476502892965052
9291465487,9291465488,0.12815648613296798,0.04,78.88,731.77,1.226377857731751,0.9877439062735529,71737.75958759245,43839.971561560655,0.02351535242879029,0.024971112695194742,11319.842886967912,11903.035093724095,23222.877980692007,144.59392766665482,143.28624181611968,turbulent,turbulent,0.0012348388138232501
9291465487,155463253,0.8078986473919653,0.083,98.75,1274.369,7.731087534851342,1.4461869784635186,217944.54233089957,133189.02893974044,0.01901395537557645,0.0199219356153309,11996.624690457778,12441.15918358003,24437.783874037807,309.96326744936346,307.1600060291217,turbulent,turbulent,0.007784425412536852
9291465488,99390011,0.12815648613296798,0.04,39.49,366.349,1.226377857731751,0.9877439062735529,71737.75958759245,43839.971561560655,0.02351535242879029,0.024971112695194742,5739.302109750918,6030.614869628569,11769.916979379486,144.59392766665482,143.28624181611968,turbulent,turbulent,0.0012348388138232501
9291701934,6986539643,0.7091627097564203,0.079,89.69,1135.386,6.786246026377227,1.4012494617116402,200995.34942904548,122831.13458842022,0.01928271709246374,0.020222978601133906,10908.594767198907,11322.990650569696,22231.585417768605,290.99950768541646,288.36775167149733,turbulent,turbulent,0.00683306530747668
9291701934,9291701935,0.17731994586164343,0.046,85.83,855.811,1.6968415871927602,1.0333933850219226,86311.16284772808,52745.98686162593,0.02259384148686333,0.023944662223928062,11278.472989034362,11835.304458942846,23113.77744797721,158.26784577870242,156.836495058383,turbulent,turbulent,0.001708548339783696
9291701934,993163458,0.06799709589968086,0.031,56.36,451.444,0.6506899129156063,0.8725508132004238,49112.934083944616,30013.61690025974,0.025472693220391994,0.027190840415644017,8821.983261067118,9324.322740982107,18146.306002049227,112.83472945360042,111.81426904052135,turbulent,turbulent,0.0006551791156092548
9291701935,155463376,0.17731994586164343,0.046,55.59,554.288,1.6968415871927602,1.0333933850219226,86311.16284772808,52745.98686162593,0.02259384148686333,0.023944662223928062,7360.553805391684,7720.695683131751,15081.249488523436,158.26784577870242,156.836495058383,turbulent,turbulent,0.001708548339783696
9291804160,9291804162,6.471030070717415,0.193,30.42,520.182,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.015367197469330622,0.0159244797778159,3426.0021188414985,3493.692787830295,6919.694906671793,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804162,9291804164,6.471030070717415,0.193,29.85,510.435,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.015367197469330622,0.0159244797778159,3374.5518787167366,3440.858917644161,6815.410796360898,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804164,1719589855,6.471030070717415,0.193,30.58,522.918,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.015367197469330622,0.0159244797778159,3440.444291508099,3508.523347882542,6948.967639390641,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804170,9291804175,0.024608898082098943,0.021,138.82,843.193,0.23549184767558795,0.6881408327941362,26238.565167268007,16034.762687907216,0.02918986441932045,0.03148975534545131,22640.076891117926,24197.53952778024,46837.616418898164,70.18042503700146,69.54572377197321,turbulent,turbulent,0.00023711653958479638
9291804171,1719589837,6.471030070717415,0.193,49.97,854.487,61.92373273413794,2.1423111615839083,750729.2174726219,458781.36888630665,0.015367197469330622,0.0159244797778159,5190.655091541679,5305.801844214352,10496.456935756032,680.1840406041849,674.0325578966367,turbulent,turbulent,0.062350953415253554
9291804171,9291804170,0.024608898082098943,0.021,58.85,357.455,0.23549184767558795,0.6881408327941362,26238.565167268007,16034.762687907216,0.02918986441932045,0.03148975534545131,9638.242714540407,10298.132637515575,19936.375352055984,70.18042503700146,69.54572377197321,turbulent,turbulent,0.00023711653958479638
9291804172,9291804171,6.495638968799513,0.194,30.02,514.092,62.15922458181352,2.1283456946833144,749699.7362924159,458152.23820362496,0.015356883812524504,0.01591590027567359,3330.272282369505,3396.067889680077,6726.340172049582,671.3448708568292,665.2733282781343,turbulent,turbulent,0.06258806995483834
9291804173,9291804183,6.531502366726987,0.194,18.11,310.134,62.502414992602745,2.140096610789072,753838.9410878058,460681.7654924693,0.015351637999467437,0.015908585905398894,2300.022169795513,2337.5068886713843,4637.529058466897,678.7785271688558,672.6397557145516,turbulent,turbulent,0.06293362808531396
9291804175,50930483,0.024608898082098943,0.021,37.36,226.925,0.23549184767558795,0.6881408327941362,26238.565167268007,16034.762687907216,0.02918986441932045,0.03148975534545131,6144.314785884021,6563.00378829977,12707.318574183791,70.18042503700146,69.54572377197321,turbulent,turbulent,0.00023711653958479638
9291804182,9291804185,6.419137454635405,0.193,49.94,853.974,61.42715267593689,2.125131496303207,744708.954448325,455102.2999929432,0.015374879589983334,0.015935191691926986,5107.291677895073,5221.373990710217,10328.66566860529,669.3186903966007,663.265472290871,turbulent,turbulent,0.06185094738026903
9291804183,9291804172,6.495638968799513,0.194,90.35,1547.244,62.15922458181352,2.1283456946833144,749699.7362924159,458152.23820362496,0.015356883812524504,0.01591590027567359,8673.812946478756,8884.037106514827,17557.850052993585,671.3448708568292,665.2733282781343,turbulent,turbulent,0.06258806995483834
