u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
9291804183,50930482,0.035863397927473645,0.024,54.82,369.322,0.34319041078922147,0.7678081224935658,33458.572096069,20447.01225149202,0.02772138336023015,0.029763714101985007,9307.949582385052,9896.938388352355,19204.887970737407,87.37088623689075,86.58071701246733,turbulent,turbulent,0.00034555813047561706
9291804185,9291804186,6.281700921491769,0.191,35.3,601.794,60.111970540591095,2.1234120196628705,736395.4518184161,450021.79955680756,0.01540910175057779,0.015971189423365242,3839.9739048377205,3919.896918479158,7759.870823316878,668.2360164457639,662.1925898812774,turbulent,turbulent,0.06052669161543023
9291804185,387435839,0.13743653314363524,0.041,157.8,1483.162,1.3151821353457918,1.0082267795817899,75056.02222461546,45867.809348483104,0.023317418568839687,0.024742614411650123,22684.230880535317,23843.908434403893,46528.13931493921,150.65300330666412,149.29052008247973,turbulent,turbulent,0.001324255764838798
9291804186,318841607,5.91931849779901,0.186,124.64,2108.41,56.6441961511867,2.1099374010467757,712567.4397261066,435460.1603517262,0.015500939176825079,0.0160692280601821,12082.033977924932,12387.736463014498,24469.77044093943,659.7820224480314,653.815052540541,turbulent,turbulent,0.05703499255496382
9291804186,50930444,0.36238242369275964,0.061,360.01,4094.754,3.4677743894043984,1.2009673643394032,133016.18866002717,81288.09655621533,0.02077705676387596,0.021899563184650632,43899.65528588799,45841.473293097704,89741.12857898569,213.75867479628008,211.8254733197653,turbulent,turbulent,0.0034916990604664175
9294836454,1685748328,0.1701531050319944,0.045,40.03,394.776,1.628259378296597,1.0361881031669973,84663.17952501982,51738.88066794501,0.022711988565044673,0.024070263034198913,5517.2831818857185,5784.928549910674,11302.211731796393,159.12504522619196,157.68594212230667,turbulent,turbulent,0.0016394929724278704
9294836454,7540526739,27.704902099857115,0.351,43.94,882.008,265.1186803814078,2.7731038734066695,1767326.1879708762,1080038.3266226961,0.013422535089478205,0.013827596980471021,4331.465228494613,4387.7410472771235,8719.206275771736,1139.7080389822738,1129.4006899782814,turbulent,turbulent,0.266947772043167
9550757615,160025428,0.07315690625438986,0.032,46.94,383.359,0.7000660885587546,0.8810065253889338,51188.51873408412,31282.036384765997,0.025232045002334887,0.026920847751985243,7211.036936459404,7616.467869741466,14827.50480620087,115.03224269246788,113.991908298405,turbulent,turbulent,0.0007048959445440856
9550757616,1149524605,17.07825144696204,0.287,51.84,988.692,163.42824351159848,2.5568388733223175,1332381.8751006592,814237.6323061874,0.01402732170594222,0.014476069445384047,5060.301311989469,5144.241673030937,10204.542985020405,968.8756869287907,960.1133201602146,turbulent,turbulent,0.16455575831769578
9550757616,9550757615,0.07315690625438986,0.032,13.38,109.274,0.7000660885587546,0.8810065253889338,51188.51873408412,31282.036384765997,0.025232045002334887,0.026920847751985243,2137.711041214019,2252.533202804331,4390.2442440183495,115.03224269246788,113.991908298405,turbulent,turbulent,0.0007048959445440856
9862707491,10143588727,0.06583300585560163,0.031,113.3,907.533,0.6299809172784845,0.8447808253382049,47549.85539241651,29058.39714180878,0.025569793120061954,0.027323055272416304,16579.56010322286,17548.971653501732,34128.531756724595,105.76681641130119,104.81027714641546,turbulent,turbulent,0.0006343272456518898
9862707491,99055068,0.04073851410883454,0.026,42.47,303.023,0.3898422402759286,0.7431598512826262,35083.18762090595,21439.83804946467,0.027234237594415886,0.02925748372516874,6150.593691424199,6541.741347916456,12692.335039340654,81.85134401432192,81.11109270403473,turbulent,turbulent,0.00039253181760056077
9862707491,160032057,0.18182992209014331,0.046,45.59,454.578,1.7399992544511322,1.0596768331613349,88506.41105179173,54087.53445650457,0.02253572731955018,0.02386528292047235,6361.406696141945,6666.05942479451,13027.466120936455,166.42103412255295,164.9159471865704,turbulent,turbulent,0.001752003757955771
9862707491,1242595698,0.010770267919432404,0.016,38.55,182.033,0.10306476477925744,0.5188123338191417,15072.098845948356,9210.775309655619,0.03293141584521044,0.03598218468263353,5315.171124707388,5751.384049271789,11066.555173979177,39.891642735344256,39.530868686243984,turbulent,turbulent,0.00010377582331955988
10143588727,99055113,0.027600833319671766,0.022,140.29,884.528,0.26412280688681117,0.7032351714213232,28090.96916447578,17166.793281348775,0.028726807789159987,0.030955861530203917,22450.333911264708,23967.937435722102,46418.27134698681,73.29300082364075,72.63014988884015,turbulent,turbulent,0.00026594502787501953
10143588727,1108636743,0.014896220107618268,0.017,30.07,151.042,0.14254756083845233,0.6356264904598438,19619.790646100068,11989.934853186669,0.03135996651726008,0.03398561461264635,5595.598308021973,6004.285236700779,11599.883544722752,59.8777281172597,59.33620290188799,turbulent,turbulent,0.0001435310168309106
10143588727,1108636748,0.02333595242831159,0.021,26.1,158.531,0.22331054955322097,0.6525453388643978,24881.321645844913,15205.331747725024,0.02940513056344933,0.031781807720270686,3907.040624450271,4179.582980104924,8086.623604555195,63.107753485616335,62.537016404025664,turbulent,turbulent,0.00022485120094595967
10780360459,1159236388,0.010013896069964988,0.015,30.66,134.935,0.09582675665038266,0.5488381757645651,14947.86029129919,9134.851350864872,0.03327196880758888,0.03629937130664772,5104.731028933018,5514.815999091214,10619.547028024232,44.64264943182813,44.23890798891646,turbulent,turbulent,9.648787913828313e-05
10780360461,1159236389,0.012046228636572226,0.016,32.25,152.284,0.11527491518250935,0.5802763718981262,16857.700299518518,10301.981912633175,0.03235851499281619,0.03520631142454403,5474.634161071293,5898.222418420882,11372.856579492174,49.90351202458788,49.45219212741344,turbulent,turbulent,0.00011607021329529037
10780360464,10780360459,0.010013896069964988,0.015,81.76,359.826,0.09582675665038266,0.5488381757645651,14947.86029129919,9134.851350864872,0.03327196880758888,0.03629937130664772,13538.211661435,14632.44448426171,28170.65614569671,44.64264943182813,44.23890798891646,turbulent,turbulent,9.648787913828313e-05
10780360464,10780360461,0.012046228636572226,0.016,114.04,538.497,0.11527491518250935,0.5802763718981262,16857.700299518518,10301.981912633175,0.03235851499281619,0.03520631142454403,19232.42392186292,20731.429141166394,39963.85306302931,49.90351202458788,49.45219212741344,turbulent,turbulent,0.00011607021329529037
10780360465,60121887,1.9564653608226206,0.119,514.75,7564.766,18.72215656289589,1.7037347867125507,368122.5410431974,224964.95323077362,0.01731016158094752,0.018046985089013017,54116.6321606414,55891.75661119135,110008.38877183275,430.1949604124735,426.30434154775986,turbulent,turbulent,0.01885132339644409
10780360465,10780360464,0.022060124706537218,0.02,127.13,741.295,0.21110167183289205,0.6800983518823687,24697.05545808921,15092.724043255192,0.029643041171377307,0.03200390780047746,21596.08634524923,23099.790587910913,44695.87693316014,68.54957735964432,67.92962523703491,turbulent,turbulent,0.00021255809243357352
10780360465,99389960,0.7363893334040352,0.08,51.23,651.748,7.046787879464452,1.4188982911875552,206103.18898645477,125952.60844298659,0.019206514710519033,0.020135740364010866,6414.7713412326,6649.996706365138,13064.76804759774,298.375986612678,295.67751882686343,turbulent,turbulent,0.007095404676040126
10780360465,155463511,0.17118772414501937,0.045,56.51,557.302,1.6381600396652571,1.0424886641589586,85177.97555938888,52053.4798920703,0.02269779958881271,0.02405088174504833,7812.614271583405,8193.964122016987,16006.578393600392,161.06605409110912,159.60939679342485,turbulent,turbulent,0.0016494619398741304
10780360465,155463612,0.16307641375737583,0.044,44.18,430.755,1.5605398445681897,1.0387464434063562,82986.16308527846,50714.03192093664,0.02283448116014784,0.02420069922413557,6270.645628391301,6576.241811018154,12846.887439409456,159.91177219875155,158.4655540538209,turbulent,turbulent,0.0015713062319590604
12057871471,10780360465,3.049178956835588,0.142,80.94,1260.56,29.178745998426677,1.8647901893645271,480797.0330150943,293821.94781993283,0.016549618106063885,0.017211470993212977,8618.130587084046,8861.304655126027,17479.43524221007,515.3725557694866,510.71160347495044,turbulent,turbulent,0.029380054336750977
12057871471,155463255,0.1983285892168101,0.048,43.44,442.35,1.8978812365244986,1.061516131511773,92514.81711858173,56537.12877037066,0.022294438746741547,0.023604263479629677,5782.757532533992,6057.407741631705,11840.165274165698,166.99925490371683,165.48893862549136,turbulent,turbulent,0.0019109749903850042
2,36140666,37.49875035207208,0.397,107.32,2219.914,358.8397162877711,2.9339960991055536,2114917.825975429,1292456.5511777804,0.013068027874167937,0.013446912111705364,8787.340043171142,8923.68298666601,17711.023029837153,1275.7935462442128,1264.2554602709642,turbulent,turbulent,0.36131540276910756
2,50930481,0.03627055343922978,0.025,70.37,488.368,0.3470866357821032,0.7156454518811429,32484.888701242755,19851.98039400801,0.027663348140422785,0.02976464584458549,9926.401029600444,10578.101385595928,20504.502415196373,75.90269003890953,75.21623746525607,turbulent,turbulent,0.0003494812360815004
2,98916060,0.1086214638529042,0.038,84.27,760.284,1.0394398454823368,0.9276244959928299,64002.842766748814,39113.05319379675,0.023989325389160328,0.025530138614676182,11434.906722805354,12051.185888614944,23486.092611420296,127.52806025440022,126.37471555568416,turbulent,turbulent,0.0010466110895136396
24853840,159548669,0.11744256563286284,0.039,58.76,537.713,1.1238523027068215,0.9521822178371848,67426.11432792814,41205.063437110206,0.02376170976238114,0.02526419826870204,8151.982684459975,8580.638128858147,16732.62081331812,134.36973791675598,133.15451810877795,turbulent,turbulent,0.001131605920343167
25538793,155463249,0.06093010748830978,0.03,40.28,316.077,0.5830632295532036,0.8348591000290788,45475.5435799266,27790.75550660645,0.02582949496267394,0.02761643866992214,6073.932774584577,6428.327639682492,12502.260414267068,103.29699969825039,102.36279708623236,turbulent,turbulent,0.0005870858660943929
50930444,50930445,0.1742714179938151,0.045,139.69,1377.623,1.6676690717111493,1.06126755672945,86712.33090289964,52991.14640147264,0.02265634142523769,0.023994215405491386,19732.938951579843,20699.416101707237,40432.35505328708,166.92105177179462,165.4114427509951,turbulent,turbulent,0.0016791745589489868
50930445,50930458,0.06120306993914069,0.03,488.93,3836.634,0.585675310422399,0.8385992080879093,45679.27070827322,27915.256070387357,0.025815693440576357,0.027597658169960015,73189.21738773213,77526.47561467113,150715.69300240325,104.22459893724013,103.28200725647375,turbulent,turbulent,0.0005897159680827747
50930458,164087844,0.02681111883279517,0.022,398.12,2510.147,0.2565657304573701,0.683114220864488,27287.230920682276,16675.617337837146,0.028839957103588963,0.031109444677866076,60225.67321911615,64372.05381351479,124597.72703263094,69.15888607505973,68.53342345558085,turbulent,turbulent,0.0002583358140953756
50930471,159872797,0.06961646830687544,0.032,125.93,1028.47,0.6661862995873248,0.8383701005564165,48711.24374417393,29768.138184819818,0.025379259545610794,0.027121186208755886,17443.797462081682,18465.39506562324,35909.19252770492,104.1676578419015,103.22558112788293,turbulent,turbulent,0.0006707824140670755
50930478,50930480,0.2939008843961029,0.056,141.08,1544.685,2.8124486545081617,1.1557092505047146,117511.42029325142,71812.91071021638,0.021287579868585847,0.02246901785018751,17891.338489033154,18702.615280473296,36593.95376950645,197.95137174413745,196.1611291516505,turbulent,turbulent,0.0028318521396782227
50930479,159872791,0.17886075382160313,0.046,97.13,968.483,1.711586160972279,1.0423729769436,87061.15702409066,53204.319036370296,0.022573713551144476,0.023917181424706196,12953.516034673283,13590.821917093845,26544.337951767127,161.0303083798331,159.57397436101394,turbulent,turbulent,0.0017233946384847387
50930480,98916116,0.18111269056056006,0.046,100.12,998.297,1.7331357948378954,1.0554969180671874,88157.2958575107,53874.18516490451,0.02254480843489372,0.023877694215430276,13668.21383653824,14335.706060456176,28003.919896994415,165.11072173992827,163.61748507311123,turbulent,turbulent,0.001745092946353865
50930480,159872809,0.020174499716397554,0.02,116.68,680.361,0.19305741355404357,0.6219658406150063,22586.03452896282,13802.64894151244,0.030019069369640813,0.0325139594811213,16791.602802247082,18017.952184013368,34809.55498626045,57.331645003797895,56.81314618320973,turbulent,turbulent,0.00019438934423831106
50930486,99055219,0.04594066754413373,0.027,58.1,425.466,0.4396236128625237,0.777129729915083,38097.87449031951,23282.156340165235,0.026804016268563016,0.028744894953197455,8693.682994660301,9232.452519516652,17926.135514176953,89.5052240534265,88.69575219708774,turbulent,turbulent,0.00044265663899045434
50930486,159872787,0.1978156987530905,0.048,88.17,897.835,1.8929731938094783,1.0587709826500433,92275.56786238389,56390.92012588366,0.022300299342555015,0.023612268363181844,11508.523152497166,12065.70105199239,23574.224204489554,166.13663016141098,164.6341153323061,turbulent,turbulent,0.0019060330863819273
98916062,159548674,0.005392936805309046,0.012,37.79,124.405,0.05160705076850761,0.4618347309515495,10062.625146389055,6149.414238587965,0.036662302061686164,0.04036949345086422,6114.342176937652,6668.551501916266,12782.893678853918,31.610729327106366,31.324846620043797,turbulent,turbulent,5.196309518647493e-05
98916074,98916094,0.007487681277257238,0.013,45.73,168.744,0.07165245241394487,0.5463669184980381,12896.480534060182,7881.223822819325,0.034769776133286724,0.03799482834076725,9062.83106647563,9809.817371783944,18872.648438259574,44.24152903038831,43.841415260379556,turbulent,turbulent,7.21467929223783e-05
98916086,159548675,0.06404221091764874,0.031,60.03,480.84,0.6128441236138635,0.8218010265878096,46256.40024434224,28267.948189489704,0.02565421893168689,0.027437839394826958,8387.311366527554,8882.419478985958,17269.730845513513,100.09092332917787,99.18571599221202,turbulent,turbulent,0.0006170722227989064
98916091,99055209,0.010191638512914668,0.015,60.68,267.053,0.09752764127191071,0.5585798225185223,15213.178523731707,9296.991119816019,0.0331801240278702,0.03617474129413004,10390.822188399196,11222.03854666101,21612.860735060203,46.24149048737216,45.82328936514109,turbulent,turbulent,9.820049840587374e-05
98916113,99055292,0.0033107245729416044,0.01,43.3,103.314,0.03168157486068521,0.408269373912797,7412.936188902641,4530.151395547119,0.03974213345373095,0.04408870975098177,7109.750789061566,7813.331225096929,14923.082014158495,24.703298280564926,24.479885346534132,turbulent,turbulent,3.190015057298776e-05
99055014,99055050,0.14531641609106785,0.042,75.13,715.162,1.390587713790123,1.015874006771432,77469.8290179214,47342.92122515699,0.023157206595433587,0.02456427795894368,10712.366708805794,11251.291404298832,21963.658113104626,152.9470246965834,151.56379468613468,turbulent,turbulent,0.001400181577144373
99055014,99055053,0.24202585616685174,0.052,83.04,878.646,2.3160369011181983,1.1037706161483598,104213.8957047858,63686.60312619315,0.021773250762320603,0.023018608131532604,10644.011612258395,11140.810864929805,21784.8224771882,180.55893874809973,178.92599071771727,turbulent,turbulent,0.00233201557066373
99055014,99055201,0.06606268193871731,0.031,38.71,310.067,0.63217877453318,0.847728069635093,47715.74580555065,29159.77514742179,0.025559238952972536,0.0273086947499852,5771.932589621328,6104.007068767374,11875.939658388703,106.50609551804196,105.54287032351112,turbulent,turbulent,0.0006365402662378623
99055018,99055057,0.03610274892424127,0.025,40.14,278.572,0.34548085094967723,0.71233454188475,32334.598438865007,19760.13586378435,0.02768026980672497,0.029787582158061623,5645.594182984301,6014.7776442558925,11660.371827240193,75.20199210855189,74.52187654215602,turbulent,turbulent,0.0003478643727100467
99055018,160025439,0.0905025274162062,0.035,22.07,190.089,0.8660528939349875,0.9110629161948299,57897.508181562116,35381.99585206885,0.024553612876650976,0.02615647227830409,3297.3774899933514,3472.9047390281175,6770.282229021469,123.01500135945008,121.90247209022539,turbulent,turbulent,0.0008720279166103418
99055018,160025471,0.0203627257946041,0.02,29.98,174.813,0.19485862004405835,0.6277687201214679,22796.75998740722,13931.426284972958,0.029978978363261202,0.03245967168580911,4432.901109771434,4751.5165635869225,9184.417673358355,58.40643265920356,57.878213619848374,turbulent,turbulent,0.00019620297750929522
99055022,99055226,0.03305081612221272,0.024,28.63,192.88,0.316275752365672,0.7075928813269551,30834.58840947794,18843.458267377253,0.02801774326600028,0.03016635344879559,4207.726166292389,4483.794710254522,8691.52087654691,74.20415892084556,73.53306760852325,turbulent,turbulent,0.0003184577839774635
99055022,160032133,0.054580910676334804,0.029,45.7,350.885,0.522305365323778,0.8003289602040179,42141.499912829866,25753.273706355165,0.026197910235322305,0.02805489292635378,6626.715720452658,7025.58917056588,13652.304891018539,94.92888968670648,94.0703670097619,turbulent,turbulent,0.00052590882467727
99055022,1107949539,0.007680776013122087,0.014,58.28,236.5,0.07350024892939795,0.48325102022932853,12284.126332057838,7507.005406246023,0.0346857767797953,0.03805678778868358,8363.720039338958,9090.24120824076,17453.96124757972,34.61042209865587,34.297410618922065,turbulent,turbulent,7.400733765004404e-05
99055023,99055142,0.016377538962300667,0.018,25.02,132.781,0.15672286088325996,0.6233434231445175,20372.453989049252,12449.89819383201,0.030931210665093013,0.033528771692090266,4184.03571683649,4489.595572489791,8673.63128932628,57.58589220564059,57.065094011394415,turbulent,turbulent,0.00015780411429639637
99055023,99055147,0.14061341699709198,0.042,40.83,388.661,1.3455829377712152,0.9829964099936146,74962.6068782464,45810.7218933998,0.023238005247457862,0.0246745440534238,5535.120421800015,5815.367146216123,11350.487568016139,143.2073143362553,141.91216880924267,turbulent,turbulent,0.0013548663067444692
99055028,99055036,0.09565845007185965,0.036,75.3,659.101,0.9153918667163603,0.9102110191547904,59496.03836201055,36358.88052276432,0.024377557232695173,0.025965863980073743,10557.411934777147,11135.6462576373,21693.058192414446,122.78505649300423,121.67460681075187,turbulent,turbulent,0.0009217072860155373
99055028,99055181,0.08124036240518785,0.034,61.85,523.808,0.7774197359348121,0.8666380811076743,53500.7837856772,32695.094649860806,0.024881690437246577,0.02655212520406986,8508.352060150326,8990.041660150999,17498.393720301327,111.31068971311787,110.30401248745513,turbulent,turbulent,0.0007827832657873283
99055028,160032108,0.10778025420656591,0.038,27.27,246.03,1.0313899924073293,0.9204405873385921,63507.178219257796,38810.1454951036,0.024010095076976667,0.025558416841752456,3731.32221346599,3927.9959682678073,7659.318181733797,125.5604485382139,124.42489862550391,turbulent,turbulent,0.001038505699351933
99055030,1030080397,0.017948014979562235,0.019,54.34,303.0,0.17175133951734195,0.6131023375650461,21150.957462104958,12925.652807797418,0.030526397231141433,0.03309483733725715,8161.914845210811,8763.974024705642,16925.888869916453,55.709246013587645,55.20541992675572,turbulent,turbulent,0.00017293627655216425
99055030,1030080398,0.04742689710054425,0.027,52.53,384.677,0.45384590526836605,0.8022707049053911,39330.381332966856,24035.358910774004,0.026698096441902398,0.028600870606385845,8353.409287451957,8861.08883793161,17214.498125383565,95.39007823312237,94.52738463595786,turbulent,turbulent,0.00045697705302398886
99055036,99055300,0.039400423524053575,0.025,91.92,637.925,0.37703754568472325,0.7774001558708641,35288.08500551754,21565.053773597265,0.027369662138322242,0.029365761691529647,15111.948665074107,16060.968804478507,31172.917469552616,89.56752702854844,88.75749171342318,turbulent,turbulent,0.00037963878159156297
99055039,159872858,0.006887757091897837,0.013,100.89,372.284,0.0659115511186396,0.5025911865524433,11863.195289681633,7249.768422079842,0.0352487274175956,0.03864585145800501,17105.648413227,18581.033178106525,35686.68159133353,37.43614095016666,37.09757409186794,turbulent,turbulent,6.636628432865438e-05
99055040,99055257,0.004752288367064304,0.012,42.93,141.326,0.045476443703964635,0.40697154419586207,8867.245835003452,5418.900833685274,0.03750887503214259,0.04151578402685133,5514.287496567031,6045.558394944505,11559.845891511537,24.546491434303025,24.32449663793148,turbulent,turbulent,4.5790192187721867e-05
99055041,99055043,0.03313801442298571,0.024,85.03,572.847,0.31711018586589196,0.7094597307464253,30915.93961437402,18893.173152950007,0.02800793650829038,0.030153054061567517,12411.541445133156,13235.63004468392,25647.171489817076,74.59622259067753,73.92158551317807,turbulent,turbulent,0.0003192979743536431
99055041,99055067,0.2041909015138056,0.048,38.2,388.991,1.9539799187923979,1.0928930454291996,95249.42412703302,58208.28624966396,0.02222919644586586,0.023515072380509507,5396.306150340515,5646.688609635626,11042.99475997614,177.01768686931388,175.41676539115102,turbulent,turbulent,0.001967460705478445
99055041,160032134,0.05357148754009799,0.029,35.44,272.108,0.512645813780842,0.7855276210724491,41362.132099420036,25276.99088162931,0.026258304792449078,0.028136911912561277,4982.424718609549,5284.116533874561,10266.54125248411,91.45011537108786,90.62305420862835,turbulent,turbulent,0.0005161826305078766
99055048,99055173,0.05800322190284183,0.03,57.18,448.691,0.555054755051118,0.7947551651026441,43291.0453329648,26455.777364361147,0.025984175299360736,0.027826638360952973,7820.570793338752,8292.78408247975,16113.354875818502,93.61125223912387,92.76464607813635,turbulent,turbulent,0.0005588841571242697
99055050,99055100,0.06438490516917506,0.031,40.58,325.046,0.6161234944418665,0.8261985400976446,46503.92140628995,28419.21191396415,0.025637763528452154,0.027415479290814736,5759.770499255633,6096.49770997246,11856.268209228092,101.16497608119559,100.25005517181906,turbulent,turbulent,0.0006203742184748781
99055050,99055110,0.07165155104804183,0.032,42.46,346.771,0.6856607755793477,0.8628779873229704,50135.208703262884,30638.343550445927,0.025293170109541782,0.02700409180272244,6282.577484721303,6639.494923704382,12922.072408425685,110.34689483220397,109.34893402326028,turbulent,turbulent,0.0006903912472518957
99055053,99055192,0.18521990548709272,0.046,32.82,327.248,1.772439286957825,1.079433135255376,90156.49845512027,55095.92648396514,0.022493598710810133,0.023807669729483463,4791.613062614608,5015.674855872101,9807.287918486709,172.68428930780652,171.12255842891275,turbulent,turbulent,0.0017846675988824506
99055053,160032097,0.03604485666345131,0.025,42.59,295.575,0.34492685802345746,0.7111922837936825,32282.748564239402,19728.449663349264,0.027686137736771074,0.029795534636764022,5967.658746094697,6358.590309637259,12326.249055731956,74.96100642914612,74.2830703011833,turbulent,turbulent,0.00034730655770746265
99055067,99055146,0.17757740460681004,0.046,36.49,363.842,1.6993053072422013,1.034893815009527,86436.48187809811,52822.57111459295,0.022590458077611467,0.023940043742797224,4899.430664316931,5135.775824115242,10035.206488432174,158.72777173108804,157.29226150926024,turbulent,turbulent,0.001711029057389827
99055100,99055224,0.04290163166004801,0.026,35.02,249.868,0.410541929761225,0.7826198598968832,36946.02087723326,22578.24211241291,0.027055823641946725,0.02901510347676212,5604.121857499842,5949.083865764435,11553.205723264276,90.7743328183805,89.9533833322304,turbulent,turbulent,0.00041337431720162905
99055110,160032145,0.050263898506216466,0.028,28.89,216.791,0.48099424407862645,0.7906128297562177,40194.38127978397,24563.361643440934,0.026485539892043292,0.028380543606168103,4311.896555296816,4572.05234178969,8883.948897086506,92.63797475192146,91.80017076692565,turbulent,turbulent,0.00048431269210323457
99055113,99055185,0.005949465599324988,0.012,55.3,182.048,0.05693268516100467,0.5094941668266587,11101.04648146596,6784.008377858564,0.03605019341319344,0.03953782754888212,10690.688507672925,11615.219873330214,22305.908381003137,38.47155751579984,38.12362650498006,turbulent,turbulent,5.732547189168598e-05
99055118,99055287,0.12896787882323915,0.04,53.63,497.526,1.2341423810836283,0.9939975748126444,72191.95036249718,44117.534044272914,0.023499516464036373,0.024949492081402087,7835.742375530969,8235.034928775458,16070.777304306426,146.4306486833454,145.10635180270916,turbulent,turbulent,0.0012426569057312927
99055131,99055158,0.020651704262681387,0.02,87.73,511.554,0.1976239642361855,0.6366777259627002,23120.281152733332,14129.134699188799,0.029918595297773846,0.03237786553110707,13200.480383334185,14151.453152617501,27351.933535951684,60.075950331365405,59.53263242394339,turbulent,turbulent,0.0001989874002061752
99055131,160032128,0.05560557634408669,0.029,47.81,367.085,0.5321107784123128,0.8153538031072747,42932.636367190426,26236.748515993346,0.02613845717844779,0.027974078501380256,7174.7736200066975,7602.334253533782,14777.10787354048,98.5266097516737,97.63554983268119,turbulent,turbulent,0.0005357818867119089
99055135,99055199,0.05108754514840719,0.028,42.56,319.37,0.48887603012829844,0.8035681639394799,40853.02432498933,24965.86783456008,0.026432482982777214,0.028308419773415295,6503.913953860002,6895.777131343454,13399.691085203456,95.69886377453948,94.83337756713277,turbulent,turbulent,0.0004922488557211808
99055146,99055171,0.02461599171668812,0.021,31.17,189.327,0.2355597293462978,0.6883391927368467,26246.128561322468,16039.38478625769,0.029188716236391268,0.03148819575016563,5140.683502231522,5490.029098841403,10630.712601072924,70.2208905662131,69.58582333699232,turbulent,turbulent,0.00023718488958085284
99055146,160032115,0.11817025006441147,0.039,27.74,253.849,1.130815790090062,0.9580820223261602,67843.89244280374,41460.37362215753,0.023745699636605243,0.025242372571990593,3965.541919473815,4168.865751267553,8134.407670741368,136.04002992252938,134.8097042435272,turbulent,turbulent,0.001138617449820956
99055147,99055172,0.01849562262061169,0.019,19.29,107.561,0.17699160402499226,0.6318085580121661,21796.289323870722,13320.024344213134,0.030393744640647546,0.03291502735628592,3101.7540602450713,3323.8149379027127,6425.568998147784,59.160569387693215,58.62553004858458,turbulent,turbulent,0.00017821269439349352
99055147,99055249,0.1050271478982806,0.037,20.7,184.002,1.005044477495508,0.9460669572983905,63557.53676886556,38840.92032547714,0.02410183167327191,0.025637629285297763,3113.7216131514588,3273.8011331558546,6387.522746307313,132.64933757051216,131.44967680589335,turbulent,turbulent,0.0010119784229679263
99055173,99055186,0.01231228183178349,0.016,21.26,100.39,0.11782087877304775,0.5930923649783493,17230.01973358473,10529.511647254301,0.03225142537544808,0.03506090527276767,3775.5943467641086,4062.87250668365,7838.466853447759,52.13219406665308,51.66071830250153,turbulent,turbulent,0.00011863374185246145
99055181,160032110,0.07260052320591827,0.032,37.31,304.711,0.694741848860462,0.8743061723885656,50799.21271284561,31044.125903619723,0.025254392820712096,0.02695129265890917,5672.963824459662,5991.847031584264,11664.810856043925,113.2891779642885,112.26460758686446,turbulent,turbulent,0.0006995349721552736
99055192,160032049,0.10300954776422083,0.037,43.27,384.627,0.9857372991791467,0.9278927532180948,62336.57916626965,38094.77566075118,0.024153638819476186,0.025708251961234635,6134.819808751762,6462.486326770445,12597.306135522207,127.6018299108305,126.44781805037766,turbulent,turbulent,0.0009925380416693393
99055192,160032171,0.05877126345427262,0.03,28.31,222.149,0.562404434969116,0.8052788044797037,43864.27765575344,26806.087840652737,0.02594235902701833,0.027769863480736113,4017.412466984677,4254.816977518088,8272.229444502766,96.10674604986487,95.23757101617936,turbulent,turbulent,0.0005662845435343008
99055201,99055245,0.04281927183476832,0.026,38.11,271.915,0.40975379746189783,0.7811174360396211,36875.094254946714,22534.89783846464,0.02706234399342061,0.02902397218306257,6068.671862435354,6443.204948226798,12511.876810662152,90.42614176945433,89.60834127106129,turbulent,turbulent,0.0004125807474649437
99055216,159872867,0.05614130374809199,0.029,43.46,333.686,0.5372373564410716,0.8232092630270055,43346.26736142333,26489.52433626425,0.02610808723812197,0.02793276791683098,6649.771624381054,7043.22223788948,13692.993862270534,100.43424841189379,99.52593609424143,turbulent,turbulent,0.0005409438337350829
99055249,160032096,0.08127870511459147,0.034,38.27,324.109,0.7777866518142724,0.8670471050351684,53526.03435011127,32710.525631160846,0.024880326409736676,0.026550270307687793,5311.748016663673,5609.594048836507,10921.34206550018,111.41578428600732,110.40815660074952,turbulent,turbulent,0.0007831527130718739
99055287,159872832,0.011335940362642722,0.016,26.42,124.755,0.10847789820710739,0.5460612233207306,15863.710627778972,9694.54059871342,0.03266442396952458,0.03562100758897009,4016.84470590005,4336.845164824966,8353.689870725015,44.19203614159603,43.79236997786937,turbulent,turbulent,0.00010922630272847246
99055287,159872857,0.06774057078048833,0.031,56.24,450.482,0.6482351270860127,0.8692590373032884,48927.65115232697,29900.38784906471,0.02548393489642523,0.027206158606627832,8740.948249953739,9239.774386527346,17980.722636481085,111.98497717082233,110.97220179026563,turbulent,turbulent,0.0006527073938614308
99055287,159872874,0.01724640330317219,0.019,20.21,112.691,0.1650373521834659,0.5891353551802252,20324.13852200822,12420.371920454652,0.030706369027124533,0.03333843413253476,2851.589784024017,3063.650914889458,5915.240698913474,51.4388806563443,50.973675114955725,turbulent,turbulent,0.00016617596846023417
99389949,99389979,0.027511005878322062,0.022,69.2,436.306,0.2632632141466226,0.7009464790697457,27999.546566619654,17110.92362340103,0.028739408646343327,0.030972975269298292,11043.686101233761,11788.73055319213,22832.41665442589,72.81671018192318,72.1581667484331,turbulent,turbulent,0.0002650795046816795
99389956,99389971,0.04410297081177372,0.027,81.74,598.582,0.4220379981987916,0.7460433560849073,36573.901435433814,22350.8345959282,0.026943057424496434,0.028933624517087846,11296.369355470692,12015.201368730772,23311.57072420146,82.48775252474324,81.74174563109467,turbulent,turbulent,0.0004249496986581497
99389956,99390006,0.2815726465551084,0.055,54.42,591.001,2.694475086651755,1.1478597682866891,114629.12645180163,70051.49969365213,0.021395022187864914,0.022588351462715168,7084.908625385451,7401.634995226339,14486.54362061179,195.27156438364514,193.5055575680267,turbulent,turbulent,0.0027130646553185965
99389956,99390025,0.011952597061399351,0.016,50.85,240.114,0.11437891924784069,0.5757660647824642,16726.670656926133,10221.907822809424,0.03239713132386227,0.03525871427110272,8480.14350425055,9141.412298205036,17621.555802455587,49.13075808421187,48.68642685807006,turbulent,turbulent,0.00011516803575662943
99389960,99390116,0.5717621202057079,0.073,84.09,1031.532,5.471407848858449,1.3231022556739276,175371.78760323065,107172.209244118,0.019737664289415195,0.020736535074196493,10090.819315222454,10492.59944552859,20583.418760751047,259.44670315150995,257.1003059814893,turbulent,turbulent,0.005509155873479097
99389960,155463485,0.10900884265465237,0.038,39.46,356.008,1.0431468196617453,0.9309327009551253,64231.097327680116,39252.54282265541,0.023979850108894703,0.02551723403411826,5458.922836920905,5748.20770601574,11207.130542936644,128.43929375227248,127.2777079941224,turbulent,turbulent,0.0010503436386376432
99389974,99390133,0.3160166282858257,0.057,93.5,1031.96,3.0240825673284757,1.199455041760524,124137.2981878052,75862.07951807318,0.021122024954360663,0.02226940182671315,12525.836841301203,13075.34408762265,25601.18092892385,213.22066095985826,211.29232519999314,turbulent,turbulent,0.0030449461451058485
99390006,99390022,0.2729691701332972,0.054,77.81,837.858,2.612145168739686,1.154382754979805,113184.52407634827,69168.68250753263,0.021479198096009396,0.02267514616106458,10385.040483028604,10853.225651603345,21238.26613463195,197.4972247929064,195.71108943750596,turbulent,turbulent,0.0026301667315377993
99390021,99390141,0.004251736954784778,0.011,70.5,201.56,0.04068647803621798,0.433316042542154,8654.478675264992,5288.875777344076,0.038116434215473914,0.04212606685124002,11357.785812207603,12436.136166465612,23793.921978673214,27.827287366047532,27.575621542077066,turbulent,turbulent,4.0967179862341034e-05
99390022,99390052,0.04407374280644334,0.027,147.35,1079.044,0.42175830436787887,0.7455489368023287,36549.663109388384,22336.02220799415,0.0269453456540693,0.028936727408186327,20272.20239828825,21567.48757271793,41839.689971006184,82.37845587054507,81.63343743948627,turbulent,turbulent,0.0004246680751795289
99390027,99390046,0.061273230520912984,0.03,25.37,199.078,0.5863467035494065,0.8395605423538496,45731.635470547626,27947.25692603346,0.025812162389329416,0.02759285259669397,3904.937348319919,4129.431847981528,8034.369196301447,104.46369314766235,103.51893913462541,turbulent,turbulent,0.0005903919932469084
99390027,155463437,0.05193132107116145,0.028,22.05,165.463,0.49695044087235835,0.8168401163704361,41527.76409173647,25378.210962582223,0.02637957270096426,0.02823643770800474,3522.6399077599795,3729.601042023045,7252.240949783025,98.88614663184121,97.99183511509125,turbulent,turbulent,0.0005003789729788079
99390065,99390107,0.013133304236437488,0.017,60.54,304.092,0.12567755250179413,0.5604023047215088,17297.856620597522,10570.96773975792,0.031956325351157236,0.03479469875042221,8874.501377939021,9571.25308199371,18445.75445993273,46.54372759371338,46.122793084307304,turbulent,turbulent,0.00012654461989599144
99390110,160025415,0.07710990529026518,0.033,48.24,401.357,0.7378938305288534,0.8731845454251103,52319.48245177708,31973.18449847698,0.025054862902528043,0.026734900226387512,7010.750397274165,7405.687415663618,14416.437812937784,112.99869233288776,111.97674906405737,turbulent,turbulent,0.0007429846655116701
99390116,155463459,0.13294969236190793,0.041,39.12,367.689,1.272245859922564,0.9753115646212278,72605.69541755258,44370.37956874482,0.023399992621222693,0.024855305610977554,5386.96797372112,5661.561668200522,11048.529641921643,140.97694152350712,139.70196715454873,turbulent,turbulent,0.0012810232659157751
99390116,155463593,0.3772639457758694,0.062,78.07,894.292,3.6101812992906166,1.210279491802092,136245.07823448157,83261.31718553623,0.020681360498686702,0.02179274667834739,9639.301859939695,10053.882356209313,19693.184216149006,217.08643422792179,215.12313699294083,turbulent,turbulent,0.003635088455974075
99390129,1036126248,0.036107486020637194,0.025,49.39,342.767,0.3455261820156669,0.712428008379452,32338.841110525544,19762.72862115526,0.027679790340539925,0.02978693233807749,6930.95432684434,7385.448945443175,14316.403272287516,75.22172813795322,74.54143408185996,turbulent,turbulent,0.0003479100165215386
99390129,1036126249,0.15390024822894574,0.043,64.81,624.509,1.4727296481238827,1.026422490875444,80137.92150414691,48973.43072799309,0.022995305329565705,0.024382357836529953,9175.487981748976,9631.62359322224,18807.11157497122,156.1398134283493,154.7277083142523,turbulent,turbulent,0.0014828902204212918
99390130,155463382,0.10504339830091013,0.037,73.09,649.697,1.0051999837407668,0.9462133382035017,63567.37075544241,38846.930015413716,0.02410142109963475,0.025637069309293055,10661.689921728335,11230.06661097972,21891.756532708056,132.69038927858946,131.4903572484642,turbulent,turbulent,0.0010121350020729932
99758761,99758783,0.06708286540406741,0.031,128.83,1031.928,0.6419412957327025,0.8608192450820289,48452.60379373871,29610.079609573695,0.025513081809129107,0.02724586130068874,19516.54618225861,20646.17346282253,40162.719645081146,109.82096924996114,108.82776483330467,turbulent,turbulent,0.0006463701404662174
99758761,99758891,0.05843142261271009,0.03,80.36,630.585,0.559152369499618,0.8006223344546924,43610.63544769266,26651.083457297013,0.025960750150497022,0.027794838064015212,11105.35546645339,11775.75054041589,22881.10600686928,94.9984980544013,94.13934584979263,turbulent,turbulent,0.0005630100416004044
99758765,159872748,0.027114281589722778,0.022,20.9,131.774,0.25946680947103135,0.6908384337847042,27595.777244557252,16864.174412129203,0.028795880034817554,0.031049640539173754,3295.637504090294,3515.9525132505246,6811.590017340819,70.73173619921636,70.09204895851333,turbulent,turbulent,0.0002612569080677201
99758765,159872815,0.08165751754761078,0.034,38.94,329.783,0.7814116511733088,0.8710881170436353,53775.5010126701,32862.97827890186,0.02486690714358981,0.02653201949237144,5450.3891252547,5755.2972062011695,11205.686331455869,112.45674667439363,111.43970468102349,turbulent,turbulent,0.0007868027218195054
99758770,99759015,0.035173409163356296,0.024,32.18,216.797,0.3365876474962325,0.7530359868863942,32814.85063787408,20053.6248557458,0.027790464702756926,0.02985770734134474,5303.340050326589,5640.112915927128,10943.452966253717,84.04130724655161,83.28125023641108,turbulent,turbulent,0.0003389098137751262
99758771,99758989,0.04483730311588751,0.027,85.75,627.947,0.42906510158744027,0.758465279745804,37182.87168884682,22722.98503308905,0.026886373448174586,0.028856728276164503,12218.701452377973,12989.349159431802,25208.050611809776,85.25752999019076,84.486473643504,turbulent,turbulent,0.000432025283037259
99758771,159872591,0.23239947370252478,0.051,49.07,514.45,2.223918408636601,1.1018400103221386,102031.0071361767,62352.60868142614,0.021881152336122624,0.023135663761510463,6493.3268284430715,6793.294492945813,13286.621321388884,179.92785965219056,178.30061900674187,turbulent,turbulent,0.0022392615395386483
99758775,99758838,0.2583318584911678,0.053,150.03,1601.57,2.4720752008724194,1.1340964204987556,109136.32065574413,66694.76746118937,0.021614456602341642,0.02283116757760253,19628.8419513837,20535.633351627283,40164.475303010986,190.61685336986946,188.8929430643138,turbulent,turbulent,0.0024891304009460337
99758775,99758858,0.055404396510767735,0.029,51.35,394.265,0.5301856125432319,0.8124038697914133,42777.306970461446,26141.824498649894,0.026149986896007487,0.027989756629427116,7646.4421857395955,8103.5659306222515,15750.008116361847,97.81496494131002,96.93034103152023,turbulent,turbulent,0.0005338434388483886
99758775,160025380,0.04331555884413553,0.026,37.24,265.707,0.414502955446273,0.7901707996230233,37302.48662907536,22796.083434936325,0.027023363478889506,0.028970940285928823,6061.894352101004,6433.393143062506,12495.28749516351,92.53441627782108,91.69754886017266,turbulent,turbulent,0.000417362670568914
99758777,99758826,0.0414199280965737,0.026,47.31,337.557,0.39636294829257135,0.755590337000325,35670.00761918807,21798.45214871085,0.027176381318264102,0.02917894980516114,7058.165398167325,7503.55104503643,14561.716443203755,84.61242208246466,83.84719999518704,turbulent,turbulent,0.0003990975129136281
99758777,99758899,0.08133507052407131,0.034,70.83,599.859,0.7783260337231704,0.8676483875610738,53563.153751062884,32733.209828318042,0.02487832315826311,0.02654754607023738,9748.90732805746,10301.513420721978,20050.420748779437,111.5703677979035,110.56134208248983,turbulent,turbulent,0.0007836958162536398
99758783,159872643,0.005208878395767743,0.012,28.98,95.402,0.04984572627528941,0.4460725276996599,9719.192458946589,5939.537608242345,0.03688806571172147,0.04067560260066321,4407.976770481772,4813.613509632721,9221.590280114493,29.489831494168953,29.223129869820696,turbulent,turbulent,5.018961906388243e-05
99758783,159872663,0.02044363809645916,0.02,32.87,191.665,0.19563290044458526,0.6302631902965312,22887.344044965328,13986.783498943787,0.02996193052865679,0.03243658048046594,4890.499349261626,5241.720690675883,10132.220039937509,58.87151656355428,58.3390913749448,turbulent,turbulent,0.00019698259978095104
99758786,99758803,0.4017575824255961,0.063,78.86,909.65,3.844570166752116,1.2482648278474882,142787.68154984564,87259.59570626306,0.020544018914668675,0.02162829961395682,10128.419589006755,10554.469347120097,20682.888936126852,230.9270480484412,228.83857837262627,turbulent,turbulent,0.0038710944057266687
99758786,99758850,0.027842987510319932,0.022,44.03,277.609,0.26644007186909024,0.7094049613620306,28337.423531405995,17317.40507212056,0.02869317236289472,0.03091016747379182,7213.02121358308,7694.355105827129,14907.376319410208,74.5847055691715,73.9101726498916,turbulent,turbulent,0.00026827827999955153
99758786,99758991,0.036890767058906274,0.025,32.94,228.604,0.35302169434360076,0.7278827356838257,33040.36879447989,20191.442228758988,0.027601904275344986,0.029681320521898657,4837.95740306357,5149.517689123282,9987.475092186853,78.52070206724731,77.8105725844647,turbulent,turbulent,0.0003554572414601414
99758786,475684695,0.03174914472210449,0.023,14.34,93.583,0.30381956671870325,0.7401165385314625,30908.035608400332,18888.342901781012,0.02818221134932532,0.030305464656305008,2458.606582027289,2613.8670240035917,5072.473606030881,81.18233802440832,80.44813710421045,turbulent,turbulent,0.00030591566132571096
99758788,99758864,0.2401412245974777,0.051,38.99,408.771,2.29800214925816,1.1385447874462258,105429.89022409853,64429.714779695416,0.02181098506503732,0.023039631424103427,5531.222623035385,5779.239185974524,11310.46180900991,192.11513280641927,190.37767228578244,turbulent,turbulent,0.0023138563944734196
99758788,159872868,0.0023679553908694034,0.01,34.09,81.339,0.02265986019970721,0.2920096926168361,5302.01224050676,3240.1355601167256,0.04255316181160807,0.03755183905946718,3068.004859502954,2684.405029013277,5752.409888516231,12.637345845769163,12.523055580489629,turbulent,transitional,2.2816193813348796e-05
99758793,99758908,0.03772983953114157,0.025,46.9,325.486,0.3610510959917853,0.7444382701771146,33791.864795733585,20650.692190187765,0.02752143017018272,0.029572087184024765,7149.722445853912,7606.913925060403,14756.636370914315,82.13319537687606,81.39039504503093,turbulent,turbulent,0.0003635420390977088
99758793,155463319,0.4136065706897206,0.064,51.92,602.947,3.9579576142556996,1.245234750818613,144702.04370500296,88429.48981674403,0.020471468231453776,0.02155220321446639,6590.67336742712,6863.835805786145,13454.509173213264,229.80728971067404,227.72894696174978,turbulent,turbulent,0.003985264129433795
99758800,99758997,0.06527758279242352,0.031,92.17,738.282,0.6246658640423303,0.837653537929323,47148.68449048837,28813.23586226838,0.025595569190749196,0.02735811691760419,13293.589700616447,14073.405181481116,27366.994882097562,103.98966783096895,103.04920083198189,turbulent,turbulent,0.0006289755231039313
99758800,99759006,0.07440018921293234,0.033,74.62,620.838,0.7119635331381085,0.8425000024690485,50480.92562534026,30849.616109267845,0.025160053596209934,0.0268779503365782,10079.963809641693,10663.707218049236,20743.67102769093,105.1964679590729,104.24508684026489,turbulent,turbulent,0.0007168754712937529
99758801,99759005,0.02805097996978363,0.022,28.45,179.377,0.2684304303328577,0.7147043525503773,28549.109522824016,17446.76941102796,0.028664664099324368,0.03087142448359965,4752.724915500802,5066.547980226152,9819.272895726954,75.70319180185717,75.01854346041463,turbulent,turbulent,0.00027028237023078537
99758803,99759038,0.2691307814533931,0.054,63.82,687.214,2.575414176587494,1.1381502636078773,111592.9663347072,68196.05879397865,0.02150853388210768,0.02271530903098433,8325.588201387673,8702.51632862724,17028.104530014913,191.98201398927077,190.24575737530168,turbulent,turbulent,0.0025931823270218418
99758803,160032048,0.05884330294341224,0.03,57.79,453.478,0.5630938080709305,0.8062658833730273,43918.04475157668,26838.945682400088,0.025938482955057907,0.027764598978305716,8119.450988725311,8605.752869012751,16725.203857738063,96.34249814180846,95.47119100147201,turbulent,turbulent,0.0005669786727196571
99758803,160032063,0.027611114983362845,0.022,23.13,145.835,0.26422119601304156,0.7034971355238032,28101.433410042584,17173.188131574087,0.028725369795097162,0.030953908371093738,3765.276556166926,4015.0565732265163,7780.3331293934425,73.34761615605672,72.68427128836024,turbulent,turbulent,0.0002660440958018917
99758805,99758845,0.24205930903490774,0.052,50.28,532.013,2.3163570242574907,1.1039231795701816,104228.30017279528,63695.40590274381,0.021772953746847633,0.023018202093353375,6517.803795214421,6818.019542954488,13335.82333816891,180.60885599156987,178.97545651710513,turbulent,turbulent,0.0023323379023783065
99758805,99759050,0.012192739753057085,0.016,60.83,287.239,0.11667693543595296,0.587333928389995,17062.730485044893,10427.278793305379,0.03229906784378404,0.03512560956694973,10514.410575756894,11326.697174363479,21841.107750120373,51.12478744742861,50.662422518033075,turbulent,turbulent,0.00011748190628681303
99758807,99758879,0.00692108046912324,0.013,67.5,249.075,0.06623043511122717,0.505022752514511,11920.59013193031,7284.843231586401,0.03522034480203573,0.03860732373695984,11558.688439502728,12552.04465281452,24110.73309231725,37.79925375053788,37.45740295439436,turbulent,turbulent,6.668736834747575e-05
99758807,99759013,0.05325100105894992,0.029,70.76,543.295,0.5095789575019132,0.7808282745603017,41114.686960634186,25125.773615997077,0.0262778731578455,0.028163470750010956,9746.446581483691,10344.91797923394,20091.36456071763,90.35920454361765,89.54200941548127,turbulent,turbulent,0.0005130946155492217
99758813,993164651,0.00616129851850456,0.013,23.58,87.01,0.05895979443545033,0.44958239551763624,10611.972313748642,6485.128154563585,0.03592899187865191,0.03956749012256932,3283.6306576333404,3580.4509466140216,6864.081604247362,29.955731606720796,29.684816451453386,turbulent,turbulent,5.936656648269262e-05
99758813,993164652,0.006987498594125309,0.013,29.8,109.962,0.06686601525478765,0.5098692016282066,12034.986034277226,7354.752204691765,0.03516443693612782,0.038531413613907564,5214.646886931024,5658.61486150309,10873.261748434114,38.528215605773845,38.179772187664405,turbulent,turbulent,6.73273334492719e-05
99758814,99758922,0.22130063541338404,0.05,79.66,827.349,2.1177094297931487,1.0916072282805398,99101.4173930777,60562.29446248706,0.022008513547070105,0.023278514462053812,10497.17655944572,10992.404233494291,21489.58079294001,176.60140005625883,175.00424341375665,turbulent,turbulent,0.0021323198097727525
99758814,99759057,0.027883049264548508,0.022,37.65,237.383,0.26682343793826324,0.7104256854204702,28378.196702624264,17342.32214057878,0.028687654127356656,0.030902669164397992,6195.268908090412,6607.536215083009,12802.80512317342,74.79949169967665,74.12301628676455,turbulent,turbulent,0.0002686642909660193
99758814,99759113,0.05839499937533854,0.03,41.71,327.298,0.5588038217735746,0.8001232663843139,43583.45075055865,26634.47049982363,0.025962731713783008,0.02779752853933472,5803.001557959639,6150.267102027557,11953.268659987196,94.88010030721425,94.02201887411884,turbulent,turbulent,0.0005626590891937911
99758818,160032156,0.049149225377738234,0.028,33.89,254.311,0.4703275155764424,0.7730798706633133,39303.0139553246,24018.634314627583,0.02655966796397429,0.028481215844381343,4834.217027049418,5130.731319496753,9964.94834654617,88.57477694842147,87.77371991650527,turbulent,turbulent,0.00047357237231682446
99758821,99758865,0.00232917889943784,0.01,52.49,125.241,0.022288793296055882,0.2872278832181662,5215.18905413813,3187.0766683536326,0.04270741461777712,0.03700294201734191,4580.406086423459,3934.323597530554,8514.729683954012,12.226848526523149,12.116270737588392,turbulent,transitional,2.2442566866103228e-05
