u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
99758821,99758888,0.027622577732186036,0.022,79.16,499.104,0.2643308873893401,0.7037891922178993,28113.09971446185,17180.31757716744,0.028723767652569704,0.03095173221810596,12718.436159509336,13575.356191994053,26293.79235150339,73.4085292936143,72.74463353661434,turbulent,turbulent,0.00026615454395467037
99758824,99758966,0.13360582319573058,0.041,45.07,423.613,1.2785246238825891,0.9801249040036899,72964.01768688818,44589.35543567815,0.023387630785049577,0.02483844779925427,6242.8358241957685,6561.38729763107,12804.223121826839,142.37186868725345,141.08427880570756,turbulent,turbulent,0.0012873453479656043
99758837,1006849999,0.007015465157219507,0.013,20.51,75.682,0.06713363786812926,0.5119098874337268,12083.154515706101,7384.18865305794,0.03514115578435855,0.038499795820650176,3627.5233326114035,3934.6057252738265,7562.1290578852295,38.837241228929415,38.486003029314446,turbulent,turbulent,6.759680242926657e-05
99758838,99758959,0.14301867892690878,0.042,92.73,882.697,1.3685997983436249,0.9998110489704424,76244.87928392869,46594.33691180092,0.023196131640113252,0.024617423471310025,12793.54593645178,13445.65452793193,26239.20046438371,148.14848014742964,146.80864745602017,turbulent,turbulent,0.0013780419639271076
99758838,160032137,0.0711540287603318,0.032,42.95,350.773,0.6808997967495866,0.8568864766858914,49787.08806436502,30425.602045874126,0.025313840947281337,0.027032222827688548,6270.90786600541,6628.713268497754,12899.621134503164,108.81979776833138,107.83564779677933,turbulent,turbulent,0.0006855974217488378
99758842,99758862,0.040227586223083166,0.026,123.18,878.889,0.3849529782113221,0.7338394060013683,34643.18681899449,21170.94726232893,0.027278672944487388,0.02931775841241881,17270.854446976427,18388.071201925923,35658.925648902354,79.81111802850052,79.08931821681085,turbulent,turbulent,0.0003876088238182886
99758842,99758878,0.04366605052676266,0.026,43.33,309.16,0.41785694283983404,0.7965645366660856,37604.32300504932,22980.539964036398,0.026996275555313698,0.028934070497535203,7145.370815698823,7582.316916439833,14727.687732138656,94.03797571604292,93.18751033176805,turbulent,turbulent,0.0004207397976007924
99758842,99758928,0.16850515431265847,0.045,60.01,591.819,1.6124895149536695,1.0261525123991397,83843.20772624902,51237.78416665964,0.022734887149302743,0.02410152763969789,8041.713685955098,8438.721522776581,16480.43520873168,156.05768575599322,154.6463233922788,turbulent,turbulent,0.001623614310544206
99758845,99758887,0.042752150384609236,0.026,32.97,235.241,0.4091114869340597,0.779892993567693,36817.290614317426,22499.573206417157,0.027067673253138795,0.029031220208011646,5246.899648038615,5570.146503916407,10817.046151955023,90.14286854447744,89.32762992675336,turbulent,turbulent,0.00041193400554498697
99758845,99759051,0.17186665931736073,0.045,24.58,242.408,1.6446570269603897,1.0466232025693476,85515.79372833135,52259.925409808195,0.022688565696586786,0.024038265349604508,3515.606028643597,3681.486410805621,7197.092439449218,162.34617226591664,160.87793777096536,turbulent,turbulent,0.0016560037508130403
99758846,99759055,0.019844044866353366,0.02,65.98,384.729,0.18989516618519967,0.6117781466705569,22216.079151715225,13576.563915846462,0.03009095608662447,0.03261124925438867,9232.798002405207,9911.001228584495,19143.7992309897,55.46886196292716,54.9672098734879,turbulent,turbulent,0.0001912052800729802
99758858,99759063,0.03889304209047175,0.025,32.31,224.231,0.3721822209614522,0.7673891364382508,34833.66047001664,21287.34843643922,0.027414619081829582,0.02942692407614325,5240.992298270759,5568.4686279956295,10809.460926266389,87.2755572248766,86.48625014177655,turbulent,turbulent,0.00037474995928919383
99758864,99758995,0.23435147299534692,0.051,81.76,857.172,2.242597827706669,1.1110947254326597,102887.99898130745,62876.32866285585,0.021863096867291452,0.023110969417743925,10870.918769792714,11377.119575079458,22248.03834487217,182.96309937210546,181.30840847270247,turbulent,turbulent,0.0022580698305901944
99758868,159872586,0.05437185942797782,0.029,38.2,293.3,0.5203048749088787,0.7972636070218578,41980.09305729654,25654.635666958602,0.026210266233413246,0.028071679145266933,5514.845582144262,5846.454287024257,11361.299869168519,94.20310485417541,93.35114606667864,turbulent,turbulent,0.0005238945325931255
99758878,99758953,0.017744772209603604,0.019,46.1,257.054,0.1698064326277857,0.6061595855394474,20911.444669923178,12779.283112699004,0.030577332164233147,0.03316381987829769,6787.801072857367,7290.825194038526,14078.626266895893,54.45469015817925,53.96221008682182,turbulent,turbulent,0.0001709779514720472
99758882,99759094,0.02543100619286246,0.021,49.16,298.598,0.24335891093648288,0.7111295159160004,27115.115477113024,16570.43512703548,0.029060320243310473,0.03131366554780223,8572.629700940926,9148.053630388127,17720.683331329055,74.94777530794816,74.26995884026606,turbulent,turbulent,0.0002450378788393419
99758886,99758931,0.14004817253152782,0.042,57.13,543.82,1.3401738998232327,0.979044914522668,74661.26864490364,45626.56978639085,0.02324801839308917,0.024688195473246646,7629.2023946857225,8019.8267921809675,15649.02918686669,142.05828537433956,140.7735314933635,turbulent,turbulent,0.001349419951070725
99758887,99759170,0.019511102557355525,0.02,46.24,269.625,0.18670911538139257,0.6015137660909565,21843.338980068453,13348.777062468449,0.030165391620023633,0.03271191795431425,6286.636071053592,6751.205455137335,13037.841526190927,53.62316929992897,53.13820937881784,turbulent,turbulent,0.00018799724824938678
99758888,99759020,0.006462978120057956,0.013,42.35,156.272,0.06184668057471729,0.47159558600627066,11131.573104019131,6802.663633783689,0.03563134287635131,0.03916463466611038,6409.59960900698,6978.236712117077,13387.836321124058,32.961031923308646,32.66293728157158,turbulent,turbulent,6.22733696619742e-05
99758888,99759073,0.011584417589554339,0.016,42.8,202.102,0.11085567071343866,0.5580305680909133,16211.43394840519,9907.039296403183,0.03255391942013728,0.035471316531002016,6744.273868416945,7278.119216037964,14022.39308445491,46.15059620438936,45.733217116455805,turbulent,turbulent,0.00011162047982711172
99758888,159872680,0.006479860963356488,0.013,23.11,85.276,0.06200823888379415,0.4728275063734638,11160.651433063455,6820.4338168182485,0.035615356038973485,0.03914297978747864,3529.4394687663344,3840.6893718976467,7370.1288406639815,33.13346102662051,32.83380696186852,turbulent,turbulent,6.243604258491228e-05
99758895,159548670,0.0738336662524645,0.032,70.84,578.55,0.7065422607891341,0.88915654163419,51662.05354595082,31571.420285308606,0.025205238174283013,0.026884312542411155,11013.642741724043,11633.352615212738,22646.99535693678,117.17036766737093,116.110696390899,turbulent,turbulent,0.000711416796812136
99758895,159872779,0.05597457804566182,0.029,43.35,332.841,0.5356418951737972,0.8207645363558714,43217.53973325875,26410.85704040269,0.026117487361535845,0.027945556492395485,6596.193610802334,6987.132627062078,13583.326237864412,99.83860473067419,98.93567932536632,turbulent,turbulent,0.0005393373651525321
99758895,160025394,0.08445269706040032,0.034,44.01,372.721,0.8081597804822996,0.9009059186584731,55616.264523916565,33987.895204779205,0.02477097548924208,0.0264014199279008,6548.41559316943,6908.470493518508,13456.886086687939,120.28742192336094,119.19956047450975,turbulent,turbulent,0.0008137353902949419
99758899,99759062,0.05356238512135285,0.029,27.23,209.072,0.5125587092952426,0.7853941507942995,41355.10419215354,25272.696026918602,0.026258857911825403,0.028137662731706394,3848.156870091795,4079.7160345424863,7927.872904634281,91.41904113499953,90.59226100328245,turbulent,turbulent,0.0005160949250759837
99758900,99759096,0.05491335546065045,0.029,37.41,287.234,0.5254866551258417,0.8052036533020199,42398.17796520493,25910.133337618947,0.026178420820338798,0.0280284091619618,5504.3133519799185,5833.267517725711,11337.580869705629,96.08880891282897,95.21979609992746,turbulent,turbulent,0.0005291120626522885
99758900,159872625,0.16108303084655665,0.044,47.3,461.175,1.5414644100148962,1.0260492092616254,81971.77237409468,50094.1232398423,0.022863604703146655,0.024240481445463816,6547.479763880457,6869.686188275462,13417.16595215592,156.02626657237064,154.61518835905258,turbulent,turbulent,0.0015520991932568792
99758903,99759142,0.025264894759610242,0.021,51.51,312.872,0.2417693278431602,0.7064845269517053,26938.003700231508,16462.19958544148,0.029085935091780247,0.031348504548123095,8869.67740876743,9467.48371986194,18337.16112862937,73.97187820241133,73.30288760215731,turbulent,turbulent,0.00024343732898510486
99758922,99758926,0.12250541508430804,0.039,35.89,328.429,1.1723006228163448,0.9932299861082137,70332.79696125364,42981.37879343074,0.023653601064766158,0.025116679208601146,5450.355234430784,5726.180683750152,11176.535918180936,146.2045815050161,144.88232914212097,turbulent,turbulent,0.0011803884923364547
99758922,99759023,0.07847478263873994,0.033,15.47,128.71,0.7509548577869851,0.8886402745250581,53245.55902019648,32539.12314301692,0.02500415958021379,0.0266658540558716,2403.426420398,2532.262135497808,4935.688555895807,117.03434292305148,115.97590183401782,turbulent,turbulent,0.0007561358026632937
99758926,159872848,0.05584319401007247,0.029,35.38,271.648,0.5343846316753346,0.8188380304165664,43116.09913331771,26348.865238007846,0.026124927508695096,0.027955677246520132,5377.998032082897,5695.923828905085,11073.921860987983,99.37047062941696,98.47177895888791,turbulent,turbulent,0.0005380714276135289
99758926,159872851,0.0550306774938873,0.029,29.54,226.808,0.5266093540084908,0.8069239657648564,42488.76140165109,25965.490172019374,0.02617158922270328,0.02801912396727003,4384.135778768214,4644.4266368894705,9028.562415657685,96.4998337734225,95.6271037131712,turbulent,turbulent,0.0005302425071949643
99758928,99758975,0.0659594856620014,0.031,58.64,469.706,0.6311912503540804,0.8464038366810772,47641.20921146529,29114.224768043023,0.02556397356274808,0.027315137206053174,8663.260866269413,9165.781393956206,17829.04226022562,106.17360983454759,105.21339159079835,turbulent,turbulent,0.0006355459289883325
99758928,99758981,0.07765428196875418,0.033,57.16,475.571,0.7431031767344898,0.8793490102984248,52688.84493471814,32198.90719794701,0.025034463484343326,0.026707128406235875,8396.866547466661,8869.29733000775,17266.163877474413,114.59980930468005,113.56338577348421,turbulent,turbulent,0.0007482299517412017
99758931,99759105,0.10401170895842625,0.037,45.29,402.583,0.9953273584538397,0.936920053403783,62943.04043103455,38465.39281904169,0.024127697726008687,0.025672898481139808,6533.806429797156,6881.116973360514,13414.92340315767,130.09673750001326,128.92016206856255,turbulent,turbulent,0.0010021942641334004
99758931,160025498,0.015938209791571883,0.018,18.84,99.984,0.1525187539863338,0.6066221715694364,19825.96081096421,12115.928391547037,0.03105470402521915,0.03369629456957843,3009.0272129875684,3230.857386689522,6239.884599677091,54.537835228570444,54.04460320563491,turbulent,turbulent,0.00015357100266521592
99758936,99759110,0.11745761920827173,0.039,8.84,80.895,1.1239963560600166,0.9523042668297453,67434.75688517385,41210.34502753132,0.02376137689835527,0.025263744566842473,1340.8860780550458,1404.3520072333004,2745.238085288346,134.4041866638077,133.1886553065149,turbulent,turbulent,0.0011317509675410312
99758936,99759120,0.029923451352563427,0.023,25.83,168.567,0.28634881677094187,0.6975570973587426,29130.709127019283,17802.193252735797,0.028404095138692114,0.03060683957116642,3906.0703384881117,4165.3796897470575,8071.450028235169,72.11421168438632,71.46202154221403,turbulent,turbulent,0.0002883243781774669
99758954,99759047,0.09327069568598238,0.035,30.38,261.663,0.8925425424495922,0.9389292700788728,59668.39844974492,36464.212239116525,0.02447094033044734,0.026043733746899004,4756.0226147457115,5007.602358432627,9763.62497317834,130.65531837441176,129.47369122109677,turbulent,turbulent,0.0008987003209954544
99758954,99759148,0.044432284411546466,0.027,41.49,303.831,0.4251893245124064,0.7516140062850356,36846.99603468065,22517.726613931336,0.026917446894530767,0.0288988893494079,5855.551817232532,6223.627356168933,12079.179173401466,83.72421144198643,82.96702219886484,turbulent,turbulent,0.0004281227664223308
99758954,99759183,0.027584623750723285,0.022,32.72,206.3,0.2639676913944812,0.7028221716083781,28074.47174585702,17156.711472727435,0.028729076651072043,0.030958943150719388,5286.513641646921,5639.685230803612,10926.198872450534,73.20693827075517,72.54486567280787,turbulent,turbulent,0.0002657888422187417
99758959,99759083,0.10494234802731534,0.037,55.14,490.139,1.0042329954767018,0.9453030942638435,63506.2198377223,38809.559814431355,0.024103975888573905,0.025640553678315525,8061.207908919398,8489.174993875977,16550.382902795376,132.43521949142553,131.2374951786819,turbulent,turbulent,0.0010111613424187104
99758959,99759189,0.026455135163051025,0.022,28.02,176.666,0.2531591881631677,0.6740441962707996,26924.925689748812,16454.207426069075,0.028892770256739454,0.03118106254701313,4197.0627564397555,4483.219467846954,8680.28222428671,67.33456890380818,66.72560513590784,turbulent,turbulent,0.0002549057695790861
99758962,159872719,0.026979043505615034,0.022,16.23,102.33,0.25817266512550274,0.6873927342958989,27458.13760134309,16780.060856326214,0.028815441871896597,0.031076185929522677,2551.1097217437373,2720.933162261467,5272.0428840052045,70.02791749814426,69.39459548848228,turbulent,turbulent,0.00025995383523541674
99758966,159872833,0.11001517786569708,0.038,36.32,327.679,1.0527768216813116,0.9395267776673423,64824.058534411386,39614.909902274994,0.02395549343291757,0.02548405103143864,5123.065337519758,5392.398441739862,10515.46377925962,130.82166186089435,129.63853032197264,turbulent,turbulent,0.0010600400794172826
99758970,159872827,0.02713433740137168,0.022,24.9,156.994,0.2596587311136046,0.691349431115095,27616.18920748869,16876.648454803162,0.028792992659992658,0.031045721869224475,3918.2491523492554,4181.107698765003,8099.3568511142585,70.83641218117265,70.19577826654834,turbulent,turbulent,0.0002614501538051313
99758975,99759088,0.03923632435056873,0.025,61.14,424.312,0.37546721866572946,0.7741623550648011,35141.113347212064,21475.237289816494,0.027384097325187814,0.029385404393385637,10003.031317667514,10630.57090844534,20633.602226112853,88.82299953272424,88.01969761288971,turbulent,turbulent,0.00037805762066206336
99758979,99759067,0.022592394791842947,0.021,54.03,328.178,0.21619516547218132,0.631753169727732,24088.523632906083,14720.841535860203,0.02954001198428931,0.031964461011321374,7551.728416669718,8092.811597710352,15644.540014380069,59.15019707231227,58.615251538872236,turbulent,turbulent,0.0002176867268133472
99758981,99759102,0.06334326299824199,0.031,81.17,650.172,0.6061556267774353,0.8128320027288661,45751.56422686616,27959.435674230845,0.025688234784361445,0.027484042332945314,11074.820138836416,11735.092023751395,22809.91216258781,97.91808814031651,97.03253159974213,turbulent,turbulent,0.0006103375810670086
99758989,99759180,0.010463083535090756,0.015,83.66,368.188,0.10012520129273451,0.573457088045407,15618.367696847517,9544.608022386832,0.03304482028419558,0.03599098733510675,15019.43143942358,16206.264414664878,31225.69585408846,48.73749311637219,48.29671851976698,turbulent,turbulent,0.00010081597936447595
99758995,99759099,0.20664866042606195,0.049,87.6,900.966,1.9774991428331288,1.0613635893604225,94428.63759329278,57706.691852178665,0.022181144141318977,0.023482363904712384,11200.886388112016,11741.020647097652,22941.907035209668,166.9512620480345,165.44137981001617,turbulent,turbulent,0.001991142192006761
99758995,99759176,0.015870626315449318,0.018,29.46,156.344,0.15187202215740975,0.6040498854981764,19741.891937069526,12064.552699555215,0.03107419794744616,0.03372272168949218,4637.7729067181035,4982.97510763474,9620.748014352845,54.07629759226176,53.587239646662866,turbulent,turbulent,0.0001529198089409853
99758997,99759177,0.03903519533483915,0.025,68.96,478.582,0.3735425390893699,0.7701939274644514,34960.97676061399,21365.153243715034,0.027401926318864837,0.029409659832366576,11163.03889660352,11866.215285737428,23029.25418234095,87.91470375079918,87.11961632213519,turbulent,turbulent,0.0003761196624462673
99759000,99759044,0.016108830672590998,0.018,58.57,310.831,0.154151489689866,0.6131161511764583,20038.200638702325,12245.631187755895,0.031006087285003734,0.03363036671717835,9423.677287761955,10124.16195886383,19547.839246625786,55.71175637604607,55.207907585871624,turbulent,turbulent,0.00015521500284568687
99759001,99759011,0.04213944023942345,0.026,51.96,370.735,0.40324823195620524,0.7687158166299392,36289.63698111523,22177.11651963292,0.027116966524452446,0.029098235401033325,7997.616492283259,8497.998040038778,16495.614532322037,87.57758610410416,86.785547517004,turbulent,turbulent,0.00040603029913317346
99759006,99759111,0.03337561743261247,0.024,43.93,295.956,0.31938389887667434,0.7145466307967016,31137.61011653661,19028.639169267106,0.027981428279407725,0.030117096957963673,6535.0534085312975,6964.501922649069,13499.555331180367,75.66978295900753,74.98543676214176,turbulent,turbulent,0.0003215873740354034
99759013,99759087,0.02641140073217153,0.022,62.62,394.819,0.2527406768628854,0.6729298969436617,26880.41462245483,16427.00607582395,0.028899339129141034,0.031189967360557225,9267.963751473642,9906.830875833115,19174.794627306757,67.11212400650258,66.50517199697569,turbulent,turbulent,0.0002544843709095374
99759020,159872669,0.0035329834878718067,0.011,68.81,196.728,0.03380845442939528,0.360064237183949,7191.444480458841,4394.794642630388,0.0394823475196501,0.043975624649661656,7928.402207723976,8748.66138531982,16677.063593043797,19.21415600319675,19.040386050745635,turbulent,turbulent,3.404170378777625e-05
99759023,99759137,0.061432304874140864,0.03,36.27,284.611,0.5878689461640274,0.8417401654802164,45850.361548358196,28019.81213133613,0.02580418115041367,0.027581989538081497,5564.880185163637,5887.314450641273,11452.19463580491,105.00680357341678,104.05713775093876,turbulent,turbulent,0.0005919247380308581
99759028,1007176059,0.02482192547311788,0.021,34.33,208.52,0.23753038730256346,0.6940977369096589,26465.699802188108,16173.567913952566,0.029155619136585015,0.03144323079124494,5743.294906924093,6132.35746869708,11875.652375621172,71.4007203791192,70.75498294557329,turbulent,turbulent,0.00023916914338796837
99759036,1006795433,0.037248606392258694,0.025,21.0,145.74,0.3564459941842937,0.734943176375664,33360.85938022064,20387.29861241796,0.027567219955601935,0.029634255113871036,3169.5632551383906,3370.459774982714,6540.023030121105,80.05138694156636,79.3274141737712,turbulent,turbulent,0.00035890516603477216
99759038,99759140,0.07564220402084249,0.033,80.8,672.256,0.7238488423047128,0.856564448941572,51323.63930398754,31364.610498816983,0.025111067042407297,0.026811365329667745,11251.49773950397,11897.40605221995,23148.90379172392,108.73802168669913,107.75461128579562,turbulent,turbulent,0.000728842778906724
99759038,160032071,0.1725022928669608,0.045,23.99,236.589,1.650739644659912,1.050494045372631,85832.06628363853,52453.204094702705,0.022679975497688423,0.024026525987203864,3459.324515150757,3621.9452777599768,7081.269792910734,163.54923862694,162.07012377979856,turbulent,turbulent,0.0016621283333612858
99759045,159872763,0.038959669425132785,0.025,58.41,405.365,0.3728198031113185,0.768703744143397,34893.33371306628,21323.815609282672,0.027408660465271868,0.029418819751782604,9434.377799572925,10028.352464269909,19462.730263842834,87.57483535823785,86.78282164847175,turbulent,turbulent,0.0003753919402094234
99759047,155463633,0.051846935697199344,0.028,22.52,168.99,0.4961429253320511,0.8155127987273375,41460.28389230366,25336.972846963476,0.026384800212016776,0.028243552087004888,3584.632713690977,3795.578686537299,7380.211400228276,98.56503926959041,97.6736317997869,turbulent,turbulent,0.0004995658862733931
99759051,99759091,0.08255338340193479,0.034,40.07,339.353,0.7899845301620554,0.8806448378894753,54365.472843840806,33223.518508333815,0.02483557662454652,0.02648939154867157,5721.883468812578,6040.128555660588,11762.012024473166,114.93781164653922,113.89833127272878,turbulent,turbulent,0.0007954347463254711
99759051,160025393,0.06819392571623081,0.031,42.08,337.061,0.65257345182996,0.8750765683701172,49255.10029969351,30100.496709320916,0.02546411502336167,0.027179149570576124,6651.487482995394,7027.691029194051,13679.178512189446,113.48891572793686,112.46253895205915,turbulent,turbulent,0.0006570756493277388
99759055,99759172,0.009702083132725416,0.015,43.34,190.739,0.09284290079163078,0.5317484394163271,14482.413457188692,8850.410129280473,0.03343971900442645,0.03652679415879157,6790.025839332989,7345.9541715880205,14135.980010921008,41.90576610915032,41.526776629570634,turbulent,turbulent,9.34834372315648e-05
99759062,99759077,0.02830722341154315,0.022,36.12,227.737,0.27088252068462343,0.7212331192221761,28809.90333791277,17606.144243788964,0.028630017342528534,0.030824321485731606,6116.691268102663,6520.082322756858,12636.77359085952,77.0925941017388,76.39538021375104,turbulent,turbulent,0.0002727513779042949
99759063,993164649,0.013699216690469238,0.017,35.15,176.558,0.13109298268391614,0.5845499706706548,18043.219121413775,11026.469431289555,0.03175120723541665,0.03451687102859382,5591.665168653172,6019.376506373838,11611.04167502701,50.641273997570124,50.18328189148138,turbulent,turbulent,0.000131997411904812
99759067,159872753,0.014258941263890303,0.017,31.8,159.731,0.13644919869751487,0.6084335977691705,18780.431573341943,11476.990511305963,0.03156154830297653,0.034259563047770974,5453.362228023282,5861.355698215858,11314.71792623914,54.864030899845794,54.36784881205821,turbulent,turbulent,0.00013739058121809886
99759074,159872613,0.04198473553579637,0.026,38.14,272.129,0.40176780417030017,0.7658936635137731,36156.408407076284,22095.698631332085,0.0271295999083682,0.029115403293240482,5853.242839261052,6218.565764189065,12071.808603450118,86.9357268808731,86.14949317256557,turbulent,turbulent,0.00040453965766441835
99759074,159872622,0.042811044770977205,0.026,38.18,272.414,0.40967506957872923,0.7809673563512171,36868.00927335457,22530.5681048167,0.027062996458804216,0.029024859593748745,6077.460978100828,6452.589532174374,12530.050510275201,90.39139712591499,89.5739108528803,turbulent,turbulent,0.00041250147642685875
99759083,99759126,0.059949888113537665,0.03,60.11,471.683,0.5736831398424657,0.8214282183387697,44743.95109251977,27343.668867339362,0.025879909867224708,0.0276850055739828,8742.463651379581,9260.748940425396,18003.21259180498,100.00013186800187,99.09574563542849,turbulent,turbulent,0.0005776410618043136
99759083,160032146,0.03589564030684133,0.024,24.74,166.673,0.3434989503047017,0.7684984073577353,33488.65245757864,20465.394790906757,0.02771820891456232,0.029759392820352136,4255.738593769114,4521.423607127834,8777.162200896948,87.52805548079841,86.73646484124565,turbulent,turbulent,0.00034586879864930526
99759085,99759127,0.004576288489182486,0.012,41.33,136.058,0.04379223434624389,0.39189944912346353,8538.849478644981,5218.213120458088,0.03777481888425288,0.041875063200583554,4958.430049545331,5444.480636106048,10402.910685651379,22.762011725390277,22.556155496547607,turbulent,turbulent,4.409436322896647e-05
99759085,159872776,0.020569183375998445,0.02,27.47,160.178,0.19683429067941094,0.6341336642325184,23027.896230074428,14072.676950781723,0.029935696460256126,0.032401038943017144,4143.634431824353,4439.45752879533,8583.091960619684,59.596801889250365,59.057817328658125,turbulent,turbulent,0.00019819227857868703
99759091,160025398,0.061897482570267205,0.03,39.81,312.389,0.592320407370978,0.8481139903223298,46197.54965395379,28231.98375146094,0.025781036392480507,0.027550479808364663,6185.0109203631455,6542.484228436918,12727.495148800062,106.60308950211895,105.63898710850647,turbulent,turbulent,0.0005964069105047951
99759094,159872860,0.005785094381501475,0.012,37.24,122.594,0.05535975484690406,0.4954179148882029,10794.347921938024,6596.580498803334,0.036220904565624996,0.03977003730606255,6850.988482805811,7450.725316073085,14301.713798878896,36.37514648771682,36.04617510461149,turbulent,turbulent,5.5741689706574575e-05
99759096,159872596,0.027969139125175055,0.022,17.49,110.274,0.26764726435574215,0.7126191488276855,28465.81534776534,17395.867148581954,0.02867583987427264,0.03088661402740996,2934.882175794359,3126.8091370783213,6061.69131287268,75.26209669006265,74.58143754682328,turbulent,turbulent,0.0002694938010796783
99759099,160032135,0.1881231917410434,0.047,24.15,243.384,1.8002219305363003,1.050196032241664,89621.39300753029,54768.91588676166,0.022435851171162934,0.02376363566820265,3304.0567024564007,3458.3594097059727,6762.416112162373,163.45645769701338,161.97818194672217,turbulent,turbulent,0.0018126419188891501
99759105,99759131,0.027987621190206455,0.022,34.76,219.162,0.26782412622207136,0.7130900490363874,28484.625617472775,17407.36237360403,0.028673311352983972,0.030883177566957954,5765.643414890907,6148.086411821953,11913.72982671286,75.36159625254085,74.68003725014357,turbulent,turbulent,0.0002696718831412971
99759105,160025438,0.04727229096134411,0.027,22.86,167.404,0.45236642068271876,0.799655396212186,39202.168888491135,23957.006451037778,0.02670885849915226,0.028615514499240446,3666.5402797181173,3886.0514489812936,7552.591728699411,94.76917092471855,93.91209272036342,turbulent,turbulent,0.0004554873612627649
99759110,99759121,0.10492291725252846,0.037,60.29,535.918,1.0040470550481193,0.9451280650990188,63494.46123808709,38802.37396591065,0.024104467611600105,0.02564122429836996,8798.662037473514,9266.601353088508,18065.263390562024,132.38618150554885,131.18890068501335,turbulent,turbulent,0.0010109741191605401
99759121,160032106,0.09235830151618228,0.035,28.59,246.246,0.8838114977625099,0.9297444603637312,59084.70923775335,36107.51140817887,0.024497735617103108,0.026080293245083975,4400.879890333575,4634.604205204337,9035.484095537911,128.11162370193293,126.95300134269864,turbulent,turbulent,0.0008899090395833981
99759126,99759132,0.026790438728634323,0.022,32.11,202.454,0.25636783472377345,0.6825873173313183,27266.18357904689,16662.755006143958,0.028842993626647814,0.031113563549617425,4913.948412045331,5247.456621984718,10161.40503403005,69.05223917258546,68.42774105173815,turbulent,turbulent,0.0002581365530508333
99759137,159872883,0.03439876539253438,0.024,19.96,134.471,0.32917478844530507,0.7364514518549137,32092.150727864704,19611.97259779274,0.02787073312692666,0.02996681490704247,3185.6263546041255,3388.24103420269,6573.867388806815,80.38029247003783,79.6533451298475,turbulent,turbulent,0.00033144581235029915
99759140,160032157,0.05288433187521479,0.029,33.77,259.286,0.506070161485309,0.7754517434082695,40831.584513589245,24952.76565897684,0.026300500337030432,0.028194171430053757,4638.127250289839,4920.753197879948,9558.880448169788,89.11912014275146,88.31314015241963,turbulent,turbulent,0.0005095616118474875
99759161,160032148,0.026715415580518015,0.022,21.4,134.927,0.25564990986141645,0.6806758201016844,27189.82816919573,16616.09312242066,0.028854041893110288,0.031128548698941643,3280.7617917381954,3502.0042694226495,6782.766061160844,68.66603701011984,68.04503164385397,turbulent,turbulent,0.0002574136751222585
99759162,155463653,0.27646858680302233,0.054,48.13,518.264,2.6456324095982997,1.1691817385208652,114635.52973429221,70055.41283122296,0.02145304590475552,0.022639314778440008,6658.915666983156,6952.473861472588,13611.389528455744,202.59344229769903,200.76121751358036,turbulent,turbulent,0.002663885005656467
99759165,159872789,0.022932859714271236,0.021,14.68,89.166,0.21945320300738025,0.641273621008215,24451.535053592237,14942.683010292802,0.0294773626335386,0.03187965452429969,2154.0572219843525,2303.614042405019,4457.671264389372,60.94640419860529,60.39521403662803,turbulent,turbulent,0.0002209672420150793
99759176,159872876,0.004344345700849849,0.011,47.43,135.602,0.04157268613253444,0.44275426879567326,8842.985261275968,5404.074849874317,0.0379676351986669,0.041924020315926736,7956.0660469283475,8702.66978294764,16658.735829875986,29.05272350486658,28.78997501978214,turbulent,turbulent,4.1859502034954285e-05
99759195,160032118,0.11267024777337632,0.038,34.3,309.455,1.0781841892189121,0.962201006107791,66388.5009181565,40570.963032556305,0.023892966303938796,0.025398791190911887,5069.203478149811,5331.379930662483,10400.583408812294,137.21227026170334,135.97134301644107,turbulent,turbulent,0.001085622736014271
155463247,155463411,0.05946615246455727,0.03,43.58,341.972,0.5690540905699261,0.8148001140204368,44382.91214981658,27123.032802431342,0.025905293635390538,0.02771950794088105,6269.55188203899,6641.124533468994,12910.676415507984,98.39284061867089,97.50299048770533,turbulent,turbulent,0.0005729800760593454
155463247,155463500,0.12630332398946048,0.04,86.45,801.997,1.2086442487029712,0.9734609802210455,70700.42075021329,43206.038952125375,0.023552152157046077,0.025021326752578486,12055.133560369024,12682.621090106952,24737.754650475974,140.44246161296147,139.17232100035577,turbulent,turbulent,0.0012169828580916246
155463249,155463337,0.04691876504842267,0.027,20.67,151.366,0.44898339759256145,0.7936751718943157,38908.995397996725,23777.843935233464,0.026733686906498924,0.028649289562215966,3277.7836282765597,3474.256344181203,6752.039972457763,93.35700834368376,92.51270152645168,turbulent,turbulent,0.00045208099821287016
155463253,155463277,0.11950160482822196,0.039,33.52,306.742,1.143556027064325,0.9688761694473677,68608.2497099665,41927.48328724781,0.023716826619580883,0.025202993456136084,4865.65481215896,5115.150513938339,9980.8053260973,139.12266390632422,137.8644593467353,turbulent,turbulent,0.001151445583510701
155463253,155463300,0.5724278861932488,0.073,82.62,1013.5,5.4777788152464,1.3246428902293426,175575.99240665216,107297.00172197341,0.019735664364086806,0.020733787784922214,9941.086325955916,10336.367148078067,20277.45347403398,260.0512600090879,257.6993953172891,turbulent,turbulent,0.005515570794074577
155463253,155463589,0.058923014351460426,0.03,33.26,260.991,0.5638565966646931,0.8073580822403597,43977.53782913622,26875.302753534088,0.025934203195418254,0.027758785813883653,4725.914930714098,5005.92088884861,9731.835819562708,96.60369346348403,95.73002411173319,turbulent,turbulent,0.0005677467239009317
155463254,155463281,0.06166783885732714,0.03,43.38,340.403,0.5901228598787287,0.8449674318897971,46026.153720052556,28127.241243314682,0.025792426189084852,0.02756598759109726,6683.1569309577835,7070.902180527055,13754.05911148484,105.8135479661712,104.85658606809426,turbulent,turbulent,0.0005941942018183644
155463254,155463591,0.052437462578437066,0.028,41.59,312.091,0.501793900272125,0.8248013366740057,41932.50875598977,25625.556219425554,0.02634851010760886,0.028194151296434728,6677.337121152755,7073.448931154136,13750.78605230689,100.82310054982428,99.91127151160877,turbulent,turbulent,0.0005052558480971103
155463255,155463260,0.1135327515456626,0.038,33.0,297.726,1.0864378138340918,0.9695667660476722,66896.71256772627,40881.538444898084,0.02387317689719959,0.02537178450534696,4953.321075846534,5207.983581804226,10161.304657650759,139.32106259319727,138.06106374556472,turbulent,turbulent,0.0010939333035651247
155463255,155463643,0.030142222777382672,0.023,36.31,236.959,0.2884423232285423,0.7026569622868862,29343.684785028305,17932.345725354062,0.028376344412653156,0.03056919152306341,5536.429810626485,5904.7267225385385,11441.156533165024,73.17252544887245,72.51076407533809,turbulent,turbulent,0.0002904323280352831
155463260,155463261,0.06427342252768029,0.031,38.85,311.188,0.6150566749060314,0.8247679750388441,46423.39973766877,28370.00396988093,0.025643100801419513,0.02742273239443189,5500.563461947815,5822.170703382648,11322.734165330463,100.81494451195,99.9031892357209,turbulent,turbulent,0.0006193000387986154
155463268,155463601,0.0758916513602128,0.033,44.11,366.995,0.7262358981838545,0.8593891646614998,51492.89065562258,31468.042422048096,0.02510138822953864,0.02679820274639408,6230.291663784125,6583.96274000208,12814.254403786206,109.45638083553446,108.46647370195561,turbulent,turbulent,0.0007312463034254892
155463269,155463294,0.05219978793097624,0.028,27.24,204.409,0.49951950173183,0.8210628955428014,41742.44818200948,25509.40748260731,0.02636303457301758,0.02821392639093789,4370.693269386074,4628.296044427022,8998.989313813096,99.91120333293561,99.00762135672966,turbulent,turbulent,0.0005029657581562712
155463269,159872717,0.11278405201497932,0.038,37.37,337.152,1.0792732250237256,0.9631728913919168,66455.55760035488,40611.9423307319,0.023890340797212865,0.025395208778863112,5521.1844257110615,5807.30709839333,11328.491524104393,137.489596794939,136.24616144999823,turbulent,turbulent,0.0010867192852327266
155463275,155463296,0.05299734817750253,0.029,34.1,261.82,0.5071516572009812,0.7771089202229332,40918.84352839847,25006.090891737356,0.026293498650648176,0.02818467260923708,4701.387173408666,4987.580995154021,9688.968168562687,89.50043064211054,88.69100213666665,turbulent,turbulent,0.0005106505689566491
155463277,377595955,0.06229232233203874,0.03,350.36,2749.275,0.5960987782970214,0.8535240508286489,46492.24062913343,28412.073623873926,0.025761615625267093,0.027524030769594032,54246.68600649503,57426.352995629764,111673.0390021248,107.96745473769198,106.99101322899831,turbulent,turbulent,0.0006002113489517914
155463286,155463302,0.16357394340023648,0.044,42.41,413.497,1.5653008937821673,1.0419155537338598,83239.34547463137,50868.75530249929,0.0228273042300364,0.024190891569330828,6060.79853319238,6355.228909225612,12416.027442417992,160.88900993808403,159.4339538012339,turbulent,turbulent,0.0015761001283319256
155463289,155463304,0.15062974693711323,0.043,41.97,404.423,1.4414329850441459,1.0046102058336404,78434.92765702723,47932.70681555922,0.023047108401871585,0.024453085223438243,5757.370262537594,6044.308236160327,11801.678498697922,149.5741379042813,148.22141177739758,turbulent,turbulent,0.0014513776371906336
155463296,155576276,0.0039917672227394,0.011,140.23,400.918,0.03819872940420479,0.4068212107431464,8125.306121523373,4965.49085648012,0.03856402358610743,0.04273311108598819,20122.297394583362,22093.39827159886,42215.69566618222,24.52836005731619,24.306529238405666,turbulent,turbulent,3.846226789701304e-05
155463300,155463310,0.10956878871865118,0.038,33.26,300.072,1.0485051552024036,0.9357146258802346,64561.03340680079,39454.171482498365,0.02396625185831616,0.02549871005794643,4666.4165192950695,4911.674956180802,9578.09147547587,129.76219176160203,128.58864191176136,turbulent,turbulent,0.0010557389421009097
155463300,155463342,0.1873961452886014,0.047,79.65,802.713,1.7932645482162815,1.0461373019355091,89275.02999271007,54557.24849141799,0.022444740175334238,0.023775773870523337,10444.488265732269,10954.282954328066,21398.771220060335,162.19546703289856,160.72859549352916,turbulent,turbulent,0.0018056365365942864
155463300,155463390,0.20970745501964974,0.049,87.98,904.874,2.0067699044942557,1.0770737962510604,95826.36166058025,58560.86103327741,0.022148288984553535,0.023437482665171514,11567.316891814766,12120.00056527465,23687.317457089415,171.9302351437203,170.37532381788,turbulent,turbulent,0.0020206148968354184
155463302,155463313,0.10904970110415743,0.038,39.95,360.429,1.043537809609162,0.9312816310586682,64255.172283279186,39267.25537257161,0.02397885395835462,0.02551587721539418,5529.033098828,5822.0657641740745,11351.098863002075,128.53559445156293,127.37313776429504,turbulent,turbulent,0.0010507373260805802
155463304,155463314,0.06706441811003583,0.031,42.29,338.743,0.6417647666032137,0.8605825261281437,48439.27968446885,29601.9370557104,0.025513906129565955,0.027246983870501545,6476.954515548812,6846.969459838374,13323.923975387186,109.76057763893989,108.76791939497889,turbulent,turbulent,0.0006461923934370379
155463308,155463317,0.13573376094816975,0.041,34.38,323.138,1.298887664575787,0.9957353372576344,74126.1143986319,45299.529367614516,0.0233482223682794,0.024784676769979475,4941.779150862726,5189.411617880145,10131.190768742872,146.9430928193081,145.61416147056798,turbulent,turbulent,0.0013078488761864497
155463310,155463324,0.052856674744617936,0.029,33.52,257.367,0.505805499948497,0.7750462023079374,40810.23065649536,24939.716011300257,0.02630221752457024,0.02819650089745209,4599.930595837823,4880.266345035577,9480.1969408734,89.02593055145343,88.22079335384413,turbulent,turbulent,0.0005092951243729125
155463313,155463327,0.05162443462936565,0.028,39.18,294.007,0.49401372851067604,0.8120130264436174,41282.357129329626,25228.239255704637,0.026398651313392855,0.028262399988181672,6113.947934220265,6479.559477446797,12593.507411667062,97.7208710218306,96.83709808337208,turbulent,turbulent,0.0004974219998188823
155463317,155463331,0.060994662680602774,0.03,47.75,374.694,0.5836809825895002,0.8357436297297737,45523.72472684143,27820.199695032352,0.025826221719196307,0.02761198496477942,7195.524258590032,7616.393517686342,14811.917776276376,103.51600112471365,102.57981789655734,turbulent,turbulent,0.0005877078810971647
155463317,155463656,0.020061632251228964,0.02,21.6,125.95,0.19197734211702355,0.6184862149073803,22459.675585676487,13725.429182879505,0.030043404448187722,0.032546901578620106,3122.4864067013395,3347.407304093475,6469.893710794815,56.69194868640697,56.17923518361458,turbulent,turbulent,0.0001933018212341034
155463319,155463321,0.1404733825854104,0.042,33.65,320.314,1.3442428955541665,0.9820174612780634,74887.95294566662,45765.09980678781,0.023240479696901233,0.024677917868624766,4578.287296829048,4808.731048745115,9387.018345574163,142.92222111041943,141.62965392389125,turbulent,turbulent,0.0013535170193846712
155463319,155463336,0.2156275207256554,0.049,27.64,284.277,2.0634212509632097,1.1074797140732273,98531.55093172439,60214.04091228927,0.02208691013527517,0.0233535384842159,3956.266993350877,4134.987081501235,8091.254074852111,181.7744739677803,180.13053281871538,turbulent,turbulent,0.0020776570890392136
155463321,159872617,0.0829620772308715,0.034,43.98,372.467,0.7938954758935072,0.8850046120852592,54634.61787876113,33387.99689105267,0.024821469492919114,0.026470189723520866,6327.699693009006,6679.3369172403445,13007.03661024935,116.07866498279665,115.02886690208503,turbulent,turbulent,0.0007993726742304034
155463336,155463352,0.1782337369340375,0.046,19.29,192.341,1.7055859993687799,1.0387188189144014,86755.95415236644,53017.80519353752,0.022581869562463438,0.023928318447589813,2683.6186606781544,2808.4646021499275,5492.083262828082,159.9032669032519,158.45712567894137,turbulent,turbulent,0.0017173530809089061
155463337,155463413,0.037066360890513156,0.025,19.81,137.481,0.35470201809103497,0.7313473347883964,33197.63537950543,20287.55008959461,0.027584815696341667,0.02965813457788863,2967.1025131338506,3155.3595910995764,6122.462104233427,79.26997163918861,78.55306587448827,turbulent,turbulent,0.0003571491580012296
155463339,155463453,0.12638764723063958,0.04,42.44,393.716,1.2094511696711923,0.974110886988507,70747.62210994064,43234.88437857873,0.023550458270545638,0.025019016263356973,5997.17697168315,6304.838750309189,12302.015721992339,140.63004997379335,139.3582128401155,turbulent,turbulent,0.0012177953461229155
155463339,155463567,0.02514571827298142,0.021,51.19,310.928,0.2406288829950375,0.7031519841257471,26810.935027738164,16384.54610113282,0.02910448402973138,0.03137372672959372,8737.590773439175,9328.006319070631,18065.597092509808,73.27566185609717,72.6129677323251,turbulent,turbulent,0.00024228901604500392
155463342,155463353,0.1312213959903148,0.041,33.25,312.517,1.2557071386632996,0.9626328783575608,71661.84848027975,43793.58119747727,0.02343304377090835,0.024900355653228887,4487.122204867791,4716.449576126783,9203.571780994575,137.3354700300127,136.09342858447658,turbulent,turbulent,0.0012643704416551384
155463343,155463358,0.12347282483595667,0.04,52.01,482.497,1.1815581324014994,0.9516453985447109,69116.00099968845,42237.77736709814,0.023610120105803573,0.025100346686683036,7001.509243412303,7367.7191293091455,14369.228372721449,134.21827124788047,133.00442128179634,turbulent,turbulent,0.0011897098708031474
155463343,155463623,0.01891388301040406,0.019,25.7,143.303,0.18099409579334025,0.6460962897186848,22289.191058277313,13621.24364829029,0.030296688326323033,0.03278332247644329,4287.377787533591,4592.280356504796,8879.658144038387,61.86654040573077,61.30702866954884,turbulent,turbulent,0.0001822427999245127
155463347,155463359,0.06356135267499313,0.031,42.6,341.226,0.6082426093300778,0.8156305682011412,45909.08601183284,28055.699491402796,0.0256775548486458,0.027469538749470085,5896.866316624302,6244.525919474676,12141.392236098978,98.59350918689795,97.70184423942143,turbulent,turbulent,0.0006124389620105143
155463348,155463364,0.13159816822982415,0.041,34.38,323.138,1.2593126146394653,0.9653968585962015,71867.6090952734,43919.32445405049,0.023425777310328258,0.024890453878701216,4660.201444545736,4898.2371536939545,9558.43859823969,138.1252570617084,136.87607290040992,turbulent,turbulent,0.0012680007923252907
155463348,155463395,0.3850018507723529,0.062,85.93,984.328,3.6842282370560087,1.2351030346601224,139039.5447702348,84969.05567864557,0.02064273265748062,0.021739789367559728,11006.530035477474,11474.733341049478,22481.26337652695,226.08289946504445,224.038239544332,turbulent,turbulent,0.0037096462541445154
155463352,155463365,0.14216520272951993,0.042,22.72,216.272,1.3604325620049753,0.9938445910323238,75789.88144637435,46316.28122155319,0.02321085547201735,0.024637514481464697,3209.739864645644,3367.29816457956,6577.038029225204,146.38557857276095,145.06168929946233,turbulent,turbulent,0.0013698183806578489
155463353,155463369,0.06525381758070252,0.031,33.53,268.575,0.6244384457483495,0.8373485785110028,47131.51935628225,28802.746003095577,0.025596680159444347,0.027359627766470617,4898.798598911176,5181.751159207844,10080.54975811902,103.91396384485623,102.97418150139426,turbulent,turbulent,0.000628746535818642
155463354,155463370,0.10408083601587984,0.037,27.28,242.492,0.9959888613959792,0.9375427383592522,62984.872905625634,38490.9572429513,0.02412592361634916,0.02567048000087091,3992.3280224894993,4201.237235347482,8193.56525783698,130.26972173837518,129.09158186335122,turbulent,turbulent,0.0010028603308788674
155463358,155463373,0.05929684286814759,0.03,44.45,348.799,0.5674339030444746,0.8124802484710122,44256.54693814342,27045.809213097506,0.025914258643490423,0.02773169013111511,6358.563864621449,6736.167605064629,13094.731469686078,97.83335808132196,96.9485678267255,turbulent,turbulent,0.000571348710628629
155463364,155463378,0.05296761793877398,0.029,47.75,366.624,0.5068671573088419,0.7766729807936822,40895.889040515016,24992.06307567778,0.026295338143508238,0.02818716824853237,6540.601710901523,6941.386571726433,13481.988282627957,89.40004362581838,88.5915230055319,turbulent,turbulent,0.0005103641062590985
155463364,155463645,0.019903323958553605,0.02,21.6,125.95,0.19046243022539336,0.6136056799888304,22282.444099649572,13617.120485313533,0.03007791694583534,0.03259360740272984,3076.8676360181494,3299.435081530237,6376.302717548386,55.80075549128029,55.296101806421945,turbulent,turbulent,0.00019177645774884995
155463365,155463629,0.09320737790023775,0.035,27.02,232.723,0.8919366306242847,0.9382918681391214,59627.89193437073,36439.458127860875,0.02447278580766186,0.02604625231915415,4239.010238958104,4462.440467682087,8701.450706640191,130.47798513262092,129.29796175461559,turbulent,turbulent,0.0008980902288978785
155463370,155463541,0.055076298068996395,0.029,27.28,209.456,0.5270459145358507,0.807592907836151,42523.98469562257,25987.01563106481,0.026168939240495157,0.028015521969680355,4062.4302888902553,4302.999716980217,8365.430005870472,96.65989732003429,95.78571966901296,turbulent,turbulent,0.0005306820796157875
155463376,155463392,0.11954840315312139,0.039,41.79,382.42,1.1440038579246066,0.9692555934879927,68635.1175596939,41943.90261473644,0.023715821408750105,0.02520162205338575,6036.252367861161,6347.769609285223,12384.021977146384,139.23164959690203,137.9724593870318,turbulent,turbulent,0.0011518965040200834
155463380,155463397,0.1151421329878193,0.039,33.26,304.362,1.1018385931848738,0.9335311346788849,66105.39016209809,40397.94999777902,0.02381342139421329,0.02533464523956912,4500.824920319863,4736.8607466534195,9237.685666973282,129.15729788619842,127.98921860607463,turbulent,turbulent,0.0011094403350934393
155463382,155463388,0.05565756557840693,0.029,33.41,256.522,0.5326082830469563,0.8161161298865413,42972.77685378961,26261.278941826153,0.026135488830196982,0.02797004168174135,5052.3357951633225,5351.21297930087,10403.548774464192,98.71093362467064,97.81820670814564,turbulent,turbulent,0.000536282823702121
155463390,155463405,0.15604906557934628,0.043,32.66,314.712,1.4932924935822611,1.0407538157603355,81256.83949248554,49657.217524102736,0.022962253315102904,0.024337188193427544,4826.784032259363,5060.010563827397,9886.79459608676,160.53042680973766,159.07861364505618,turbulent,turbulent,0.0015035949318889452
155463392,155463406,0.06440297758136532,0.031,41.79,334.738,0.616296436185314,0.8264304485011502,46516.974745949454,28427.188996643425,0.02563689973971821,0.027414305383278464,5931.628986092111,6278.550489563576,12210.179475655686,101.22177671597987,100.30634211015969,turbulent,turbulent,0.0006205483533681272
155463395,155463408,0.1351221541673746,0.041,34.38,323.138,1.2930349681088478,0.9912486238571514,73792.10734037678,45095.41287416053,0.02335944360858854,0.024799992301762983,4899.628562496303,5145.839490537705,10045.468053034008,145.62184578029405,144.30486359211596,turbulent,turbulent,0.001301955801130227
155463395,155463435,0.19788978059945753,0.048,87.7,893.049,1.8936821109995936,1.0591674916721736,92310.12500059337,56412.03848760922,0.022299451280024668,0.023611110080342435,11456.208122668502,12010.671329333907,23466.87945200241,166.26108957492983,164.75744915350816,turbulent,turbulent,0.0019067468944930423
155463397,155463416,0.05231399832239057,0.028,33.53,251.609,0.5006124241377088,0.822859337988118,41833.77846388273,25565.220724936735,0.0263560414911833,0.0282044058465124,5378.927508974014,5697.123108918274,11076.050617892288,100.34888253870064,99.44134225723462,turbulent,turbulent,0.0005040662207900082
155463400,155463417,0.20342150615328672,0.048,31.51,320.866,1.9466172837635094,1.0887750027913414,94890.52241068755,57988.95627437015,0.022237580640064668,0.023526542257060412,4450.1443514285975,4655.4185230666,9105.562874495197,175.68618786244593,174.0973082621087,turbulent,turbulent,0.001960047274578362
155463402,155463421,0.10168113747803159,0.037,29.42,261.514,0.9730252390242258,0.915926655855191,61532.68715074635,37603.505745134775,0.02418867561614606,0.02575597300438317,4109.8475861407,4328.583446448727,8438.431032589426,124.3319466264092,123.20750710120544,turbulent,turbulent,0.0009797382791948395
155463405,155463422,0.1019690546726757,0.037,33.06,293.87,0.9757804274897196,0.9185201657213701,61706.921223090256,37709.98268030145,0.02418101775481279,0.025745545565153783,4627.635097241649,4874.469859184694,9502.104956426343,125.03705255742189,123.90623615966203,turbulent,turbulent,0.0009825124760992768
155463408,155463424,0.05589929169151811,0.029,47.75,366.624,0.5349214515934747,0.8196606000385261,43159.41172023606,26375.33417974333,0.026121747222907252,0.027951351281243566,7237.229387879322,7667.1873866172655,14904.416774496587,99.57021754696828,98.6697193951991,turbulent,turbulent,0.0005386119511289966
