u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
155463408,155463626,0.02443581956992743,0.021,21.6,131.198,0.23383559397059742,0.6833010227747225,26054.024932857046,15921.98750960433,0.02921804879659612,0.031528032372625074,3535.1275703177994,3774.695279883822,7309.822850201621,69.19671511748543,68.57091037780607,turbulent,turbulent,0.0002354488591488143
155463413,155463665,0.027079974066234122,0.022,21.57,135.999,0.25913850781085285,0.6899643204243519,27560.860487759826,16842.836282337845,0.02880082733114728,0.03105635457819535,3390.99395040091,3618.013796160774,7009.007746561683,70.552856630305,69.91478714966277,turbulent,turbulent,0.0002609263414074733
155463417,993163455,0.08175167617161963,0.034,57.6,487.814,0.7823126906375084,0.8720925617163928,53837.50910859082,32900.87231375015,0.024863587548654566,0.02652750401957463,8025.742560449943,8477.923841263739,16503.666401713683,112.71624213199775,111.69685330052958,turbulent,turbulent,0.0007877099776837283
155463417,993163457,0.06709633655387275,0.031,41.68,333.857,0.6420702062571555,0.8609921092692691,48462.33373416735,29616.025715420034,0.025512480085198838,0.027245041855705948,6390.84093825984,6755.728881913477,13146.569820173318,109.86508076078879,108.87147740622747,turbulent,turbulent,0.0006464999403628
155463421,155463430,0.050110037654071606,0.028,29.46,221.068,0.4795218914265225,0.7881927157714677,40071.34383265125,24488.171698643182,0.026495610268281046,0.028394226497359305,4369.902061652066,4634.148786415131,9004.050848067196,92.07170182198413,91.2390191246521,turbulent,turbulent,0.00048283018147978266
155463422,155463434,0.05290630960634827,0.029,32.98,253.22,0.5062804747018973,0.7757740065308107,40848.55335018741,24963.135557872105,0.02629913682697262,0.028192321704957005,4535.246683897204,4811.392228782882,9346.638912680086,89.19320798608771,88.38655795638434,turbulent,turbulent,0.0005097733760450109
155463427,155463436,0.10989313852289619,0.038,33.74,304.402,1.0516089810803464,0.9384845648316705,64752.149497361235,39570.965260604804,0.023958427518838383,0.02548804921868167,4758.433507117227,5008.194386904449,9766.627894021676,130.5315830775908,129.35107496778943,turbulent,turbulent,0.0010588641817171254
155463427,155463447,0.17061299907561436,0.045,76.8,757.402,1.632660278235544,1.0389887381399927,84892.0092720301,51878.72180124833,0.022705663842990137,0.024061624636375286,10492.706759317129,11009.291987099814,21501.998746416943,159.98638193504615,158.53948903082215,turbulent,turbulent,0.0016439242348043905
155463435,155463439,0.13871159519399337,0.041,34.38,323.138,1.3273836860669221,1.017580564018829,75752.35152949851,46293.34615223957,0.023294764016913418,0.02471166170840877,5149.525677941135,5404.090111029646,10553.615788970781,153.46132487209485,152.0734436077982,turbulent,turbulent,0.0013365414958019712
155463436,155463442,0.05065505951098765,0.028,33.34,250.183,0.48473741158839856,0.7967654943537356,40507.179829733526,24754.51731394305,0.026460165134547207,0.02834605714025329,5034.589213316258,5337.996487572839,10372.585700889096,94.0854295933771,93.23453504333473,turbulent,turbulent,0.0004880816842605601
155463439,155463445,0.055343660444002726,0.029,47.74,366.548,0.5296044061627055,0.8115132867549892,42730.413122034086,26113.166996752898,0.026153481289954345,0.02799450775771849,7101.102977647007,7525.42179296262,14626.524770609627,97.60062671852452,96.71794125155658,turbulent,turbulent,0.0005332582226419877
155463439,155463644,0.021450383072567976,0.02,21.6,125.95,0.20526682366093757,0.6613004400004988,24014.42908359814,14675.561296371256,0.029758685208139648,0.032160980222864524,3536.5366301869813,3782.275974168951,7318.812604355932,64.81252780307487,64.2263729975917,turbulent,turbulent,0.00020668298881027327
155463441,155463446,0.17270886664835902,0.045,21.99,216.865,1.652716427257024,1.0517520259112219,85934.85132030529,52516.017501621594,0.02267719509561337,0.024022725782854224,3191.822526466202,3340.9879519186907,6532.810478384892,163.94117792339256,162.4585184358882,turbulent,turbulent,0.00166411875406402
155463441,155463671,0.04320804943666687,0.026,19.77,141.059,0.41347415728867815,0.7882095922247256,37209.90169327827,22739.50345563801,0.027031745027042576,0.028982345636007774,3246.3605783646244,3442.5545107275975,6688.915089092222,92.07564466585015,91.2429263100281,turbulent,turbulent,0.00041632677458581325
155463446,155463452,0.1325156907404356,0.041,20.54,193.055,1.2680927343582353,0.9721277528126673,72368.68103279141,44225.5366861772,0.023408225118088138,0.02486652978744314,2877.48056538686,3020.4529178684784,5897.933483255338,140.0580321963507,138.79136830587808,turbulent,turbulent,0.0012768414873446912
155463447,155463454,0.12093323812688231,0.039,33.74,308.755,1.157255867242893,0.9804833389782974,69430.17887977793,42429.77596598909,0.02368636800234471,0.02516142622957989,5008.446460666123,5263.436481677571,10271.882942343695,142.4760194705748,141.18748766492547,turbulent,turbulent,0.0011652399408443861
155463448,155463458,0.4464992300772024,0.066,31.49,370.511,4.272719905044998,1.264027707529956,151476.05579866632,92569.18555370475,0.020294595534037035,0.021354987881149434,4058.28320159733,4219.447536761255,8277.730738358585,236.79608853292478,234.6545401329779,turbulent,turbulent,0.004302198010247194
155463448,155463639,0.007844338321734192,0.014,26.82,108.836,0.07506543848549467,0.49354186224487845,12545.717095637134,7666.867265635158,0.0345632269681881,0.037890937015736766,4019.9512803884227,4363.6874435398695,8383.638723928292,36.10017669523998,35.77369209780229,turbulent,turbulent,7.558332567255592e-05
155463452,155463463,0.0928413304233344,0.035,16.08,138.497,0.8884337839553531,0.934606973459444,59393.71906214376,36296.35173426931,0.024483495604036436,0.02606086650323963,2556.397982766073,2688.2221657935947,5244.6201485596675,129.45516153932027,128.28438842487816,turbulent,turbulent,0.0008945632155892165
155463453,155463544,0.06569438712841322,0.031,42.06,336.901,0.6286544222814662,0.8430020452074842,47449.73387514982,28997.211449714327,0.02557619244713505,0.027331761288673956,6196.63336766585,6554.922742687864,12751.556110353715,105.32187771163939,104.36936240579045,turbulent,turbulent,0.0006329915989763292
155463454,155463464,0.057788535865760216,0.03,33.34,261.619,0.5530003432130164,0.7918135554601343,43130.813148290246,26357.85718313773,0.02599602732952642,0.027842723435699056,4567.035952506032,4840.688562928642,9407.724515434675,92.91957216452619,92.07922145465778,turbulent,turbulent,0.0005568155716053189
155463458,155463468,0.4029225529507671,0.063,36.82,424.719,3.8557182100551874,1.2518844029237575,143201.72088012728,87512.62106653723,0.020538617428811107,0.0216208868711178,4879.057554213705,5077.577235806932,9956.634790020637,232.26822122117852,230.1676221758291,turbulent,turbulent,0.0038823193609735583
155463459,155463469,0.07324156831963487,0.032,34.07,278.25,0.7008762518625347,0.8820260850689781,51247.757511866635,31318.238049666845,0.025228669073026774,0.02691624761980006,5276.959188966538,5571.3827869457555,10848.341975912293,115.29864276238104,114.25589908593936,turbulent,turbulent,0.0007057116972802719
155463463,155463470,0.05330234537727903,0.029,19.91,152.869,0.5100702906916653,0.7815811448292568,41154.32951257365,25149.999746833124,0.026274725141736486,0.02815919868319138,2812.4179426109945,2980.436081886425,5792.854024497419,90.53353623041663,89.7147644725849,turbulent,turbulent,0.0005135893385168621
155463468,155463478,0.3499575409951705,0.06,41.66,470.425,3.348875990384407,1.1987720429496749,130596.4330499764,79809.34927249196,0.020863306236454215,0.02199289967600621,5355.006013115081,5582.4610279360795,10937.46704105116,212.97790405719596,211.05176375444202,turbulent,turbulent,0.0033719803644008495
155463473,155463479,0.27975513565046733,0.055,18.24,198.086,2.6770826378035153,1.1404504987025021,113889.21193998895,69599.3273461697,0.021408377612465085,0.022606628539206333,2473.6725661433206,2577.811759476318,5051.484325619638,192.75880072356577,191.01551896657898,turbulent,turbulent,0.002695552213480349
155463474,155463480,0.10020314008457135,0.036,33.74,295.326,0.9588817232973335,0.95345473599429,62322.66843114319,38086.2746114314,0.02425197881864663,0.025794642209725327,5238.603836518416,5512.946964864994,10751.55080138341,134.7291275044967,133.51065743085192,turbulent,turbulent,0.0009654971853318203
155463478,155463484,0.2894138093461934,0.055,62.27,676.252,2.769510137284147,1.1798250724971302,117821.28894380895,72002.27587726864,0.021339011540675815,0.022511626988401284,8513.137931035915,8888.493217172394,17401.63114820831,206.29874166936125,204.43300671203875,turbulent,turbulent,0.002788617383487909
155463479,155463490,0.1695656932919935,0.045,28.29,278.996,1.622638213320512,1.0326109186276078,84370.90072358714,51560.264909430705,0.022720108383914136,0.024081351337594283,3919.9897434259137,4107.892093312528,8027.881836738442,158.02826153515707,156.59907757889445,turbulent,turbulent,0.0016338330262313436
155463479,160032132,0.06997174701767453,0.032,53.12,433.831,0.6695860958629142,0.8426486147606306,48959.83532458223,29920.056057334867,0.02536393295180006,0.027100352228111847,7489.847479672717,7923.0902393690185,15412.937719041736,105.2335833702394,104.28186658520524,turbulent,turbulent,0.0006742056660230056
155463480,155463491,0.047544113362482716,0.027,33.34,244.149,0.4549675919854806,0.8042535285527487,39427.5869391167,24094.76264785378,0.026689975591012435,0.028589819048995546,5361.44010164385,5684.376176028147,11045.816277671996,95.86217682755617,94.99521364132964,turbulent,turbulent,0.0004581064784180553
155463484,155463494,0.24033904946442924,0.051,33.21,348.174,2.299895210185926,1.1394827041719877,105516.74184252121,64482.79104669365,0.02180924151382919,0.023037242919873177,4747.184705032622,4958.3945314388,9705.579236471422,192.43178651464595,190.69146222524338,turbulent,turbulent,0.002315762515899047
155463485,155463495,0.05836679090437481,0.03,34.07,267.347,0.5585338842523906,0.7997367563377579,43562.39719258028,26621.604369234276,0.025964267761067264,0.02779961405653008,4753.12818595495,5036.449466128968,9789.577652083917,94.78845629171119,93.931203673382,turbulent,turbulent,0.000562387289335074
155463490,155463496,0.11915739007532218,0.039,34.01,311.226,1.1402621059839444,0.9660853996352283,68410.62916960013,41806.71454677629,0.023724240327607442,0.02521310704912358,4907.851022000492,5160.080355678729,10067.93137767922,138.32235491335618,137.07138822857326,turbulent,turbulent,0.0011481289371980813
155463494,155463508,0.19429159553237663,0.047,33.2,334.59,1.8592497180131735,1.0846310911356243,92560.00432544366,56564.74331918238,0.022362667367522807,0.023663601935439513,4764.619108488455,4986.149603293931,9750.768711782386,174.35139859737305,172.77459063146446,turbulent,turbulent,0.0018720769475069749
155463496,155463513,0.06043954351554451,0.03,29.67,232.82,0.5783688374693254,0.8281374346046732,45109.40827766229,27567.004983433897,0.025854557149652648,0.027650531486230253,4433.240050535399,4691.317746870098,9124.557797405498,101.64035424724942,100.72113408885573,turbulent,turbulent,0.0005823590867286933
155463500,155463569,0.05892843568038312,0.03,43.59,342.051,0.5639084754103648,0.8074323648236659,43981.58406981834,26877.775469122855,0.02593391246694376,0.02775839090550388,6164.767847126924,6532.054362152512,12696.822209279435,96.62147071049505,95.74764058398176,turbulent,turbulent,0.0005677989605654833
155463502,155463514,0.10734954664214189,0.037,33.74,299.915,1.027268388920018,0.9669867362051395,64962.94428976567,39699.784975040595,0.0240442026058877,0.02555898482817561,5202.710668319472,5471.812444678231,10674.523112997704,138.58057878567803,137.3272767628242,turbulent,turbulent,0.00103435566033318
155463502,155463535,0.14900012848290778,0.043,74.99,722.604,1.4258385500756725,0.9937416266585514,77586.36349116213,47414.137109541814,0.02307362308482972,0.024489254403166016,9961.749375100966,10468.412465791464,20430.16184089243,146.3552484410847,145.03163346895957,turbulent,turbulent,0.0014356756139868474
155463507,155463518,0.19191904675358523,0.047,47.14,475.077,1.836545901948184,1.0713863588369275,91429.72833679103,55874.01548653039,0.022390353002188425,0.023701465882392924,6537.414302572829,6847.768878825007,13385.183181397835,170.11929010006094,168.5807566902777,turbulent,turbulent,0.0018492164945705478
155463508,155463519,0.14081077189617852,0.042,59.67,567.999,1.3474715013988374,0.9843760731967406,75067.81901256231,45875.018534427596,0.023234524851647374,0.0246697983634898,8044.439767730982,8455.333546218464,16499.773313949445,143.60958745353386,142.31080382862868,turbulent,turbulent,0.0013567678998424365
155463511,155463522,0.07859877746808888,0.033,37.84,314.829,0.752141411177884,0.8900443790728791,53329.69017395438,32590.536895124475,0.02499962556462873,0.026659676744911157,5726.645503879362,6043.956675763338,11770.602179642701,117.40447757086014,116.34268903944391,turbulent,turbulent,0.0007573305422555965
155463514,155463528,0.051063838598467554,0.028,33.35,250.258,0.4886491731910771,0.8031952779698569,40834.06697915227,24954.282729210292,0.026433990350633412,0.028310469633410287,5112.711871881012,5419.403125367049,10532.11499724806,95.61006860899528,94.74538545178193,turbulent,turbulent,0.0004920204336655315
155463518,155463529,0.11915375608428111,0.039,32.44,296.858,1.1402273309500583,0.9660559365386887,68408.54282301801,41805.43955052113,0.02372431878595089,0.025213214071714927,4687.404903918511,4927.923474359166,9615.328378277678,138.31391809658345,137.06302771310922,turbulent,turbulent,0.001148093922246267
155463518,155463660,0.017739479705422233,0.019,20.67,115.256,0.1697557866547582,0.605978794143359,20905.207683218207,12775.47160086273,0.030578671280542546,0.03316563304090522,3071.8051164365825,3296.9867384878808,6368.791854924463,54.42221200710955,53.930025663291644,turbulent,turbulent,0.00017092695608521443
155463519,155463531,0.09464658062731592,0.036,35.03,306.618,0.9057089055245542,0.9005828606630119,58866.692776286596,35974.27842842593,0.024406870036196283,0.02600577166043215,4878.01195389625,5142.76276488853,10020.77471878478,120.201169085668,119.1140876945775,turbulent,turbulent,0.000911957520690761
155463523,155463534,0.2622692872679422,0.053,22.9,244.458,2.5097539451477724,1.151382030983617,110799.74882155782,67711.31221953145,0.021582875027647712,0.022787923973028243,3250.1121827713314,3389.67235862689,6639.784541398221,196.47180336091702,194.69494176354405,turbulent,turbulent,0.0025270690962624844
155463523,155463669,0.050908864913173146,0.028,21.26,159.535,0.48716617141792484,0.8007576599674807,40710.13963606553,24878.548956259263,0.0264438727742803,0.02832390752479155,3275.1438022511106,3469.5702208048265,6744.714023055937,95.03061508731857,94.1711724210689,turbulent,turbulent,0.0004905272004512233
155463529,155463536,0.05389690910184687,0.029,32.43,248.998,0.5157598957114533,0.7902993314912601,41613.387575852015,25430.53669912888,0.026238631233997216,0.028110202426032176,4619.2825426491445,4897.471869941891,9516.754412591035,92.56452265161901,91.7273829564299,turbulent,turbulent,0.0005193181969347336
155463531,155463537,0.045427227966966625,0.027,35.03,256.525,0.4347103154733648,0.7684444151109768,37672.08710813828,23021.951577242515,0.02684193073028297,0.028796395491022305,5167.064450599523,5486.850900343055,10653.915350942578,87.5157570288733,86.7242776146799,turbulent,turbulent,0.000437709444060491
155463534,155463538,0.20628201787848405,0.048,25.43,258.954,1.9739906017079811,1.1040853488824744,96224.87223976283,58804.39655151466,0.022206672659662988,0.023484247144994357,3723.114082006773,3891.400845737992,7614.514927744765,180.66192375179952,179.02804434045012,turbulent,turbulent,0.001987609444955016
155463535,155463539,0.10139917236441645,0.037,37.12,329.96,0.9703270082719277,0.9133867613380083,61362.05500053802,37499.22999613417,0.02419620999303642,0.02576623079390832,5125.982122385924,5401.275019860828,10527.257142246752,123.6433496093868,122.52513765259073,turbulent,turbulent,0.0009770214329630005
155463538,155463542,0.15642692635979558,0.043,25.44,245.14,1.4969083862181396,1.043273920879958,81453.5966641705,49777.45864761691,0.022956519349708937,0.024329348553181772,3812.7261993334537,3994.62909268679,7807.355292020244,161.30879214828332,159.84993956392353,turbulent,turbulent,0.0015072357710848344
155463539,155463545,0.05040988611652335,0.028,37.5,281.4,0.4823912547035727,0.7929091036451162,40311.12275518054,24634.704029805693,0.02647603167418791,0.028367622654192664,5599.770441927539,5938.9897602591755,11538.760202186713,93.17687589814518,92.33419817180264,turbulent,turbulent,0.00048571934090411696
155463540,155463546,0.10679496724440757,0.037,31.87,283.292,1.021961409037393,0.961991177876706,64627.33867571156,39494.69158126005,0.024057775187925158,0.025577515062896874,4873.985354554227,5126.427336386231,10000.412690940459,137.15243272562498,135.91204664208735,turbulent,turbulent,0.0010290120668379704
155463540,155463553,0.48438272651706876,0.068,82.5,982.905,4.635241402077213,1.2917978951668523,159494.95271608754,97469.64822267882,0.020112433915315607,0.021148697626931313,10305.251699696004,10725.586298947264,21030.83799864327,247.31501374166902,245.07833375576772,turbulent,turbulent,0.004667220594892232
155463542,155463548,0.10304109069269549,0.037,23.96,212.98,0.9860391453846459,0.9281768866346779,62355.6674770202,38106.4408006339,0.02415281596450835,0.025707130819913354,3455.9951790406767,3636.990853929922,7092.986032970599,127.67998871701002,126.52527000000666,turbulent,turbulent,0.0009928419703549443
155463543,155463572,0.3322920946327282,0.059,23.95,268.432,3.1798286567725187,1.1771714934184845,126105.84226487893,77065.08497646384,0.020983713049332605,0.022132463623967265,3120.9547667327934,3250.899001785124,6371.853768517917,205.3718001809129,203.51444834374138,turbulent,turbulent,0.0032017667490772867
155463546,155463549,0.052707834552411736,0.029,31.87,244.698,0.5043811918891076,0.7728637338443506,40695.31229274584,24869.48775455454,0.02631148420610492,0.028209070680054557,4354.765974271233,4620.281138153689,8975.047112424923,88.52525659460214,87.72464741735767,turbulent,turbulent,0.0005078609898086858
155463547,155463551,0.14949381574991744,0.043,31.55,304.016,1.4305628301427507,0.9970342250795995,77843.43306646499,47571.23600607006,0.023065539974032146,0.024478230331198652,4302.840738327402,4516.136631591775,8818.977369919176,147.32670294556647,145.99430228423262,turbulent,turbulent,0.0014404324875372141
155463548,155463552,0.055117213521203315,0.029,24.17,185.577,0.5274374499636681,0.8081928579087181,42555.57520051238,26006.321040711646,0.026166565642912754,0.02801229552384533,3615.367773152273,3828.6178180266847,7443.985591178958,96.80356537918428,95.92808841572878,turbulent,turbulent,0.0005310763163024723
155463551,155463556,0.09903808355836467,0.036,31.54,276.07,0.9477328570178437,0.9423689690046001,61598.04611366855,37643.44754276372,0.02428326042382993,0.025837332636923595,4798.404012266648,5050.97058256383,9849.374594830479,131.6143643261522,130.42406370472318,turbulent,turbulent,0.0009542714014306807
155463553,155463561,0.09553133479703513,0.036,32.5,284.472,0.914175452603207,0.9090014895861924,59416.977335392665,36310.56519791335,0.024381211427264987,0.025970840161120234,4614.827899183661,4863.3407824479045,9478.168681631567,122.45894863789837,121.35144822630181,turbulent,turbulent,0.0009204824796875902
155463553,155463577,0.3098572864020882,0.057,84.23,929.647,2.9651414966707,1.1760769881547697,121717.79240353801,74383.48490646156,0.021161189273354124,0.022323079974592284,10888.491393408052,11371.308038117484,22259.799431525535,204.99007836746517,203.13617876526885,turbulent,turbulent,0.0029855984315788485
155463553,155463661,0.01986576752441603,0.02,42.73,249.159,0.1901030385111582,0.6124478411597519,22240.398401855815,13591.425757653216,0.03008617054242424,0.032604774708343914,6011.088773630867,6450.769300601634,12461.858074232501,55.590368503549975,55.087617527134725,turbulent,turbulent,0.00019141458653982075
155463556,155463562,0.04604680203632005,0.027,31.56,231.114,0.440639253936077,0.7789250949730285,38185.89015875802,23335.94397478748,0.026796265783441315,0.028734363753515263,4783.983031027182,5077.155272295214,9861.138303322396,89.91926090720757,89.1060445635032,turbulent,turbulent,0.00044367928711691053
155463558,1036680208,0.1392561362490091,0.042,39.15,372.669,1.3325946052536755,0.9735079690524024,74239.0251225733,45368.530726941084,0.0232621622436369,0.024707473462298405,5216.456619238082,5481.806659456467,10698.263278694549,140.4560202178775,139.18575698327726,turbulent,turbulent,0.001341788365864841
155463561,155463566,0.04765669535382361,0.027,32.49,237.924,0.4560449316155369,0.8061579591411808,39520.94941740143,24151.817794494116,0.026682206862552665,0.02857924544362806,5250.478801000939,5566.128266865707,10816.607067866646,96.31670765651228,95.44563376146662,turbulent,turbulent,0.00045919125076817257
155463572,155463605,0.29843323402741667,0.056,15.51,169.819,2.8558204213149923,1.1735318521828075,119323.60552547911,72920.36304078627,0.021256559934900415,0.022426537066895662,2206.807053342186,2296.0824152949012,4502.889468637088,204.10380460318243,202.2579203283235,turbulent,turbulent,0.002875523134502136
155463574,155463606,0.09152045055031621,0.035,34.14,294.048,0.87579378517049,0.921310055644975,58548.707818388844,35779.953269801204,0.024522730932846595,0.026114380014858666,5140.971879110225,5417.043960585753,10558.015839695978,125.79777486784027,124.66007861130919,turbulent,turbulent,0.0008818360116464642
155463577,155463578,0.07960311335552066,0.033,48.74,405.517,0.7617522809140733,0.9014173741766867,54011.13743601983,33006.97906953021,0.02496333217595034,0.026610211166517888,7520.4982669415485,7936.265940087587,15456.764207029137,120.42403802887883,119.33494104440717,turbulent,turbulent,0.0007670077187555016
155463577,155463581,0.15933239302545396,0.044,53.77,524.258,1.5247118949804206,1.0148981864468325,81080.9095425056,49549.704213842066,0.02288967963029359,0.02427607682486319,7269.409943262702,7630.82051640664,14900.230459669343,152.65333250215667,151.27275859997803,turbulent,turbulent,0.0015352311002272243
155463581,155463583,0.13588242325756944,0.041,48.21,453.126,1.300310270407363,0.9968259157088138,74207.30097503225,45349.14364635746,0.023345507501982707,0.024780970772173325,6884.8666540365775,7233.134375863536,14118.001029900113,147.26514773301344,145.93330376781324,turbulent,turbulent,0.0013092812967789502
155463583,155463586,0.0663190977839786,0.031,48.74,390.407,0.634632514679221,0.8510184433097318,47900.949810806625,29272.95596558765,0.025547527379575892,0.02729275644982747,7292.896387821876,7713.368715762339,15006.265103584214,107.33448606964969,106.3637690348975,turbulent,turbulent,0.0006390109350878134
155463593,155463596,0.11607092281277304,0.039,33.0,301.983,1.1107265340935217,0.9410614295993287,66638.62688582325,40723.81859108443,0.023792338969982237,0.025305933473218623,4535.099258599022,4771.709994230339,9306.80925282936,131.2493871569563,130.06238733444476,turbulent,turbulent,0.0011183895951765144
155463593,155463600,0.19600803211584553,0.048,78.16,795.903,1.8756749484769908,1.0490957900648057,91432.34123017479,55875.61226307172,0.02232115762870274,0.02364074908300845,10044.102843552551,10532.130917359042,20576.233760911593,163.11414544791208,161.6389655183917,turbulent,turbulent,0.0018886154979829489
155463593,155463640,0.01973568793748123,0.02,39.04,227.642,0.18885825777494,0.6084375776700953,22094.769906313257,13502.430099859594,0.030114955893923778,0.03264371504284969,5430.183076347801,5828.357825843947,11258.540902191748,54.86474865810985,54.3685600790239,turbulent,turbulent,0.00019016121788342256
155463596,155463597,0.06664239491824446,0.031,38.84,311.108,0.6377262671602341,0.8551670495652876,48134.46082527926,29415.657888433343,0.025532867222872433,0.02727280102205752,5887.069805352691,6224.054467633857,12111.124272986548,108.38352063804557,107.40331629159262,turbulent,turbulent,0.0006421260318092943
155463600,155463610,0.12521123783650703,0.04,33.0,306.141,1.1981936635072443,0.965043915464867,70089.10706447269,42832.456409930994,0.023574260597894227,0.025051475498582623,4612.0272565079185,4848.132165173136,9460.159421681055,138.02428004092306,136.77600910069435,turbulent,turbulent,0.0012064601728152301
155463600,155463663,0.021266099184509574,0.02,38.22,222.861,0.20350334147856053,0.6556190954834458,23808.11704030938,14549.481054075099,0.029794706208397238,0.032209866412793484,6108.9370277533135,6539.283868121859,12648.220895875173,63.703680607148705,63.12755404982171,turbulent,turbulent,0.0002049073401123161
155463605,155463621,0.25836972756516147,0.053,16.72,178.486,2.472437584355612,1.134262668601156,109152.31903637918,66704.54430055688,0.02161414904387152,0.022830746624507882,2357.5579707999004,2457.1011785393375,4814.659149339238,190.67274282035007,188.94832705896536,turbulent,turbulent,0.0024894952845646618
155463606,155463647,0.021382879450248617,0.02,21.45,125.075,0.20462085598324034,0.6592193501201736,23938.856496125452,14629.377806606833,0.029771820592414885,0.03217880913611981,3491.867444717514,3734.8844880967163,7226.75193281423,64.40524404787377,63.82277265574292,turbulent,turbulent,0.00020603256450925798
155463610,155463611,0.07273862339994873,0.032,38.85,317.288,0.6960633818176912,0.8759692713128864,50895.84261057156,31103.17781704238,0.025248819485029828,0.026943701094254435,5923.637897486183,6256.541535151627,12180.17943263781,113.72058360477436,112.69211165927608,turbulent,turbulent,0.0007008656225572236
155463612,155463616,0.10336326518977751,0.037,33.0,293.337,0.9891221549261006,0.931078980543471,62550.632472776466,38225.58669978926,0.024144435260484796,0.02569571106875895,4739.663091797681,4990.386628198586,9730.049719996267,128.4796608445503,127.31771001245657,turbulent,turbulent,0.0009959462500197917
155463612,155463625,0.015171836133737628,0.018,36.63,194.395,0.14518503477260888,0.5774533214520998,18872.64834328595,11533.345499182435,0.03128404791058021,0.03400692145361128,5293.039111165239,5697.431738064401,10990.47084922964,49.419130970839376,48.97219174345151,turbulent,turbulent,0.0001461866870746374
155463616,155463618,0.05686777073446393,0.029,38.84,298.214,0.5441891936312339,0.8338615691285544,43907.1669151961,26832.298080909364,0.026067660380287502,0.02787774685055949,6099.321693639929,6456.763915320768,12556.085608960697,103.05029845412193,102.11832697124925,turbulent,turbulent,0.0005479436326434468
155463621,159872671,0.22900879897936072,0.051,37.87,397.029,2.1914717605680454,1.0857643238653258,100542.38949275453,61442.89313512475,0.021913122327093505,0.02317936082271667,4912.885641614742,5139.770797576581,10052.656439191323,174.71591687472088,173.13581226004396,turbulent,turbulent,0.0022065910374083992
155463629,155463654,0.046135329616606956,0.027,27.01,197.794,0.4414864078144206,0.7804226225066089,38259.30469152384,23380.808646435456,0.026789823521847483,0.02872560924645907,4122.079069427615,4373.496639834161,8495.575709261775,90.26534299471801,89.44899673638817,turbulent,turbulent,0.00044453228563092026
155463632,160032170,0.012151107963748525,0.016,28.43,134.246,0.11627854510764139,0.5853284921340157,17004.47024042645,10391.675124025418,0.03231584033121925,0.03514838275548362,4910.166155470761,5287.84165993422,10198.00781540498,50.77625500736889,50.31704215322072,turbulent,turbulent,0.00011708076740669594
155463653,155463657,0.03809817517953682,0.025,19.65,136.371,0.36457583903862983,0.7517058111034312,34121.75616512963,20852.293527278147,0.027487026970570757,0.02952535378148896,3099.223025058829,3292.7874547103097,6392.010479769138,83.74466543932463,82.987291213311,turbulent,turbulent,0.0003670910998505239
155463653,159872589,0.14954738850045873,0.043,73.73,710.462,1.4310754880426673,0.9973915232430945,77871.32911554251,47588.28368089667,0.023064665491533364,0.024477037558589182,9865.152075256785,10365.61904804622,20230.771123303006,147.43231414938305,146.09895835612136,turbulent,turbulent,0.0014409486823372419
155463653,159872803,0.04686176053817566,0.027,36.83,269.706,0.4484378998868484,0.7927108868279387,38861.72245241564,23748.95476164036,0.02673771928972242,0.028654773809777635,5754.246190269715,6104.428358489592,11858.674548759307,93.13029574120407,92.28803927883256,turbulent,turbulent,0.00045153173704053307
155463665,159872676,0.012725991452306235,0.017,33.51,168.321,0.12177982251010751,0.5430221375632396,16761.385522936424,10243.12257425139,0.032113128865496755,0.035006782276889734,4654.257330628246,5023.856150144515,9678.113480772761,43.701506320499206,43.306276435091185,turbulent,turbulent,0.00012261999890810144
155463667,159872710,0.07209764703825425,0.032,42.67,348.486,0.6899296367297058,0.86825018659231,50447.345917933824,30829.09506949456,0.02527483649484374,0.02697913316328393,6387.4064295624075,6748.985342324502,13136.391771886909,111.72519139999062,110.71476548308134,turbulent,turbulent,0.0006946895598853559
159548666,159548671,0.007361798710660589,0.013,17.69,65.276,0.07044783455177597,0.5371814220195836,12679.66547348566,7748.725036345526,0.03486494480280822,0.03812434047080402,3424.3920244159654,3706.699007646121,7131.091032062086,42.76646027812179,42.37968680923794,turbulent,turbulent,7.093386422943683e-05
159548670,159872842,0.045555429487453905,0.027,12.97,94.979,0.43593712428185555,0.7706130647696975,37778.40261677343,23086.92250610776,0.026832397924659395,0.028783449372239436,1978.692545714274,2097.030506139003,4075.723051853277,88.01041564123373,87.21446260855119,turbulent,turbulent,0.0004389447167982641
159872589,159872599,0.07523394910248928,0.033,39.87,331.718,0.7199420966745386,0.8519414127186911,51046.6361620925,31195.329914464277,0.025127021903657766,0.02683305814143285,5550.122849402112,5866.116724551652,11416.239573953764,107.56743088782993,106.59460713499078,turbulent,turbulent,0.0007249090800801681
159872591,159872601,0.04690774018535026,0.027,45.32,331.878,0.4488778965105288,0.7934886759350748,38899.85265210167,23772.256672370244,0.026734466152468193,0.028650349401875445,7072.248986030487,7503.8998871447975,14576.148873175283,93.31313986984007,92.4692297925227,turbulent,turbulent,0.00045197476926379633
159872591,159872804,0.0637229008948132,0.031,49.35,395.294,0.6097885253092172,0.8177035836543753,46025.769040224324,28127.006159966288,0.025669682603190577,0.027458846476477748,6848.226204266959,7252.448547868166,14100.674752135124,99.09531873346339,98.19911549551853,turbulent,turbulent,0.0006139955434849072
159872593,159872603,0.09176809294796949,0.035,20.22,174.155,0.8781635688800908,0.923803000443543,58707.13298234362,35876.76915480152,0.0245153037616427,0.02610425307598653,3111.99414697039,3275.604611291915,6387.598758262305,126.47948065470696,125.33561915302278,turbulent,turbulent,0.0008842221448325228
159872599,159872608,0.036661606474917105,0.025,22.99,159.551,0.35082877009490054,0.7233612240405846,32835.12637715442,20066.015650196998,0.027624408012173484,0.029711845965108518,3360.862661283698,3576.3273145622193,6937.189975845917,77.54821146004973,76.84687703683383,turbulent,turbulent,0.0003532491879136776
159872603,159872611,0.04547844481508123,0.027,21.14,154.808,0.43520042885245197,0.7693107964125583,37714.56043635855,23047.90763597652,0.026838117043130615,0.02879121648716655,3159.612700650917,3352.5682511251216,6512.1809517760385,87.71320724567646,86.91994212126092,turbulent,turbulent,0.0004382029388018183
159872615,159872620,0.15102401992031486,0.043,11.32,109.08,1.445205932251817,1.0072397705169973,78640.23088260758,48058.170554916025,0.023040764729402873,0.024444428539941707,1670.382996574538,1747.0400897235836,3417.4230862981217,150.35818253896898,148.99836562970242,turbulent,turbulent,0.0014551766145002494
159872617,159872718,0.051623085982292254,0.028,18.17,136.348,0.49400082279705504,0.8119918132526249,41281.278660760916,25227.580188127755,0.026398735569526453,0.028262514627613738,2887.6464229911458,3056.721692681606,5944.368115672752,97.71576532929596,96.8320385659569,turbulent,turbulent,0.0004974090050668988
159872620,159872630,0.12667275514176224,0.04,10.74,99.635,1.212179475040787,0.9763083068018874,70907.2160829169,43332.41453949954,0.023544744865543213,0.02501122247648563,1629.6743977618362,1706.8025881405028,3336.476985902339,141.2652380471061,139.98765636751747,turbulent,turbulent,0.0012205424744611336
159872625,159872628,0.12838653419371251,0.04,17.44,161.791,1.2285792745809812,0.989516961832479,71866.53287853741,43918.66676260081,0.02351084571233616,0.02496496048403198,2624.3120747870885,2752.5266077916926,5376.838682578781,145.11350195631468,143.80111715363228,turbulent,turbulent,0.0012370554185619084
159872628,159872632,0.10139592162627023,0.037,31.13,276.715,0.9702959007298586,0.9133574792332524,61360.08780526148,37498.02781494708,0.024196297057784515,0.025766349320793483,4318.500235462588,4549.179554994495,8867.679790457083,123.63542201587703,122.51728175505069,turbulent,turbulent,0.0009769901108055534
159872630,159872640,0.10345551082135929,0.037,12.03,106.935,0.9900048882426726,0.9319099137425633,62606.45523135222,38259.70078646436,0.02414204363743636,0.02569245184141606,1812.529937875494,1903.2951328151864,3715.82507069068,128.70908424569888,127.54505854268697,turbulent,turbulent,0.0009968350734396586
159872632,159872635,0.047466624575904365,0.027,29.76,217.932,0.4542260724966925,0.8029427326282611,39363.32670470384,24055.492298941375,0.026695340377585915,0.028597120064440883,4781.351108667127,5068.907405430804,9850.258514097932,95.54995351107262,94.68581402581174,turbulent,turbulent,0.00045735984308034995
159872632,159872648,0.02760773096277849,0.022,17.25,108.761,0.2641888130409425,0.7034109148554571,28097.989295990446,17171.08338418626,0.028725842987139493,0.030954551089030946,2826.0842141764488,3012.167766672332,5838.251980848781,73.32963827774756,72.66645599929299,turbulent,turbulent,0.0002660114894150406
159872635,159872834,0.012102110213502357,0.016,31.03,146.524,0.1158096671148551,0.5829682317071385,16935.901942918565,10349.772056100635,0.03233570163329568,0.03517534590077249,5314.707769969016,5724.763170796207,11039.470940765223,50.36758344285345,49.91206655319739,turbulent,turbulent,0.00011660865455763413
159872635,159872835,0.018392342356932687,0.019,10.51,58.604,0.17600327614289654,0.6282805148743574,21674.578011158028,13245.644819138482,0.030418267183096752,0.032948284668894795,1699.094702087175,1818.9494060103632,3518.044108097538,58.50170434041726,57.97262367822984,turbulent,turbulent,0.00017721754789610587
159872640,159872654,0.07704551477039359,0.033,12.3,102.336,0.7372776533052019,0.872455393876913,52275.7931402444,31946.485334938174,0.025057291550869602,0.026738205929348238,1868.799282759589,1968.6295569135114,3837.4288396731004,112.81005232376641,111.78981508695793,turbulent,turbulent,0.0007423642371933002
159872654,159872660,0.05226094325794732,0.028,11.64,87.347,0.5001047201717447,0.8220248222446328,41791.352079291966,25539.29335412656,0.026359286903851975,0.028208824354511157,1929.1237593877943,2038.8493351218403,3967.9730945096344,100.14544495476396,99.23974453237278,turbulent,turbulent,0.0005035550141018314
159872660,159872682,0.026938599851610356,0.022,11.72,73.895,0.2577856445130178,0.6863622799024579,27416.975748569082,16754.906259006653,0.028821323266866292,0.03108416581143505,1856.4527609135155,1978.6683387802887,3835.1210996938044,69.81812043589616,69.1866957994795,turbulent,turbulent,0.00025956414451242053
159872671,159872746,0.18706010435909612,0.047,23.42,236.027,1.7900488455415897,1.0442613564575958,89114.94097906383,54459.415804058954,0.022448868047740666,0.023781409727512772,3174.703427834348,3323.2282245684396,6497.931652402787,161.6142870247852,160.15267159046445,turbulent,turbulent,0.001802398648327314
159872680,159872688,0.0029702403385529225,0.01,20.24,48.293,0.028423352522037534,0.36628180226846224,6650.568964676529,4064.257874175993,0.04058848343111977,0.04523749144683112,2742.2970512289066,3026.501486038428,5768.798537267335,19.883462822057776,19.70363975886532,turbulent,turbulent,2.8619449292821502e-05
159872690,159872699,0.1694302274439176,0.045,28.18,277.911,1.6213418894154796,1.0317859668870255,84303.4969026989,51519.073469833624,0.022721987564305837,0.024083917220253208,3899.434069986773,4086.4105667230606,7985.844636709833,157.77586518226158,156.34896386085595,turbulent,turbulent,0.001632527758802444
159872699,159872700,0.12928066476977174,0.04,28.17,261.333,1.2371355480360933,0.9964083182871106,72367.03758368905,44224.53235091046,0.023493455891385913,0.024941215732393402,4204.641868380796,4414.393631133596,8619.035499514392,147.14178684615078,145.81105853835652,turbulent,turbulent,0.0012456707229702901
159872700,159872708,0.09454768084930698,0.036,29.16,255.237,0.9047624961656171,0.8996418077014798,58805.18075113886,35936.68754952654,0.024409762854379142,0.026009708868627954,4072.68714462697,4292.594722155787,8365.281866782758,119.95009487212192,118.86528415865797,turbulent,turbulent,0.0009110045819184136
159872708,159872726,0.04844869087381342,0.028,43.06,323.122,0.4636238361130471,0.7620609966215124,38742.81962525457,23676.291542280047,0.02660768670652096,0.02854637128671808,5955.724063732084,6325.667426763456,12281.39149049554,86.06782050419933,85.28943601132346,turbulent,turbulent,0.00046682244321084653
159872710,159872750,0.04744992096100365,0.027,16.04,117.461,0.45406622929190094,0.8026601752247595,39349.47465905364,24047.02711560048,0.026696498714514686,0.028598696385655417,2619.3611001210165,2773.87876072693,5393.239860847947,95.48271684454197,94.61918543763456,turbulent,turbulent,0.0004571988970944467
159872717,159872767,0.07662924561633042,0.033,23.17,192.774,0.7332942164242146,0.8677416052826085,51993.352296629804,31773.881693242776,0.02507307346145602,0.0267596837071343,3385.8349863018825,3573.473017451984,6959.308003753867,111.59434270367761,110.58510016280279,turbulent,turbulent,0.0007383533180120325
159872718,159872769,0.0199047443982144,0.02,39.66,231.257,0.1904760229494201,0.6136494711588761,22284.03432987466,13618.09229776272,0.03007760528267189,0.032593185697965966,5603.557476925207,6012.676781420002,11616.234258345208,55.808720435698305,55.30399471707421,turbulent,turbulent,0.00019179014425102218
159872726,159872727,0.024210551235980038,0.021,12.42,75.439,0.23167991613378028,0.6770018240699471,25813.838727010625,15775.206281777871,0.029255227247963336,0.03157850589295707,2026.7513397540029,2162.573220749272,4189.324560503275,67.92677789780537,67.31245828035793,turbulent,turbulent,0.00023327830898255174
159872732,159872736,0.048992887734191554,0.028,14.02,105.206,0.46883146157121103,0.7706207986367658,39177.995899824564,23942.23399171102,0.026570286333256886,0.028495627547312687,2039.5535227603523,2161.2421532166118,4200.795675976964,88.01218219387052,87.21621318475017,turbulent,turbulent,0.00047206599682122287
159872736,159872737,0.026228615263594074,0.022,16.15,101.826,0.2509915336229098,0.6682727487757193,26694.38324789253,16313.31964043408,0.028926987653840636,0.031227440742800913,2408.6381164239247,2571.4562656726766,4980.094382096601,66.18641221975365,65.58783220913945,turbulent,turbulent,0.0002527231600803943
159872746,159872782,0.14392920173815416,0.042,19.22,182.955,1.3773129352933413,1.0061763068084622,76730.28931812533,46890.977930662026,0.023180583499921487,0.02459620061865963,2802.732165639649,2937.917036982633,5740.649202622282,150.04084785452358,148.68390087266982,turbulent,turbulent,0.0013868152140537587
159872750,1219929093,0.01858153370377192,0.019,38.38,214.007,0.1778137196533198,0.6347432717377931,21897.5318104362,13381.895076688865,0.03037351672396013,0.03288758846419519,6165.654450144214,6610.722543124143,12776.376993268357,59.71144056096018,59.171419225370954,turbulent,turbulent,0.00017904048191502229
159872756,159872759,0.03786523499498081,0.025,24.6,170.724,0.36234674636345277,0.7471097250823793,33913.12863530638,20724.798258022594,0.027508719970340968,0.029554824108122893,3814.7470304327967,4055.325204235678,7870.072234668474,82.723731429894,81.9755903783297,turbulent,turbulent,0.0003648466283464405
159872767,159872802,0.03558694502521088,0.024,20.95,141.14,0.3405449284709175,0.7618894757364032,33200.656786977765,20289.39651494194,0.027748796350839596,0.02980102299394904,3559.0785610751946,3781.4252425037585,7340.503803578953,86.02908143346654,85.25104729095098,turbulent,turbulent,0.00034289439659675625
159872779,159872840,0.0348774336829228,0.024,55.99,377.205,0.3337553462480651,0.7466993765519427,32538.721840185157,19884.878595650658,0.02782078679271374,0.029898937056240027,9021.249234939734,9601.318434140572,18622.56766908031,82.63288469555482,81.88556524826521,turbulent,turbulent,0.0003360579720759081
159872782,159872814,0.10106305061127682,0.037,36.31,322.76,0.9671105321653284,0.9103590328826704,61158.64977520831,37374.92615189382,0.02420523686100545,0.025778518596885378,4985.434104595135,5253.54601282112,10238.980117416255,122.82499305985937,121.7141821972709,turbulent,turbulent,0.0009737827659281031
159872787,159872826,0.14568110357160674,0.042,63.26,602.172,1.3940775461397774,1.0184234539848993,77664.24804862897,47461.7334772575,0.023151122396113253,0.024555966877489562,9087.157606536242,9542.166612203131,18629.324218739373,153.71566263755557,152.32548118055703,turbulent,turbulent,0.0014036954863461094
159872796,159872808,0.009142302254311216,0.015,19.6,86.26,0.08748614597427001,0.5010681613317345,13646.821964545463,8339.76820952784,0.03376412909576331,0.036965877735150136,2773.259827647336,3005.2836808517645,5778.5435084991,37.20959580187174,36.873077784002994,turbulent,turbulent,8.808972539723175e-05
159872804,1007159125,0.009276423518780852,0.015,77.79,342.354,0.08876960305053447,0.5084190335205856,13847.026351467113,8462.115975608102,0.03368349480431825,0.03685682702476998,11191.608369968952,12131.645929580742,23323.25429954969,38.30936365976686,37.962899505916816,turbulent,turbulent,8.938203722727305e-05
159872812,159872820,0.03780492138447309,0.025,28.36,196.818,0.36176958262653675,0.7459196919300398,33859.110134381204,20691.786779019465,0.02751437263433987,0.029562501953107206,4372.092679426093,4648.978199760748,9021.070879186842,82.4604084496861,81.71464885176164,turbulent,turbulent,0.00036426548267442605
159872814,159872878,0.04347410191765291,0.026,32.47,231.673,0.4160201140445255,0.7930629730248882,37439.02072993496,22879.521377984423,0.02701106574710295,0.02895420343464778,5333.753697990273,5659.103570594347,10992.85726858462,93.21304261420428,92.37003780149226,turbulent,turbulent,0.00041889029626113975
159872826,159872895,0.044148823288025156,0.027,46.15,337.956,0.42247677787583876,0.7468189939759105,36611.92617426938,22374.072058023063,0.0269394726984864,0.02892876335021038,6426.289125238189,6832.366751717561,13258.655876955749,82.659361547746,81.91180264776617,turbulent,turbulent,0.00042539150553889103
159872833,159872843,0.05131135155021208,0.028,32.48,243.73,0.49101771818384765,0.8070884681320932,41031.99492047328,25075.239326804574,0.026418309020044304,0.028289142406871307,5027.316342785289,5327.869015438404,10355.185358223693,96.53918337729617,95.6660974451141,turbulent,turbulent,0.0004944053195886754
159872833,159872845,0.030203118654539642,0.023,16.63,108.527,0.2890250588951162,0.7040765295289882,29402.967387947116,17968.574172422897,0.028368678689037086,0.03055878960691961,2585.0850697947267,2753.85346623743,5338.938536032157,73.46848280097822,72.80404483342669,turbulent,turbulent,0.0002910190840784944
159872840,159872884,0.02068866738512808,0.02,45.62,266.01,0.1979776783265845,0.6378172734036526,23161.66261802939,14154.423504863576,0.029910971546154543,0.03236753347322544,6916.096007988459,7411.516880491256,14327.612888479714,60.29119474198488,59.74593019631383,turbulent,turbulent,0.00019934355462063004
159872842,159872887,0.04420500719365831,0.027,58.4,427.663,0.42301442290582114,0.7477693977411219,36658.51860532475,22402.54535945029,0.026935088597112286,0.028922817840579592,8129.479892588143,8644.403542569691,16773.883435157833,82.86988044659658,82.1204176451892,turbulent,turbulent,0.0004259328598587654
159872843,159872853,0.025588649854751244,0.022,16.62,104.789,0.24486746272489227,0.6519672199252353,26043.05332759906,15915.282604610644,0.02902633293843618,0.03136199377723006,2365.297069220974,2527.489394857473,4892.786464078447,62.995983087389384,62.42625684055941,turbulent,turbulent,0.00024655683834211355
159872848,159872862,0.028223431678129223,0.022,15.97,100.691,0.2700806859151122,0.7190982092602717,28724.623630147893,17554.028593890176,0.028641289823747983,0.030839648808512393,2732.2286023226293,2909.504976132849,5641.733578455478,76.63686862543118,75.94377625047451,turbulent,turbulent,0.00027194401116212557
159872851,159872865,0.02533810367240168,0.021,16.81,102.104,0.24246989160192997,0.7085316743716421,27016.060703137315,16509.901337032887,0.029074611972259967,0.031333105134000824,2960.365605846062,3155.744519702301,6116.110125548363,74.40118905525075,73.72831583186864,turbulent,turbulent,0.00024414272603335787
159872855,159872899,0.04807765594605849,0.028,29.87,224.144,0.46007326264170806,0.7562248998823301,38446.115235075704,23494.97124314596,0.026633584742842952,0.028581493006626428,4098.213759541378,4352.0289883573005,8450.24274789868,84.75460084165009,83.98809291094437,turbulent,turbulent,0.0004632473738257471
159872857,159872870,0.03432495293773894,0.024,21.18,142.69,0.3284684491649659,0.734871183235422,32023.28777892284,19569.889464159747,0.02787853699522019,0.029977416534969124,3361.874274007246,3576.3138285515847,6938.188102558831,80.03570445442942,79.31187351670182,turbulent,turbulent,0.00033073459993432814
159872867,159872879,0.02870951906551616,0.023,22.6,147.488,0.27473223986139866,0.6692586543561039,27948.936745978695,17079.995237703024,0.028564352190519685,0.030824012153057006,3171.678250266487,3386.42524930648,6558.103499572967,66.38184645732393,65.78149896870211,turbulent,turbulent,0.00027662765684380064
160025360,160025362,0.19147398543519353,0.047,11.23,113.176,1.8322869419635743,1.0689018080149182,91217.7022970514,55744.44333922706,0.022395609985031883,0.023708652647028025,1679.5174118537177,1752.0687646354672,3431.586176489185,169.33118983813415,167.79978388921987,turbulent,turbulent,0.0018449281514123933
160025362,160025367,0.16646215479499324,0.045,20.9,206.116,1.5929392803348634,1.013711177316935,82826.67126691672,50616.564188162774,0.02276379620233188,0.02414097504992534,2835.891729313611,2971.1299247464117,5807.021654060023,152.296459395216,150.91911300002818,turbulent,turbulent,0.0016039291960630105
160025367,160025369,0.144525398721616,0.042,11.42,108.707,1.383018169584842,1.010344184290624,77048.12868969946,47085.21411940081,0.023170490937923362,0.024582420607335707,1739.8362240076435,1820.0266893634873,3559.862913371131,151.28644877436957,149.91823676413875,turbulent,turbulent,0.0013925598095719221
160025369,160025373,0.12327401087134679,0.04,20.36,188.88,1.1796556064243713,0.9501130743686114,69004.71152206465,42169.766774598786,0.023614274473652157,0.025106006126781332,2813.899133793225,2956.224241799189,5770.123375592413,133.7863870140023,132.57644294431938,turbulent,turbulent,0.0011877942190274297
160025373,160025375,0.09973819070504945,0.036,11.45,100.222,0.9544324469382722,0.949030641225118,62033.48701434575,37909.551708996005,0.024264389985997614,0.025811583036320605,1850.3734945367153,1942.1246907343834,3792.498185271099,133.48172363880408,132.27453489910874,turbulent,turbulent,0.0009610172127793504
160025375,160032119,0.07833037212341531,0.033,46.95,390.624,0.749572938980051,0.8870049848731818,53147.57571449876,32479.244142613363,0.02500945507882607,0.02667306820615145,7031.538861375011,7423.763803282535,14455.302664657545,116.60400241181156,115.54945325798253,turbulent,turbulent,0.0007547443498010324
