u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
160025376,160025384,0.1199898234028048,0.039,35.75,327.148,1.1482279751464575,0.9728344706189279,68888.54571039406,42098.77618457559,0.02370637185761495,0.02518872869227608,5220.271183207131,5487.839464021118,10708.110647228248,140.2617451009207,138.9932388614146,turbulent,turbulent,0.0011561497640302798
160025376,160025392,0.004246422917200345,0.011,10.95,31.306,0.040635626001917176,0.43277446206328274,8643.661866642275,5282.265470789579,0.03812513338983592,0.042137875214246605,1783.5217813087597,1950.518053060956,3734.0398343697157,27.757770911246013,27.506733783693097,turbulent,turbulent,4.091597699258877e-05
160025380,160025381,0.018050298955587428,0.019,12.37,68.975,0.17273013354629116,0.616596347619523,21271.494693014745,12999.314834679399,0.03050111951260673,0.033060590899726953,1921.1958287217785,2058.892609885367,3980.0884386071457,56.34601836156454,55.836433400878775,turbulent,turbulent,0.00017392182342099014
160025384,160025385,0.09711701929252707,0.036,11.31,98.996,0.9293494669141347,0.9240896234584791,60403.21478229845,36913.26901629093,0.024336194837287342,0.02590951365275293,1739.2485652685943,1826.835529534252,3566.0840948028463,126.55797694427032,125.41340553388639,turbulent,turbulent,0.0009357611816916356
160025385,160025388,0.07346222339528187,0.032,11.31,92.369,0.7029877836869078,0.8846833674973685,51402.15177280287,31412.59059214411,0.025219900637002968,0.026904298242556773,1839.2187051587516,1936.635664235581,3775.854369394333,115.99441033695501,114.94537424265586,turbulent,turbulent,0.0007078377968644421
160025388,160025389,0.05319864791212222,0.029,11.31,86.838,0.5090779704509304,0.7800606116714853,41074.265499996436,25101.071482908126,0.026281088172342364,0.02816783353059045,1630.72784894037,1725.5769044891174,3356.3047534294874,90.18162052847906,89.36603144360899,turbulent,turbulent,0.0005125901721169824
160025389,993164648,0.029752247217933295,0.023,35.91,234.349,0.28471049969314155,0.6935660918493404,28964.040590409244,17700.339724730515,0.028426045560980023,0.030636609818254255,5344.680374853349,5702.722589324519,11047.402964177869,71.29138332014168,70.6466347146003,turbulent,turbulent,0.00028667475811602916
160025393,160025396,0.03420468062976588,0.024,25.16,169.503,0.3273175179881902,0.7322962444312542,31911.080349620825,19501.31789825253,0.027891312209346753,0.029994769493019113,3952.516342031985,4206.218826145724,8158.735168177709,79.47580773157021,78.75704041604348,turbulent,turbulent,0.00032957572831889426
160025394,160025395,0.03729140457490097,0.025,37.87,262.818,0.3568555461713011,0.7357876168887661,33399.190590194565,20410.723363411547,0.027563108315836218,0.02962867434870554,5663.6326370390025,6027.044579448543,11690.677216487546,80.23544870696561,79.50981131209987,turbulent,turbulent,0.0003593175435794635
160025398,160025399,0.033323729798043926,0.024,21.53,145.048,0.3188873664884586,0.7134357559331632,31089.201815526852,18999.05616372286,0.027987190626583155,0.03012491430578059,3231.9792359218977,3441.6730640454966,6673.652299967394,75.43468474642751,74.75246474262555,turbulent,turbulent,0.0003210874159992863
160025403,160025405,0.06857737160072913,0.032,10.96,89.51,0.6562427904375994,0.825856572777621,47984.17881028871,29323.818398306033,0.025424835507487916,0.02718310777155123,1568.108133953048,1654.462139701683,3222.570273654731,101.08124812832592,100.16708444202942,turbulent,turbulent,0.0006607703032267857
160025405,160025406,0.04659756388529549,0.027,10.95,80.187,0.4459097022516315,0.7882417512129632,38642.628315123846,23615.063198767548,0.026756514167723632,0.028680331540086985,1757.445897744084,1860.2099745873736,3617.6558723314574,92.08315820034319,91.25037189323923,turbulent,turbulent,0.000448986097008548
160025406,160025409,0.022077417750391327,0.02,10.95,63.849,0.2112671555061371,0.6806314844362713,24716.415605358798,15104.555306325097,0.02963983810490524,0.03199955451051355,1925.5809939463065,2054.664608334696,3980.2456022810024,68.65709220789373,68.03616773708102,turbulent,turbulent,0.00021272471780232812
160025412,160025422,0.09285081522999449,0.035,39.52,340.386,0.8885245476554496,0.9347024542803888,59399.78681170701,36300.05982286623,0.02448321721505219,0.026060486662143098,6095.357713061102,6421.092831350239,12516.450544411342,129.4816135492731,128.31060120681022,turbulent,turbulent,0.0008946546054810502
160025422,160025445,0.038363339365463274,0.025,29.26,203.064,0.3671132953632849,0.7569377010435165,34359.24438217073,20997.425975533308,0.02746259735295293,0.029492155456321063,4633.81332969985,4925.041072990192,9558.854402690042,84.91445183301445,84.14649823385655,turbulent,turbulent,0.00036964606244896864
160025434,160025446,0.13857733895500832,0.041,18.31,172.096,1.3260989373685006,1.016595667700692,75679.0323106084,46248.53972826514,0.023297133086163897,0.024714899267422298,2809.0756857935985,2943.8367529816605,5752.912438775259,153.1644042060179,151.77920824780588,turbulent,turbulent,0.001335247883438687
160025439,160025441,0.06032674420511596,0.03,30.47,239.098,0.5772894182307747,0.8265918681405675,45025.219849828594,27515.556230318947,0.025860367420961865,0.02765843340490783,4534.062307932552,4798.481239191051,9332.543547123603,101.26132215728153,100.34552990840625,turbulent,turbulent,0.0005812722204225655
160025441,160025442,0.029074278258659155,0.023,15.11,98.608,0.2782227584560685,0.6777616963684,28304.03261482287,17296.999405121274,0.028515046313527182,0.03075723828730019,2193.6465384365956,2339.4333267639654,4533.0798652005615,68.07934659684632,67.46364717090904,turbulent,turbulent,0.00028014225702505477
160025446,160025452,0.10605701633171119,0.037,35.65,316.893,1.014899677815418,0.9553438396543408,64180.76516394921,39221.78411706885,0.02407601788092492,0.025602413289292258,5364.905646309392,5644.941785982453,11009.847432291845,135.26354076816412,134.0402375409111,turbulent,turbulent,0.0010219016157231645
160025449,160025486,0.022138862920590828,0.02,10.96,63.908,0.21185514756546248,0.682525796437664,24785.205550848048,15146.593826503413,0.029628490379571232,0.031984130599723035,1937.3040691695,2066.978084669318,4004.282153838818,69.03979251876133,68.41540696358919,turbulent,turbulent,0.00021331676650289565
160025451,160025462,0.022415654123777943,0.02,15.4,89.797,0.21450386721318604,0.6910590773509541,25095.082661080232,15335.964163383955,0.029578008429820328,0.0319154921771452,2757.3588702011702,2942.8161408558053,5700.175011056976,70.77692475272353,70.13682883350279,turbulent,turbulent,0.00021598376004597437
160025452,160025453,0.04275548214228921,0.026,44.71,319.006,0.4091433697826719,0.7799537721354961,36820.15985690889,22501.326641628068,0.027067408395290156,0.02903086000273572,7084.159842732427,7522.843721381043,14607.003564113471,90.15691910776737,89.34155341885088,turbulent,turbulent,0.0004119661083579279
160025452,160025481,0.040100117038747086,0.026,11.16,79.627,0.3837331774042783,0.731514088494175,34533.41292547448,21103.86286496574,0.02728990375373906,0.02933298685988451,1627.5819271702208,1727.7270751698713,3355.309002340092,79.30612427931959,78.58889155555032,turbulent,turbulent,0.00038638060743116583
160025453,160025515,0.020361012342514008,0.02,11.16,65.074,0.19484222337333978,0.627715895581353,22794.841719860833,13930.254004222003,0.02997934057906829,0.032460162263095546,1686.5398571101214,1804.799111430656,3491.3389685407774,58.39660367907828,57.86847353154892,turbulent,turbulent,0.00019618646771560227
160025454,160025490,0.06439183650902201,0.031,10.13,81.141,0.6161898230528422,0.8262874842818044,46508.92777358421,28422.271376666482,0.025637432190994965,0.02741502899800751,1514.0323859301702,1597.4148122553102,3111.4471981854804,101.18675903085472,100.27164111974015,turbulent,turbulent,0.0006204410046964194
160025455,160025465,0.04485059449709783,0.027,10.96,80.26,0.42919229183825675,0.7586901159974814,37193.894022657434,22729.720939027255,0.026885361543905088,0.02885535499581743,1636.9861099506657,1734.8505844580984,3371.836694408764,85.30808424802848,84.53657069619673,turbulent,turbulent,0.0004321533507917915
160025456,160025459,0.06546247087718404,0.031,36.53,292.605,0.6264351280113306,0.8400260546754335,47282.22543366553,28894.844643820055,0.025586948836303334,0.027346392827533293,5359.934818110782,5669.567906267668,11029.50272437845,104.57956952726214,103.63376754558321,turbulent,turbulent,0.000630756993477884
160025456,160025469,0.021177617645200472,0.02,12.18,71.022,0.2026566281837366,0.6528912709649242,23709.058965506814,14488.945246889978,0.02981218396380976,0.032233579915701895,1974.8005368653646,2110.8020202856155,4085.60255715098,63.17468150739872,62.60333913879148,turbulent,turbulent,0.0002040547852214747
160025457,160025482,0.023306944620764377,0.021,21.97,133.446,0.22303296287812802,0.6517341909301637,24850.392863656132,15186.430726291057,0.02941026017281706,0.031788758825546715,3291.1531320264144,3520.102003769947,6811.255135796361,62.95095853183426,62.381639480349044,turbulent,turbulent,0.00022457169916072775
160025457,160025504,0.020020182204373047,0.02,10.98,64.024,0.19158069095093824,0.6172083386973787,22413.270856802155,13697.070588941417,0.030052397732400975,0.032559073706832795,1608.9347586969416,1722.7050595938465,3331.639818290788,56.457924225094715,55.94732720452033,turbulent,turbulent,0.00019290243351494132
160025458,160025472,0.048117976517338734,0.028,11.0,82.544,0.4604591054290788,0.7568591117501843,38478.35826563284,23514.675420566746,0.026630754501920033,0.02857765539740513,1565.2259956192015,1658.31435194847,3223.5403475676712,84.89682020937659,84.12902606798521,turbulent,turbulent,0.0004636358785976454
160025458,160032129,0.06627835149141449,0.031,20.71,165.887,0.6342425980039664,0.8504955796456105,47871.519583612535,29254.97073255756,0.025549383430171883,0.027295282559856464,3156.8739639852492,3334.836098838654,6491.710062823903,107.20263449177143,106.23310990296456,turbulent,turbulent,0.0006386183283216966
160025459,160025477,0.04550815973149157,0.027,12.17,89.121,0.43548478211953656,0.7698134522553849,37739.20255011982,23062.96678436255,0.026835907662808082,0.028788216010425947,1858.4430375424433,1969.2825944687213,3827.7256320111646,87.82786561272322,87.03356353518903,turbulent,turbulent,0.000438489253862727
160025465,160025505,0.020604968645749698,0.02,10.97,63.966,0.19717673345215023,0.6352368992913974,23067.959049454934,14097.159913065661,0.029928266737603886,0.03239097157468683,1696.016896131317,1814.0996070754334,3510.11650320675,59.80434953625834,59.263487945795745,turbulent,turbulent,0.00019853708391305097
160025467,160025474,0.04056271765571574,0.026,32.71,233.386,0.38815997756665777,0.7399529383940814,34931.79525712507,21347.3200093008,0.02724942277257114,0.02927808582899828,4717.566635175261,5016.951860072281,9734.518495247543,81.14645185498891,80.41257548393872,turbulent,turbulent,0.0003908379487204611
160025467,160025487,0.023030046154353164,0.021,11.68,70.944,0.22038321678806855,0.6439912541826529,24555.15743981031,15006.008133506251,0.029459757908170684,0.03185581367016421,1739.9694799130964,1859.5169875656582,3599.4864674787545,61.464064440592274,60.908192636828566,turbulent,turbulent,0.00022190367209374076
160025472,160025492,0.024211054476006993,0.021,11.0,66.814,0.23168473182781812,0.6770158962161315,25814.375292938857,15775.534184895694,0.02925514355957531,0.031578392300721125,1802.8655359867191,1923.09171655271,3725.957252539429,67.92960177640902,67.31525662022594,turbulent,turbulent,0.00023328315790075094
160025474,160025494,0.01985335249886726,0.02,11.55,67.348,0.18998423443892115,0.6120650945285965,22226.49936100403,13582.931854872055,0.03008890454829149,0.032608473685976705,1663.4380942499267,1781.8194566545044,3445.257550904431,55.52090829372592,55.018785505057046,turbulent,turbulent,0.00019129496282131207
160025476,160025496,0.022087739057106384,0.02,10.42,60.759,0.21136592399144866,0.6809496831672197,24727.970657187954,15111.616763868446,0.029637928330292447,0.03199695886301492,1837.305325465653,1960.1863273981912,3797.491652863844,68.72130230340021,68.09979712608957,turbulent,turbulent,0.000212824167705534
160025476,1219742100,0.01940546837336566,0.019,11.25,62.73,0.18569826194608288,0.6628887949337586,22868.503094334457,13975.269524370307,0.030187030128352763,0.032634364489113776,2005.1645462090014,2142.891371457932,4148.055917666934,65.12424369629385,64.53526977890516,turbulent,turbulent,0.00018697942079177462
160025477,160025500,0.023763384908243403,0.021,12.18,73.981,0.22740081251907562,0.6644976717856959,25337.059848420347,15483.839885632908,0.029330738658971352,0.03168095702121491,1920.8854167603292,2050.8420190771517,3971.7274358374807,65.44074938881369,64.84891304129117,turbulent,turbulent,0.00022896968322051972
160025481,160025513,0.019624262200839432,0.02,11.16,65.074,0.18779198278315246,0.6050023994534958,21970.025026857274,13426.196718733116,0.030139861138600267,0.03267739782030968,1574.7935478450224,1687.4115078709174,3262.20505571594,54.24697567909378,53.75637414641106,turbulent,turbulent,0.0001890875865080946
160025484,160025507,0.020310265279744014,0.02,9.83,57.319,0.1943566055477896,0.6261513988157242,22738.02866734013,13895.534734744517,0.02999009095821069,0.032474721547909785,1485.5861036667068,1589.3455503356895,3074.9316540023965,58.10587519697964,57.58037435434934,turbulent,turbulent,0.00019569749954327818
160025484,160025509,0.022391186163167223,0.02,21.64,126.183,0.2142697240494471,0.6903047470873386,25067.689951918885,15319.22408678369,0.029582429531395824,0.03192150489155437,3838.1194125043507,4098.608962595345,7936.728375099696,70.62249501033207,69.98379573059881,turbulent,turbulent,0.00021574800149508943
160025484,160025517,0.023413410960804567,0.021,9.98,60.619,0.2240517795292303,0.6547113187826739,24963.909689641005,15255.80248325064,0.02939148423711158,0.03176331382227721,1542.4401299880253,1646.756271308026,3189.1964012960516,63.52739324059948,62.95286099984293,turbulent,turbulent,0.00022559754477349624
160025490,1219742102,0.041681655794261765,0.026,28.27,201.706,0.39886751956231353,0.7603648242673562,35895.402239596835,21936.194026986042,0.02715457339649441,0.029149331666591723,4302.1604664180595,4570.190819039153,8872.351285457213,85.68511257685148,84.91018923721737,turbulent,turbulent,0.00040161936357846674
160032048,160032162,0.030078733739049873,0.023,16.71,109.049,0.2878347726224868,0.7011769448660438,29281.87771983933,17894.574543262992,0.02838436371371725,0.030580072198565112,2577.203613495816,2745.870060866264,5323.07367436208,72.86460119915168,72.20562464646625,turbulent,turbulent,0.0002898205858507767
160032049,160032065,0.02783956378508261,0.022,17.02,107.311,0.26640730894815895,0.7093177290681255,28333.939007625308,17315.275629769294,0.028693644564068494,0.0309108090892025,2833.3288100639584,3018.946938381724,5852.275748445682,74.56636401450864,73.89199697350521,turbulent,turbulent,0.0002682452910425469
160032049,160032163,0.042201460064688584,0.026,25.54,182.228,0.4038417231070678,0.769847194274138,36343.04720516462,22209.756271931892,0.02711192333877251,0.029091381216691747,3986.6002335634885,4232.6228352722665,8219.223068835756,87.83556502204594,87.0411933122056,turbulent,turbulent,0.0004066278848642965
160032050,160032051,0.06165202909562302,0.03,41.61,326.514,0.5899715702930433,0.8447508078926949,46014.35401155045,28120.03027257708,0.025793212894965407,0.027567058624182978,6411.690407766394,6783.452235415744,13195.142643182138,105.75930015821521,104.80282886919794,turbulent,turbulent,0.0005940418684642078
160032052,160032054,0.04612663501250845,0.027,39.11,286.403,0.44140320586132487,0.7802755450761754,38252.09439281911,23376.40232970654,0.02679045533677711,0.028726467867284108,5926.163347161471,6290.487603740338,12216.65095090181,90.2313236228195,89.41528503059983,turbulent,turbulent,0.0004444485096556604
160032053,160032055,0.19088915912378085,0.047,46.26,466.208,1.8266905179309172,1.065637020371715,90939.09258279347,55574.18095551087,0.02240254881262836,0.02371813723871067,6353.2155550426405,6655.682132099597,13008.897687142238,168.29838007660035,166.77631470466073,turbulent,turbulent,0.0018392931168505985
160032055,160032056,0.117898759464898,0.039,46.86,428.816,1.128217793922469,0.9558808738773533,67688.02428628733,41365.12036099749,0.02375165368768846,0.025250490228378795,6576.354266768913,6919.655103583456,13496.009370352369,135.415656822396,134.1909778803051,turbulent,turbulent,0.0011360015297065455
160032056,160032058,0.05105765277060672,0.028,28.4,213.114,0.48858997866609305,0.8030979796103029,40829.12037670083,24951.25978965874,0.02643438386296011,0.028311004760653832,4367.049956415548,4628.050838125971,8995.100794541519,95.5869057751812,94.72243209917174,turbulent,turbulent,0.0004919608307490605
160032056,160032167,0.021447312441349165,0.02,19.03,110.964,0.20523743963013555,0.6612057745686877,24010.99140813115,14673.46048369496,0.029759281240835284,0.03216178928256571,3122.6328101800914,3339.0231586052314,6461.655968785322,64.7939732508319,64.20798624994345,turbulent,turbulent,0.00020665340205484374
160032057,160032072,0.11180464965788249,0.038,23.2,209.31,1.0699009536639472,0.9548088205568334,65878.46599393408,40259.273390980416,0.023913080825958607,0.025426230407745328,3422.7414471995758,3597.936818262286,7020.678265461862,135.11208050789506,133.89014706457738,turbulent,turbulent,0.0010772823532335272
160032057,160032178,0.03247289257314637,0.024,21.04,141.746,0.31074538347508485,0.6952199768952328,30295.41761557947,18513.963278863266,0.028083829730798586,0.030255934512109044,3010.941827057524,3208.99216885339,6219.933995910914,71.63179308411159,70.98396586359024,turbulent,turbulent,0.0003128892602816032
160032060,160032061,0.11480395877853405,0.038,46.86,422.771,1.0986024763496083,0.9804228429855758,67645.743871149,41339.28219420875,0.02384446051138421,0.02533257562605222,7123.868017380246,7491.204972994007,14615.072990374254,142.45843842255428,141.17006561727314,turbulent,turbulent,0.001106181891825682
160032061,160032062,0.04834865319067553,0.028,28.4,213.114,0.46266653770981364,0.7604874800798512,38662.822790590144,23627.40433173898,0.026614637115959537,0.028555798389085098,3942.0506653427883,4185.120924112204,8127.1715894549925,85.7127588446479,84.93758547630371,turbulent,turbulent,0.00046585854026913
160032061,160032174,0.022258448990005883,0.02,19.03,110.964,0.212999511866085,0.686212552056646,24919.086198743178,15228.410206469938,0.02960655312532219,0.031954307959981644,3346.3923119946076,3573.607966314094,6920.000278308702,69.7876625367537,69.15651335702033,turbulent,turbulent,0.00021446902593635933
160032064,160032080,0.036932155482007074,0.025,24.65,171.071,0.3534177558086801,0.7286993605749302,33077.43738567748,20214.095375348345,0.027597864377321472,0.02967583961533641,3647.801409204799,3881.1157868592977,7528.917196064096,78.6969885112768,77.9852647202669,turbulent,turbulent,0.000355856035409866
160032067,160032068,0.20897506826647358,0.049,46.85,481.852,1.999761418817929,1.0733122009348923,95491.69564749692,58356.34184309723,0.022156082923833285,0.02344813274832665,6198.6685825415925,6490.953631947214,12689.622214488805,170.73142659547037,169.18735711479837,turbulent,turbulent,0.002013558058614889
160032068,160032069,0.14462637135041803,0.042,28.47,271.006,1.3839844148365361,1.0110500609682533,77101.95834294303,47118.11019088303,0.023168788489718484,0.024580095844085104,4116.988356267729,4319.124876828374,8436.113233096103,151.49791508801917,150.12779060808316,turbulent,turbulent,0.0013935327210876853
160032068,160032173,0.020655118075892473,0.02,19.01,110.847,0.19765663230519115,0.636782971457428,23124.103032043604,14131.47030433227,0.029917890251470392,0.03237691005315618,2908.3323596305627,3114.0157173845573,6022.34807701512,60.095813585386466,59.552316037666635,turbulent,turbulent,0.00019902029365685722
160032069,160032070,0.09762169282111326,0.036,31.27,273.706,0.9341788786709403,0.9288917021713351,60717.10315906493,37105.09069555798,0.024322121705179892,0.025890330840544415,4630.515330938092,4876.327168565063,9506.842499503156,127.87672445753141,126.72022649192246,turbulent,turbulent,0.0009406239122502807
160032070,160032074,0.05131815166967862,0.028,33.16,248.833,0.49108279109740305,0.8071954288306045,41037.43275165449,25078.56246326313,0.026417879955905776,0.028288558791612954,5131.825077335889,5438.741276787846,10570.566354123734,96.56477309421976,95.69145573246605,turbulent,turbulent,0.0004944708414495603
160032071,160032075,0.14699468436215032,0.042,15.55,148.02,1.4066476972454576,1.0276063984642843,78364.53286146706,47889.6875485347,0.023129415543547197,0.02452630588287682,2390.1210262459986,2502.183621884294,4892.304648130293,156.5002141804676,155.0848496558845,turbulent,turbulent,0.0014163523607205587
160032072,160032083,0.08008836787513232,0.034,21.24,179.882,0.7663958648338021,0.8543490870729785,52742.138594418815,32231.47571610426,0.02492317379076288,0.02660851573546175,2915.2883233396847,3077.027254385141,5992.315577724826,108.17628333546394,107.19795321217283,turbulent,turbulent,0.0007716833394242668
160032075,160032082,0.11695971547496763,0.039,36.78,336.574,1.119231727033183,0.9482674418634978,67148.90044236578,41035.65406428631,0.023772424132260724,0.025278800572416955,5112.842987476002,5379.288047197533,10492.131034673535,133.26712107648387,132.06187317025754,turbulent,turbulent,0.0011269534666576697
160032079,160032087,0.04758183553916037,0.027,29.84,218.518,0.4553285697527308,0.8048916347566941,39458.86934813233,24113.87977570258,0.026687369189204137,0.028586271749396854,4815.837570222999,5105.0790801984,9920.916650421399,96.01435400616595,95.14601455230185,turbulent,turbulent,0.00045846994662250594
160032082,160032089,0.09456295001933795,0.036,18.16,158.954,0.9049086126252436,0.8997870971851072,58814.67761341539,35942.49121797842,0.024409315904890875,0.026009100571587722,2582.388600881387,2718.959807294874,5301.348408176261,119.98884116968075,118.90368004049813,turbulent,turbulent,0.0009111517064563752
160032083,160032093,0.04667023198367152,0.027,27.88,204.165,0.4466050907528375,0.789471000648883,38702.890828478055,23651.890483127485,0.026751327090378994,0.028673278727247953,4344.992637868888,4608.46404193075,8953.456679799638,92.37058634405918,91.53520057982276,turbulent,turbulent,0.0004496862830943958
160032089,160032099,0.057422720070008024,0.029,33.05,253.758,0.5494997135885935,0.8419988834235772,44335.639014427594,27094.143512843926,0.026037348469311935,0.02783646909169272,5301.480514267339,5609.347300387959,10910.827814655298,105.07136344695378,104.1211137546377,turbulent,turbulent,0.0005532907906368725
160032096,160032101,0.0404032524339928,0.026,29.94,213.622,0.38663399458366315,0.7370439429863508,34794.46702080872,21263.396758709776,0.02726329113218731,0.029296897696058852,4293.142225008951,4565.699958760745,8858.842183769695,80.50967986638476,79.78156236593826,turbulent,turbulent,0.00038930143776280186
160032097,160032104,0.021588027879934978,0.02,15.82,92.246,0.20658399885105244,0.6655439339916152,24168.52709919338,14769.732799080919,0.029732110507612916,0.032124902376155756,2638.8009162130884,2820.1464064240504,5458.947322637139,65.64698663492035,65.05328510859718,turbulent,turbulent,0.0002080092513802508
160032099,160032105,0.029006907666397488,0.023,17.86,116.554,0.2775780637932774,0.6761911945492185,28238.446827148626,17256.918991640137,0.028524076495767856,0.030769470495845438,2569.343764882408,2741.248541493268,5310.592306375676,67.76420673928293,67.15135739107247,turbulent,turbulent,0.00027949311452165736
160032106,160032107,0.07011499792204885,0.032,15.61,127.487,0.670956917914343,0.8443737421338792,49060.0692187923,29981.310424587708,0.025357789414134413,0.027091999595030017,2284.0960684713937,2411.0738039931316,4695.169872464525,105.66490708913834,104.70928947691661,turbulent,turbulent,0.0006755859455716594
160032107,160032109,0.043087443310346835,0.026,31.03,221.399,0.4123200316779601,0.7860094719488531,37106.03812705657,22676.03094387268,0.027041188660599427,0.02899519460193385,5016.489952652845,5323.780095788131,10340.270048440976,91.56234269988038,90.73426657024844,turbulent,turbulent,0.0004151646864975808
160032108,160032112,0.08647118033373982,0.034,14.0,118.566,0.827475409892247,0.9224382508510628,56945.53527043709,34800.23158188505,0.024704904583087002,0.0263113389953901,2264.1518012614515,2381.4440692502167,4645.595870511668,126.10605619581705,124.96557188907468,turbulent,turbulent,0.0008331842809924172
160032109,160032113,0.02314579625324649,0.021,14.24,86.494,0.2214908732368085,0.64722798461986,24678.57282000319,15081.429038605876,0.029438948647656702,0.0318276274944382,2127.6426789730194,2274.4845048994707,4402.12718387249,62.083459671017906,61.52198614945189,turbulent,turbulent,0.00022301897042260614
160032110,160032114,0.03887636267679666,0.025,24.65,171.071,0.37202260934733644,0.7670600389912922,34818.72193598668,21278.219284500137,0.02741611339025598,0.02942895638401515,4015.925488604281,4265.437537293486,8281.363025897766,87.20071643575852,86.41208620155912,turbulent,turbulent,0.00037458924649174356
160032111,160032116,0.10944563733879388,0.038,21.61,194.965,1.047326673098506,0.9346629162768209,64488.46912602302,39409.826412008704,0.02396923270519378,0.02550277109218421,3070.811900319739,3229.523418661365,6300.335318981104,129.4706596115819,128.29974633489277,turbulent,turbulent,0.0010545523294805707
160032112,160127708,0.06498922113807001,0.031,40.24,322.322,0.6219064223738757,0.8339532299577417,46940.40667016064,28685.954305490424,0.025609094681067025,0.027376508872560282,5813.702402304693,6151.679442034169,11965.381844338863,103.07295496043912,102.1407785755127,turbulent,turbulent,0.0006261970436530782
160032115,160032144,0.0868992151352883,0.035,17.11,147.368,0.8315714367013234,0.8747894077267576,55592.34822392087,33973.279611572834,0.024667711541856256,0.026311779954568466,2392.8532856204843,2521.76012911915,4914.613414739634,113.41444406677603,112.38874080146088,turbulent,turbulent,0.000837308566875777
160032116,160032117,0.08234105785675178,0.034,38.46,325.718,0.787952706763175,0.8783798381085809,54225.64600470934,33138.06832580363,0.02484295122645898,0.026499427498629873,5469.950053461675,5774.351520906803,11244.301574368477,114.34733675790359,113.31319655065083,turbulent,turbulent,0.0007933889050866116
160032117,160032123,0.04262308865425567,0.026,27.29,194.714,0.4078764464522074,0.7775386245281253,36706.14525225104,22431.65068499745,0.027077959271005394,0.029045208094667648,4333.841533938204,4600.2079382565835,8934.049472194787,89.59943697773424,88.7891130738023,turbulent,turbulent,0.0004106904443423615
160032118,160032121,0.08557422914150019,0.034,17.84,151.087,0.8188921448947386,0.9128699520759683,56354.84869074191,34439.25455940062,0.024733945818978982,0.026350947333040733,2794.893179754134,2942.6813689781466,5737.57454873228,123.50347030934006,122.38652340000762,turbulent,turbulent,0.0008245417988231312
160032119,160032126,0.0424600528196458,0.026,24.89,177.59,0.4063162949248402,0.774564493309723,36565.74207605104,22345.84829463641,0.02709102661122299,0.02906297535591928,3932.1974370682688,4173.85670287269,8106.054139940959,88.91530162426308,88.11116493812114,turbulent,turbulent,0.00040911952910665925
160032121,160032125,0.05916529203302198,0.03,30.33,238.0,0.5661750433782008,0.8106777502259186,44158.3631997202,26985.8077253869,0.025921253483539967,0.027741193942827824,4351.559048275336,4608.188970113917,8959.748018389253,97.3997503836012,96.5188816121551,turbulent,turbulent,0.0005700811659096249
160032125,160032127,0.028927738252721543,0.023,21.31,139.069,0.2768204617485315,0.6743456458605758,28161.37479644007,17209.81917065494,0.028534732203967055,0.030783902990686354,3037.0403628161675,3241.530932732642,6278.57129554881,67.39480981136408,66.78530123370787,turbulent,turbulent,0.0002787302856721424
160032128,160032172,0.024992500288443027,0.021,27.7,168.25,0.23916268218605768,0.6988675358287312,26647.57053824757,16284.711723608225,0.029128545090762365,0.03140643613060141,4707.698652265018,5024.332317330777,9732.030969595795,72.3854152980158,71.73077243093394,turbulent,turbulent,0.0002408126997071209
160032129,160032130,0.04571264915081521,0.027,10.9,79.821,0.4374416186680881,0.7732725836895724,37908.782415813024,23166.599467236145,0.0268207675087964,0.028767652190300523,1687.8427510368551,1787.6138724649622,3475.4566235018174,88.61894221906,87.81748576304331,turbulent,turbulent,0.0004404595909062615
160032130,160032131,0.021500137435905314,0.02,10.89,63.5,0.20574294197038578,0.6628343325307915,24070.130775540983,14709.601397494334,0.02974904701026033,0.03214789655391651,1823.0008041660917,1946.981213634191,3769.982017800283,65.11354302635286,64.52466588422229,turbulent,turbulent,0.00020716239192797629
160032132,160032149,0.03658815231318623,0.025,18.36,127.418,0.3501258594563276,0.721911917874013,32769.33884312993,20025.811946633923,0.027631670243263608,0.029721695005942732,2689.509292143344,2860.9877376692743,5550.497029812618,77.23777593897822,76.53924904817364,turbulent,turbulent,0.00035254142779416234
160032133,160032150,0.028248729794792423,0.022,16.39,103.339,0.27032277315590836,0.7197427740530166,28750.370990992924,17569.76317458688,0.02863788066981629,0.030835013561494058,2806.769376352567,2988.9396803997724,5795.709056752339,76.77431735061498,76.0799819099501,turbulent,turbulent,0.00027218776859739055
160032134,160032151,0.027980576597345423,0.022,16.53,104.222,0.26775671385019545,0.7129105615038609,28477.455926668747,17402.980872944398,0.02867427479559509,0.03088448697386456,2780.046695851693,2961.498872101606,5741.545567953299,75.32366341462006,74.6424474711342,turbulent,turbulent,0.0002696040056818343
160032135,160032138,0.15998174477624963,0.044,18.38,179.205,1.5309257873325324,1.0190343567618252,81411.35101500092,49751.641726809234,0.022879952608748907,0.02426280075385255,2605.42154111493,2728.686706509706,5334.108247624636,153.90013107142175,152.50828130950399,turbulent,turbulent,0.0015414878631106468
160032136,160032139,0.02453901366863461,0.021,16.92,102.772,0.23482309730750825,0.6861866486482132,26164.05282093122,15989.227126674621,0.029201205152975467,0.03150515857096891,2806.162679851168,2994.7299858283404,5800.892665679508,69.78239389454875,69.15129236362729,turbulent,turbulent,0.000236443175412362
160032136,160032168,0.0370904855462505,0.025,24.89,172.737,0.35493287604067464,0.7318233324923068,33219.24207370425,20300.754249644506,0.027582478308059426,0.029654962786542713,3712.1671211616726,3949.086075136838,7661.25319629851,79.37319100362214,78.65535173843146,turbulent,turbulent,0.00035738160867285375
160032137,160032140,0.03271481116943792,0.024,24.34,163.979,0.3130603939659131,0.700399270379652,30521.114322059144,18651.8897662597,0.02805593283568068,0.030218128741492083,3520.4509554716747,3751.9182270482675,7272.369182519942,72.70306275091824,72.04554712779246,turbulent,turbulent,0.0003152202423606257
160032138,160032141,0.12601712663884534,0.04,34.4,319.129,1.205905518075075,0.9712551637415859,70540.21694506425,43108.136114036126,0.02355791529698464,0.025029187154471593,4860.568376743061,5108.771353382353,9969.339730125414,139.8067107868699,138.5423198096269,turbulent,turbulent,0.0012142252325697586
160032141,160032142,0.09810581992307481,0.036,16.61,145.387,0.9388116739050222,0.9334982771529061,61018.21241401059,37289.102870591436,0.024308734270506824,0.025872077851111078,2543.3112960306366,2674.165506482812,5217.476802513449,129.14820613889916,127.98020908317785,turbulent,turbulent,0.0009452886698007151
160032142,160032143,0.06713689788960407,0.031,35.78,286.598,0.6424583530105653,0.8615125995344575,48491.63037076295,29633.9293093235,0.025510669512855355,0.027242576115933632,5508.010031321118,5821.350469821282,11329.3605011424,109.99795303420707,109.00314800268266,turbulent,turbulent,0.0006468907649961283
160032143,160032147,0.03407540715088438,0.024,20.46,137.839,0.32608045120463525,0.7295285973915359,31790.475324352075,19427.614441267553,0.02790512620822175,0.030013530275300564,3206.201848436128,3411.357183232083,6617.559031668211,78.87619978764772,78.16285523666437,turbulent,turbulent,0.00032833012683482107
160032144,160032158,0.055842867961529874,0.029,28.04,215.291,0.5343815115935874,0.8188332495126235,43115.847393754215,26348.711396357816,0.026124946008423442,0.027955702410039154,4282.837180559607,4534.617151983589,8817.454332543195,99.36931025515419,98.4706290788764,turbulent,turbulent,0.0005380682860058919
160032145,160032159,0.024769542253142467,0.021,16.33,99.188,0.23702911247026284,0.6926329402130307,26409.847625206807,16139.435849268808,0.029163995075594334,0.03145461173112299,2758.4870737936203,2942.705257469892,5701.192331263512,71.09967579975302,70.45666096834657,turbulent,turbulent,0.0002386644101889669
160032152,160032153,0.049965987571605114,0.028,13.31,99.878,0.478143421737848,0.7859269177193854,39956.151734343825,24417.776158791567,0.026505084794019012,0.02840709792526309,2013.8540403326933,2132.339116447232,4146.193156779926,91.54311020468079,90.71520801085828,turbulent,turbulent,0.00048144220153174084
160032153,160032155,0.024843141790457046,0.021,13.31,80.845,0.23773341426274683,0.6946910107016788,26488.321120836998,16187.392125524731,0.02915223497486932,0.03143863220285973,2274.064133526137,2424.679928850079,4698.744062376216,71.5228307891331,70.87598900730673,turbulent,turbulent,0.0002393735710601629
160032157,160032164,0.030606861539944824,0.023,16.96,110.681,0.2928886271765055,0.7134883354033916,29796.014179851827,18208.77069205948,0.028318489744376067,0.03049066251728453,2701.18714039069,2876.344275209611,5577.5314156003005,75.44580407114454,74.76348350583332,turbulent,turbulent,0.000294909307669566
160032158,160032165,0.02537852988156509,0.021,20.49,124.456,0.24285674527813483,0.7096621160983545,27059.164044053312,16536.242405541696,0.029068382380847163,0.03132463204848591,3602.8685437990375,3841.6645822452447,7444.533126044282,74.6387883219522,73.96376628634695,turbulent,turbulent,0.0002445322486683568
160032160,160032161,0.023691304182990987,0.021,45.31,275.213,0.22671104481331086,0.662482071975492,25260.205744651466,15436.873242919413,0.029343129370769522,0.03169776027983163,6928.448013610208,7411.559085946446,14340.007099556655,65.04435277222844,64.45610137640531,turbulent,turbulent,0.00022827515670878417
160032168,160032177,0.015522040842823917,0.018,22.7,120.469,0.14853627600788438,0.5907824182514221,19308.27724571334,11799.56455597486,0.031176946648689422,0.03386193878390786,3441.355713354755,3699.511014502092,7140.866727856847,51.72690109651434,51.25909074135278,turbulent,turbulent,0.00014956104900209184
160032171,160032175,0.019039513451935476,0.019,12.67,70.648,0.1821963009754591,0.6503878126230257,22437.24108652848,13711.719139378,0.03026822143521049,0.03274466920891026,2171.633891322586,2322.9803322716216,4494.614223594208,62.69113401991049,62.124164782441284,turbulent,turbulent,0.0001834532992919797
160032171,160032176,0.021002205329976254,0.02,19.9,116.037,0.20097804143517947,0.6474834308882763,23512.67894795231,14368.934607662582,0.02984719006863401,0.03228106275276763,3137.4781391508677,3357.6126324929187,6495.090771643787,62.132475220631,61.57055840976703,turbulent,turbulent,0.00020236461766306706
160127708,160127710,0.025508533410614792,0.022,25.82,162.795,0.24410079818770136,0.6499259517985296,25961.514174931504,15865.45286146492,0.029039056903472273,0.03137921655053334,3618.537906676212,3869.7816477877464,7488.319554463958,62.602127745478256,62.035963467439664,turbulent,turbulent,0.00024578488447672323
160127712,160127717,0.08054679245430231,0.034,15.71,133.048,0.7707827029119838,0.8592393680350819,53044.03378008884,32415.968184651258,0.02490654870020822,0.026585921308608217,2208.112801303449,2328.3717507992023,4536.484552102651,109.4182263688828,108.42866429859241,turbulent,turbulent,0.0007761004429252348
160127717,160127718,0.05659721323432463,0.029,27.77,213.218,0.5416001266442548,0.8298943395591185,43698.27155732734,26704.639138102175,0.026082616366285217,0.02789810608546317,4351.052463730731,4604.779241168797,8955.831704899527,102.07207453043985,101.14894995839047,turbulent,turbulent,0.0005453367033133434
160127718,160127719,0.030766896134409017,0.023,17.07,111.399,0.2944200587024786,0.7172189634608354,29951.809083543554,18303.979187369983,0.02829889613139014,0.030464054629992368,2744.869480913703,2922.3767589525232,5667.2462398662265,76.23683612403359,75.54736158317458,turbulent,turbulent,0.00029645130476048035
164087844,164087850,0.021114165417704462,0.02,56.31,328.344,0.20204942983449245,0.6509350827784397,23638.022051515847,14445.533572102693,0.02982479167321125,0.03225068317736852,8851.370291802537,9479.700631059395,18331.07092286193,62.79668157377142,62.22875778001503,turbulent,turbulent,0.0002034433977240497
164087844,164088169,0.002634851043834512,0.01,52.85,126.1,0.02521388558693313,0.3249225244563314,5899.60965489027,3605.3358925838475,0.04159262008855375,0.04132985581807962,5747.97413777994,5660.1034592723145,11408.077597052255,15.646635817469313,15.505129983876142,turbulent,transitional,2.538783978669477e-05
164087850,164087857,0.009643253220494785,0.015,116.55,512.937,0.09227993512435202,0.5285241097964212,14394.5973561598,8796.744453158359,0.033472361403165514,0.03657101772064676,17986.547907315937,19470.10285622579,37456.65076354172,41.399104162821644,41.02469685808778,turbulent,turbulent,9.291658758369894e-05
164087850,164088149,0.0060629628848074294,0.013,16.21,59.815,0.05801878358667397,0.44240696494410986,10442.60298046366,6381.624131057693,0.036031206179927104,0.039705696112287595,2201.0703782779156,2400.669601917453,4601.739980195369,29.007162497093244,28.74482605894716,turbulent,turbulent,5.841906346559886e-05
164087857,164088153,0.0064264464915754224,0.013,44.2,163.098,0.06149709561316194,0.46892991788517396,11068.652499073845,6764.211951611073,0.03566617029071745,0.03921180367858821,6619.190614859509,7208.190857545511,13827.38147240502,32.58946419128715,32.29472995253187,turbulent,turbulent,6.192137286381294e-05
164088149,164088175,0.0032342761908135975,0.01,34.06,81.267,0.030950011395345433,0.3988419714151269,7241.763091904048,4425.545066221211,0.03991943923664805,0.0443296222068691,5366.030586784497,5902.381968547925,11268.412555332423,23.575615787364956,23.362401445101124,turbulent,turbulent,3.1163539946759226e-05
164088153,164088159,0.002884732616598563,0.01,28.55,68.12,0.02760509680955563,0.35573722710436223,6459.11139321721,3947.2554122051324,0.04082637619336079,0.0448670313362378,3662.229026546921,3986.4478981524526,7648.676924699374,18.755125203945763,18.585506657371962,turbulent,transitional,2.779554831724937e-05
164088175,164088182,0.0016314346839935827,0.01,12.93,30.851,0.015611815157833327,0.20118400136858203,3652.8925745283636,2232.334930800618,0.04182183220856267,0.02866953301539149,546.6265953861405,373.201722505581,919.8283178917216,5.998576750854025,5.944326520107648,transitional,laminar,1.5719523301556123e-05
359788107,379327852,0.0267280718566666,0.022,54.77,345.325,0.2557710225518335,0.6809982863991262,27202.709195609285,16623.964902009273,0.02885217449946355,0.031126016019739598,8296.853346529371,8864.412065068229,17161.2654115976,68.73111270988234,68.10951880872315,turbulent,turbulent,0.00025753562338643387
377595955,377595956,0.03464790243913832,0.024,314.73,2120.336,0.33155887501567766,0.7417852868803456,32324.581850327137,19754.014583176086,0.027844595261631983,0.02993129861233752,49710.41186007047,52946.44145121147,102656.85331128194,81.54883603258905,80.81132055923337,turbulent,turbulent,0.00033384634707460983
377595955,377595969,0.01649258832143864,0.018,139.48,740.22,0.157823811688408,0.6277223021397516,20515.56693055427,12537.356560551849,0.03089976512019367,0.03348608452103252,23362.899204590412,25084.56136371618,48447.46056830659,58.39779569337503,57.8696547654467,turbulent,turbulent,0.00015891266071847644
377595955,377595990,0.004968644848649678,0.012,260.57,857.796,0.047546840656934715,0.4254996562561106,9270.94316185549,5665.606047653685,0.03720311341534722,0.04110225101201739,36153.754844029194,39578.88806297746,75732.64290700665,26.832415097472282,26.5897467494657,turbulent,turbulent,4.787487310513293e-05
377595955,377596096,0.0014866298999090517,0.01,118.29,282.24,0.01422612344410576,0.18332707692945807,3328.6648713121153,2034.1947411684773,0.03846767946701859,0.031462081139408155,3782.5058662419556,3066.5696307868197,6849.075497028775,4.980977321930195,4.935930108185915,transitional,laminar,1.4324271502678382e-05
377595955,377596115,0.0017842977470954129,0.01,33.08,78.929,0.01707461958942979,0.2200346504310395,3995.163309362473,2441.501475277943,0.04536264106667694,0.029289927203755308,1801.727468511961,1155.3446474894213,2957.0721160013823,7.1753566427082545,7.110463790666469,transitional,transitional,1.7192419829962845e-05
377595956,377596001,0.02872367812484134,0.023,228.91,1493.867,0.27486773325207026,0.6695887216403832,27962.720698700407,17088.41880848081,0.02856241912822132,0.030821394959571785,31548.15366041309,33730.17856901358,65278.33222942667,66.44733945792949,65.84639966040797,turbulent,turbulent,0.00027676408502273666
377595956,377596043,0.0021755320237653968,0.01,30.27,72.224,0.020818488265697578,0.2682805765629617,4871.1633099572755,2976.837612547631,0.04336188647466421,0.034828007863300744,2344.1740965357417,1867.8789427240417,4212.053039259783,10.666938685463087,10.570468487768037,turbulent,transitional,2.0962117991231962e-05
377595969,377595984,0.001588118554520955,0.01,15.35,36.625,0.01519730674182732,0.19584237639480703,3555.904831616988,2173.064333063829,0.040818488877455046,0.029451498064838995,599.2772134093173,430.05070538043356,1029.3279187897508,5.684269722975178,5.632862037968541,transitional,laminar,1.5302155132754296e-05
377595969,377595993,0.013179595003816123,0.017,40.61,203.984,0.1261205263523074,0.5623775466148886,17358.826125495725,10608.22707676852,0.03193900700603934,0.0347712590892945,6007.21893511554,6476.655507434964,12483.874442550505,46.87240983158359,46.448502769189155,turbulent,turbulent,0.00012699064988640094
377595990,377596142,0.0017111499497230152,0.01,15.82,37.747,0.016374640667205887,0.21101426689312575,3831.380444816123,2341.4114227691834,0.04366829866876752,0.028254490315749364,766.4116779034329,493.71119767831385,1260.1228755817467,6.599104041220449,6.53942273149901,transitional,transitional,1.6487611653126612e-05
377595990,377596167,0.0017362028165507947,0.01,60.55,144.472,0.01661438101962483,0.21410371696036898,3887.4755077099835,2375.6919185101756,0.04424860506185521,0.028609123857641527,3040.4909606040897,1950.4430887999956,4990.934049404085,6.793752959473189,6.732311274054591,transitional,transitional,1.6729006008496108e-05
377595993,377596012,0.004620532386530831,0.012,17.76,58.466,0.04421562092374001,0.3956883621342753,8621.403710245362,5268.663192867001,0.03770641705417636,0.04178268934362726,2181.4138824117113,2392.8898403059006,4574.303722717612,23.20426897176001,22.99441303454294,turbulent,turbulent,4.452067081096324e-05
377595993,377596161,0.006250805524072721,0.013,113.47,418.704,0.05981632080452364,0.45611361192568506,10766.135573672365,6579.339529016132,0.03583823876007141,0.03944472341896978,16105.444953014858,17562.785507515942,33668.2304605308,30.83240507667442,30.553561417695285,turbulent,turbulent,6.022900214958491e-05
377596001,377596004,0.014050609655901165,0.017,69.06,346.888,0.1344555947933126,0.5995440212268457,18506.038304164762,11309.304857522427,0.03163069102244532,0.03435341612263452,11462.035901230272,12331.543644799562,23793.579546029832,53.272550485502364,52.790761508496274,turbulent,turbulent,0.00013538322315567288
377596001,377596008,0.003269572936003377,0.01,81.59,194.674,0.03128777929189835,0.40319466815636834,7320.794891138049,4473.842529799607,0.03983673308482895,0.04421726351528887,13075.589041165189,14379.52569193525,27455.11473310044,24.093000932883836,23.875107436764857,turbulent,turbulent,3.150363815229794e-05
377596001,377596038,0.004506230775764456,0.012,163.84,539.361,0.04312182560540149,0.38589991929480966,8408.129513959911,5138.328279235465,0.03788535437959694,0.04202428836760306,19049.03497711366,20936.634423183434,39985.66940029709,22.07042581034297,21.87082418105459,turbulent,turbulent,4.341932924241871e-05
377596001,377596135,0.0027805015944212005,0.01,66.12,157.762,0.026607670760011488,0.3428837464752464,6225.731086495298,3804.6333667365348,0.04113236646327759,0.043391598731103306,7915.484236673582,8273.782540948972,16189.266777622553,17.424291767580378,17.266709079512108,turbulent,transitional,2.679124088285593e-05
377596001,377596147,0.0014421018583742455,0.01,30.88,73.68,0.013800017783485602,0.17783600232072796,3228.9635753444336,1973.2658523238658,0.03743626428599547,0.032433541544657454,907.7525735474336,779.9549893730788,1687.7075629205124,4.687062134104055,4.644673045348702,transitional,laminar,1.3895226078214548e-05
377596004,377596021,0.0019433166435547135,0.01,33.1,78.977,0.018596331517269984,0.23964441979341758,4351.217371339348,2659.091208232805,0.044506450692089854,0.03154090450175512,2098.267793465946,1476.012696384247,3574.2804898501927,8.511301562250424,8.43432662421394,turbulent,transitional,1.8724630265847846e-05
377596004,377596072,0.003088929528887454,0.01,176.04,420.031,0.029559134247726833,0.380918224103167,6916.32208755883,4226.663410904953,0.04027618715355712,0.0448139397747302,25433.179625642042,28040.30206096244,53473.481686604486,21.504276649243923,21.309795188272485,turbulent,turbulent,2.9763066938941036e-05
377596004,377596117,0.00603078479663607,0.013,68.22,251.732,0.05771085929795282,0.44005896931951716,10387.18073793503,6347.754805470988,0.036065241945536265,0.03975170157768711,9081.627813355986,9916.48392434249,18998.111737698477,28.70007893522748,28.440519714875155,turbulent,turbulent,5.810901476320704e-05
377596004,377596145,0.0015044909513413005,0.01,14.82,35.361,0.014397042596567468,0.18552965226455737,3368.6569732272333,2058.6344869972427,0.03888139987692828,0.031088568856801495,495.0232732112877,393.2414709691818,888.2647441804695,5.101383790531271,5.055247638697799,transitional,laminar,1.4496369850797496e-05
377596008,377596101,0.0014900054399240368,0.01,99.67,237.813,0.014258425262430974,0.18374333916395466,3336.2229336585506,2038.8135812358714,0.038545868021816906,0.03139080521584764,3208.878770886816,2590.5185281844037,5799.397299071219,5.003622603863219,4.958370589576878,transitional,laminar,1.4356796175864196e-05
377596012,377596023,0.0013963975684275994,0.01,32.52,77.593,0.013362656157201908,0.1721998760195096,3126.6285796451198,1910.7274718809633,0.03637760334192487,0.03349509594740738,870.8783334101101,794.9642995147493,1665.8426329248596,4.394677453040592,4.354932647599968,transitional,laminar,1.3454847031571571e-05
377596012,377596125,0.0015942240634442312,0.01,20.04,47.815,0.015255732664538097,0.19659529082504917,3569.5754789486714,2181.4186612961926,0.04095991244728389,0.029338705648539465,789.3616518604823,561.8998567113758,1351.261508571858,5.728059994997081,5.676256277321312,transitional,laminar,1.5360984144254993e-05
377596038,377596044,0.0016141303545244249,0.01,12.84,30.636,0.015446223488272008,0.19905007944221753,3614.1470107339587,2208.6569622572965,0.04142100730145411,0.028976885543416656,526.3716917918198,366.6516568298209,893.0233486216407,5.872000004028999,5.818894514445,transitional,laminar,1.5552789191403233e-05
377596038,377596106,0.00155750868876751,0.01,23.51,56.095,0.014904389366196268,0.19206765262924475,3487.367272366158,2131.180049727849,0.040109464201341594,0.030030311145307867,864.7142781817358,642.9255262425103,1507.639804424246,5.4672608356781165,5.417815746583619,transitional,laminar,1.5007216878290485e-05
