u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
377596072,377596074,0.001580180611910033,0.01,16.5,39.369,0.015121345568517063,0.194863491323423,3538.1312413501137,2162.202637684352,0.04063462014591438,0.029599445900473927,634.4835659679718,459.511001029823,1093.9945669977947,5.627588008818825,5.576692944755422,transitional,laminar,1.5225669892454419e-05
377596117,377596123,0.001594490756309602,0.01,78.69,187.754,0.015258284749374181,0.19662817864968485,3570.172622307918,2181.7835841490673,0.040966089926924416,0.029333798487149718,3084.276055923987,2190.137094663467,5274.413150587454,5.729976614554666,5.6781555632583425,transitional,laminar,1.5363553836289057e-05
377596117,377596143,0.001532227477033842,0.01,13.47,32.139,0.01466246389506069,0.18895004370139282,3430.7609297874083,2096.5871036542226,0.03952386859286682,0.0305258006635889,474.7863768948482,364.57311210599175,839.35948900084,5.291214041851195,5.243361093623428,transitional,laminar,1.4763622328758075e-05
377596117,377596159,0.0013849033982633627,0.01,30.04,71.675,0.013252664098213999,0.17078244682743685,3100.892355415458,1894.9996969292981,0.03611136074081272,0.03377309247263052,785.843049781582,728.588968864368,1514.43201864595,4.322627376446575,4.28353418111996,transitional,laminar,1.3344096121650695e-05
377596161,377596166,0.0030561731714936176,0.01,72.83,173.772,0.029245676282235577,0.37687880094059234,6842.978388380119,4181.842026675796,0.04036039690238109,0.0449281862599603,10333.913500497989,11397.058149481627,21730.971649979616,21.050613415493775,20.860234816940256,turbulent,turbulent,2.94474463821523e-05
377596161,377596169,0.0017168193891126534,0.01,65.32,155.854,0.01642889367571917,0.21171340643767192,3844.0747029751155,2349.169065604486,0.0437996214409535,0.0283347435412629,3174.191885745918,2037.193692716757,5211.385578462675,6.642905228558619,6.582827787451559,transitional,transitional,1.6542238960898458e-05
377596166,377596168,0.0014090163658178705,0.01,23.83,56.858,0.013483410199214072,0.1737559911225793,3154.8829202807888,1927.9941038064549,0.03666989599046651,0.03319512226393445,656.1379422859667,589.011925652408,1245.1498679383747,4.474462913324557,4.433996540117045,transitional,laminar,1.3576434172975489e-05
379327852,379327862,0.004938941061761499,0.012,82.91,272.94,0.04726259389245454,0.4229559141502808,9215.5191723532,5631.7356544663735,0.03724379728170865,0.04115730443769317,11397.021744092024,12477.934680214892,23874.956424306918,26.51255245495557,26.272776896836387,turbulent,turbulent,4.758866528160537e-05
387435839,387435840,0.031130184551343847,0.023,31.05,202.632,0.29789650288367314,0.7256877196425785,30305.47314048187,18520.10835404114,0.028255033642096753,0.030404466703860364,5039.847570611043,5368.311143649291,10408.158714260335,78.04783929695706,77.34198631432858,turbulent,turbulent,0.0002999517334268694
390787314,993163452,0.03926056301625347,0.025,59.56,413.346,0.37569916761965044,0.7746406022712027,35162.82215180349,21488.503850988676,0.02738195887595183,0.029382494742321654,9758.116083249732,10369.91030367504,20128.026386924772,88.9327761762233,88.12848145284762,turbulent,turbulent,0.00037829116986496324
390787315,993163453,0.1462754702221017,0.042,47.88,455.77,1.3997652652832697,1.0225785360256732,77981.11164894611,47655.37335821636,0.0231412604068718,0.02454249289915263,6968.86524680382,7314.698266972393,14283.563513776213,154.97251529599484,153.5709670515788,turbulent,turbulent,0.0014094224458767552
390789514,390789515,0.01187279252979015,0.016,6.99,33.007,0.11361523951952296,0.5719218173038281,16614.9908177832,10153.658674799055,0.03243043873458376,0.03530390011354755,1193.181489767887,1282.8984834686667,2476.0799732365535,48.47688046745417,48.038462812658075,turbulent,turbulent,0.0001143990872927352
390789514,390790006,0.0017039267432779062,0.01,34.78,82.985,0.016305519074429724,0.2101235211037932,3815.207197154725,2331.5277196592747,0.04350098556613924,0.02815224288422561,1656.5592979813032,1064.656758493272,2721.2160564745755,6.543508581411907,6.484330068711884,transitional,transitional,1.641801318060432e-05
390793102,390793103,0.099720443853816,0.036,60.87,532.795,0.9542626206106795,0.9488617760643733,62022.44912547136,37902.806297135714,0.024264865613942303,0.02581223217015688,9257.631812687194,9750.493628374157,19008.12544106135,133.4342258945106,132.22746671730897,turbulent,turbulent,0.0009608462147956552
390793103,390793105,0.039783659163621886,0.025,45.23,313.896,0.3807048723791568,0.7849616848923424,35631.32121002114,21774.81033040697,0.027336333586696588,0.0293203948030615,7618.525200823836,8091.005495618107,15709.530696441943,91.31839171411171,90.49252184069996,turbulent,turbulent,0.0003833314096969272
390793104,390793106,0.07814190101142648,0.033,48.42,402.854,0.7477693876691529,0.884870757608497,53019.69705871194,32401.09566592196,0.025016390604914316,0.026682515564129015,7215.175812827319,7618.458475151441,14833.634287978759,116.0435544901747,114.99407394350581,turbulent,turbulent,0.0007529283555319107
390793107,390793793,0.021170336851553954,0.02,4.86,28.339,0.20258695551726272,0.6526668091440929,23700.90787085712,14483.96399629486,0.029813627477853988,0.032235538258422236,825.4107421236856,879.3096150673275,1704.7203571910131,63.131250488784424,62.56030090381227,turbulent,turbulent,0.00020398463187331852
993163453,993163454,0.03363485907289323,0.024,51.9,349.65,0.3218646801233802,0.7200967975014477,31379.46826754557,19176.442146710495,0.027952857417911512,0.030078328677432473,7819.224296622119,8331.896594907881,16151.120891530001,76.84986265406984,76.1548439929821,turbulent,turbulent,0.00032408527054643725
993163453,993163456,0.08341373696971072,0.034,59.97,507.886,0.7982175786575189,0.8898227285706211,54932.05808356737,33569.7668570362,0.024806012268958687,0.02644914461476874,8674.496338680301,9157.738721680704,17832.235060361003,117.3460096522521,116.28474989594497,turbulent,turbulent,0.0008037245957990182
993164649,993164650,0.006578780623683443,0.013,32.08,118.375,0.06295483850414778,0.4800455526538082,11331.026670283716,6924.55256261502,0.0355230358642766,0.039017892231938474,5023.87156843518,5464.899369345724,10488.770937780904,34.15279393936807,33.8439211802456,turbulent,turbulent,6.338917293131707e-05
1030080398,1030080399,0.01989745727537123,0.02,46.75,272.599,0.1904062897164711,0.6134248142132999,22275.87614947533,13613.10671696459,0.03007920455894309,0.03259534963110721,6590.845227698825,7072.958148796773,13663.803376495598,55.767864793470274,55.26350856716246,turbulent,turbulent,0.0001917199299185341
1030080398,1075387093,0.006819165611173394,0.013,18.82,69.446,0.06525517331266406,0.49758615033749914,11745.056087008576,7177.571864572796,0.03530786313666122,0.03872610461069555,3162.7329766226376,3434.032200356306,6596.765176978944,36.6942406093951,36.36238338678987,turbulent,turbulent,6.570537807839816e-05
1030080398,1107949540,0.017045547876563014,0.019,30.0,167.28,0.16311529068481354,0.5822741545568172,20087.43911045317,12275.721522521035,0.030760112428521117,0.033411100763641254,4117.683321112932,4427.815778574371,8545.499099687302,50.247720383623054,49.79328751754315,turbulent,turbulent,0.00016424064638463748
1030080399,1075387095,0.016003033651224317,0.018,9.73,51.637,0.15313907800214657,0.609089424229937,19906.596924925027,12165.206274815202,0.031036132997073893,0.03367111429805836,1592.358533825348,1707.3009532189294,3299.6594870442777,54.982369779655706,54.48511745274262,turbulent,turbulent,0.0001541956063850589
1036126249,1036126250,0.10301380916970901,0.037,32.42,288.181,0.9857780781790336,0.9279311392449908,62339.15797033529,38096.35160482234,0.02415352762856356,0.025708100464476198,4628.865545880579,4874.092987986961,9502.958533867539,127.61238765809891,126.4582803149592,turbulent,turbulent,0.0009925791020093738
1036126250,1036126251,0.04355479449506839,0.026,43.46,310.087,0.41679229181883626,0.7945349826242439,37508.51155194968,22921.988213838078,0.027004835042271393,0.028945722499691545,7132.28501187476,7569.092766898972,14701.37777877373,93.55939047522314,92.71325334426979,turbulent,turbulent,0.0004196678014002607
1036680208,1219742105,0.08020233655663311,0.034,38.9,329.444,0.7674864742261542,0.8555648571227182,52817.192589831866,32277.34228683919,0.02491902600315541,0.026602879277035436,5263.354275865138,5560.933051645767,10824.287327510905,108.48438002442327,107.50326352076854,turbulent,turbulent,0.0007727814730866664
1075387093,1075387094,0.0030339205533671176,0.01,9.41,22.452,0.029032732568106387,0.3741346697782847,6793.153271680302,4151.393184786549,0.040418448780830764,0.04500692846980463,1335.7739712133402,1471.6311337650782,2807.4051049784184,20.745181842180425,20.55756552108333,turbulent,turbulent,2.9233033538909395e-05
1075387095,1075387096,0.013159290645053811,0.017,9.72,48.824,0.12592622626845754,0.5615111531131892,17332.083282999993,10591.884142988207,0.03194659102881267,0.034781524142884365,1469.2819829428356,1581.0894503540678,3050.3714332969034,46.72809870152907,46.30549676740586,turbulent,turbulent,0.00012679500929850686
1075387096,1075387097,0.010024871354961358,0.015,9.73,42.822,0.09593178330106564,0.5494397054143455,14964.243228133832,9144.863198029527,0.03326622029727143,0.03629157318662892,1653.8115613538153,1783.8661638144533,3437.677725168269,44.74056023491297,44.33593330134568,turbulent,turbulent,9.65936303828376e-05
1075387097,1075387098,0.007116434611381638,0.013,9.73,35.904,0.06809985274049414,0.5192775046559704,12257.060235236617,7490.464927121137,0.03505835363200963,0.038387308172616826,1787.6761824158302,1935.9613633448866,3723.637545760717,39.963209066893086,39.60178778259661,turbulent,turbulent,6.856968335610928e-05
1075387098,1075387099,0.004273280991475906,0.011,9.73,27.818,0.040892641066755074,0.4355117044136807,8698.331907039514,5315.675114888625,0.03808134767312341,0.04207843574016419,1606.2379656751702,1755.8565409023104,3362.0945065774804,28.110009935462056,27.855787210869163,turbulent,turbulent,4.1174765241086775e-05
1107949539,1108636747,0.0034460974292537454,0.01,10.3,24.576,0.03297700889238034,0.4249631791731477,7716.045168052712,4715.385630661022,0.03944406233721577,0.04368338186386528,1839.070896116365,2015.4578109763695,3854.5287070927343,26.764796236419315,26.522739423276303,turbulent,turbulent,3.320452198918678e-05
1107949540,1108636740,0.008365668100358535,0.014,35.45,143.856,0.08005424019481854,0.5263423432074444,13379.497543126326,8176.402429775322,0.034198986202489526,0.037397277553541684,5966.873729252732,6462.0809308711305,12428.954660123862,41.05801564130255,40.68669309013041,turbulent,turbulent,8.060654583777872e-05
1107949540,1108636742,0.004032100447929118,0.011,11.82,33.793,0.03858469328161835,0.4109317739571998,8207.405047449689,5015.662685075489,0.03849150139244746,0.042634822393329275,1750.2254483108231,1918.4218896729133,3668.647337983736,25.026538356954408,24.800202088029536,turbulent,turbulent,3.885089459437162e-05
1108636740,1108636741,0.0036656699856267762,0.011,11.81,33.765,0.03507818168063901,0.3735869900535165,7461.529971995115,4559.8477518466425,0.03919759334812191,0.043590734342731,1471.4933177398796,1619.3168208692834,3090.810138609163,20.684490329555334,20.49742289341895,turbulent,turbulent,3.5320191068772004e-05
1108636743,1108636744,0.010179837084200113,0.015,10.3,45.33,0.097414708939714,0.5579330138676377,15195.562392464672,9286.225649884826,0.03318614060180654,0.036182908084592666,1798.3072085773017,1938.836943624413,3737.144152201715,46.1344616329499,45.71722846366671,turbulent,turbulent,9.808678693737904e-05
1108636744,1108636745,0.00670416062708404,0.013,10.3,38.007,0.06415464714912957,0.48919437771228486,11546.976136258916,7056.5223718411835,0.03540923094679449,0.03886360879686255,1693.8443704069105,1838.8467674303236,3532.6911378372342,35.466983332425876,35.1462252410356,turbulent,turbulent,6.459725922759481e-05
1108636745,1108636746,0.003351579752578739,0.01,10.3,24.576,0.03207253351749989,0.4133075213769116,7504.413698723744,4586.054610982538,0.039650100413323626,0.0439636045890329,1748.526804039453,1918.4846755198223,3667.0114795592754,25.316750057806793,25.087789157675136,turbulent,turbulent,3.2293806509444316e-05
1108636748,1108636749,0.019415073657336718,0.019,9.94,55.425,0.18579017853910734,0.663216910441927,22879.822505027765,13982.18697824315,0.030184933027585334,0.03263151421495459,1780.9002552137706,1902.6000578959438,3683.5003131097146,65.18872981490955,64.59917269471123,turbulent,turbulent,0.00018707197153050936
1108636749,1108636750,0.016283446230231615,0.018,9.94,52.752,0.1558224519639389,0.6197621716612541,20255.409550370576,12378.370662269686,0.030957199178810808,0.03356404162860334,1678.8697350259758,1799.031631178511,3477.9013662044867,56.9261045634394,56.411273389924936,turbulent,turbulent,0.0001568974933272713
1108636750,1108636751,0.013189310870095564,0.017,9.94,49.929,0.12621350114923985,0.562792125745726,17371.62287936825,10616.047356201234,0.03193538471903716,0.03476635606939573,1507.825522725918,1622.5205378146654,3130.3460605405835,46.94154305250531,46.5170107596032,turbulent,turbulent,0.00012708426612974367
1108636751,1108636752,0.010238519908994624,0.015,9.94,43.746,0.09797626707171889,0.5611492819698733,15283.158934349914,9339.757150272024,0.033156335501777955,0.03614244767945569,1755.6147564728592,1892.2557621125109,3647.87051858537,46.66788938369467,46.24583197363463,turbulent,turbulent,9.865221933918401e-05
1108636752,1108636753,0.007109631370935227,0.013,9.94,36.679,0.06803474996110265,0.518781080545372,12245.342608011728,7483.304117426755,0.03506387211485142,0.038394806818626705,1822.1886579973507,1973.4897299648621,3795.6783879622126,39.8868367321007,39.526106147774776,turbulent,turbulent,6.850413142333949e-05
1108636753,1108636754,0.004010304257266562,0.011,9.94,28.418,0.03837611729441686,0.40871041379761514,8163.038552227353,4988.549684892391,0.03853054480186162,0.04268774082021522,1461.371519736493,1601.7547111930257,3063.126230929519,24.756699418902574,24.532803532965477,turbulent,turbulent,3.864087961162864e-05
1159236389,1159236390,0.0058193820603571166,0.012,27.27,89.773,0.055687866606288196,0.4983542075819463,10858.324948170639,6635.677775143649,0.036184641448960005,0.039720728309068545,5081.2656083259,5523.814810973959,10605.080419299858,36.80760802804149,36.474725527461814,turbulent,turbulent,5.607206515587431e-05
1219742100,1219742101,0.015607692722693448,0.018,19.27,102.266,0.14935591122194686,0.5940424035348968,19414.821885035162,11864.675509881949,0.031151351931243253,0.033827271500858916,2959.2060121896,3179.8901045542834,6139.096116743884,52.29934260859006,51.82635517803067,turbulent,turbulent,0.00015038633899662308
1219742102,1219742103,0.03201274649886507,0.024,20.81,140.197,0.3063420717594743,0.6853685987831757,29866.1267092298,18251.617462180395,0.028137843842841848,0.030329097968865206,2900.4223550205347,3092.6486452154436,5993.071000235978,69.6161083794469,68.98651070984768,turbulent,turbulent,0.0003084555694892276
1219742103,1219742104,0.022153089870550563,0.02,48.92,285.253,0.21199129062727812,0.6829644034423226,24801.13310233877,15156.327381167132,0.029625870327447557,0.03198056913743777,8418.115725348307,8999.569423539415,17417.685148887722,69.12855419342266,68.50336589094364,turbulent,turbulent,0.00021345384883514977
1242595698,1242595699,0.005368367494487804,0.012,12.05,39.669,0.051371937746294775,0.45973068978392023,10016.78152280795,6121.398544124849,0.0366917054702851,0.04040937938864419,1954.8171062873075,2130.267530930656,4085.0846372179635,31.323359120431654,31.040075346527605,turbulent,turbulent,5.172636008592389e-05
