u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
36140666,1685779940,3.548095800056689,0.151,141.62,5298.146,33.95306985700181,1.9644262250573352,919625.7833798944,666050.5647476589,0.015797947104560582,0.0160632617683507,14354.87314778626,14358.038518627905,28712.911666414166,558.6788794791629,549.9259208806482,turbulent,turbulent,0.03488593820436715
36140666,60121881,46.11678917685217,0.432,146.89,7303.518,441.3089873382983,3.1195061725319153,4177996.429549246,3025966.5743467193,0.01255323709798868,0.012700769190888694,11431.328982691555,11368.175530065617,22799.504512757172,1408.8426979995857,1386.7700149962354,turbulent,turbulent,0.453434052536515
36140666,318841599,9.527577372553855,0.226,178.54,7522.604,91.17298921104168,2.3548317703439423,1649934.8431580744,1194986.106243508,0.014410855886049553,0.014621350848241545,16035.481630689152,16003.262905188865,32038.744535878017,802.8059447417533,790.2281877241315,turbulent,turbulent,0.09367798790859312
60120202,9290858120,4.422661102255954,0.166,285.54,10999.286,42.32211581106176,2.0261041499727277,1042721.4858831303,755204.1788068041,0.015461989080035128,0.015715347941749305,26938.651489718184,26941.51002495172,53880.161514669904,594.3117805117056,585.0005525406784,turbulent,turbulent,0.04348492560705221
60120202,155463474,0.20498784428088185,0.048,70.99,1703.05,1.9616061653672903,1.1231555668187017,167139.7005546,121053.03478660574,0.021193968702319616,0.021738147566771397,9723.491323814786,9812.285274496035,19535.77659831082,182.62937580175367,179.7680767192546,turbulent,turbulent,0.0020155017426854776
60120202,155463502,0.4733666247860638,0.067,59.47,1658.916,4.52982416063219,1.331196936005926,276513.01678205124,200268.0376259996,0.019345651895735633,0.019782731549239308,7598.827570857633,7643.061215305094,15241.888786162726,256.5520123057832,252.53254920352362,turbulent,turbulent,0.004654282113812324
60120204,743319361,0.9918555789752436,0.091,22.9,720.915,9.491440947131517,1.512028357616774,426579.3194142729,308955.4487710334,0.017892879612128362,0.018259152439421493,2814.884810412511,2820.8328695706064,5635.717679983118,330.9868039974431,325.8011528148796,turbulent,turbulent,0.00975222045448556
60120204,60121892,9.04415636630541,0.222,150.33,6302.585,86.546950873736,2.316628494753925,1594438.7359254912,1154792.3510970306,0.014473043240178288,0.014687021179492816,13468.233077289658,13441.918328375954,26910.151405665612,776.9688268227,764.7958662485402,turbulent,turbulent,0.08892484811163309
60120205,99758771,0.5780021027502217,0.073,136.28,3938.492,5.531120600480591,1.3692349579681595,309884.10979079833,224437.4723530606,0.018929303417187675,0.019347365114079584,16257.408434400968,16350.225475956504,32607.633910357472,271.42307348465187,267.1706218310157,turbulent,turbulent,0.005683089401987495
60120207,60121867,35.348103712696634,0.387,260.31,12607.594,338.2593656717381,2.9794662546515958,3574768.351897474,2589071.0359083056,0.012840584956301106,0.012996965120451377,19785.594439016662,19697.387472143764,39482.98191116043,1285.1912164867229,1265.0558114762985,turbulent,turbulent,0.34755311898370767
60120207,7645650137,4.804795374467325,0.171,90.45,3515.611,45.97890310495048,2.0743257398170964,1099693.1889465323,796466.6528324365,0.015349545481225036,0.015596729429740367,9052.430767498035,9044.223095422407,18096.653862920444,622.9378500660054,613.1781304643647,turbulent,turbulent,0.0472421839668529
60120207,1685748306,2.9908644728390725,0.141,128.76,4713.775,28.620712658747102,1.8991216691026123,830176.3750497776,601265.7033275579,0.01605665930351354,0.0163333599568519,13282.489448888531,13290.840197642205,26573.329646530736,522.1513257816979,513.9706532977344,turbulent,turbulent,0.029407073274468506
60120211,743371401,19.132923201668344,0.301,23.27,1058.552,183.09017417864445,2.6658924060891334,2487754.849670751,1801787.8059998255,0.01353980256951759,0.01371948956770389,2823.9173831439766,2803.1227820948056,5627.040165238783,1028.9068104737175,1012.7866759123355,turbulent,turbulent,0.18812061852209291
60120212,743334065,17.228779727181355,0.288,21.52,967.819,164.86870552326653,2.622187987124689,2341287.678646043,1695707.111285659,0.013667262798983833,0.013850998593119118,2689.7797710876434,2670.059215655601,5359.838986743244,995.4477141970458,979.8517914775833,turbulent,turbulent,0.16939851085461086
60121856,99389956,0.5794860355417002,0.073,152.78,4415.342,5.545320914274643,1.3727502611888567,310679.6902737908,225013.68154551252,0.01892635704528345,0.019343648451607437,18283.630860268717,18388.06052607815,36671.691386346865,272.81853771314735,268.54422298026043,turbulent,turbulent,0.005697679872645621
60121856,99390122,0.04502164038624396,0.027,69.74,1203.154,0.43082909460520535,0.7796291464094636,65260.48535246849,47265.7290718457,0.025283478911934488,0.026128078747394,9665.905668612733,9829.406818362297,19495.31248697503,87.99681238286624,86.61814480855848,turbulent,turbulent,0.00044266622235753975
60121858,7404078687,0.4994182582909273,0.069,84.65,2390.516,4.779122088908395,1.3242211338783003,283274.88625764387,205165.40682156073,0.0192190641870499,0.019654143109501164,10230.19769957763,10292.223285742166,20522.420985319797,253.8702649186768,249.8928174084027,turbulent,turbulent,0.004910429559594078
60121858,99390082,0.01723916316265909,0.019,102.71,1349.301,0.16496806854219226,0.6028416622631231,35510.38067608508,25718.84078411096,0.02856807793840012,0.029707673214673287,13594.719988400679,13913.466286877047,27508.186275277723,52.613515855919026,51.78920703930779,turbulent,turbulent,0.0001695006038951707
60121862,60121858,0.5166574214535864,0.07,106.32,3020.339,4.944090157450587,1.3310699303003213,288866.6340660434,209215.30065122567,0.019148403081020466,0.019580112517696868,12689.92838818797,12767.03759523549,25456.96598342346,256.5030608484696,252.48436468066018,turbulent,turbulent,0.005079930163489247
60121862,155463254,0.24599262631964824,0.052,142.19,3544.37,2.3539964241114664,1.1484436278809609,185144.78957044054,134093.44744582596,0.020752003782992648,0.021274912705467806,18249.57041411918,18411.561853814208,36661.13226793339,190.94582701841665,187.95423206138253,turbulent,turbulent,0.0024186730133893557
60121862,155463268,0.20756520466995357,0.049,83.84,2031.611,1.9862699011478808,1.0913314539017969,165787.28554668798,120073.53117103463,0.021130589386238928,0.021682474915091093,10562.525938599287,10664.155728380685,21226.681666979974,172.42655514660993,169.7251061498449,turbulent,turbulent,0.002040843120238503
60121862,155463286,0.2773995609473622,0.054,65.89,1671.563,2.654541253084805,1.2009157210863828,201050.31523371403,145613.22488366163,0.020500705457633883,0.021001616316606866,8913.600447252451,8983.3084263429,17896.90887359535,208.7929676572239,205.52175718428015,turbulent,turbulent,0.0027274753801669158
60121865,1720869637,0.8331478642632547,0.084,31.47,961.22,7.972706835055069,1.490588594059076,388182.13842087024,281145.806471336,0.01823597202316303,0.01861418563116673,3984.3683442620395,3996.7184563219034,7981.086800583943,321.66691520038535,316.6272809942637,turbulent,turbulent,0.008191758775883108
60121865,353900173,0.11451129566535209,0.038,101.81,2163.87,1.095801872395714,1.0010952848385943,117939.01079828179,85418.81509592873,0.02265492727985506,0.023289425948123683,14822.8554192614,14995.263115442245,29818.118534703644,145.09138904652286,142.81820678033594,turbulent,turbulent,0.0011259092790616486
60121865,160025467,0.11748480661338571,0.039,26.49,571.071,1.1242565226161314,0.9750946480459546,117898.92579893602,85389.78302991379,0.022552973868140647,0.02319398774035696,3652.077499890078,3693.1835723068125,7345.26107219689,137.65257891409158,135.49594230499497,turbulent,turbulent,0.0011551457272943747
60121867,60121871,33.21526027703832,0.378,240.77,11594.761,317.849380641515,2.934596131743582,3439050.9417752214,2490775.9910197323,0.012905696167295304,0.013064691920111395,18328.361467735045,18248.35145994693,36576.712927681976,1246.7732859073947,1227.2397840083152,turbulent,turbulent,0.3265823649542428
60121867,7404841890,0.8025778184677885,0.083,125.48,3814.968,7.680170511653478,1.4707039142964717,378444.1611330777,274092.9536813716,0.018300001887679444,0.0186831658073943,14752.158237900087,14818.618923918051,29570.777161818136,313.1419872752762,308.2359151992522,turbulent,turbulent,0.007891184950196589
60121867,8389446364,0.8920558911177666,0.087,133.65,4137.136,8.53642001069633,1.4878112588403776,401296.6754837145,290644.17523717025,0.01809270554606026,0.018467826013989407,15165.751751099464,15231.11482951721,30396.866580616675,320.46934188630536,315.448470354095,turbulent,turbulent,0.008770960099746703
60121867,99055018,0.24665630004664152,0.052,79.81,1989.424,2.360347368867383,1.1515420616598946,185644.2993905761,134455.223728974,0.02074812465846707,0.021270035858187226,10380.987428705032,10470.631111222954,20851.618539927986,191.97753825199248,188.96977922281457,turbulent,turbulent,0.0024251984518026534
60121867,99055216,0.12978812952086813,0.04,53.2,1162.686,1.2419916700561544,1.02402196283012,126989.47596484017,91973.72856655843,0.022325218299293775,0.0229396761090652,7664.675872366942,7748.128698090008,15412.804570456949,151.81313525039852,149.43464174300794,turbulent,turbulent,0.0012761156747946503
60121867,160025437,0.06176529650524921,0.03,41.64,769.757,0.5910554689497531,0.8663558287301024,80577.91484188018,58359.57044328821,0.024360388384115642,0.025118277537548767,6232.249604443103,6322.136778920951,12554.386383364053,108.66343011132774,106.96097358420117,turbulent,turbulent,0.0006072948529242394
60121868,321680288,1.7089656838804708,0.113,82.84,2817.968,16.35373860172699,1.6895487822212578,591899.056252963,428690.3518972295,0.01694678103631244,0.017265801322780903,8970.433206906097,8988.454623052516,17958.887829958614,413.2684754159019,406.79369716983865,turbulent,turbulent,0.016803061304118565
60121868,6957423253,0.6216400245021361,0.075,173.34,5064.301,5.948708368441493,1.3951172948481292,324392.2383008745,234945.16728963898,0.018789801862468192,0.019199158349870554,20676.641467710524,20790.05857648139,41466.700044191915,281.7813541748172,277.36661680506916,turbulent,turbulent,0.006112150489227576
60121868,160032066,0.10870877592090421,0.038,52.95,1125.399,1.0402753676641552,0.9503677550992969,111962.80177172771,81090.47038319455,0.022747678081108075,0.02340569037855734,7038.601589034421,7125.015633667287,14163.617222701709,130.7597833415418,128.71113784592848,turbulent,turbulent,0.0010688571709333407
60121869,7540526699,2.4907132886090553,0.131,295.16,10551.38,23.83457692448857,1.8322107502835905,744123.7928489603,538941.0360458317,0.01634161663419633,0.016631036999840032,30310.40046725214,30355.45332212228,60665.85378937442,486.00603341956395,478.39165806835035,turbulent,turbulent,0.02448943736801676
60121869,99055041,0.45657845539945424,0.066,39.11,1084.09,4.369171822004347,1.3231888236033738,270747.358287541,196092.1867899164,0.019421420521249982,0.019862283708766654,5115.397605658354,5143.889193531139,10259.286799189493,253.47460482013423,249.50335621336052,turbulent,turbulent,0.004489215815496378
60121870,60121869,2.9472917440085094,0.14,129.62,4734.5,28.203748746492913,1.8982846531241322,823925.303644225,596738.2860724174,0.016081579387362727,0.0163588623860402,13467.670518439498,13476.390142413622,26944.06066085312,521.6911628571013,513.5176998581845,turbulent,turbulent,0.028978653183513135
60121870,9862707491,0.6639656543691332,0.077,230.82,6814.96,6.35373831932185,1.413703863463083,337479.68761030014,244423.9174086408,0.018661143464866,0.019063653065454142,27265.330560715276,27410.897727610743,54676.22828832602,289.3394799368835,284.80632756290373,turbulent,turbulent,0.006528308730495299
60121870,99055202,0.11295570155196431,0.038,41.17,875.027,1.0809158043250173,0.9874957711575489,116336.8524271745,84258.43170175156,0.022678988728335226,0.02331960757076015,5922.54928419938,5990.508508782244,11913.057792981625,141.17613752665463,138.96429646328554,turbulent,turbulent,0.001110614212871537
60121871,60121870,3.724213099929607,0.154,45.08,1696.901,35.63840287013978,1.9823820754451469,946469.3431715403,685492.351267989,0.015725323222205857,0.01598758081869278,4933.866407933885,4928.221478475445,9862.08788640933,568.9387721536302,560.0250693081008,turbulent,turbulent,0.03661757612687997
60121871,6957423250,29.491047177108708,0.36,104.75,4984.634,282.2109777713752,2.8726285523672295,3206124.936507269,2322076.395861635,0.013037921349080538,0.013201217480959352,8748.351580415108,8704.414356474112,17452.76593688922,1194.6749360391807,1175.957671725228,turbulent,turbulent,0.2899647888273628
60121872,98916113,0.08821165839034964,0.035,51.95,1054.117,0.8441307022999965,0.9090424804503959,98639.461223313,71440.87306113778,0.023313000162662606,0.024009839790226223,7019.230080298122,7112.260031297049,14131.49011159517,119.63525075112315,117.76089602748704,turbulent,turbulent,0.000867323386099472
60121873,60121872,0.08821165839034964,0.035,136.65,2772.765,0.8441307022999965,0.9090424804503959,98639.461223313,71440.87306113778,0.023313000162662606,0.024009839790226223,18268.42511518995,18516.188361563305,36784.61347675326,119.63525075112315,117.76089602748704,turbulent,turbulent,0.000867323386099472
60121873,160032079,0.10141993896022287,0.037,54.68,1145.109,0.9705257316767739,0.9352208427802399,107278.91428934027,77698.10583748468,0.02293163293209404,0.02360273940141389,7278.6606184735765,7370.65292092761,14649.313539401186,126.62491332592727,124.64104984980014,turbulent,turbulent,0.0009971911477701628
60121874,60121873,0.18963159735057253,0.047,142.28,3378.296,1.8146564339767706,1.0837004854313643,157908.53130896905,114367.24410907988,0.021358413777912717,0.021920105762471907,18492.032421807013,18676.603541584103,37168.63596339112,170.02365289328085,167.35985075361424,turbulent,turbulent,0.001864514533869635
60121874,60121875,0.0703899132773164,0.032,27.0,519.534,0.6735876868642718,0.8677702438940338,86090.09769706758,62351.83835273772,0.02395096602943433,0.02469199454908101,3780.8765902960276,3833.4658792239034,7614.342469519931,109.01852823577433,107.31050829951262,turbulent,turbulent,0.0006920946623718528
60121874,99055023,0.25607662533827336,0.053,65.43,1645.565,2.4504940223758216,1.1508334568868603,189097.9484481759,136956.57258937703,0.02065348933193118,0.021172667726255843,8339.891056175791,8410.843535155369,16750.73459133116,191.7413430676184,188.7372845661423,turbulent,turbulent,0.0025178219052008548
60121874,99055131,0.2253523128172419,0.05,81.06,1983.376,2.156481462365951,1.1379319501162992,176394.38810172546,127755.85889041807,0.020964281048658807,0.02149683730207687,10806.590756974674,10902.812825588468,21709.403582563144,187.4663784731515,184.5292968871808,turbulent,turbulent,0.0022157312829681514
60121874,160032136,0.11993694653527456,0.039,25.87,557.705,1.1477219764141107,0.9954467989582173,120359.7092060259,87172.0364286713,0.022516689729733592,0.0231485000573679,3714.641089595511,3755.079056799514,7469.720146395025,143.45870810542485,141.21110545072304,turbulent,turbulent,0.0011792558997936935
60121874,160127712,0.15631865968205477,0.043,37.2,844.514,1.4958723414550696,1.0672549848140351,142277.13650097526,103046.00939837693,0.021857708083548942,0.02244121911175394,5361.9303547535455,5414.489316540646,10776.419671294192,164.9024813364679,162.3189138436784,turbulent,turbulent,0.0015369717756128604
60121875,99055040,0.03316410457110316,0.024,47.18,748.888,0.3173598523550541,0.7268420973597415,54081.63129497911,39169.303120348995,0.02626938416208594,0.027192353176479188,6659.369373691897,6782.699978821601,13442.069352513498,76.4840633592679,75.2857688387126,turbulent,turbulent,0.00032607938676632964
60121875,99055182,0.037225808706213254,0.025,20.32,332.252,0.35622783450921774,0.751897090669247,58276.95900906653,42207.82209596923,0.02589706864505361,0.026786148141697785,2953.227894522495,3003.9926511837107,5957.2205457062055,81.84791404886764,80.56558276812827,turbulent,turbulent,0.0003660152756055232
60121878,60121879,26.49426193105111,0.344,91.58,4309.205,253.5336069957044,2.826371341839026,3014297.628417973,2183143.0501508196,0.013161372251525518,0.013328322865735185,7910.20343113229,7870.600020166547,15780.803451298838,1156.509617152362,1138.3902982206066,turbulent,turbulent,0.2604995007412705
60121878,1720870048,1.056515111298319,0.093,67.49,2141.863,10.110192452615495,1.5420700289794227,444616.4363412989,322019.05804861546,0.017785695975795553,0.018144671714554212,7750.122957401728,7775.833283902038,15525.956241303766,344.26985747909436,338.87609745000526,turbulent,turbulent,0.010387972298872079
60121879,9550757616,26.145613999484276,0.342,94.03,4418.0,250.19726315295958,2.821895412583781,2992026.8601704524,2167013.1655426384,0.013177108234362935,0.013344470659099678,8114.012925813024,8073.917223897318,16187.93014971034,1152.849548600612,1134.7875728577217,turbulent,turbulent,0.25707149008960584
60121879,1685932671,0.052884722415491324,0.029,156.45,2830.024,0.5060738987128357,0.7938318393777164,71371.52559787538,51691.72699427186,0.02476884431742576,0.02558305916659737,20409.182591952165,20746.865402604064,41156.047994556226,91.23213418523565,89.80277803323295,turbulent,turbulent,0.0005199783946398697
60121879,160025402,0.07953188232489009,0.033,49.73,974.807,0.7610706442573214,0.921950622662333,94323.53535061397,68315.0093491014,0.023640774696385623,0.024344123260070565,7429.754041254816,7527.329656573966,14957.08369782878,123.0569454478991,121.12898219686424,turbulent,turbulent,0.0007819812339956508
60121879,160025434,0.21623132682645668,0.049,44.51,1078.566,2.069199299774705,1.1368959872627016,172709.12425673183,125086.76010092908,0.021069246983015932,0.02160540177816852,6155.9873898650085,6209.051554785097,12365.038944650107,187.1251984901321,184.19346225437187,turbulent,turbulent,0.0021260510230291865
60121881,7647383836,46.07919097078876,0.432,175.48,8725.041,440.9491958927154,3.1169628940863765,4174590.1826379965,3023499.5570882764,0.012553565592307863,0.012701190143123159,13360.561410258773,13289.609912032542,26650.171322291317,1406.5464251549913,1384.5097184197227,turbulent,turbulent,0.4530643757388078
60121881,98916121,0.03759820606341018,0.025,44.47,727.129,0.3597914455828725,0.7594188745923065,58859.946626386656,42630.05822589792,0.025872666245052824,0.02675569797577847,6487.778480037948,6601.286012984488,13089.064493022435,83.49367566958743,82.1855598391572,turbulent,turbulent,0.0003696767977071626
60121882,7540526731,44.265501800052455,0.425,101.86,5045.126,423.59331866078907,3.0937257504951337,4076328.8310760767,2952332.5347151672,0.012595876938497038,0.012744856929944669,8357.475481915573,8307.705423375224,16665.1809052908,1385.6528237086463,1363.943462135601,turbulent,turbulent,0.4352316418167909
60121884,50930471,0.555589959969702,0.072,162.92,4681.995,5.316650334638296,1.3529560113894228,302005.3534271572,218731.18375137987,0.01900396224704931,0.01942727028402757,19257.981492351144,19372.69702874768,38630.678521098824,265.00749689947486,260.8555596527694,turbulent,turbulent,0.0054627265166177765
60121884,50930486,0.49954416303539445,0.069,83.84,2367.642,4.78032691899899,1.3245549737424045,283346.3006514433,205217.1295963903,0.01921876237152378,0.01965376267780619,10139.69147825508,10201.079080344005,20340.770558599084,253.9982838660904,250.01883065166712,turbulent,turbulent,0.00491166749266653
60121885,60121884,1.0551341230050963,0.093,271.37,8612.198,10.096977253637286,1.5400543638606026,444035.2708785472,321598.14163709985,0.017786986876175803,0.018146303720350542,30045.86537889163,30165.752058268325,60211.617437159955,343.3704440871033,337.9907753875277,turbulent,turbulent,0.010374394009284306
60121885,8272793050,0.5163919687883252,0.07,332.77,9453.33,4.941549940558136,1.3303860418164335,288718.2176981877,209107.8082261386,0.01914901380568367,0.01958088236283733,39132.76602048461,39382.71064250311,78515.47666298773,256.23955189053754,252.2249841819985,turbulent,turbulent,0.005077320153557628
60121885,3907400247,0.1629407538632526,0.044,171.57,3941.134,1.559241663763183,1.0624748259828845,144933.8382401108,104970.15911850969,0.021740481692034703,0.02232170097651728,23254.000596246675,23497.31605950571,46751.31665575238,163.42861654614163,160.8681404533734,turbulent,turbulent,0.001602082184521514
60121885,50930472,0.4709598359046499,0.067,131.26,3661.498,4.506792688082775,1.3244285881402535,275107.11188823235,199249.79328636397,0.019351794052180026,0.01979047610283797,16300.27097519155,16402.94259917008,32703.21357436163,253.94981446292277,249.97112063048945,turbulent,turbulent,0.004630617846295471
60121885,99055094,0.03175799192418152,0.023,49.01,753.48,0.3039042289395361,0.7578646362972068,54040.3243218218,39139.38602439903,0.026467957780126936,0.027378323870077007,7899.432847065319,8040.299672913603,15939.732519978923,83.15226652430344,81.84949963442492,turbulent,turbulent,0.00031225406702493387
60121885,99758846,0.11997732419988022,0.039,151.41,3264.097,1.1481083655490931,0.9957819235227675,120400.22919682728,87201.38354273072,0.022516102939602458,0.02314776415707255,21058.234675314256,21305.852912990234,42364.087588304494,143.55531724575636,141.30620099203261,turbulent,turbulent,0.00117965290505839
60121887,1149524795,1.6750373874730453,0.112,39.75,1348.042,16.02906590883297,1.685709522836286,585327.9077710696,423931.11478523805,0.016982030271088175,0.01730232047256961,4543.900943765645,4549.430738631321,9093.331682396965,411.3924216706776,404.94703601732493,turbulent,turbulent,0.0164694681548496
60121887,155463308,0.30014086633415266,0.056,54.59,1408.149,2.8721614003268194,1.2082125935949133,209763.46754026457,151923.83526387645,0.020313768946248534,0.020807194351436114,7186.300007752444,7240.4792808731945,14426.77928862564,211.33796595988863,208.0268823762999,turbulent,turbulent,0.0029510746906470722
60121887,155463348,0.8086657276825099,0.083,82.77,2516.456,7.738428016100573,1.4818598566935164,381314.8281796927,276172.0704723049,0.018292064044167045,0.018673136880401814,9983.12297057776,10024.912644450738,20008.0356150285,317.9106472488837,312.92986341114363,turbulent,turbulent,0.00795104309288123
60121887,155463638,0.0519349536058397,0.028,37.18,657.268,0.4969852019697579,0.8362535333590194,72592.95335527642,52576.36144267266,0.024882805110476067,0.025677671133299426,5676.516944263903,5762.889959934716,11439.406904198619,101.24340394626407,99.65719878321852,turbulent,turbulent,0.0005106399838784091
60121888,903970767,0.3901496496566407,0.062,95.38,2574.02,3.7334894703984753,1.2812743225501377,246281.7781995191,178372.68204243525,0.019750373250124187,0.020209700036174196,12273.187023895784,12356.420008678035,24629.60703257382,237.67037545476316,233.94673557349822,turbulent,turbulent,0.0038360679461246785
60121888,155463507,0.3815827714706536,0.062,53.98,1456.758,3.6515097748387904,1.2531401923419463,240873.94047591634,174455.9874097214,0.019778675564939674,0.020245350119002394,6752.29874189444,6798.051911769974,13550.350653664414,227.3474700641839,223.78556166556314,turbulent,turbulent,0.0037518358397097638
60121892,958315910,1.0785323184361837,0.094,20.6,656.337,10.320883430011328,1.5408903544723243,449053.47197667556,325232.63703276106,0.017743629197973725,0.018101774943299793,2571.485108322049,2575.458318796056,5146.943427118105,343.7433301169684,338.3578193207944,turbulent,turbulent,0.010604452058982283
60121892,7018452997,7.69266395403267,0.207,65.74,2702.308,73.61400912949924,2.26636758860963,1454451.2342915204,1053404.6386100661,0.014695515257389116,0.014916610584092525,6527.835800555044,6511.223201116171,13039.059001671216,743.620764303494,731.9702759782284,turbulent,turbulent,0.07563657083978924
60121892,155463354,0.2729600938365552,0.054,63.92,1621.586,2.6120583142254086,1.1816964194104669,197832.73169086623,143282.84944773142,0.020523095349699205,0.021029790590965193,8387.513653696946,8455.026585921798,16842.540239618742,202.16345260659645,198.9961083668284,turbulent,turbulent,0.0026838252128615525
271243199,4859726967,0.22793041816372847,0.05,11.15,272.818,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.020947653826088694,0.021475930005751948,1684.8941260786517,1695.5611790565226,3380.455305135174,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
271243199,743320143,1.4067172201914426,0.104,26.0,859.17,13.461408805659739,1.6418535099300278,529378.3956333512,383408.97542141686,0.01728701590510515,0.017619926640525606,3201.3139616334906,3204.4448057806026,6405.758767414093,390.2650124810442,384.1506351129933,turbulent,turbulent,0.01383126408645272
304836567,390793108,0.03989957241691522,0.025,27.9,456.193,0.38181409011402123,0.8059025031796881,62462.732900460884,45239.421595085856,0.025730533716744858,0.026578133278517765,4594.079937487329,4668.018861727259,9262.098799214587,94.02770069370328,92.55454571771277,turbulent,turbulent,0.0003923045194255852
318841175,1685780002,1.4832787784853445,0.106,18.26,607.474,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.017200494723406495,0.017528156305286403,2387.6437797662593,2387.467657330893,4775.111437097152,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
318841599,9291804173,9.483631269332175,0.226,111.11,4681.509,90.75245233810695,2.343970071088963,1642324.4922691544,1189474.2136899263,0.014413523500235998,0.014624751334554488,10189.590024097028,10165.460385914872,20355.0504100119,795.4171141270433,782.955119725188,turbulent,turbulent,0.09324589668904665
318841599,98916065,0.03249495566968017,0.024,60.42,959.047,0.3109565135854562,0.7121766752943427,52990.43149820455,38378.987913849414,0.026321832413254434,0.02725772097866208,8183.051439014246,8338.670544797362,16521.721983811607,73.4287776222091,72.27835101029578,turbulent,turbulent,0.00031950011480186085
318841599,159548677,0.01145114755199958,0.016,58.6,651.866,0.10958035934927828,0.5646811960069564,28010.559058690305,20287.000448563336,0.030226557642436428,0.03149697758382601,8563.67100548628,8781.88336269955,17345.55436818583,46.16336501043655,45.44011228414559,turbulent,turbulent,0.00011259110474462524
318841607,7648530774,4.947472234030591,0.173,355.51,13866.312,47.34423190459895,2.0868221595444196,1119257.4950007247,810636.3480843451,0.015308028143608975,0.015553419889850036,33685.33241800747,33679.152611382946,67364.48502939042,630.4660225798214,620.5883572588124,turbulent,turbulent,0.048645025487038945
318841607,1716602648,2.5890136379473105,0.133,162.04,5821.287,24.77525012389771,1.847673953605052,761860.4800478353,551787.0553061281,0.016281473827791614,0.016568008787967048,16834.33763812568,16853.651177253105,33687.98881537878,494.24408458432833,486.5006416713611,turbulent,turbulent,0.02545595577837853
318841607,98916080,0.17045462792171792,0.045,92.73,2154.489,1.6311447648011284,1.062620157197827,148248.06453046855,107370.52928242709,0.021619630882916154,0.02219678612560624,12301.60032827718,12427.829442276865,24729.429770554045,163.47332895387908,160.91215234088693,turbulent,turbulent,0.0016759608396792552
321680287,321680294,0.23164869888397077,0.051,32.68,807.196,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.0208811144171271,0.021415043402056237,4264.060337177591,4299.971763548425,8564.032100726015,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680287,98916079,0.2283171348502671,0.05,47.91,1172.262,2.1848529650743265,1.1529030221927783,178715.1007751744,129436.6642948585,0.02094518773040149,0.021472828396092592,6629.165191682812,6684.914946081995,13314.080137764808,192.43158722842722,189.41671450292316,turbulent,turbulent,0.0022448822991919556
321680288,321680287,0.4599658337342379,0.067,153.15,4272.119,4.401586925686487,1.2935113640746376,268685.0606757647,194598.5417510039,0.019380558265005104,0.019826726297415054,18127.215012721095,18248.498471304032,36375.713484025124,242.2318822559298,238.43677613234922,turbulent,turbulent,0.004522521531554041
321680288,1685748346,0.8134433627660169,0.084,93.36,2851.588,7.784147012114995,1.4553351817378726,379001.37248986855,274496.52102972305,0.018261075876496,0.018645897223943247,10678.894821543234,10726.73939002859,21405.63421157182,306.63156760572525,301.82749586642353,turbulent,turbulent,0.007998018228750892
321680288,160032067,0.43555648738021613,0.065,45.82,1261.929,4.1680046639255135,1.3014037501798266,262255.0615716868,189941.53385496838,0.019511687528308074,0.019959783064195318,5866.02394435203,5901.182174216764,11767.206118568794,245.19686578904523,241.35530654353028,turbulent,turbulent,0.004282521543813634
321680294,321680296,0.23164869888397077,0.051,35.88,886.236,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.0208811144171271,0.021415043402056237,4663.674267110253,4703.382861689947,9367.0571288002,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680296,321680309,0.23164869888397077,0.051,31.86,786.942,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.0208811144171271,0.021415043402056237,4161.659267632345,4196.59766964966,8358.256937282005,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680309,24853840,0.23164869888397077,0.051,62.63,1546.961,2.2167339606121605,1.1243040975967336,177767.52993171604,128750.37416812428,0.0208811144171271,0.021415043402056237,8004.196962641103,8075.647510216728,16079.84447285783,183.00307774027485,180.13592377813703,turbulent,turbulent,0.002277639232362086
321680315,1685780007,0.8134433627660169,0.084,33.59,1025.973,7.784147012114995,1.4553351817378726,379001.37248986855,274496.52102972305,0.018261075876496,0.018645897223943247,4038.468785897938,4052.607171583082,8091.07595748102,306.63156760572525,301.82749586642353,turbulent,turbulent,0.007998018228750892
353898759,353898970,20.444907021582257,0.309,30.71,1406.426,195.64504326872972,2.7031021716594847,2589520.8326078714,1875493.1018194507,0.013462983896281236,0.013639768665397586,3416.8252991505133,3393.784127180129,6810.609426330642,1057.8296352186921,1041.256359690569,turbulent,turbulent,0.20102043550728113
353898759,155463547,0.2752606006518765,0.054,44.49,1128.667,2.6340727335107803,1.1916557531294918,199500.0653334938,144490.43685378844,0.02051141506499488,0.021015094706332463,5995.943981831021,6041.96478047436,12037.908762305382,205.58547839517942,202.36452044071638,turbulent,turbulent,0.002706444483343692
353898970,60120211,19.132923201668344,0.301,163.12,7420.329,183.09017417864445,2.6658924060891334,2487754.849670751,1801787.8059998255,0.01353980256951759,0.01371948956770389,13611.722651211694,13562.83504894562,27174.557700157315,1028.9068104737175,1012.7866759123355,turbulent,turbulent,0.18812061852209291
353898970,743370783,1.311983819913912,0.101,20.33,664.832,12.554869090085283,1.6236036239719334,508393.3418310524,368210.2857055727,0.017410510371237125,0.017748750231648912,2610.7246653180587,2612.448562226769,5223.173227544828,381.6373142037722,375.658109094053,turbulent,turbulent,0.012899816985188231
353900173,160025484,0.11451129566535209,0.038,32.17,683.741,1.095801872395714,1.0010952848385943,117939.01079828179,85418.81509592873,0.02265492727985506,0.023289425948123683,4782.982252930351,4835.904865376287,9618.887118306637,145.09138904652286,142.81820678033594,turbulent,turbulent,0.0011259092790616486
742745836,3939220277,1.3193426629912008,0.102,38.66,1268.705,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.017385415954177627,0.01772626423503596,4445.65859408715,4454.640830360176,8900.299424447327,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
743319361,99758793,0.7213335243013528,0.08,118.03,3537.595,6.9027131512091175,1.4228215132946207,352889.61550282536,255584.75191440538,0.018490646297880664,0.018887075915669592,13618.933496693931,13686.785346905845,27305.718843599774,293.083691575778,288.4918777226138,turbulent,turbulent,0.00709236677124482
743319361,99758954,0.27052205467389073,0.054,59.6,1511.992,2.5887277959223995,1.1711416818720624,196065.71900875587,142003.06824095582,0.020535661112108382,0.021045595769755236,7699.576067789989,7762.289221521182,15461.865289311172,198.5681927176913,195.4571762936228,turbulent,turbulent,0.0026598536832407402
743320143,7278778486,0.7272412998139395,0.08,297.91,8928.959,6.95924688817167,1.4344745279013726,355779.8078464197,257678.01014777657,0.018481779605568602,0.01887588303858426,34469.41012351721,34646.62263662197,69116.03276013918,297.9041055533191,293.2367690958058,turbulent,turbulent,0.007150453785539665
743320143,99758765,0.21533834069859137,0.049,94.45,2288.712,2.060653977976951,1.1322008657909357,171995.87491224252,124570.18027325504,0.02107537076094953,0.021613100919013004,12750.731374306095,12866.53474683451,25617.266121140605,185.5828210189541,182.67524958813718,turbulent,turbulent,0.0021172709165637503
743320143,99759162,0.46413757967891195,0.067,36.37,1014.541,4.441507939511119,1.3052431067209536,271121.9499620161,196363.48953157818,0.019369504424953776,0.019812799190615193,4568.890742922658,4594.678868816739,9163.569611739396,246.64574255871355,242.78148340660624,turbulent,turbulent,0.004563539384349305
743324973,353898759,20.720167622234133,0.311,22.84,1047.739,198.2791160022405,2.704374092785898,2607507.8482438615,1888520.4246055142,0.013445612202368597,0.013622084496426946,2801.3919594039216,2780.014550336193,5581.406509740114,1058.8253744299216,1042.2364984121236,turbulent,turbulent,0.2037268799906248
743324973,1720870052,2.1018439169518914,0.123,107.63,3768.126,20.11333891819992,1.7538179865502186,668787.4264777981,484377.72314791486,0.016602907488234057,0.01690661199162085,11227.844720499808,11246.08202350998,22473.92674400979,445.30733240516906,438.33059355334194,turbulent,turbulent,0.020665957497775896
743324973,155463523,0.442568474956597,0.066,52.26,1448.595,4.235105023508106,1.282587149736235,262439.5523678659,190075.1536394575,0.01945966563020779,0.019910480072279996,6354.251912337521,6394.167572090215,12748.419484427737,238.15767154230082,234.42639707409137,turbulent,turbulent,0.0043514655010978495
743324973,155463632,0.06455272531057082,0.031,27.92,526.85,0.6177294288092902,0.8479797376607381,81497.7534446282,59025.775145145635,0.024197538167826004,0.024958429972668842,3885.3528004067266,3941.5186152509546,7826.871415657681,104.10264325318586,102.47164168885148,turbulent,turbulent,0.0006347016859218064
743334065,60121862,1.2476148133905502,0.099,231.99,7532.251,11.93889773579474,1.6069575851206814,493217.0450171133,357218.66145320376,0.017498188028158286,0.01784079055485781,25922.947662345734,26009.202998941964,51932.1506612877,373.85193654133116,367.99470684692875,turbulent,turbulent,0.012266921677284022
743334065,1685676381,15.310099690232928,0.275,234.3,10410.418,146.50813100701365,2.555682571936548,2178903.8868018845,1578098.6033269505,0.013806931849587638,0.013996211325184886,19484.758205819548,19429.657582300068,38914.415788119615,945.5938294649454,930.7789797465637,turbulent,turbulent,0.15053347536096207
743334065,155463247,0.4004355184511792,0.063,54.18,1472.342,3.8319188368533896,1.273637312840485,248762.43064729698,180169.32584434416,0.019683225862592687,0.02014239691388211,6860.4549893562025,6905.11146769414,13765.566457050343,234.84556030521324,231.16617749354714,turbulent,turbulent,0.003937201681898883
743334065,155463339,0.27062970510669493,0.054,51.06,1295.341,2.589757943604736,1.1716077211718177,196143.74059385288,142059.57635736093,0.020535102150357195,0.021044892814626036,6629.865681058545,6683.147749346193,13313.013430404739,198.72625897991998,195.61276609307478,turbulent,turbulent,0.002660912134465879
743361158,60120212,17.228779727181355,0.288,24.24,1090.146,164.86870552326653,2.622187987124689,2341287.678646043,1695707.111285659,0.013667262798983833,0.013850998593119118,2903.933265267124,2883.6913807933424,5787.624646060467,995.4477141970458,979.8517914775833,turbulent,turbulent,0.16939851085461086
743361158,99758962,0.0752244766564036,0.033,100.38,1967.649,0.7198514512574506,0.8720182531265805,89215.02139414534,64615.103727466994,0.023751084901696043,0.024482182668730233,13365.933321588891,13558.170041484107,26924.103363072998,110.08850097737606,108.36371751656962,turbulent,turbulent,0.000739629534255875
743361158,155463441,0.2871315865334001,0.055,51.81,1325.507,2.747670684530145,1.1982567168129548,204320.07060030417,147981.3864205206,0.02041329982081505,0.020912286043019018,6869.850823645029,6922.514456566072,13792.365280211101,207.86939449244662,204.61265386608366,turbulent,turbulent,0.0028231635640069397
743361158,155463667,0.19380058416148424,0.047,26.87,638.001,1.8545510446075046,1.1075252756765768,161380.097195431,116881.56945861338,0.021324992897641136,0.02187812327316381,3785.905870201161,3818.7179821879354,7604.623852389097,177.5816551561412,174.79943994713508,turbulent,turbulent,0.001905505258037219
743368805,60120202,5.1010155713228995,0.176,244.47,9584.691,48.81354613706124,2.0788616809248897,1134322.979588738,821547.7151853895,0.015255458631697189,0.015500533358024177,22722.44143150479,22715.86045228264,45438.301883787426,625.6651929671895,615.8627434174966,turbulent,turbulent,0.05015470946355001
743368805,60120204,10.036011945280654,0.231,20.32,861.365,96.0383918208675,2.374277572850526,1700364.144771246,1231510.1635571634,0.014342011217020553,0.014550157833223913,2532.1473577365296,2516.99022784842,5049.137585584949,816.1195609404501,803.3332162427422,turbulent,turbulent,0.09867706856611864
743370783,9291701934,1.311983819913912,0.101,74.9,2449.38,12.554869090085283,1.6236036239719334,508393.3418310524,368210.2857055727,0.017410510371237125,0.017748750231648912,8594.064397256407,8616.465041688269,17210.529438944675,381.6373142037722,375.658109094053,turbulent,turbulent,0.012899816985188231
743371401,7648530781,0.8727819202389705,0.086,409.1,12608.053,8.35198009798058,1.4897147546639629,397191.58497774246,287671.0116968942,0.01813902854904168,0.01851498257060508,46526.4891287549,46740.203810308354,93266.69293906326,321.28987913244043,316.2561520425784,turbulent,turbulent,0.008581452658312989
743371401,743361158,17.78493637453264,0.292,168.44,7602.371,170.19077870366164,2.633182095421911,2383758.272627634,1726466.9742841085,0.013627732793250729,0.013810328624102183,14155.677235366275,14107.355651605634,28263.03288697191,1003.8124864672261,988.085510815469,turbulent,turbulent,0.1748668092109109
743371401,155463473,0.4228470272455193,0.064,35.44,969.603,4.0463830358422905,1.3032196336039468,258580.6700958988,187280.3095159139,0.019581440047414668,0.020031082589501138,4689.463116043026,4716.430104528963,9405.89322057199,245.88160264804253,242.0293154627435,turbulent,turbulent,0.004157558333727025
743371401,155463631,0.052357879651214426,0.028,21.69,383.436,0.5010323411599467,0.8430634633818395,73184.10533584097,53004.510715586264,0.02486504072709157,0.02565545122028106,3406.22012301707,3456.214931427539,6862.435054444609,102.8990448202928,101.28690032687932,turbulent,turbulent,0.0005147983191419959
757450078,757450080,25.057421585901533,0.336,184.23,8617.911,239.7839386210673,2.8018966091258495,2918702.6432366525,2113907.1772362385,0.0132261103546233,0.01339502612304127,14873.727815706148,14813.391375722187,29687.119191428334,1136.5669367420683,1118.7600646601695,turbulent,turbulent,0.24637205708835988
757450078,8595390469,0.21992410738074822,0.05,97.87,2394.683,2.104536912734433,1.1105218546938904,172145.4635422634,124678.52172399062,0.02100038668053053,0.02154220860837398,12410.633439448193,12526.843380412061,24937.476819860254,178.54390380734034,175.7466128134517,turbulent,turbulent,0.002162359544974182
757450078,99390110,0.2708110739208459,0.054,37.97,963.261,2.591493530343023,1.1723929014348464,196275.1909001695,142154.78089853493,0.02053416128324432,0.021043709549902038,4987.60552036546,5026.429588085155,10014.035108450615,198.99271031689645,195.8750428718091,turbulent,turbulent,0.0026626954068461146
757450078,993163460,0.1285776753463425,0.04,48.13,1051.881,1.230408376520024,1.014471538886963,125805.12311323562,91115.94608597973,0.02234115402421669,0.022959672899606383,6824.447937149767,6899.443290183488,13723.891227333255,148.99460442795458,146.6602695320735,turbulent,turbulent,0.001264214127623617
757450080,5230450555,23.39365144317937,0.327,97.28,4519.629,223.86269323616622,2.761829028056862,2799903.161809524,2027865.155441835,0.013303466853787443,0.013475252434104225,8388.357581257096,8349.519483678678,16737.877064935776,1104.2931714232282,1086.9919403133258,turbulent,turbulent,0.23001337185095755
757450080,958315773,1.3193426629912008,0.102,14.58,478.472,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.017385415954177627,0.01772626423503596,1907.7028811133812,1907.4697827053428,3815.172663818724,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
757450080,155463558,0.34442747973096405,0.059,20.99,554.262,3.295956743836977,1.2490736622620227,228474.91847371336,165475.8394450417,0.020017575056106858,0.02049211968899727,2906.8171639050815,2923.835110797004,5830.652274702085,225.87434635164362,222.3355177423973,turbulent,turbulent,0.0033865139079920993
771502847,271243199,1.6346476383551711,0.111,18.06,610.572,15.642561132585369,1.6748367208705202,576360.1177645971,417436.07984135364,0.01702140066097439,0.01734396174014991,2280.5556347194733,2279.7905830439845,4560.346217763457,406.10258624444106,399.74007773604495,turbulent,turbulent,0.016072344071617818
771502847,902675684,4.874898915363227,0.172,46.72,1819.09,46.64975038625098,2.080189985982848,1109251.2241026035,803389.1802654775,0.01532883146790526,0.015575149601233785,4973.858936450141,4964.695819047731,9938.554755497873,626.4649958196385,616.6500155631089,turbulent,turbulent,0.04793146293039236
771502853,2118446643,0.22793041816372847,0.05,122.71,3002.468,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.020947653826088694,0.021475930005751948,16624.067383928475,16771.525220221054,33395.592604149526,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
902640678,742745836,1.3193426629912008,0.102,26.13,857.508,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.017385415954177627,0.01772626423503596,3125.0362899525435,3129.2233375397827,6254.259627492326,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
902675684,12057871471,4.687605870921879,0.17,154.54,5995.997,44.857472449013194,2.0476113453640425,1079182.5565805335,781611.5688215286,0.015377331841184784,0.01562726460131609,14748.890245747367,14744.067407970846,29492.957653718215,606.9960448014572,597.4860893605738,turbulent,turbulent,0.046089941747569654
902675684,902675689,0.13203357561548368,0.041,32.67,723.444,1.263479192492667,0.9915416272722521,126035.61263378375,91282.88102636958,0.0222422762234249,0.022865934300468665,4346.754109345943,4394.694455492754,8741.448564838698,142.3353291701264,140.10532676786346,turbulent,turbulent,0.0012981935718166936
902675684,99390014,0.05525946882586469,0.029,45.85,829.381,0.5287987447451166,0.8294782269334937,74576.40720592892,54012.90289382972,0.024671415350806136,0.025461380873616515,6575.283020270179,6676.365490076658,13251.648510346837,99.60950642098864,98.04889992994993,turbulent,turbulent,0.0005433276110060127
902675689,27689586,0.13203357561548368,0.041,80.47,1781.928,1.263479192492667,0.9915416272722521,126035.61263378375,91282.88102636958,0.0222422762234249,0.022865934300468665,10498.30653335586,10619.651919620384,21117.958452976243,142.3353291701264,140.10532676786346,turbulent,turbulent,0.0012981935718166936
903970767,155463275,0.17647573029230232,0.046,119.21,2800.481,1.6887629693043285,1.0528429778601829,150148.122127721,108746.66994591728,0.021517291040504986,0.022094303549252133,15074.996720535824,15232.497988652733,30307.494709188555,160.47892870907364,157.96466609683011,turbulent,turbulent,0.0017351621175080612
903970767,155463574,0.21367391936433833,0.049,62.26,1508.684,2.044726501094147,1.1234497104250651,170666.46184683702,123607.33610446504,0.021086902589575896,0.021627596340159094,8342.396225953507,8417.639765978542,16760.035991932047,182.7250460705781,179.86224809858652,turbulent,turbulent,0.0021009058286166173
958315773,902640678,1.3193426629912008,0.102,38.99,1279.535,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.017385415954177627,0.01772626423503596,4480.4395486254125,4489.548074784017,8969.98762340943,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
958315910,1719590097,0.7817518367108932,0.082,215.06,6507.931,7.480878820199935,1.4676938890013853,373119.37970378104,270236.4136166659,0.01835298438126511,0.018737994321893506,25330.46201909153,25450.22226701927,50780.6842861108,311.8615109809856,306.9755004401332,turbulent,turbulent,0.007686417674012919
958315910,155463269,0.2967804817252905,0.056,36.49,941.26,2.840004609811392,1.1946854153291264,207414.95053745463,150222.89222344535,0.020329134277827374,0.020826529112828528,4768.5914107064245,4803.749863162134,9572.341273868558,206.63216712700833,203.39481044427455,turbulent,turbulent,0.0029180343849693623
1144336457,1685780053,0.519661729440013,0.07,120.49,3422.88,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01914152884685581,0.019571446291847795,14509.237178718167,14596.951389321688,29106.188568039855,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1149524605,757450078,25.67673444254947,0.34,83.79,3931.175,245.7103774406648,2.803988550029496,2955654.195699314,2140669.8048515753,0.013195156290899374,0.013363545456435578,7307.336745029683,7270.343719055551,14577.680464085235,1138.2647284775708,1120.4312566774518,turbulent,turbulent,0.2524613261678038
1149524605,1149524872,0.2151359578252897,0.049,124.46,3015.915,2.0587172997635377,1.1311367818770817,171834.22687851175,124453.10464738356,0.021076764729237824,0.021614853335312774,16712.745740881895,16866.23876119797,33578.98450207987,185.23414985459408,182.33204114015714,turbulent,turbulent,0.002115281027674191
1149524605,993163461,0.12081801259595373,0.039,30.63,660.322,1.1561532305832893,1.002759427927939,121243.88091389455,87812.40893236018,0.02250396224451606,0.023132536434237266,4433.768361724915,4482.203464172474,8915.971825897388,145.57416730407266,143.29342123288825,turbulent,turbulent,0.0011879188045964125
1149524795,1149525445,0.7717324211272942,0.082,26.08,789.207,7.384999245237265,1.4488830153547245,368337.2507058169,266772.8964150452,0.01836670304511179,0.018755321152523007,3262.8245123274182,3273.331174064361,6536.155686391779,303.918718693211,299.15714982109733,turbulent,turbulent,0.007587903785834442
1149524795,155463540,0.9033049663457512,0.087,51.6,1597.278,8.644066663595705,1.5065729765111915,406357.13922394044,294309.27988405706,0.018079842671430608,0.01845157247955635,6201.3998488733805,6223.096608864896,12424.496457738276,328.60271940167235,323.45442025536556,turbulent,turbulent,0.00888156436901516
1149524872,99389975,0.10980100380732666,0.038,51.41,1092.668,1.0507273091610208,0.9599163693273829,113087.72377826419,81905.20932515523,0.02272957723165965,0.023383017180154998,6970.339732230237,7054.60565175138,14024.945383981616,133.4005444848978,131.3105255388009,turbulent,turbulent,0.0010795962819094905
1149524872,99390139,0.10533495401796304,0.037,37.08,776.529,1.0079899906025171,0.971322261488775,111420.09766143348,80697.41009097022,0.022862371531500534,0.023515966958422195,5352.444687577983,5415.362674211938,10767.80736178992,136.58955541708383,134.44957345701792,turbulent,turbulent,0.0010356847457647007
