u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
1149525445,60121888,0.7717324211272942,0.082,16.33,494.162,7.384999245237265,1.4488830153547245,368337.2507058169,266772.8964150452,0.01836670304511179,0.018755321152523007,2156.638489017084,2161.4371274243376,4318.0756164414215,303.918718693211,299.15714982109733,turbulent,turbulent,0.007587903785834442
1149525733,743324973,23.329132739453193,0.327,199.35,9261.801,223.24528937275784,2.754212020116209,2792181.1470142896,2022272.388896673,0.013304764496824127,0.013476911516864672,15944.228085198021,15883.505371368836,31827.733456566857,1098.2103830873455,1081.0044525095077,turbulent,turbulent,0.22937900467542038
1685676381,743368805,15.137027516603554,0.274,44.74,1985.964,144.85193795792875,2.5452693935905786,2162134.897261955,1565953.451293187,0.01381911307098591,0.014009132502606707,4465.124706021584,4442.909607144886,8908.03431316647,937.9038470394275,923.2094781558621,turbulent,turbulent,0.14883177802966865
1685676381,155463402,0.17307217362937458,0.045,75.3,1749.52,1.6561930490849242,1.0789380293803297,150524.60046094705,109019.33912395933,0.02159550474612036,0.022166491991293894,10318.82090699871,10421.323337191568,20740.144244190276,168.5325564960485,165.8921157282016,turbulent,turbulent,0.0017016973312934211
1685748306,7645650139,2.854728059460231,0.139,29.08,1059.733,27.317971860863455,1.8652172520421848,803790.1731923787,582155.1640557307,0.01611987289034045,0.01640128157442882,3334.672507243017,3331.0745318326503,6665.747039075668,503.67414080641856,495.7829548970261,turbulent,turbulent,0.028068539375687488
1685748306,99759138,0.07678495551104701,0.033,48.64,953.441,0.7347842632636078,0.8901076584019749,91065.72425829446,65955.49860343082,0.023709898632218673,0.02443066680776346,6795.587664198318,6889.032881429272,13684.62054562759,114.70329193515718,112.90620741612581,turbulent,turbulent,0.0007549726286817477
1685748306,99759164,0.05935145786779461,0.03,30.83,569.923,0.5679565346200441,0.83249792969136,77428.86359180926,56078.830384195484,0.024445054714771253,0.025224145398288867,4301.302058374573,4365.704219212183,8667.006277586755,100.33608031806995,98.76409041614264,turbulent,turbulent,0.0005835612700992747
1685748328,30213059,0.1698169228053042,0.045,82.99,1928.19,1.625042323495734,1.058644681029702,147693.43864320352,106968.83449296738,0.021625605605586157,0.0222042858372987,10947.286608264962,11059.848325850075,22007.134934115034,162.2524436829368,159.7103949779838,turbulent,turbulent,0.0016696907324055277
1685748328,99055235,0.18996594541682996,0.047,90.84,2156.905,1.8178559370031575,1.085611206886905,158186.94699931995,114568.89018201978,0.02135568686311174,0.021916681472603977,11908.269647213292,12025.206437279272,23933.476084492562,170.62373426357357,167.95053050236217,turbulent,turbulent,0.0018678019439722653
1685748343,9294836454,43.82663051180608,0.423,14.51,717.882,419.39359341441224,3.092086453583351,4054996.315095467,2936882.191137203,0.012607471160548106,0.012756658140016855,2381.879863365204,2356.183348181761,4738.063211546965,1384.18475913539,1362.4983980889472,turbulent,turbulent,0.4309165281602798
1685748343,159872796,0.051008633394083805,0.028,37.95,670.88,0.48812089372329004,0.8213379804159696,71298.17372700536,51638.60097725358,0.024922591852420246,0.0257274146962284,5595.98795650419,5683.08926050713,11279.07721701132,97.6640249988093,96.13389884087073,turbulent,turbulent,0.0005015321267387411
1685748346,321680315,0.8134433627660169,0.084,50.4,1539.418,7.784147012114995,1.4553351817378726,379001.37248986855,274496.52102972305,0.018261075876496,0.018645897223943247,5906.053889782787,5929.671963151912,11835.725852934698,306.63156760572525,301.82749586642353,turbulent,turbulent,0.007998018228750892
1685748369,318841175,1.4832787784853445,0.106,19.09,635.086,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.017200494723406495,0.017528156305286403,2477.897141672949,2477.9993466786796,4955.896488351629,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685748370,1685748369,1.4832787784853445,0.106,20.07,667.689,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.017200494723406495,0.017528156305286403,2584.461352116993,2584.8921847037773,5169.35353682077,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685748370,1716602970,1.1968593358693238,0.098,56.0,1811.544,11.453199386309318,1.5732047204240358,477980.06604839716,346183.08738538827,0.017558205818744854,0.01790708541364661,6350.040429831288,6367.742508336167,12717.782938167455,358.31194669001064,352.69818581604534,turbulent,turbulent,0.011767878654739264
1685779940,6965536339,2.986163442337951,0.141,97.36,3564.252,28.575726720937332,1.896136636188929,828871.5066761482,600320.6359611527,0.01605785354191066,0.016334876091541512,10139.46325125043,10143.947597786775,20283.410849037205,520.5111844604846,512.3562084716054,turbulent,turbulent,0.029360851337745058
1685779940,1716602646,0.5619323577187376,0.072,82.47,2370.023,5.377343136064474,1.3684008282137736,305452.92845871026,221228.13342186043,0.0189907956670279,0.019410664058359534,10099.267279511596,10154.92680686266,20254.194086374257,271.092475585567,266.84520349004504,turbulent,turbulent,0.005525086866622092
1685780002,1685780015,1.4832787784853445,0.106,52.27,1738.918,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.017200494723406495,0.017528156305286403,6085.856838135582,6097.085434099841,12182.942272235423,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685780007,1685780036,0.2937816333260039,0.056,21.81,562.589,2.8113074959426205,1.1826135956980528,205319.10518808587,148704.94981273962,0.020343102719460535,0.020844099533994985,2876.1616694187355,2895.914291618071,5772.075961036806,202.47739361341925,199.30513078314067,turbulent,turbulent,0.0028885488113441784
1685780007,1685780010,0.519661729440013,0.07,25.82,733.495,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01914152884685581,0.019571446291847795,3313.0955068631547,3328.697577866563,6641.7930847297175,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685780010,1685780011,0.519661729440013,0.07,51.61,1466.137,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01914152884685581,0.019571446291847795,6363.148255538985,6398.395114545845,12761.54337008483,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685780011,1144336457,0.519661729440013,0.07,200.15,5685.861,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01914152884685581,0.019571446291847795,23930.222132557512,24078.615048564487,48008.837181122,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685780015,1685780026,1.4832787784853445,0.106,39.69,1320.407,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.017200494723406495,0.017528156305286403,4717.920340802853,4724.930431696037,9442.85077249889,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685780026,24853838,1.4832787784853445,0.106,117.93,3923.295,14.194055296510474,1.6665000582504146,547658.2909857129,396648.42003357277,0.017200494723406495,0.017528156305286403,13225.658937886528,13258.905581781382,26484.56451966791,402.0698178190719,395.7704916795842,turbulent,turbulent,0.014584040206936398
1685780036,7632531366,0.2937816333260039,0.056,153.38,3956.437,2.8113074959426205,1.1826135956980528,205319.10518808587,148704.94981273962,0.020343102719460535,0.020844099533994985,19005.306106269054,19163.35433247326,38168.660438742314,202.47739361341925,199.30513078314067,turbulent,turbulent,0.0028885488113441784
1685780053,24853841,0.519661729440013,0.07,113.34,3219.763,4.972839516172373,1.3388099604557824,290546.36283737345,210431.86538547592,0.01914152884685581,0.019571446291847795,13663.642872668066,13745.910777175242,27409.553649843307,259.4948100500515,255.42924141603575,turbulent,turbulent,0.005109469417406713
1685932671,99758945,0.052884722415491324,0.029,43.77,791.756,0.5060738987128357,0.7938318393777164,71371.52559787538,51691.72699427186,0.02476884431742576,0.02558305916659737,5775.582990921949,5869.027009912207,11644.610000834156,91.23213418523565,89.80277803323295,turbulent,turbulent,0.0005199783946398697
1716602564,1716602579,1.7737114703424905,0.114,31.37,1070.344,16.973315505669767,1.72292967966057,608934.9091088667,441028.7830511822,0.016896947352393315,0.017210710869136295,3760.130638885043,3762.0933140876364,7522.223952972679,429.7599213073182,423.02676754641215,turbulent,turbulent,0.017439661224975013
1716602579,1716602583,1.7539944783028483,0.114,35.51,1211.601,16.78463615600812,1.703777189897299,602165.8460699716,436126.20382673026,0.01690661462747833,0.017222959217381425,4108.90994171348,4112.472733878482,8221.382675591962,420.25840318812624,413.67411203465906,turbulent,turbulent,0.017245797867097255
1716602579,98916075,0.019716992039642552,0.02,28.82,395.929,0.1886793496616512,0.6222643924086829,38583.65932170319,27944.701579376717,0.02806297861018849,0.0291576536255399,3834.278055732109,3919.276476024199,7753.554531756308,56.05840117899154,55.18012050176946,turbulent,turbulent,0.00019386335787776056
1716602583,1716602595,0.31489898095531016,0.057,34.72,902.824,3.013387377562777,1.223533386245758,216216.65705242404,156597.63910526127,0.02021073688548137,0.020697213129100694,4663.640420529706,4695.934966688243,9359.575387217948,216.73170894581057,213.33612027212277,turbulent,turbulent,0.0030961808838559602
1716602583,1716602714,1.439095497347538,0.105,87.78,2910.521,13.77124877844534,1.6478030283893725,536405.3047617961,388498.30292616534,0.01724696856834447,0.017578166622064555,9839.560886521505,9863.96288758786,19703.523774109366,393.09851224137935,386.9397417398092,turbulent,turbulent,0.014149616983241292
1716602591,1716602564,1.7737114703424905,0.114,28.3,965.596,16.973315505669767,1.72292967966057,608934.9091088667,441028.7830511822,0.016896947352393315,0.017210710869136295,3434.20656802232,3435.318232867313,6869.524800889632,429.7599213073182,423.02676754641215,turbulent,turbulent,0.017439661224975013
1716602591,98916076,0.02751191114519081,0.022,24.69,366.745,0.26327187698747184,0.7175789313206429,48943.0272667058,35447.60438494918,0.026933356654957274,0.027893477247400773,3830.047338790351,3901.819698015107,7731.867036805458,74.54699896644335,73.37905290733137,turbulent,turbulent,0.00027050533192475573
1716602595,1716602599,0.2826831771566317,0.055,32.72,837.108,2.705102173747672,1.179692627507418,201154.62534611355,145688.77279731107,0.02043488385852305,0.02093944021719931,4283.732824607139,4315.834032397871,8599.566857005011,201.47842043403716,198.32180876080298,turbulent,turbulent,0.0027794254736703736
1716602595,98916109,0.03221580379867847,0.024,32.37,513.809,0.308285203815105,0.7060586349002245,52535.21074799705,38049.28854782446,0.026344258502364843,0.027285657641837456,4346.212090815394,4428.456756303766,8774.66884711916,72.17259887702089,71.04185312463679,turbulent,turbulent,0.00031675541018558667
1716602599,1716602654,0.2826831771566317,0.055,94.13,2408.222,2.705102173747672,1.179692627507418,201154.62534611355,145688.77279731107,0.02043488385852305,0.02093944021719931,11945.445629016374,12043.719902005216,23989.16553102159,201.47842043403716,198.32180876080298,turbulent,turbulent,0.0027794254736703736
1716602646,160032052,0.17502019289988008,0.045,47.63,1106.635,1.6748343818170344,1.091082050159863,152218.8348155175,110246.40970970255,0.021577954040615754,0.022144444169510093,6732.783858915517,6796.83365736653,13529.617516282047,172.3477543129285,169.647539908091,turbulent,turbulent,0.001720850838899018
1716602646,160032166,0.3869121648188576,0.062,61.87,1669.686,3.7025087542474413,1.270642232540708,244238.11745691707,176892.53499092485,0.019760941228815176,0.020223014875192073,7915.881695518437,7968.6801375637015,15884.561833082138,233.74233528225125,230.08023696675193,turbulent,turbulent,0.0038042360277230755
1716602648,1716602591,1.8012233814876815,0.115,89.96,3078.611,17.23658738265724,1.7193574532799973,613002.8368545944,443975.03099394497,0.016866291169476865,0.017179823482106428,9839.138616017846,9857.192218771852,19696.330834789696,427.9796881991065,421.27442578556327,turbulent,turbulent,0.01771016655689977
1716602648,620369478,0.787790256459629,0.083,123.34,3749.906,7.5386627412404685,1.4436060742766446,371471.29648293677,269042.7685712213,0.018319726853377735,0.01870807568872673,13991.026693960619,14057.470941918673,28048.497635879292,301.70896035577334,296.98201230780535,turbulent,turbulent,0.007745789221478762
1716602654,1716602688,0.2826831771566317,0.055,37.47,958.632,2.705102173747672,1.179692627507418,201154.62534611355,145688.77279731107,0.02043488385852305,0.02093944021719931,4876.358387560142,4913.578013518777,9789.936401078918,201.47842043403716,198.32180876080298,turbulent,turbulent,0.0027794254736703736
1716602688,98916086,0.14370497326670545,0.042,113.15,2537.502,1.3751672082938322,1.0284128580241165,133910.69272850567,96986.50704394918,0.022047053100042454,0.022650391022566312,15310.715262600781,15479.141364601273,30789.856627202054,153.117843030066,150.7189083468979,turbulent,turbulent,0.001412950241355496
1716602688,98916102,0.13897820388992627,0.041,72.93,1614.962,1.3299349654538397,1.0436941800448527,132664.76340095134,96084.12702454248,0.022155636153848062,0.022757247423491177,10516.101650420402,10628.207217802017,21144.30886822242,157.7020468663413,155.23129034085926,turbulent,turbulent,0.0013664752323148776
1716602714,98916067,1.439095497347538,0.105,97.18,3222.197,13.77124877844534,1.6478030283893725,536405.3047617961,388498.30292616534,0.01724696856834447,0.017578166622064555,10851.14377918764,10878.818407876899,21729.96218706454,393.09851224137935,386.9397417398092,turbulent,turbulent,0.014149616983241292
1716602970,29249266,1.1968593358693238,0.098,109.92,3555.802,11.453199386309318,1.5732047204240358,477980.06604839716,346183.08738538827,0.017558205818744854,0.01790708541364661,12119.218997884462,12159.370898876969,24278.58989676143,358.31194669001064,352.69818581604534,turbulent,turbulent,0.011767878654739264
1719589837,9291804160,9.310440492425672,0.224,28.88,1213.826,89.09512432943225,2.3424399833187413,1626728.0642851505,1178178.3041422262,0.014440087559945433,0.014651852747728669,3259.2573913774004,3243.7751388957636,6503.0325302731635,794.3789944169523,781.9332644904093,turbulent,turbulent,0.09154303321488956
1719589855,9291804182,9.159539218577262,0.223,102.07,4284.592,87.65109300073935,2.3251885778684582,1607538.9789525648,1164280.367227293,0.014457595951186038,0.014670760594430333,9415.39358861005,9393.167392760382,18808.560981370432,782.7213292396915,770.4582428037113,turbulent,turbulent,0.0900593267957022
1719589855,359788107,0.15090127384841145,0.043,229.18,5202.844,1.4440313286929325,1.0302681526125785,137346.3742663231,99474.8427016839,0.02191518578061912,0.022513368009298027,30068.981861875018,30401.638998187686,60470.6208600627,153.67080179086778,151.263203767599,turbulent,turbulent,0.001483706419187401
1719590097,99758796,0.09656134156833768,0.036,90.3,1862.076,0.9240319767305041,0.94057313454573,104976.85051521292,76030.80713343207,0.023081468976882565,0.023755811812471037,12486.795513523222,12646.57428026197,25133.36979378519,128.07841562710877,126.07177977505619,turbulent,turbulent,0.000949419966290086
1719590097,99758868,0.1451508676694849,0.042,26.47,593.616,1.3890035183682765,1.0387602827607938,135258.04151322113,97962.34138351455,0.02203044905950669,0.02262955477836936,3771.130705636154,3808.8129201820184,7579.943625818172,156.21454875104425,153.76709722221918,turbulent,turbulent,0.0014271667072087004
1719590097,99758900,0.3041676634983737,0.057,82.63,2148.628,2.910695344482045,1.1818370773306552,208848.29536618406,151261.01028179805,0.020257782639382958,0.020756405448454772,10099.348584807114,10180.909999940637,20280.258584747753,202.21158270614458,199.0434844003395,turbulent,turbulent,0.002990667363717031
1719590097,159872593,0.18216814443089271,0.046,54.4,1277.965,1.7432358318745715,1.0868035584055087,154991.3110005873,112254.41053154595,0.021467328218773084,0.022031582022715802,7406.36839633692,7477.528130919522,14883.896527256442,170.99873995744574,168.3196608903418,turbulent,turbulent,0.0017911316344160766
1719590097,1007160095,0.05370381954380429,0.029,30.27,547.554,0.5139121487445387,0.806126985315879,72476.95281750301,52492.34659109786,0.024734409390323474,0.025540074602424048,4142.284589500661,4207.181250048121,8349.465839548782,94.08009035313673,92.60611457554292,turbulent,turbulent,0.0005280320023810259
1719590322,60120205,0.5780021027502217,0.073,81.92,2367.488,5.531120600480591,1.3692349579681595,309884.10979079833,224437.4723530606,0.018929303417187675,0.019347365114079584,9880.844270771595,9934.941781575366,19815.78605234696,271.42307348465187,267.1706218310157,turbulent,turbulent,0.005683089401987495
1719590322,1719590699,0.48279785037572254,0.068,154.87,4347.046,4.620075123212656,1.318080038041204,277874.8004989546,201254.32664714268,0.019290460679033863,0.019728805182397335,18668.742383721645,18788.199418108266,37456.94180182991,251.52107029019413,247.5804281865287,turbulent,turbulent,0.004747012742198126
1719590322,99758821,0.10136851376943373,0.037,137.57,2880.991,0.9700336245878826,0.934746637108623,107224.51829293619,77658.70885147175,0.022932573181094866,0.02360391658530452,18102.874071092396,18337.25942696928,36440.13349806168,126.49653503059278,124.51468288860643,turbulent,turbulent,0.0009966855199266336
1719590322,99758951,0.062574788223514,0.03,50.18,927.627,0.5988018011819523,0.8777102285000098,81633.96343923462,59124.4269505555,0.024333250326027032,0.02508431283798691,7677.27017482981,7786.851627623835,15464.121802453645,111.53036558088297,109.78299207480593,turbulent,turbulent,0.0006152540174033613
1719590322,99759074,0.2574263607485102,0.053,82.56,2076.384,2.463410150703447,1.1568993001319967,190094.65088709042,137678.44689338416,0.02064598124510433,0.021163228967635287,10580.047698028948,10670.420194900189,21250.467892929137,193.76794057636184,190.73213087622509,turbulent,turbulent,0.002531092907103627
1719590322,159872690,0.28206277336774255,0.055,44.57,1140.279,2.699165295385096,1.1771035601876294,200713.1519872367,145369.03015273204,0.020437940818587668,0.02094328488293635,5737.741148553376,5782.6118152008075,11520.352963754183,200.59502291204134,197.45225164376987,turbulent,turbulent,0.0027733254782191246
1719590699,99758830,0.24712929233135908,0.052,57.89,1443.024,2.3648736108264026,1.1537502781562496,186000.2940329061,134713.0573357043,0.020745371035826243,0.02126657371608744,7610.676561567546,7674.885807091715,15285.56236865926,192.71452293842037,189.6952173899717,turbulent,turbulent,0.0024298490532930457
1719590699,159872615,0.23566855804436349,0.051,22.38,552.786,2.2552015123862534,1.1438144343591043,180852.37537681963,130984.61236370749,0.02085594749593949,0.02138341369441999,3078.562529899094,3102.254492376105,6180.8170222752,189.40958495453523,186.44205867751808,turbulent,turbulent,0.00231716368890508
1720869637,99758786,0.706448795821312,0.079,87.83,2619.53,6.760275558098679,1.428962352714169,349982.5142326107,253479.24717780628,0.018539477625511166,0.0189360533326212,10450.957786554472,10501.048269056335,20952.006055610807,295.61902542864334,290.9874898801321,turbulent,turbulent,0.006946015672738632
1720869637,99758827,0.1266990684419427,0.04,22.54,492.612,1.2124312769563894,0.9996494227448207,123967.02507442147,89784.68041363834,0.02236640373187066,0.022991343965380467,3183.6332309256354,3217.335812432057,6400.9690433576925,144.67258645972544,142.40596567606067,turbulent,turbulent,0.0012457431031444746
1720869763,160025455,0.08650305519596461,0.035,19.73,400.341,0.827780432497269,0.8914349111758662,96728.87818231885,70057.10921235303,0.023350916671846328,0.02405727376474062,2639.001783476273,2672.8085166213914,5311.810300097664,115.04561853984943,113.24317070620555,turbulent,turbulent,0.0008505238889003975
1720869886,60121865,1.0651439665419926,0.093,71.75,2277.058,10.192765230066914,1.5546645474234788,448247.74348221853,324649.0780150984,0.017777696167297286,0.018134556408464043,8348.763190819265,8376.010168723455,16724.77335954272,349.91631879021884,344.4340942712414,turbulent,turbulent,0.01047281378223913
1720869886,1720870024,0.20192583874956696,0.048,47.38,1136.646,1.9323046770293488,1.1063784326906234,164643.05159770264,119244.80531134408,0.02121666547980714,0.02176667074045186,6362.758163228211,6420.908544679796,12783.666707908007,177.21407378170898,174.43761755996763,turbulent,turbulent,0.0019853951892645763
1720869886,160025456,0.14652959691506137,0.042,40.77,914.308,1.4021970996656592,1.048627045557188,136542.8028138446,98892.84594886201,0.022014879383718558,0.022610009919943344,5829.279028873671,5888.8287546095235,11718.107783483196,159.19628027656105,156.70211323090987,turbulent,turbulent,0.0014407227851649287
1720869930,99758805,0.40532476279913443,0.063,65.81,1788.387,3.8787058641065495,1.2891881911872305,251799.77436927796,182369.16031823526,0.01966795205608581,0.0201231527407992,8479.770472311635,8534.617609940122,17014.388082251757,240.6154135614139,236.84563304808748,turbulent,turbulent,0.0039852741934094495
1720869930,99758813,0.047052841861755706,0.027,37.92,654.196,0.45026642929909766,0.8148029841229094,68204.78487161813,49398.17510908972,0.02518196182293729,0.026001277748000422,5761.624684809801,5852.799929267651,11614.424614077452,96.11607520495774,94.61020115490406,turbulent,turbulent,0.0004626376022605824
1720869930,99759010,0.05727467171009192,0.029,23.23,420.207,0.548082982871693,0.8597276475456889,77296.06040003183,55982.645998674496,0.024594179662790643,0.025364789650932792,3620.5470501338978,3672.1880768708647,7292.735127004762,107.00709970931386,105.33059331555874,turbulent,turbulent,0.0005631416879785935
1720869930,160025376,0.19347202414180906,0.047,29.36,697.124,1.8514069295866895,1.105647631561408,161106.50128167702,116683.41416962318,0.021327581693140613,0.021881376396576457,4106.801714676914,4142.902977538412,8249.704692215328,176.9800390806069,174.2072495377477,turbulent,turbulent,0.0019022747577382613
1720869956,160025449,0.05928945008669317,0.03,25.33,468.25,0.5673631587243365,0.8316281726332151,77347.96933584627,56020.241699708,0.024447307116584122,0.025226959857883518,3544.759127884145,3597.354716606584,7142.113844490729,100.12653642841069,98.5578295018349,turbulent,turbulent,0.0005829515910653375
1720869956,160025458,0.1684560184342034,0.045,38.74,900.085,1.6120193151598412,1.0501607552226864,146509.83077355154,106111.59157495774,0.02163848615437294,0.022220450678806958,5116.732872268019,5167.798839505597,10284.531711773616,159.66229806282257,157.16082980257522,turbulent,turbulent,0.0016563099139418557
1720869973,1720869763,0.08650305519596461,0.035,78.21,1586.959,0.827780432497269,0.8914349111758662,96728.87818231885,70057.10921235303,0.023350916671846328,0.02405727376474062,10120.043675289859,10259.396526206794,20379.440201496654,115.04561853984943,113.24317070620555,turbulent,turbulent,0.0008505238889003975
1720869973,1720869886,1.413599402206621,0.104,41.01,1355.175,13.527267006761923,1.6498860658235712,531968.3109492069,385284.7542327007,0.017282562288453415,0.017614288035240788,4870.3192133846105,4878.586422350687,9748.905635735297,394.09299575873865,387.91864444075657,turbulent,turbulent,0.013898931756668636
1720869973,160025457,0.08932706790988017,0.035,26.98,547.451,0.8548044776065087,0.92053704539628,99886.72712962865,72344.22111455882,0.023288918924362627,0.023979697033132644,3793.34975645055,3841.0892256003685,7634.438982050919,122.67988155364557,120.75782585483189,turbulent,turbulent,0.0008782904258198434
1720869999,1720869973,1.5894295253124655,0.109,12.8,430.016,15.2098519168657,1.6888168786085873,570699.5460975751,413336.3394646128,0.017082588513744026,0.017404716220107135,1793.4277253663422,1790.9543179942773,3584.3820433606197,412.9105015254104,406.441331743812,turbulent,turbulent,0.015627746071388875
1720869999,1720870249,0.28466892311852926,0.055,53.69,1373.605,2.7241045274500406,1.1879795368839003,202567.6630408778,146712.18315793457,0.020425176813065653,0.020927229933369634,6994.072609374768,7048.772911967857,14042.845521342624,204.31898695875475,201.11787143527604,turbulent,turbulent,0.0027989499213798247
1720870024,99758967,0.030457691552760503,0.023,33.55,515.798,0.29146116318431103,0.7268345991835011,51827.69532578403,37536.86158563043,0.026574769125298096,0.02751164755123389,5017.824679493582,5110.684112183084,10128.508791676666,76.48248533281446,75.28421553558546,turbulent,turbulent,0.00029946912519676096
1720870024,160025451,0.06893381851259561,0.032,22.5,432.945,0.6596537656707714,0.8498194374462897,84309.22690586292,61062.02023578037,0.023994092932331706,0.02474590653462482,3044.435848741384,3087.4108335746573,6131.846682316042,104.55483651100987,102.91675032434654,turbulent,turbulent,0.0006777779035118072
1720870024,160032064,0.10253432868421086,0.037,30.02,628.679,0.9811897481742666,0.9454969335325961,108457.68170835357,78551.8429981093,0.02291145641969688,0.023577473543550255,4139.211384520251,4189.09639590226,8328.30778042251,129.4228789040919,127.39517901716549,turbulent,turbulent,0.0010081481605560085
1720870048,99758775,0.5821764582512527,0.073,62.58,1808.562,5.57106658613639,1.3791236304345784,312122.1058676851,226058.36921986553,0.018921048456483718,0.019336951164481402,7719.314637721517,7759.435970802028,15478.750608523545,275.35768804936845,271.0435918273567,turbulent,turbulent,0.005724132912720689
1720870048,99758913,0.05089408735882935,0.028,45.59,805.94,0.48702475941463497,0.819493566970628,71138.06508307805,51522.64027385004,0.024927597646931518,0.025733671054940153,6674.147120357209,6778.924771511093,13453.071891868301,97.2258848174956,95.70262310890035,turbulent,turbulent,0.000500405875889658
1720870048,99759093,0.043146128353794444,0.026,53.97,907.236,0.41288161104109516,0.8057297800668505,64947.31955471172,47038.91479562028,0.02546216435525718,0.02629854752762203,8373.271298425883,8509.782935442816,16883.0542338687,93.98740049184974,92.51487690897486,turbulent,turbulent,0.0004242256275842714
1720870048,99759159,0.03151332818110941,0.023,36.98,568.531,0.3015629491015255,0.7520260430038672,53623.99736837421,38837.8559809021,0.026487480855321443,0.027402706862328655,5893.33319985214,5998.65903593585,11891.99223578799,81.87599072263568,80.59321955778384,turbulent,turbulent,0.00030984845998875227
1720870048,160025355,0.03764610778977323,0.025,22.13,361.848,0.36024983530883475,0.7603864067948884,58934.936721719554,42684.3707476319,0.025869557213528818,0.026751817680450648,3278.469560125645,3334.3527797236443,6612.822339849289,83.70656023965695,82.39510909461838,turbulent,turbulent,0.0003701477817955171
1720870048,160025360,0.31113900136355993,0.057,22.38,581.947,2.9774067116130136,1.208924064398629,213634.97128307904,154727.82064676454,0.02022690100140526,0.020717558705721447,3012.1939819409695,3031.873060037262,6044.067041978231,211.58693714954987,208.27195287346063,turbulent,turbulent,0.0030592116408931897
1720870052,1720869956,0.22774546852089655,0.05,35.81,876.199,2.1793824738841776,1.1500163538783332,178267.62929770412,129112.57743728677,0.02094883580888161,0.021477416521146594,4979.333084762973,5020.235249190462,9999.568333953435,191.46916326981318,188.4693690757757,turbulent,turbulent,0.002239261505007193
1720870052,1720869999,1.8740984484309948,0.117,24.29,836.159,17.93395644431574,1.7282833978977588,626901.4700161022,454041.29124212975,0.01679808632649157,0.017109043382525817,2945.8888458545457,2945.5336196662624,5891.422465520808,432.4348862275327,425.6598231372083,turbulent,turbulent,0.0184266959927687
1720870249,160025454,0.17717871041399325,0.046,25.86,607.503,1.6954900518085478,1.0570369125359125,150746.22785585813,109179.85555815668,0.02151097149411005,0.022086374063012986,3422.007538825694,3454.2369913078014,6876.244530133496,161.75999086337558,159.2256575371485,turbulent,turbulent,0.0017420740281401859
1720870249,160025476,0.10749021270453601,0.037,30.21,632.658,1.028614475641493,0.9911964880553751,113699.86448321101,82348.55994624853,0.022826098099231477,0.023470476678065278,4560.379031808265,4611.70013144802,9172.079163256285,142.23625727479566,140.00780705613943,turbulent,turbulent,0.001056875893239639
1720870260,60121878,27.55077704234943,0.35,188.0,8884.128,263.6437994483199,2.839174226844947,3080764.8935872107,2231282.8047154383,0.013114956205382942,0.013280715327670344,14868.895088105135,14806.404532229655,29675.29962033479,1167.0108524212085,1148.7270080690055,turbulent,turbulent,0.27088747304014255
1720870260,1720869930,0.7031243005127911,0.079,86.92,2592.389,6.728462205864029,1.422237762530491,348335.52264098666,252286.39275858348,0.01854463094252557,0.01894255877134632,10251.362996145452,10301.092857435067,20552.45585358052,292.84324998753505,288.2552031915204,turbulent,turbulent,0.006913328241386887
1720870260,99390129,0.43894777127113005,0.065,59.16,1629.326,4.200457141350527,1.3115366025225976,264297.00421606837,191420.43655218737,0.019502148830477874,0.01994775973284955,7616.148598566804,7662.520886095256,15278.66948466206,249.02998226984147,245.1283686512474,turbulent,turbulent,0.00431586566046629
1720870260,99758774,0.046111263961883184,0.027,71.46,1232.828,0.4412561144677816,0.7984979013214413,66839.93387517123,48409.66457207672,0.02522807182560656,0.026058895584390625,10364.672283744316,10535.281041272447,20899.953325016762,92.30779243750693,90.86158368467373,turbulent,turbulent,0.0004533797269718075
1720870260,99758874,0.08412847999695884,0.034,44.57,889.261,0.8050572248512807,0.9187122107395048,96840.46678021726,70137.92866086443,0.02346653999976212,0.024164800384867343,6387.053117241036,6470.479477730928,12857.532594971963,122.1939725837762,120.27952973959539,turbulent,turbulent,0.0008271763559355845
2118446643,25538793,0.22793041816372847,0.05,37.95,928.561,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.020947653826088694,0.021475930005751948,5273.723843812385,5317.252074567542,10590.975918379927,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
3219858727,3219858741,0.8074017630766896,0.083,6.15,186.978,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.018293703512727525,0.018675208451947978,1032.8859197473093,1031.4006318747797,2064.286551622089,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858735,3219858747,0.8074017630766896,0.083,36.8,1118.83,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.018293703512727525,0.018675208451947978,4601.085660237656,4616.943477787846,9218.029138025502,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858736,98916098,0.6607038323764043,0.077,77.56,2289.959,6.322524711735927,1.4067588500836918,335821.7725360746,243223.15151946238,0.018666605116096868,0.019070546501179127,9264.745142540514,9310.83541620469,18575.580558745205,286.50362340194096,282.01490108564445,turbulent,turbulent,0.006496237521913453
3219858741,3219858735,0.8074017630766896,0.083,31.73,964.687,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.018293703512727525,0.018675208451947978,4010.8483785317494,4023.8373691816723,8034.685747713422,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858745,3219858727,0.8074017630766896,0.083,30.02,912.698,7.726332661020954,1.4795436729534013,380718.8236378967,275740.4066707568,0.018293703512727525,0.018675208451947978,3811.774265767035,3823.795663912134,7635.569929679169,316.91761945316125,311.9523936246864,turbulent,turbulent,0.007938615415158872
3219858745,8333271287,0.034858411349673143,0.024,89.49,1420.475,0.3335733143509392,0.763975422936687,56844.58466532418,41170.406923600654,0.026144288887961133,0.027036259523563873,13813.483647981382,14058.120862235177,27871.60451021656,84.49861331363381,83.17475287943293,turbulent,turbulent,0.00034273831733282916
3219858747,3219858736,0.6607038323764043,0.077,33.47,988.202,6.322524711735927,1.4067588500836918,335821.7725360746,243223.15151946238,0.018666605116096868,0.019070546501179127,4160.945908672286,4178.283888205738,8339.229796878024,286.50362340194096,282.01490108564445,turbulent,turbulent,0.006496237521913453
3219858747,28994181,0.1466979307002854,0.042,73.01,1637.322,1.4038079492850277,1.0498317124885332,136699.66373018274,99006.4544446241,0.022012995701623968,0.022607644867512888,10335.891235160783,10444.548168072415,20780.4394032332,159.56226101910417,157.06236006367936,turbulent,turbulent,0.0014423778932454205
3907400247,99759045,0.1629407538632526,0.044,67.9,1559.731,1.559241663763183,1.0624748259828845,144933.8382401108,104970.15911850969,0.021740481692034703,0.02232170097651728,9301.680277219142,9396.426884427574,18698.107161646716,163.42861654614163,160.8681404533734,turbulent,turbulent,0.001602082184521514
3939220266,3939220267,1.3127595455495082,0.101,75.76,2477.504,12.562292301909169,1.6245635984274447,508693.9352852084,368427.9943034811,0.01740996141540148,0.017748055384829268,8698.374289313257,8721.063184846922,17419.43747416018,382.0887425886379,376.10246484004153,turbulent,turbulent,0.012907444151452037
3939220266,390787316,0.006583117441692576,0.013,27.17,236.189,0.06299633915495288,0.49174412359367425,19818.966311224216,14354.136152849313,0.03268007946917698,0.034192263076413494,4020.1822944447217,4138.7113394354465,8158.893633880169,35.00815025199643,34.45966900271065,turbulent,turbulent,6.472717795819083e-05
3939220267,3939220276,0.8522186332375064,0.085,14.57,447.037,8.15520223193786,1.4890437380603216,392396.2503280803,284197.93013558467,0.018187886692497424,0.018565164000551578,1988.9286289104011,1991.823917460143,3980.752546370544,321.0005052262001,315.97131182807726,turbulent,turbulent,0.008379268275467328
3939220267,390787314,0.11713675697786627,0.039,20.24,436.334,1.1209259040944142,0.9722059227151449,117549.64933217136,85136.81514651378,0.022558229528643364,0.023200573801369716,2806.8119567847216,2837.673156062365,5644.485112847086,136.83819338574972,134.69431595383816,turbulent,turbulent,0.0011517235992682402
3939220267,390787315,0.34340415533413554,0.059,15.84,418.271,3.2861641658768947,1.2453625543300215,227796.0993553312,164984.19614259075,0.02002146709724799,0.02049702145935967,2236.081348506827,2248.0782730472274,4484.159621554054,224.53415504803462,221.01632354361092,turbulent,turbulent,0.003376452276716469
3939220276,4509503803,0.8522186332375064,0.085,145.31,4458.401,8.15520223193786,1.4890437380603216,392396.2503280803,284197.93013558467,0.018187886692497424,0.018565164000551578,16955.635759347766,17029.639268203882,33985.275027551645,321.0005052262001,315.97131182807726,turbulent,turbulent,0.008379268275467328
3939220277,3939220266,1.3193426629912008,0.102,23.31,764.964,12.625288641064122,1.6008533279936277,506232.68652796064,366645.40386900626,0.017385415954177627,0.01772626423503596,2827.817223898306,2830.9250670087768,5658.742290907083,371.0170715138154,365.2042563429069,turbulent,turbulent,0.01297217132941023
3939234635,390789514,0.07265837365279754,0.032,58.7,1129.505,0.6952954416535649,0.8957359327497633,88864.52895084255,64361.25515773286,0.023886735957228858,0.024611628970587333,8599.06105962717,8717.735666357981,17316.79672598515,116.15844770319971,114.33856490297337,turbulent,turbulent,0.0007143988426808585
3939286025,99390130,0.21491652196697367,0.049,65.31,1582.592,2.056617435090657,1.1299830371794817,171658.95821843136,124326.16411120145,0.021078278715243683,0.021616756565848702,8840.555581582306,8919.707516054632,17760.26309763694,184.8564697553466,181.96027824736512,turbulent,turbulent,0.0021131234687399273
3939286025,390793102,0.22032114466723282,0.05,42.7,1044.784,2.1083363126050987,1.1125267216865122,172456.2442408392,124903.608562072,0.020997693826809136,0.02153882603030407,5534.564657754632,5583.704532544205,11118.269190298837,179.18914981380263,176.3817495929719,turbulent,turbulent,0.002166263334223872
3939286025,390793104,0.18544495330503438,0.046,40.63,954.48,1.7745928545936305,1.106352791646905,157779.2677253386,114273.62332937325,0.021439769805450693,0.02199695614873408,5770.091474211022,5822.763216916333,11592.854691127355,177.2058597727866,174.4295322419313,turbulent,turbulent,0.001823350198494589
3939286032,3939286025,0.6206826199392408,0.075,120.88,3531.63,5.9395466022893855,1.3929686370860561,323892.6330681422,234583.3219027152,0.018791538347761646,0.019201349625690055,14460.963847456509,14538.798019463307,28999.761866919816,280.9140644353091,276.5129151059573,turbulent,turbulent,0.006102737001458388
3939286032,390793107,0.08174952745114518,0.034,30.31,604.745,0.7822921287190927,0.8927332229735564,94102.04959981763,68154.59550243946,0.023522424887860268,0.02423474744428972,4147.859475988868,4203.0750924305785,8350.934568419447,115.38097415982931,113.57327222769466,turbulent,turbulent,0.0008037857835888482
3939286036,304836567,0.03989957241691522,0.025,37.35,610.71,0.38181409011402123,0.8059025031796881,62462.732900460884,45239.421595085856,0.025730533716744858,0.026578133278517765,6118.2911789819445,6217.772904246623,12336.064083228568,94.02770069370328,92.55454571771277,turbulent,turbulent,0.0003923045194255852
3939286036,3939286032,0.7024321473903861,0.079,12.34,368.04,6.7218387310084795,1.4208377166105592,347992.62236081617,252038.04290869096,0.018545709186091067,0.018943919788792774,1703.374239692682,1706.5114329309376,3409.88567262362,292.2669860044143,287.68796767711655,turbulent,turbulent,0.006906522785047237
3939286037,3939286036,0.7423317198073013,0.081,47.67,1435.725,7.1036528211225,1.428309290329798,358678.8331977284,259777.66579831767,0.018433827151585726,0.01882780555042756,5635.575932426773,5659.628230991895,11295.204163418668,295.3488803828029,290.7215772627736,turbulent,turbulent,0.007298827304472822
3939286037,390794364,0.037228539777407435,0.025,28.09,459.3,0.35625396916179364,0.7519522535940211,58281.23449775477,42210.91867254075,0.025896888171387803,0.02678592297794859,4051.758384822875,4122.429064576765,8174.18744939964,81.8599240326859,80.57740458859368,turbulent,turbulent,0.00036604212831364635
4509503803,4509503804,0.8522186332375064,0.085,75.6,2319.559,8.15520223193786,1.4890437380603216,392396.2503280803,284197.93013558467,0.018187886692497424,0.018565164000551578,8975.452540265705,9011.541454984164,17986.993995249868,321.0005052262001,315.97131182807726,turbulent,turbulent,0.008379268275467328
4509503804,3939286037,0.7795602595847088,0.082,113.44,3432.808,7.459906790284294,1.463579329617797,372073.3701397545,269478.82800582016,0.018355958869751495,0.018741751791474876,13435.182502212221,13496.221982043717,26931.404484255938,310.1154056366839,305.25675175517307,turbulent,turbulent,0.0076648694327864685
4509503804,3939234635,0.07265837365279754,0.032,10.05,193.382,0.6952954416535649,0.8957359327497633,88864.52895084255,64361.25515773286,0.023886735957228858,0.024611628970587333,1568.512302044527,1587.3222253735496,3155.8345274180765,116.15844770319971,114.33856490297337,turbulent,turbulent,0.0007143988426808585
4859726967,771502853,0.22793041816372847,0.05,84.06,2056.78,2.1811523269256314,1.1509502697769984,178412.39852003477,129217.428371258,0.020947653826088694,0.021475930005751948,11448.385720107253,11548.452342926243,22996.838063033494,191.7802696334601,188.77560125995976,turbulent,turbulent,0.0022410799851650997
5230450555,1149525733,23.329132739453193,0.327,18.45,857.187,223.24528937275784,2.754212020116209,2792181.1470142896,2022272.388896673,0.013304764496824127,0.013476911516864672,2472.221050777047,2450.987607528091,4923.208658305138,1098.2103830873455,1081.0044525095077,turbulent,turbulent,0.22937900467542038
5230450555,99389931,0.0645187037261765,0.031,19.63,370.418,0.6174038634083876,0.8475328221498794,81454.80122714357,58994.66646025466,0.02419864720266244,0.02495981618172245,2759.835352999422,2798.8270841077933,5558.662437107216,103.99294057106465,102.36365774547275,turbulent,turbulent,0.0006343671755371725
5332074133,1685748370,2.6801381143546683,0.135,206.77,7464.397,25.647254682819792,1.8564528279535855,776991.298646137,562745.7413876058,0.016225333602258772,0.01650979777306977,21164.873925535623,21189.919173585873,42354.793099121496,498.9518572474566,491.1346565091532,turbulent,turbulent,0.026351918861675663
5332074133,3219858745,0.8422601744263628,0.085,43.67,1339.883,8.059905975371894,1.4716437656176489,387810.96934015537,280876.98258634383,0.018200129636719808,0.01858063083149849,5199.8824678922165,5218.970449297495,10418.852917189712,313.54234107294934,308.629996556093,turbulent,turbulent,0.008281353732491703
6957423243,60121882,44.265501800052455,0.425,26.43,1309.078,423.59331866078907,3.0937257504951337,4076328.8310760767,2952332.5347151672,0.012595876938497038,0.012744856929944669,3194.658054971252,3165.667678074765,6360.3257330460165,1385.6528237086463,1363.943462135601,turbulent,turbulent,0.4352316418167909
6957423243,6957423245,0.7215940683107062,0.08,101.72,3048.752,6.905206395317762,1.4233354331516341,353017.0784200263,255677.0685387545,0.018490252599841973,0.018886578997741592,11785.763028097397,11843.586710773263,23629.34973887066,293.2954521227402,288.7003205653126,turbulent,turbulent,0.007094928517804672
6957423243,99055193,0.016732625771983953,0.018,48.28,603.693,0.16012082078453543,0.6519486169482204,36381.813381278145,26349.986904547266,0.028761972380602137,0.029864548277806397,7973.414752194988,8147.0394680327545,16120.454220227743,61.53433952362191,60.57026598151961,turbulent,turbulent,0.00016452017689852312
6957423245,50930479,0.7215940683107062,0.08,31.94,957.306,6.905206395317762,1.4233354331516341,353017.0784200263,255677.0685387545,0.018490252599841973,0.018886578997741592,3901.921232467122,3916.9255594882575,7818.84679195538,293.2954521227402,288.7003205653126,turbulent,turbulent,0.007094928517804672
6957423249,99758886,0.21486518589604553,0.049,33.93,822.192,2.0561261808234024,1.129713123592507,171617.95487269553,124296.4669212385,0.021078633291006083,0.021617202292949313,4679.524286222655,4719.252894056143,9398.777180278797,184.76816875955413,181.87336068486283,turbulent,turbulent,0.002112618717149504
6957423249,160025403,0.1200038841853738,0.039,48.43,1044.054,1.1483625280897014,0.9960023647904812,120426.8828029334,87220.68775290009,0.022515717140553594,0.023147280317323406,6836.235411718225,6913.91636814686,13750.151779865086,143.6188834104694,141.36877125010156,turbulent,turbulent,0.0011799140507728384
6957423250,1720870260,28.82308885809219,0.356,311.32,14773.691,275.8190321348535,2.8710106607104136,3168715.669672368,2294982.262843087,0.013066562125529523,0.013230319240437367,23919.566440182363,23825.167744635342,47744.7341848177,1193.3296104773333,1174.6334237078825,turbulent,turbulent,0.2833972230249031
6957423250,6957423249,0.3348690700814193,0.059,86.56,2285.703,3.2044887089131033,1.2144098841114428,222134.37657756757,160883.62205938628,0.020054729001270692,0.020538892019761213,10683.644039152747,10765.071405600214,21448.71544475296,213.5115598501734,210.16642203967456,turbulent,turbulent,0.003292532767922342
6957423250,99758770,0.1272025280373407,0.04,44.16,965.117,1.2172490721276623,1.0036216942074605,124459.62844597085,90141.45461434766,0.022359574029990083,0.022982778974629147,6145.285655160169,6213.602819449043,12358.888474609212,145.8246314944678,143.53996133957546,turbulent,turbulent,0.0012506932683382021
6957423250,160025412,0.2058867208977532,0.048,41.31,991.027,1.970207855480892,1.1280806309348885,167872.61215287776,121583.8552494128,0.021187416615828836,0.0217299107274814,5783.2518034754075,5833.758398729949,11617.010202205356,184.23455587089927,181.34810803979974,turbulent,turbulent,0.002024339766199111
6957423251,160032059,0.061020940960459964,0.03,53.9,996.395,0.583932449382392,0.8559150666620222,79606.8417459223,57656.25851395443,0.02438588570918133,0.025150175012702697,7850.801929474642,7966.730090665474,15817.532020140115,106.0601286140958,104.39845864801833,turbulent,turbulent,0.0005999761267677525
6957423251,160032060,0.2287777803296933,0.05,45.3,1108.4,2.1892610557865386,1.1552290831156178,179075.6707487389,129697.81164290375,0.020942259593354936,0.021469145438888674,6303.016261238432,6355.573559492874,12658.589820731306,193.20885838872303,190.18180796591233,turbulent,turbulent,0.002249411503203055
6957423253,6957423251,0.28979872129015327,0.055,81.85,2094.05,2.7731935051689307,1.2093871959619387,206217.97799662934,149355.96977388763,0.020400633863343686,0.020896344493816114,10926.200620477612,11011.286387491202,21937.48700796881,211.7490835771892,208.43155891337432,turbulent,turbulent,0.002849387629970808
6957423253,159872839,0.010355742366586956,0.015,40.53,420.256,0.09909801307738714,0.5810225655992697,27019.83714976186,19569.457618778324,0.030696532102848364,0.03197402007616703,6805.038374064117,6975.18621189705,13780.224585961168,48.873878657880354,48.108159651570176,turbulent,turbulent,0.00010182075361531311
6957423253,160032053,0.32148556084539587,0.058,58.82,1541.437,3.0764168501951756,1.2064234359322312,216933.30216387147,157116.67835995567,0.020145651422753614,0.020634531510939965,7385.638556021859,7441.313946642923,14826.952502664783,210.71251812110884,207.4112335817285,turbulent,turbulent,0.0031609421056414556
6965536339,60121868,2.439314484303511,0.13,49.76,1774.342,23.342722337832644,1.82211326757795,734373.8284344313,531879.5014282404,0.016373188244733265,0.016664353098053208,5501.321168563329,5503.014298643862,11004.335467207191,480.6639461670157,473.1332666028967,turbulent,turbulent,0.023984068964279483
6965536339,6965536342,0.3490867020782433,0.06,79.15,2105.627,3.340542603619553,1.2241230763457605,227706.17275433082,164919.06566836455,0.01996399839036311,0.020443069492322438,9739.132393228168,9811.468698888788,19550.601092116958,216.94066988253078,213.54180736675764,turbulent,turbulent,0.0034323247744532004
6965536339,160032050,0.19776225595619654,0.048,62.57,1501.054,1.8924617794851344,1.0835656107465241,161248.21624168678,116786.05301561204,0.02124849733791515,0.02180664890720337,8016.97177322197,8094.261815370503,16111.233588592473,169.98133407939338,167.31819495893063,turbulent,turbulent,0.0019444575990123726
6965536342,6965536343,0.09398634496056545,0.036,44.14,910.211,0.899390860866655,0.9154909164294575,102177.43793890794,74003.29729072533,0.02313228698295671,0.02381943547050552,5857.16545745088,5933.114076306584,11790.279533757464,121.33857377366043,119.43753267177769,turbulent,turbulent,0.00092410183014118
6965536342,6965536344,0.25510035711767787,0.053,65.63,1650.594,2.4411517427528984,1.1464460118021225,188377.03017847487,136434.4384459578,0.020658962675584026,0.021179547421638537,8303.2885225436,8374.435337437002,16677.7238599806,190.282137991798,187.30094121301192,turbulent,turbulent,0.0025082229443120206
6965536343,98916126,0.09398634496056545,0.036,34.17,704.62,0.899390860866655,0.9154909164294575,102177.43793890794,74003.29729072533,0.02313228698295671,0.02381943547050552,4561.6014785142725,4619.966021480144,9181.567499994417,121.33857377366043,119.43753267177769,turbulent,turbulent,0.00092410183014118
6965536344,98916074,0.25510035711767787,0.053,40.47,1017.82,2.4411517427528984,1.1464460118021225,188377.03017847487,136434.4384459578,0.020658962675584026,0.021179547421638537,5193.076109998677,5235.8051163643895,10428.881226363066,190.282137991798,187.30094121301192,turbulent,turbulent,0.0025082229443120206
