u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
9291804175,50930483,0.06930243188146555,0.032,37.36,718.881,0.6631811663298139,0.8543637208260216,84760.05799033145,61388.540331065735,0.023983028955282877,0.024732079419543536,5037.255915051578,5109.9485119243245,10147.204426975903,105.67600912696254,104.02035725480495,turbulent,turbulent,0.0006814022203094244
9291804182,9291804185,9.159539218577262,0.223,49.94,2096.331,87.65109300073935,2.3251885778684582,1607538.9789525648,1164280.367227293,0.014457595951186038,0.014670760594430333,5006.446739575301,4989.308981990897,9995.755721566198,782.7213292396915,770.4582428037113,turbulent,turbulent,0.0900593267957022
9291804183,9291804172,9.379742924307138,0.225,90.35,3802.109,89.75830549576209,2.3389459170988056,1631552.9255802862,1181672.7707486795,0.014427820901336682,0.014639606041666253,8439.630864352115,8417.905282057896,16857.536146410013,792.0109143560624,779.6022857188153,turbulent,turbulent,0.09222443543519901
9291804183,50930482,0.10388834502503634,0.037,54.82,1148.04,0.9941468423448453,0.957982686495844,109889.91884498557,79589.15879649881,0.022887441780971678,0.023547388827716405,7641.99040966866,7735.390803224951,15377.381212893612,132.86363411324245,130.78202707320975,turbulent,turbulent,0.0010214612538476232
9291804185,9291804186,8.79449225795165,0.219,35.3,1474.304,84.15782065025502,2.314817845023856,1571662.9123262994,1138296.6737845899,0.014513855219740222,0.014728634063793624,3800.4845049845762,3785.000648056992,7585.485153041568,775.7547619665154,763.6008224432891,turbulent,turbulent,0.08647007598971389
9291804185,387435839,0.36504696062561265,0.061,157.8,4228.567,3.4932723504843315,1.2384638870280604,234213.35257315534,169631.97266985543,0.019870425165352798,0.020343260029205484,19245.56009100496,19389.624587806164,38635.18467881113,222.05343787116846,218.57447236927558,turbulent,turbulent,0.0035892508059882995
9291804186,318841607,7.70694049989962,0.208,124.65,5130.843,73.7506267932978,2.2487937036947647,1450144.9681988396,1050285.7711154616,0.014685655942317384,0.014907794367173504,11471.064959346431,11451.23942023416,22922.304379580593,732.1330968841437,720.6625886530045,turbulent,turbulent,0.07577694210509674
9291804186,50930444,1.0875517580520304,0.094,360.01,11470.279,10.407193856957228,1.553776354520014,452808.77036277537,327952.4592213746,0.017735457856562786,0.018091443787826088,39917.661370383445,40074.02990842885,79991.6912788123,349.51661274135864,344.0406505147745,turbulent,turbulent,0.010693133884617153
9294836454,1685748328,0.3597828682221341,0.06,40.03,1064.918,3.4428982604988914,1.2616307319717555,234683.1874652033,169972.2565123077,0.019924607426823372,0.02039347235062613,5335.820009167246,5370.4797498309335,10706.299758998179,230.43865174214196,226.8283130443968,turbulent,turbulent,0.003537492676377793
9294836454,7540526739,43.46292098469738,0.422,43.94,2172.701,415.91311947078833,3.0809758124543785,4030873.8638452603,2919411.20177537,0.012614655030471256,0.012764328509477244,4382.6796677508355,4349.151008885919,8731.830676636753,1374.2551858700615,1352.7243938756897,turbulent,turbulent,0.4273404274003029
9294836454,159954270,0.003926658886564848,0.011,24.15,162.699,0.03757568312502246,0.40966804125120937,13970.86316090333,10118.573735647358,0.035253469846480485,0.03708224792397542,3158.521233937952,3269.076859781468,6427.59809371942,24.29713001113608,23.916460934745597,turbulent,turbulent,3.8608083599135556e-05
9550757615,160025428,0.13292558651356157,0.041,46.94,1039.439,1.2720151819479577,0.9982404228876987,126887.10165459668,91899.58268201965,0.02223071277791814,0.022851439565490975,6263.857168478726,6333.914180033591,12597.771348512317,144.26504359356906,142.00480788363018,turbulent,turbulent,0.0013069640895314266
9550757616,1149524605,26.012688412970714,0.342,51.84,2435.702,248.92524797101163,2.8075487576226457,2976815.2485685847,2155995.964109999,0.013179443074886648,0.013347456992793489,4940.689144667908,4910.9604041230905,9851.649548791,1141.157059418563,1123.2782727624335,turbulent,turbulent,0.25576452600007443
9550757616,9550757615,0.13292558651356157,0.041,13.38,296.287,1.2720151819479577,0.9982404228876987,126887.10165459668,91899.58268201965,0.02223071277791814,0.022851439565490975,1888.6225772740852,1906.9759923609736,3795.598569635059,144.26504359356906,142.00480788363018,turbulent,turbulent,0.0013069640895314266
9862707491,10143588727,0.19138389646306514,0.047,113.3,2690.195,1.8314248465365086,1.0937144674120074,159367.69203499606,115424.0596564387,0.021344213490470006,0.021902271607474738,15024.316500297477,15171.13584228176,30195.452342579236,173.18039289325603,170.46713333620536,turbulent,turbulent,0.00188174366239345
9862707491,99055068,0.08373075886971242,0.034,42.47,847.361,0.8012512810498795,0.914368957942312,96382.6491706243,69806.34848669825,0.02347569346248274,0.02417626188544647,6036.7159591270265,6115.90867157169,12152.624630698716,121.04134870990582,119.1449643057667,turbulent,turbulent,0.0008232658429591681
9862707491,160032057,0.356015777473189,0.06,45.59,1212.831,3.4068495451979808,1.248420882702164,232225.9474392905,168192.5694520291,0.019938246692190652,0.02041065146376282,5922.909774881079,5962.986921801137,11885.896696682215,225.63831923433057,222.10318851963848,turbulent,turbulent,0.0035004535143924134
9862707491,1242595698,0.03283522156316681,0.024,38.55,611.904,0.31421264653748143,0.719634123004157,53545.31259123532,38780.867539301675,0.026294935197939785,0.027224203791472643,5352.718352782854,5452.4503887618985,10805.168741544752,74.97462515464288,73.79997937148826,turbulent,turbulent,0.0003228457107502676
10143588727,99055113,0.08090368446346866,0.034,140.29,2799.066,0.7741979374494609,0.8834963238738116,93128.39799274795,67449.41605393293,0.023542971296860494,0.024260446486767805,18409.088667571847,18669.508870494603,37078.597538066446,113.00568713458927,111.23519940502284,turbulent,turbulent,0.0007954692025658079
10143588727,1108636743,0.04270758327875984,0.026,30.07,505.477,0.4086850074522473,0.7975401964277439,64287.18321770682,46560.80273306306,0.025485869612384287,0.02632817454176321,4615.895448713897,4690.745997755011,9306.641446468908,92.08650041033776,90.64375869379884,turbulent,turbulent,0.0004199137213535427
10143588727,1108636748,0.06777262872083666,0.031,26.1,492.507,0.6485419016348005,0.8902771439436455,85562.87839454864,61969.993127718044,0.024096905768789742,0.02483254100613168,3994.7324278347264,4048.7391934899365,8043.471621324663,114.74697743818727,112.9492084876991,turbulent,turbulent,0.0006663607384740994
10780360459,1159236388,0.033484048588248425,0.024,30.66,486.666,0.32042151759089404,0.7338541600542428,54603.37293685542,39547.181080606824,0.026244937707130236,0.027161869434688467,4434.745929208985,4515.095730273813,8949.841659482798,77.96691094267426,76.7453842864822,turbulent,turbulent,0.00032922517195364294
10780360461,1159236389,0.04371769124889598,0.026,32.25,542.122,0.41835111242962664,0.816403396989979,65807.68592847724,47662.045986038094,0.02543187987668176,0.026260682765195,5169.717542912177,5251.463968708395,10421.181511620573,96.49402294504638,94.98222749534276,turbulent,turbulent,0.000429845404772391
10780360464,10780360459,0.033484048588248425,0.024,81.76,1297.776,0.32042151759089404,0.7338541600542428,54603.37293685542,39547.181080606824,0.026244937707130236,0.027161869434688467,11696.044292986171,11912.346306919364,23608.390599905535,77.96691094267426,76.7453842864822,turbulent,turbulent,0.00032922517195364294
10780360464,10780360461,0.04371769124889598,0.026,114.04,1917.012,0.41835111242962664,0.816403396989979,65807.68592847724,47662.045986038094,0.02543187987668176,0.026260682765195,18036.041626574555,18328.941228051513,36364.98285462607,96.49402294504638,94.98222749534276,turbulent,turbulent,0.000429845404772391
10780360465,60121887,2.835778935095547,0.138,514.75,18714.766,27.136640527230117,1.8797862986183116,804240.6759817164,582481.4463791295,0.016138955294087303,0.01641925876459807,51838.96583912155,51904.286170829575,103743.25200995113,511.57317824602,503.5582361857929,turbulent,turbulent,0.02788222592225631
10780360465,10780360464,0.0772017398371444,0.033,127.13,2492.002,0.7387726300205205,0.8949391116221023,91560.02377651328,66313.50125974404,0.023699139750956336,0.024417203518730536,17759.796414791992,18007.767211047085,35767.56362583907,115.95187714228824,114.13523073354499,turbulent,turbulent,0.0007590705767260338
10780360465,99389960,1.0434950084342727,0.092,51.23,1619.329,9.985598166835146,1.5563562058115161,443910.37709985493,321507.68574369734,0.017820045634452015,0.01817766058264682,6150.343122104168,6168.549121494014,12318.892243598182,350.67823354080576,345.18407191714726,turbulent,turbulent,0.01025995475663932
10780360465,155463511,0.25549945421111897,0.053,56.51,1421.226,2.4449708536949184,1.1482395932626388,188671.74056643646,136647.88615902368,0.02065672081791541,0.02117672963990948,7197.608428932467,7258.464507192008,14456.072936124474,190.87798546803225,187.88745340115477,turbulent,turbulent,0.002512146986199251
10780360465,155463612,0.20660483724845147,0.049,44.18,1070.57,1.977079782281832,1.086282056648272,165020.21715393174,119517.97221930795,0.021137659673030936,0.0216913512573503,5597.228385202275,5649.450234044391,11246.678619246666,170.8346721327952,168.1581635564137,turbulent,turbulent,0.002031400500758083
12057871471,10780360465,4.418579974826534,0.166,80.94,3117.89,42.283061960062525,2.0242345088154847,1041759.2870713986,754507.2941896741,0.015462630325864245,0.015716162936294617,8047.392269602391,8041.619135701425,16089.011405303816,593.2154527699294,583.9214012336784,turbulent,turbulent,0.04344479874257899
12057871471,155463255,0.2690258960953444,0.054,43.44,1102.029,2.574410488950664,1.1646645254119787,194981.35120071363,141217.7011884073,0.02054346971735556,0.021055414916603742,5605.30465307719,5650.164136709051,11255.46878978624,196.3778503546496,193.30115055990873,turbulent,turbulent,0.0026451430049906576
2,36140666,59.192462349462716,0.479,107.32,5465.915,566.4350464063418,3.256789282657483,4836415.919434995,3502835.1887384388,0.012292466015192146,0.012432188747393151,8584.17468852782,8528.547277734642,17112.721966262463,1535.571797468932,1511.5136186796733,turbulent,turbulent,0.5819979786494753
2,50930481,0.103542430260692,0.037,70.37,1473.689,0.9908366532123636,0.9547929123670394,109524.02077074134,79324.15250437992,0.022893525611566514,0.023555011742521777,9709.574598214038,9829.851900929832,19539.42649914387,131.98032083086713,129.91255287599438,turbulent,turbulent,0.0010180601165128585
2,98916060,0.1086214638529042,0.038,84.27,1791.075,1.0394398454823368,0.9496044443789313,111872.8761546011,81025.34062155137,0.02274913852107657,0.023407519387076553,11107.44168819449,11246.122778840714,22353.564467035205,130.54982196323832,128.5044659838732,turbulent,turbulent,0.0010679986925887887
24853840,159548669,0.11744256563286284,0.039,58.76,1266.748,1.1238523027068215,0.974744058423148,117856.53592426286,85359.08162889186,0.022553610294530024,0.023194785305935214,7927.8503700872125,8021.642780760033,15949.493150847245,137.55361233665602,135.39852626112483,turbulent,turbulent,0.0011547304013507544
25538793,155463249,0.178414164428606,0.046,40.28,946.258,1.707312578264172,1.0644075525757621,151797.37012886078,109941.15859817198,0.021499969123749144,0.022072566130849156,5310.677088708815,5362.393959095904,10673.071047804719,164.0237367605108,161.45393677384072,turbulent,turbulent,0.0017542213812098038
50930444,50930445,0.5942662741797881,0.074,139.69,4059.252,5.686758604591273,1.36997273778746,314298.3586185298,227634.54770456007,0.018869012056614926,0.019285321129574432,16402.153856128214,16495.489142169987,32897.6429982982,271.71565207396355,267.4586165200349,turbulent,turbulent,0.005843003595800418
50930445,50930458,0.2939071816416549,0.056,488.93,12611.949,2.8125089152311475,1.1831189885754938,205406.8488211221,148768.4992449032,0.020342512985258174,0.020843357853951257,60189.99902013248,60700.77274627667,120890.77176640916,202.6504890328753,199.4755142743393,turbulent,turbulent,0.0028897832399019966
50930458,164087844,0.14978038390069184,0.043,398.12,9038.12,1.4333051090975295,1.0226153529623967,136326.16968921988,98735.94667786825,0.021927523959285208,0.02252884399435404,51378.44173608272,51956.27661366042,103334.71834974314,151.3963567048069,149.02439296878998,turbulent,turbulent,0.001472685494259326
50930471,159872797,0.20042133907471985,0.048,125.93,3021.061,1.917907550954257,1.0981350795737137,163416.33678434097,118356.34164602472,0.02122803627210888,0.02178095486271863,16379.57712404973,16538.42668800794,32918.00381205767,174.5831547909625,171.84791782029342,turbulent,turbulent,0.001970602498863047
50930478,50930480,0.7722406345263119,0.082,141.08,4269.222,7.389862531352267,1.4498371566371873,368579.8139583658,266948.5759080162,0.018365999740216802,0.01875443305804251,16331.021817561395,16408.80731583939,32739.829133400784,304.319133184242,299.5512909203984,turbulent,turbulent,0.007592900691845965
50930479,159872791,0.4605371815506853,0.067,97.13,2709.441,4.4070543689060795,1.2951181027478431,269018.8085576081,194840.26286104947,0.01937903411508584,0.019824806230461126,11613.0579492694,11688.562637244739,23301.62058651414,242.83403399407717,239.02949381199255,turbulent,turbulent,0.004528139194024561
50930480,98916116,0.46075092180226807,0.067,100.12,2792.847,4.409099730165245,1.2957191809673665,269143.66307560384,194930.69031939746,0.01937846477515656,0.019824088975956524,11973.835386168015,12051.77111901392,24025.606505181935,243.05949006608583,239.25141760859822,turbulent,turbulent,0.004530240752051371
50930480,159872809,0.057550282415058704,0.03,116.68,2156.946,0.5507204058857292,0.8072335993904326,75079.08191086965,54376.9713846887,0.024512163666110268,0.025307957342555025,15084.103769820942,15326.799586878702,30410.903356699644,94.33856529063654,92.8605399230013,turbulent,turbulent,0.0005658515747921851
50930486,99055219,0.1227777748883358,0.039,58.1,1252.52,1.174906936730486,1.0190249670885259,123210.55112218321,89236.79461899109,0.02247621681590268,0.023097722212224888,8539.98707120001,8634.542453174541,17174.52952437455,150.33512267614046,147.97978555311622,turbulent,turbulent,0.0012071877731023354
50930486,159872787,0.32784395531493726,0.058,88.17,2310.583,3.1372627302864813,1.2302842777155598,221223.8448094289,160224.1579497998,0.020119461569742345,0.020601569474996625,11389.297978035022,11474.32807333542,22863.62605137044,219.1299576658584,215.69679504311588,turbulent,turbulent,0.003223459740182177
98916062,159548674,0.015106938772025442,0.018,37.79,472.526,0.14456400738780328,0.5886074291599761,32847.075806026216,23789.908663179867,0.029085314017841146,0.030266898236907286,5154.8459544566895,5278.211469043693,10433.057423500382,50.158239560886855,49.372398158290544,turbulent,turbulent,0.00014853593650138123
98916074,98916094,0.02153633158971011,0.02,45.73,628.239,0.20608929750918764,0.6796823909264934,42143.876683924136,30523.233877608403,0.027803145361861095,0.02883422872008375,7153.135244662633,7299.742741695044,14452.877986357678,66.88101319342599,65.83317200770846,turbulent,turbulent,0.00021175164801789822
98916086,159548675,0.10650935094506687,0.037,60.03,1257.148,1.0192282387087739,0.9821516949826694,112662.33886741418,81597.11894184144,0.022842449730976135,0.02349098710846701,8765.58354431833,8869.319392464315,17634.902936782644,139.65225338896337,137.4642873909603,turbulent,turbulent,0.0010472317673038847
98916091,99055209,0.03170375495825532,0.023,60.68,932.894,0.3033852149115342,0.7565703391466295,53948.0331204171,39072.54295852618,0.026472263472076162,0.027383701928435658,9728.862574217263,9903.345843745086,19632.20841796235,82.86849067454716,81.57016977028826,turbulent,turbulent,0.0003117207929679979
98916113,99055292,0.012709237605321343,0.017,43.3,512.412,0.12161949861551524,0.5551571490472906,29259.259222667533,21191.387281173436,0.029762685833598403,0.031018302258368293,5682.066982988239,5827.148917760865,11509.215900749103,44.61929257803337,43.92023121205754,turbulent,turbulent,0.00012496102211129013
99055014,99055050,0.21387926014085912,0.049,75.13,1820.55,2.0466914846015225,1.1245293463329333,170830.47242850246,123726.12283545619,0.0210854715257815,0.02162579771709422,10047.72842589161,10139.134581063327,20186.863006954936,183.07641259923733,180.20810968193427,turbulent,turbulent,0.002102924800494554
99055014,99055053,0.2681758033212428,0.054,83.04,2106.642,2.5662756298683522,1.160984311307407,194365.2311909078,140771.46850561397,0.020547939944282015,0.021061035269554,10471.849351754603,10560.379958542808,21032.22931029741,195.13874557866993,192.08145914140815,turbulent,turbulent,0.002636784638797498
99055014,99055201,0.09758767836914121,0.036,38.71,798.239,0.9338533815228824,0.9505703529579063,106092.63456674213,76838.92779630222,0.023061856379764063,0.023731240934284217,5537.400354909443,5605.115344655581,11142.515699565025,130.81553960153443,128.76602055896367,turbulent,turbulent,0.0009595112164218125
99055018,99055057,0.05935991442651815,0.03,40.14,742.028,0.5680374586269679,0.8326165462828065,77439.89586894926,56086.820649967,0.024444747845855975,0.02522376194635449,5571.422512796661,5655.755690507811,11227.178203304473,100.36467467561206,98.79223677889392,turbulent,turbulent,0.0005836444175117673
99055018,160025439,0.10725125129457787,0.037,22.07,462.19,1.0263277635844772,0.9889929598980503,113447.09840111532,82165.4909253799,0.022830058048899482,0.023475444380703255,3355.5135914057855,3392.3729765424987,6747.886567948284,141.60454960025783,139.3859965001874,turbulent,turbulent,0.0010545263532466952
99055018,160025471,0.024116240782937687,0.021,29.98,428.984,0.23077742376016924,0.6903435989608822,44945.17393294474,32552.108718284202,0.02738609368281756,0.028388472157155446,4564.853587282471,4655.312959146271,9220.166546428743,68.99560249509527,67.9146315217838,turbulent,turbulent,0.00023711808617505792
99055022,99055226,0.050928171168397034,0.028,28.63,506.121,0.487350920271742,0.8200423824446463,71185.70630014536,51557.145025789825,0.02492610613502162,0.02573180697884279,4232.874104890024,4298.137038641692,8531.011143531716,97.35615292335878,95.83085027249918,turbulent,turbulent,0.0005007409980907915
99055022,160032133,0.07939762012909315,0.033,45.7,895.811,0.7597858385559153,0.9203942265178366,94164.30254231993,68199.68298069446,0.023644057839752628,0.024348236159097775,6815.499668659384,6904.926423319719,13720.426091979103,122.64181759085315,120.72035824945092,turbulent,turbulent,0.0007806611279642185
99055022,1107949539,0.014016425911664748,0.017,58.28,689.686,0.1341284776235861,0.6122569496768511,32268.67353184115,23370.99352581126,0.029432813989532777,0.030608328280053835,9180.878086055556,9395.834927563887,18576.713013619443,54.26980407760846,53.41954578847523,turbulent,turbulent,0.00013781368817398178
99055023,99055142,0.024927560914667923,0.021,25.02,358.011,0.23854125277194185,0.7135681829534393,46457.22238046705,33647.228864542674,0.027295330521459844,0.02827527467062217,4069.1768449285237,4146.619857890795,8215.79670281932,73.71599996607858,72.56107337147968,turbulent,turbulent,0.0002450952281617675
99055023,99055147,0.20748132817197895,0.049,40.83,989.393,1.9854672552342483,1.0908904500224215,165720.29138481736,120025.00980489294,0.021131204643190925,0.021683247392663984,5228.314315208142,5276.41792952372,10504.732244731862,172.28722915994334,169.58796301747577,turbulent,turbulent,0.002040018421445112
99055028,99055036,0.26704237885060533,0.054,75.3,1910.286,2.5554294626852188,1.1560775001329264,193543.76144403062,140176.50868748038,0.020553938278942287,0.021068575911793067,9436.4239174676,9516.383479941345,18952.807397408946,193.49275338233252,190.46125510724622,turbulent,turbulent,0.00262564047069433
99055028,99055181,0.13262418262787587,0.041,61.85,1369.606,1.2691309342380468,0.9959769493894931,126599.38981156345,91691.20375332914,0.02223460503495637,0.022856318876451495,8171.907946312642,8264.843174315056,16436.751120627698,143.61155394003958,141.36155661227693,turbulent,turbulent,0.0013040005964570797
99055028,160032108,0.15921686040728925,0.044,27.27,626.419,1.5236063196869782,1.038192729835692,141621.47985846884,102571.1418110231,0.021777851153865588,0.022368601938587807,3666.3339953699565,3702.6216972395455,7368.955692609502,156.04389185409505,153.59911404859912,turbulent,turbulent,0.0015654677512296309
99055030,1030080397,0.05331556336349248,0.029,54.34,982.956,0.5101967785980142,0.8002990239748847,71952.97472617544,52112.84885413635,0.02475061929694809,0.02556031199857161,7259.962869289794,7377.015070732488,14636.977940022283,92.7246881221737,91.27194776272033,turbulent,turbulent,0.000524214551591336
99055030,1030080398,0.13974301934341923,0.042,52.53,1178.038,1.3372537736212367,1.0000594596344543,130218.76765197389,94312.58377355928,0.022094059934660005,0.02270934022375558,6813.240371098821,6889.290642596215,13702.531013695036,144.79129460320357,142.52281399003144,turbulent,turbulent,0.0013739951264078937
99055036,99055300,0.11038295640871232,0.038,91.92,1953.668,1.0562962335761943,0.9650039897395147,113687.09621344722,82339.31236593841,0.022720058488497903,0.023371090781968536,12483.870893992382,12636.595217100621,25120.466111093003,134.81835526381678,132.70612312960012,turbulent,turbulent,0.001085318213794612
99055039,159872858,0.02345923951776735,0.021,100.89,1443.635,0.22449033031356316,0.6715364962286671,43720.727867613634,31665.28822232174,0.02746348526453127,0.028484896253975763,14422.273445938754,14721.909785482612,29144.183231421368,65.28750131356843,64.26462606807698,turbulent,turbulent,0.00023065825340037435
99055040,99055257,0.01718355502395313,0.019,42.93,563.971,0.16443593324357061,0.6008970839528793,35395.83531471774,25635.879862389582,0.028578299585894595,0.029720372502475917,5678.0633997275345,5810.4045019674395,11488.467901694974,52.274633869569996,51.45563439989354,turbulent,turbulent,0.00016895384805770854
99055041,99055043,0.05699433232929155,0.029,85.03,1538.108,0.545400309371211,0.8555195829828771,76917.72336092079,55708.63062946778,0.024604643998147324,0.025377883344134395,12846.58714572202,13039.437482051291,25886.02462777331,105.96213907996065,104.30200433987235,turbulent,turbulent,0.0005603853074111083
99055041,99055067,0.27883871992218506,0.055,38.2,977.309,2.6683131093032064,1.163648949557204,198418.94661760618,143707.42299718506,0.02045401590067565,0.02096349727204172,4837.5828434244595,4875.594441299525,9713.177284723984,196.03552061845818,192.9641841873919,turbulent,turbulent,0.0027416256212796646
99055041,160032134,0.07446849010081143,0.033,35.44,694.695,0.7126171301513055,0.863254694975079,88318.43347850046,63965.7386288,0.023771567612730762,0.024507788886683226,4698.334663155755,4764.666528501491,9463.001191657246,107.88689763424108,106.19660723129067,turbulent,turbulent,0.000732196448525411
99055048,99055173,0.08488347175568296,0.034,57.18,1140.855,0.8122820263701719,0.9269569828757971,97709.53935032319,70767.3654237163,0.02344936654471471,0.024143291570717314,8300.664042220513,8408.780783164008,16709.44482538452,124.39701737738677,122.4480588917929,turbulent,turbulent,0.000834599660525961
99055050,99055100,0.0869089630926755,0.035,40.58,823.409,0.8316647185901961,0.8956178902513489,97182.76984435601,70385.84596951854,0.023341793482685586,0.024045863503375696,5354.101340044155,5425.737546336863,10779.838886381018,116.12783437308866,114.30843119938997,turbulent,turbulent,0.0008545148966406886
99055050,99055110,0.09739826676576828,0.036,42.46,875.568,0.9320408302944333,0.9487253551294769,105886.71537330326,76689.78822501024,0.023065449212391544,0.02373574275015089,6038.573376462498,6112.972702252001,12151.546078714498,130.308222791524,128.26665200545173,turbulent,turbulent,0.0009576488649344731
99055053,99055192,0.18089839391749318,0.046,32.82,771.007,1.731085109258308,1.079228307636166,153910.98876680556,111471.9735371467,0.0214782380569981,0.02204528380300775,4475.333060621332,4517.136740462176,8992.469801083509,168.6232529329792,165.98139120188023,turbulent,turbulent,0.0017786470679213634
99055053,160032097,0.05096503844285827,0.028,42.59,752.906,0.4877037171565385,0.8206360171047928,71237.23815200015,51594.46761901271,0.024924494736853493,0.02572979302220194,6258.007288688739,6355.886183651176,12613.893472339914,97.49715760003339,95.96964579442951,turbulent,turbulent,0.0005011034881505575
99055067,99055146,0.2470827680619857,0.052,36.49,909.586,2.3644284025070403,1.1535330744883876,185965.277836722,134687.69641426732,0.02074564148278192,0.02126691376053422,4866.731716388573,4906.08847447339,9772.820190861963,192.6419693504773,189.62380051682987,turbulent,turbulent,0.002429391612773448
99055100,99055224,0.06379244192854326,0.031,35.02,660.827,0.6104539897468254,0.8379924768636485,80537.89640809831,58330.5865882219,0.024222562597950498,0.02498970247978051,4738.208316831073,4808.514544613219,9546.722861444292,101.66490197920247,100.07209310342107,turbulent,turbulent,0.0006272263525097838
99055110,160032145,0.0590260510034869,0.03,28.89,534.061,0.5648425933348029,0.8279335845080125,77004.343544392,55771.36638912372,0.02445691996864676,0.025238970335145862,3994.6975798444873,4054.723825176533,8049.42140502102,99.23886905963964,97.68406943475985,turbulent,turbulent,0.0005803617725661657
99055113,99055185,0.013019762407997784,0.017,55.3,654.42,0.12459102782772999,0.5687213036815659,29974.15070386649,21709.156447057252,0.029679271258651614,0.030914751552705816,7581.561475311163,7771.519027961604,15353.080503272766,46.82629537659064,46.092656358170565,turbulent,turbulent,0.000128014194767147
99055118,99055287,0.1898229074765083,0.047,53.63,1273.391,1.8164871528852469,1.084793778317366,158067.83757139117,114482.62367756492,0.02135685245551436,0.021918145176841767,7089.968861141284,7157.897729023983,14247.866590165268,170.36688318277717,167.6977035702472,turbulent,turbulent,0.0018663955521981588
99055131,99055158,0.06283002795290447,0.03,87.73,1621.777,0.6012442866306648,0.8812903688019692,81966.94468182187,59365.59281245697,0.024324817782552115,0.025073755973803295,13443.17644254369,13636.569169902197,27079.745612445888,112.44207583677868,110.68041834321473,turbulent,turbulent,0.0006177636106975087
99055131,160032128,0.06825753740677723,0.031,47.81,902.175,0.6531821761414089,0.8966470181560047,86175.07514286273,62413.38433892642,0.024082457185188675,0.02481444869464522,7321.501625214565,7422.36351307005,14743.865138284615,116.39486579147355,114.57127897125538,turbulent,turbulent,0.0006711285055823646
99055135,99055199,0.08265489701515688,0.034,42.56,849.157,0.790955952298152,0.9026201729543418,95144.22237163833,68909.40226817047,0.02350083187096493,0.0242077292762908,5900.982392285168,5979.756630267612,11880.739022552782,117.95079644715207,116.10283248093543,turbulent,turbulent,0.0008126876476990907
99055146,99055171,0.03319066329362607,0.024,31.17,494.761,0.3176140028098189,0.7274241724023638,54124.94134534007,39200.67097021088,0.026267339600347946,0.027189804067815532,4432.2936073262035,4513.4195981554,8945.713205481603,76.60661347243357,75.40639892929252,turbulent,turbulent,0.0003263405200628733
99055146,160032115,0.16749328107189168,0.045,27.74,644.511,1.6028065174343702,1.0441590165796633,145672.51733504856,105505.15676346731,0.021647706852597072,0.02223201968455564,3668.421011009399,3704.2195757946956,7372.640586804095,157.8425516208956,155.36959377307133,turbulent,turbulent,0.0016468439924951727
99055147,99055172,0.02941531066982083,0.023,19.29,296.564,0.2814862265054625,0.7019594870977551,50053.94964578608,36252.20392027078,0.02666616509197137,0.027625583435596995,2730.3998906542365,2781.7932251092006,5512.193115763437,71.33701004054186,70.21935566275545,turbulent,turbulent,0.0002892201248549252
99055147,99055249,0.15993493203769504,0.044,20.7,475.5,1.5304778185425363,1.0428750024560762,142260.19592586468,103033.73997333091,0.021770528789366226,0.02235941490590307,2845.2160251277533,2872.203393705492,5717.419418833246,157.45458877557175,154.9877092364999,turbulent,turbulent,0.001572528046085324
99055173,99055186,0.013663988291926237,0.017,21.26,251.591,0.13075586882226065,0.5968619849852537,31457.290190370586,22783.338913924355,0.029516486423274743,0.03071243984103732,3224.5480413734754,3300.577030650371,6525.125072023846,51.574929694009136,50.766892660724764,turbulent,turbulent,0.00013434841617571852
99055181,160032110,0.10628463985021358,0.037,37.31,781.346,1.0170778933034792,0.9800795728569286,112424.646333463,81424.96712820628,0.022846232323644043,0.023495730822440004,5478.5605862985385,5542.1456449711195,11020.706231269658,139.0636044755449,136.88486098398957,turbulent,turbulent,0.001045022340667557
99055192,160032049,0.14005717612524168,0.042,43.27,970.373,1.3402600586147528,1.0023076968841287,130511.51292948857,94524.60823061534,0.02209024927179054,0.022704563582634923,5662.149910709393,5724.451763650793,11386.601674360187,145.44303802901507,143.16434639224335,turbulent,turbulent,0.0013770840097680796
99055201,99055245,0.07093093475808855,0.032,38.11,733.313,0.6787649259147229,0.8744399827878995,86751.79182293454,62831.07866351296,0.02393532831682429,0.02467243651340304,5370.000639306263,5445.29446940579,10815.295108712053,110.7008156584811,108.96643891385844,turbulent,turbulent,0.0006974141472474163
99055216,159872867,0.08641103218445431,0.034,43.46,867.114,0.8268998295163091,0.9436384731226842,99467.91730939902,72040.89282350049,0.023415408849251425,0.024100741750593076,6559.690634710134,6642.188382220252,13201.879016930387,128.91459400353935,126.89485754042248,turbulent,turbulent,0.0008496190911514537
99055249,160032096,0.12593824812036314,0.04,38.27,836.391,1.2051506997163937,0.9936465878018942,123222.61050971928,89245.52878241285,0.022376813647270653,0.02300439655468998,5243.292461532845,5301.948506819357,10545.240968352202,142.9403028100958,140.70082213790295,turbulent,turbulent,0.00123826249038232
99055287,159872832,0.012021929778423346,0.016,26.42,293.896,0.11504239022414685,0.5928277192102318,29406.74482874458,21298.205590310805,0.030058039213759553,0.03128742469634891,4259.793945177401,4362.503867442076,8622.297812619476,50.88008296758948,50.08293226785388,turbulent,turbulent,0.00011820320616501317
99055287,159872857,0.10350713916173637,0.037,56.24,1177.778,0.9904989393467595,0.9544674835445979,109486.69092397894,79297.1158923499,0.022894148260605065,0.023555791859105335,7781.335088641174,7877.029312923187,15658.36440156436,131.89036859027777,129.8240099391511,turbulent,turbulent,0.0010177131238816813
99055287,159872874,0.025491443035275667,0.021,20.21,289.185,0.24393725392608295,0.7297096875948035,47508.12331550513,34408.35711249526,0.02723515656126554,0.02820015837840248,3444.659090705887,3508.1418147636855,6952.800905469572,77.08875481121599,75.88098644183951,turbulent,turbulent,0.00025063948567977335
99389949,99389979,0.04410408247899125,0.027,69.2,1193.838,0.4220486361625957,0.7637400121647848,63930.45219835438,46302.43579599279,0.025331939981987708,0.026188542965879726,9222.241839814533,9381.909395935807,18604.151235750338,84.44654666736962,83.12350197404571,turbulent,turbulent,0.00043364451881423773
99389956,99389971,0.13896663785043908,0.041,81.74,1810.051,1.3298242856501348,1.0436073217623232,132653.7227783997,96076.13071450141,0.022155774240748004,0.02275742080394074,11765.518091187501,11891.46067212845,23656.97876331595,157.6757994095132,155.20545410935466,turbulent,turbulent,0.0013663615115582927
99389956,99390006,0.40478394359645525,0.063,54.42,1478.864,3.8735305607316293,1.2874680452853458,251463.8014268188,182125.82767999364,0.019669625815238796,0.020125261984412345,7035.554220585192,7080.27611938732,14115.830339972512,239.97374232343313,236.21401503027704,turbulent,turbulent,0.0039799566973925445
99389956,99390025,0.011952597061399351,0.016,50.85,565.655,0.11437891924784069,0.58940877090014,29237.15063252265,21175.374856100214,0.03007778121143093,0.031311990498002734,8063.191077629156,8260.512238524618,16323.703316153773,50.29490535665451,49.50692277762193,turbulent,turbulent,0.00011752150617213211
99389960,99390116,0.7374724982972455,0.08,84.09,2520.345,7.057153093753545,1.4546554411937838,360785.09815564787,261303.15474184696,0.018466716887397844,0.0188568613221387,10217.035031265737,10263.063932619449,20480.098963885186,306.34519889047664,301.5456137598522,turbulent,turbulent,0.007251049986476383
99389960,155463485,0.19628572295139668,0.048,39.46,946.645,1.8783322770468582,1.0754754907213575,160044.3044431751,115914.10472121123,0.021260064868757637,0.02182116955766949,5045.219233941913,5092.893706291117,10138.11294023303,167.452579503348,164.82905899909392,turbulent,turbulent,0.0019299398852681909
99389974,99390133,0.3160166282858257,0.057,93.5,2431.28,3.0240825673284757,1.2278759815084854,216984.05861350417,157153.43935834587,0.020205996360692747,0.020691244667481765,12276.003888232663,12368.703201956936,24644.7070901896,218.27289830696716,214.85316344274636,turbulent,turbulent,0.0031071699264026745
99390006,99390022,0.366814399390143,0.061,77.81,2085.075,3.5101856400970624,1.2444601267410362,235347.33752073298,170453.27556109618,0.0198641462904664,0.02033535564302919,9692.617958031906,9761.848211007018,19454.466169038926,224.2088643910037,220.69612929483532,turbulent,turbulent,0.0036066287920952208
99390021,99390141,0.014945731015476603,0.017,70.5,834.297,0.14302134943039813,0.6528502872198738,34408.12357391089,24920.517184807348,0.029228355255256775,0.030353563405956407,12527.251317495204,12803.35320981288,25330.60452730808,61.70466599180321,60.73792390328009,turbulent,turbulent,0.00014695089366433675
99390022,99390052,0.13791897206328907,0.041,147.35,3262.918,1.3197987757252543,1.035739593916692,131653.64989009552,95351.81532004202,0.02216836499230708,0.022773227516129424,20777.7763808206,21006.1130331738,41783.8894139944,155.30733377296855,152.87409580301366,turbulent,turbulent,0.001356060548458942
99390027,99390046,0.10656086059457724,0.037,25.37,531.299,1.0197211540150932,0.9826266794711269,112716.82420167439,81636.58063192268,0.022841584594110308,0.02348990209964186,3788.6845916727784,3831.271146247664,7619.9557379204425,139.78736224078435,137.59727945936643,turbulent,turbulent,0.0010477382255708004
99390027,155463437,0.07715414420842766,0.033,22.05,432.224,0.7383171694586379,0.8943873728948313,91503.57612512412,66272.61833674874,0.023700363351158774,0.024418734816582494,3172.422492195281,3213.915530718212,6386.338022913493,115.80895027801763,113.99454313940171,turbulent,turbulent,0.000758602602281211
99390065,99390107,0.013133304236437488,0.017,60.54,716.43,0.12567755250179413,0.573680968433432,30235.54716950043,21898.476131982407,0.029649603572717207,0.030877903021206757,8432.448891683329,8642.252209762488,17074.70110144582,47.64657549674514,46.9000849491289,turbulent,turbulent,0.00012913057195473447
99390110,160025415,0.14098079128672297,0.042,48.24,1081.83,1.3490984812126599,1.008917473054996,131372.1786620444,95147.95623541021,0.02207913054676255,0.022690624179655332,6375.973049300337,6445.881092305347,12821.854141605683,147.36762816372973,145.0587835027664,turbulent,turbulent,0.0013861652700450815
99390116,155463459,0.1680666329255576,0.045,39.12,908.914,1.6082931380436132,1.0477333122400423,146171.17380238694,105866.3149950962,0.021642204580683992,0.022225116385819827,5142.361105491223,5193.915576966461,10336.276682457683,158.92503343274132,156.43511607771035,turbulent,turbulent,0.001652481359258502
99390116,155463593,0.472388866400795,0.067,78.07,2177.763,4.520467621060239,1.3284472935544491,275941.8676839989,199854.37569286552,0.019348140596606753,0.019785869680408928,9855.61686559845,9914.99529700759,19770.61216260604,255.4932692432787,251.49039372743587,turbulent,turbulent,0.004644668501179106
99390129,1036126248,0.10077434892797046,0.037,49.39,1034.325,0.9643478366312963,0.9292676814961415,106596.02886812914,77203.51746395738,0.02294349638427708,0.023617590818993554,6506.449693058076,6589.064595219992,13095.514288278067,125.01797884357356,123.0592916028675,turbulent,turbulent,0.0009908435136476137
99390129,1036126249,0.24502407523299535,0.052,64.81,1615.519,2.3447279926602427,1.1439218406209708,184415.8157397634,133565.478960836,0.020757697434326122,0.021282069949370586,8358.091906686002,8430.263687628467,16788.355594314467,189.44515843573868,186.47707482029398,turbulent,turbulent,0.0024091499296676013
99390130,155463382,0.14169585278414082,0.042,73.09,1639.116,1.3559411749678547,1.0140347520294521,132038.50480432063,95630.55134245263,0.022070608051276544,0.02267993745889042,9678.324414517589,9785.66086009191,19463.9852746095,148.8663309919709,146.53400578737342,turbulent,turbulent,0.0013931959683737014
99758761,99758783,0.07794496194396265,0.033,128.83,2525.326,0.7458848032915086,0.9035547015481445,92441.47326087799,66951.90215874878,0.02368019899593912,0.024393495571902128,18329.32417703493,18582.11667443399,36911.44085146892,118.19516380737227,116.34337127797671,turbulent,turbulent,0.0007663781585816779
99758761,99758891,0.17412628263205718,0.045,80.36,1867.084,1.66628021657471,1.0855093820493147,151441.38178485222,109683.32955308034,0.021585965699508793,0.022154509767655026,11130.467112076507,11240.228483683917,22370.695595760422,170.59172847893157,167.9190261601734,turbulent,turbulent,0.0017120616460133522
99758765,159872748,0.027114281589722778,0.022,20.9,310.449,0.25946680947103135,0.7072077655383584,48235.65386495934,34935.280282868116,0.026972235460678784,0.027941964284066596,3164.6544937762815,3224.506365313406,6389.160859089688,72.40771599236979,71.27328660265476,turbulent,turbulent,0.0002665957193094295
99758765,159872815,0.15755702902373894,0.044,38.94,894.491,1.5077227657774064,1.0273695992278729,140145.07983241256,101501.84048333077,0.02179499632851323,0.022390107546346565,5065.199714093704,5117.873116222837,10183.072830316542,152.80734416457176,150.41327414304453,turbulent,turbulent,0.0015491477930494493
99758770,99759015,0.04653836083828673,0.027,32.18,555.169,0.44534316591661943,0.8058938373719275,67459.02614296733,48858.049950182365,0.02520695907330484,0.026032518570597647,4802.0419784791,4878.584860095046,9680.626838574146,94.02567855927812,92.55255526456205,turbulent,turbulent,0.0004575790710924636
99758771,99758989,0.11234537849758172,0.038,85.75,1822.53,1.0750753923213563,0.9821601269451539,115708.26031420403,83803.16594104057,0.022688585288657786,0.023331641088552905,12056.521954324711,12200.093980531316,24256.615934856025,139.6546512825315,137.46664771614357,turbulent,turbulent,0.0011046133342144412
99758771,159872591,0.3675851218828741,0.061,49.07,1314.929,3.517560974955733,1.2470748916264414,235841.83143082264,170811.41900817197,0.01986142464796213,0.020331928990618996,6220.594601150236,6262.938002934582,12483.532604084818,225.1520354072099,221.62452342013077,turbulent,turbulent,0.0036142067659632607
99758775,99758838,0.38397228101228276,0.062,150.03,4048.86,3.6743758948543803,1.2609874817650497,242382.31722174984,175548.44827975295,0.01977067139705939,0.0202352707288512,18585.818919102465,18719.21867168318,37305.03759078564,230.20373051092133,226.59707238154255,turbulent,turbulent,0.003775330211594167
99758775,99758858,0.10055746372717903,0.037,51.35,1075.372,0.9622723801643926,0.9272677240681422,106366.61432593093,77037.36109018668,0.02294751116793251,0.023622616029193275,6731.782421957498,6817.652165273531,13549.43458723103,124.48043388401747,122.53016849161942,turbulent,turbulent,0.00098871103354036
99758775,160025380,0.06046068654568988,0.03,37.24,688.419,0.5785711631166496,0.8480566136913223,78875.94373235421,57126.89641525295,0.02440543048127518,0.02517461680841019,5361.4381909225385,5440.538175200098,10801.976366122635,104.12151955505615,102.49022225108521,turbulent,turbulent,0.0005944675379376312
99758777,99758826,0.06616374986244805,0.031,47.31,892.74,0.6331459316980674,0.8691425339686137,83531.67038756836,60498.86512693828,0.02414614081066171,0.024894159358702556,6826.134689229434,6924.005497203602,13750.140186433036,109.36360422299799,107.65017789687539,turbulent,turbulent,0.000650541760747748
99758777,99758899,0.11868065390409244,0.039,70.83,1526.953,1.1357000373597363,0.9850198828627902,119098.98830112707,86258.94342293708,0.022535118104760384,0.02317160691935337,9722.15706338097,9836.225799492584,19558.382862873554,140.46910024923048,138.26833651175326,turbulent,turbulent,0.0011669036552186397
99758783,159872643,0.016070974935663004,0.018,28.98,362.366,0.15378923383409573,0.6261689005115855,34943.183391064646,25308.04100137462,0.028886876981115733,0.03002013033580545,4456.7269828792705,4556.81173784255,9013.538720721821,56.764105013198694,55.8747679014656,turbulent,turbulent,0.0001580146281508282
99758783,159872663,0.02044363809645916,0.02,32.87,451.568,0.19563290044458526,0.645197199103134,40005.61373783833,28974.569987841067,0.027954504196977967,0.02902274461170523,4674.993380956508,4775.331302710745,9450.324683667253,60.266469910591,59.32226039170276,turbulent,turbulent,0.00020100795905627052
99758786,99758803,0.5046972841871051,0.069,78.86,2227.006,4.829639083130193,1.338218615031537,286269.20101379324,207334.07702460312,0.019206521644574197,0.019638330692510943,9744.544236478445,9801.785006814836,19546.32924329328,259.26562564927923,255.20364770330463,turbulent,turbulent,0.0049623345197674675
99758786,99758850,0.0411180266441803,0.026,44.03,740.144,0.3934739391787589,0.7678561166168855,61894.44378463853,44827.83104012958,0.02557539303440487,0.026439969976576345,6247.007547760037,6354.165458374577,12601.173006134613,85.35923280405164,84.02188883387795,turbulent,turbulent,0.0004042847255058552
99758786,99758991,0.06738182346823365,0.031,32.94,621.578,0.6448021384519966,0.8851434344993989,85069.48714006212,61612.64829286085,0.024108679967764078,0.02484728122221871,4956.290553152426,5024.682135501888,9980.972688654314,113.42743506412253,111.6503397066292,turbulent,turbulent,0.0006625182244438885
99758786,475684695,0.048638491185716275,0.028,14.34,253.503,0.4654401070403471,0.7831740915762223,67985.2676621764,49239.18700331573,0.025030249918095136,0.025861863355537116,1985.9961175361138,2016.9265946799828,4002.9227122160964,88.79886827026316,87.40763469026963,turbulent,turbulent,0.00047822818026261975
99758788,99758864,0.06364539007560804,0.031,38.99,735.741,0.6090467949818951,0.836060769238996,80352.24358559655,58196.12519152221,0.024227461625694877,0.02499582319665692,5240.623747068446,5318.9582446109625,10559.58199167941,101.19673425681748,99.61126027920693,turbulent,turbulent,0.0006257804947473599
99758788,159872868,0.008060916489673598,0.014,34.09,325.934,0.07713795683898181,0.5191855910962869,22534.56272154469,16320.941080907198,0.03174876056121961,0.033164535389177435,5067.201412978166,5208.521260785523,10275.722673763688,39.02438511364877,38.41298053083958,turbulent,turbulent,7.925733981726884e-05
99758793,99758908,0.053191378366294596,0.029,46.9,848.374,0.509008405419087,0.7984349316577464,71785.37863600886,51991.46527342084,0.024755846640272094,0.025566837044632272,6250.740729472706,6351.395982182475,12602.136711655181,92.29323419898006,90.84725353362929,turbulent,turbulent,0.0005229935275879577
99758793,155463319,0.6332120651340393,0.076,51.92,1524.994,6.059445599368797,1.3839368619169279,326083.13508953666,236169.82060120578,0.01874138236685285,0.019151598683504793,6194.19116919032,6224.627027454901,12418.818196645221,277.2830746654628,272.93881294059076,turbulent,turbulent,0.006225930250861
99758800,99758997,0.14654808099912087,0.042,92.17,2067.004,1.4023739808528313,1.0487593253891483,136560.02710639758,98905.32085984167,0.022014672361688907,0.02260974999856146,12980.881527579317,13118.658230854251,26099.539758433566,159.23644667415724,156.74165033173446,turbulent,turbulent,0.0014409045262031084
99758800,99759006,0.0974724247688246,0.036,74.62,1538.739,0.9327504762566947,0.949447704511263,105967.33639073021,76748.17901304402,0.0230640411273431,0.023733978457096343,10528.985315262371,10661.33581009909,21190.32112536146,130.50672891918006,128.4620480890722,turbulent,turbulent,0.0009583780085815923
99758801,99759005,0.04098808861516011,0.026,28.45,478.244,0.3922305130637331,0.7654295967056138,61698.84971826289,44686.16957225296,0.02558297223515603,0.026449428186878857,4042.220878125213,4110.8215834446255,8153.042461569838,84.82059385362656,83.49168887158326,turbulent,turbulent,0.00040300713597438777
99758803,99759038,0.2987886177824854,0.056,63.82,1646.237,2.859221222798903,1.2027691371614402,208818.40348204918,151239.36070795046,0.020319916150409307,0.020814930517339403,8292.85137965629,8356.760438345116,16649.611818001405,209.43794024942463,206.15662483318678,turbulent,turbulent,0.0029377789787867403
99758803,160032048,0.08758226903729212,0.035,57.79,1172.617,0.8381078376774366,0.9025564709011744,97935.66959510715,70931.14310368882,0.023326819945042685,0.02402713223701106,7688.502975370371,7791.766272902696,15480.269248273067,117.93414837525407,116.08644523845024,turbulent,turbulent,0.0008611350418961108
99758803,160032063,0.04048312070323416,0.026,23.13,388.815,0.38739828424147527,0.7559996037922144,60938.7279276864,44135.64178471122,0.02561281948038137,0.026486665199350154,3225.005308985673,3280.004897087325,6505.010206072998,82.74351052247907,81.44714771281954,turbulent,turbulent,0.00039804214056181884
99758805,99758845,0.3245133763107025,0.058,50.28,1317.638,3.105391160867966,1.2177857737225142,218976.42349568044,158596.43473640035,0.020133069305576363,0.020618698721490924,6460.076604524884,6507.149433167115,12967.226037691998,214.70027432936124,211.33651263848319,turbulent,turbulent,0.003190712492116146
99758805,99759050,0.03937684144560792,0.025,60.83,994.631,0.3768118798622767,0.795344239700967,61644.398190043685,44646.732366622986,0.02576157072195012,0.026616937998997073,9659.113413624618,9820.477641265017,19479.591054889635,91.58009439786115,90.14528666813301,turbulent,turbulent,0.00038716487230493977
99758807,99758879,0.02891480114439829,0.023,67.5,1037.745,0.2766966616688832,0.6900154551717688,49202.26805506812,35635.362793439795,0.026712031916223178,0.02768271222060816,9075.098249958417,9255.061385055506,18330.159635013923,68.9300261717273,67.85008259870708,turbulent,turbulent,0.0002842989656307834
99758807,99759013,0.15167950102427005,0.043,70.76,1606.394,1.4514784787011488,1.0355814455645662,138054.6961925321,99987.85378456235,0.02190671177520148,0.02250273657708454,9483.60578787519,9584.84756302437,19068.45335089956,155.25990925838374,152.82741429989397,turbulent,turbulent,0.0014913581813426192
99758813,993164651,0.018601241366781106,0.019,23.58,309.77,0.17800230972996273,0.6504725989250526,38316.08041235409,27750.90418166618,0.028333973486099572,0.029416453082202625,3651.2626737055257,3729.06231584995,7380.324989555476,61.2560262437698,60.29631310386892,turbulent,turbulent,0.00018289296383589067
99758813,993164652,0.02065805510279552,0.02,29.8,409.392,0.19768473782579443,0.6519641576687064,40425.20069657058,29278.461131255128,0.02792373400218436,0.02898444659811762,4328.774218395676,4420.510176957822,8749.284395353498,61.537273188464965,60.57315368391832,turbulent,turbulent,0.00020311617113805708
99758814,99758922,0.28070981775157694,0.055,79.66,2038.021,2.6862183516897318,1.1714574096745731,199750.4018058599,144671.74619918718,0.020444647797897526,0.020951719055121765,10003.725204482123,10086.370672457984,20090.095876940108,198.6752710513694,195.56257700486717,turbulent,turbulent,0.002760022814289348
99758814,99759057,0.04357751261283558,0.026,37.65,632.896,0.4170096900749816,0.8137856394781839,65596.67680626111,47509.21996967475,0.02543924443110409,0.026269892240870885,5982.353063145321,6077.82126643445,12060.174329579771,95.87620831356931,94.37409231674908,turbulent,turbulent,0.0004284671265322438
