u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
99758814,99759113,0.10833855204730594,0.038,41.71,886.504,1.0367325554766118,0.947131136632617,111581.4958300528,80814.30474888533,0.0227538845540682,0.02341346281335034,5535.819456636154,5603.338233159318,11139.157689795473,129.87065624578486,127.83594092176716,turbulent,turbulent,0.0010652170191719579
99758818,160032156,0.07975024038599304,0.033,33.89,664.312,0.7631601950812732,0.9244818760982172,94582.50450478788,68502.57102310735,0.02363545539820327,0.024337459095627297,5129.354576492648,5195.335860327864,10324.690436820512,123.73358888261791,121.79502449345595,turbulent,turbulent,0.0007841281957056311
99758821,99758865,0.008915027091881017,0.014,52.49,501.857,0.08531126403713891,0.5741969435196415,24922.25758989318,18050.25918425972,0.03136660383912063,0.03268935166821696,9403.455109736322,9644.48382581599,19047.938935552313,47.73232176693999,46.98448781154416,turbulent,turbulent,8.765521049703648e-05
99758821,99758888,0.07394723806633255,0.032,79.16,1523.197,0.7076290724050961,0.9116251153670692,90440.86933987467,65502.93955297743,0.023851751006462606,0.024567818013847206,11952.04444770474,12114.430790681154,24066.475238385894,120.31599579442383,118.43097567175607,turbulent,turbulent,0.000727071342753622
99758824,99758966,0.19225728121453614,0.047,45.07,1070.142,1.839782595354413,1.0987056581859147,160094.97011153662,115950.7999701216,0.02133721914106037,0.021893485283414983,6134.538694510653,6191.365777138953,12325.904471649606,174.76462480322493,172.0265446975054,turbulent,turbulent,0.001890331042268584
99758827,99759036,0.109144997440472,0.038,29.25,621.68,1.0444497362724594,0.9541813466218368,112412.08089487288,81415.86645093025,0.022740411573870984,0.023396589272261927,3977.2154935912745,4024.1247197709326,8001.340213362208,131.81130241343106,129.74618251142817,turbulent,turbulent,0.001073146231272358
99758830,99758876,0.025216263330532663,0.021,65.16,932.374,0.24130395531610205,0.7218324836208042,46995.27391232447,34036.91946819221,0.027264235546186268,0.028236465156461044,10711.168363910021,10916.677055607552,21627.845419517573,75.433394433258,74.25156099964893,turbulent,turbulent,0.0002479338365891803
99758830,99759121,0.13921997277214396,0.042,45.88,1028.905,1.332248543274105,0.9963163197345803,129731.3695675753,93959.57956767733,0.02210043714112694,0.02271733316978286,5926.121377909513,5992.152767530428,11918.27414543994,143.70943935011,141.4579084276954,turbulent,turbulent,0.0013688523762140506
99758830,160032099,0.06642981968232775,0.031,28.03,528.926,0.6356920543763421,0.8726376895174389,83867.58327854684,60742.15427213813,0.024137857718587428,0.024883796508703634,4120.459580001527,4177.890464707163,8298.35004470869,110.24495881250186,108.5177240885395,turbulent,turbulent,0.000653157838728005
99758837,1006849999,0.0205359130769485,0.02,20.51,281.766,0.19651591461194734,0.6481093793461079,40186.184202337136,29105.350422698113,0.027941195418506346,0.029006181493738837,2964.9468461384226,3027.451942234057,5992.398788372479,60.81173858038894,59.85898620393599,turbulent,turbulent,0.00020191523423951355
99758838,99758959,0.22025173087921648,0.05,92.73,2268.918,2.107672065829823,1.1121762120060263,172401.9106397775,124864.25676667217,0.02099816401301858,0.02153941666139003,11802.078970009758,11912.075775168412,23714.15474517817,179.07625789590517,176.27062638035352,turbulent,turbulent,0.0021655808371167672
99758838,160032137,0.09290488187615437,0.035,42.95,871.498,0.8890419318292284,0.957407283886749,103887.48676197609,75241.82170460651,0.023215035367124836,0.023887133207961403,6433.530043371312,6512.291450938019,12945.82149430933,132.70407565082792,130.62496845223697,turbulent,turbulent,0.0009134685619153146
99758842,99758862,0.08430881135950961,0.034,123.18,2457.687,0.8067828838230584,0.9206814918291034,97048.04658345584,70288.27094973449,0.02346241411636439,0.024159633547882513,17508.42555770141,17742.663759308907,35251.089317010315,122.71838529813104,120.79572635173855,turbulent,turbulent,0.0008289494277816589
99758842,99758878,0.12697588645661972,0.04,43.33,946.977,1.2150802531733946,1.001833503275011,124237.87399374282,89980.84615728707,0.022362642784331314,0.02298662758379386,6011.8514895664375,6078.7919332002475,12090.643422766685,145.30545184693324,143.0289158065152,turbulent,turbulent,0.001248464860587925
99758842,99758928,0.32518947491078926,0.058,60.01,1572.622,3.1118610039309975,1.220322936492751,219432.64399130555,158926.85818064498,0.020130287466385753,0.020615197473796327,7699.611954712497,7756.435080719581,15456.047035432079,215.59582920536138,212.21803663728318,turbulent,turbulent,0.0031973600955946964
99758845,99758887,0.0676493666446178,0.031,32.97,622.144,0.6473623602355771,0.8886579444047772,85407.26014220646,61857.284647017754,0.02410060682980415,0.024837174710465787,4998.536752456833,5067.156939987372,10065.693692444205,114.32996281954203,112.53872733904178,turbulent,turbulent,0.0006651487889055889
99758845,99759051,0.2082492283641785,0.049,24.58,595.623,1.9928155824323301,1.094927897602025,166333.63160548668,120469.22919036714,0.021125587829564012,0.02167619487053818,3239.0922608342044,3266.991236385926,6506.08349722013,173.56487878121072,170.84559538974898,turbulent,turbulent,0.0020475686456109215
99758846,99759055,0.05862628657493065,0.03,65.98,1219.706,0.5610170964108196,0.8223262570540071,76482.81793205593,55393.64489098331,0.024471650265816342,0.025257371076428066,8879.671762318527,9018.094034446276,17897.765796764805,97.89919528187072,96.36538465360962,turbulent,turbulent,0.0005764311692406594
99758858,99759063,0.08283301757541343,0.034,32.31,644.649,0.7926604552671143,0.9045653113153034,95349.25731579783,69057.90141077663,0.02349663131431093,0.024202472145649453,4526.880666113457,4586.311462744251,9113.192128857707,118.45971002169466,116.60377278207928,turbulent,turbulent,0.0008144389822763415
99758864,99758995,0.045896280778711995,0.027,81.76,1410.524,0.4391988591264306,0.7947750881553677,66528.30802689014,48183.96562366885,0.025238825882227103,0.02607232788345164,11740.064682246511,11934.7939855178,23674.85866776431,91.44907112523437,90.01631616915289,turbulent,turbulent,0.0004512659480701871
99758868,159872586,0.07707603875159293,0.033,38.2,748.796,0.7375697488190711,0.8934819577021172,91410.94430749994,66205.52857528573,0.023702374109172353,0.02442125114715556,5400.6647767782715,5473.833112689568,10874.497889467839,115.5745952050705,113.76385976468087,turbulent,turbulent,0.0007578346460889015
99758878,99758953,0.05420137175010781,0.029,46.1,833.903,0.5186734138766297,0.8135955464631464,73148.43332087933,52978.67480913356,0.024713926174223348,0.025514494914298462,6370.65260744402,6470.92042111398,12841.573028558,95.83142190304525,94.33000758586871,turbulent,turbulent,0.0005329240843598364
99758882,99759094,0.07436379003433355,0.033,49.16,963.634,0.7116152156395555,0.8620409893684678,88194.26088088364,63875.80505988145,0.02377443239702719,0.024511369547778664,6458.0188297022305,6550.600177557998,13008.61900726023,107.58374056430229,105.89819979728675,turbulent,turbulent,0.0007311670061836676
99758886,99758931,0.18913913289783824,0.047,57.13,1356.495,1.8099438554817056,1.0808861655925706,157498.45018567724,114070.23768679687,0.021362445398857358,0.021925168034296793,7489.238186219125,7561.7050622493125,15050.943248468437,169.14171249837298,166.4917279345027,turbulent,turbulent,0.00185967247620432
99758887,99759170,0.03413965512752925,0.024,46.24,733.968,0.32669526437827034,0.748222780531602,55672.488825570144,40321.50173834438,0.026196064704754794,0.027100897065006103,6898.846649823252,7022.563200307211,13921.409850130463,81.04993299215535,79.78010387573322,turbulent,turbulent,0.0003356712913665868
99758888,99759020,0.02380203792574514,0.021,42.35,605.986,0.22777069785402046,0.6813493310237516,44359.59750775253,32127.997611624345,0.027422652641295505,0.028434032840005258,6261.945523739221,6388.72787650137,12650.67340024059,67.20947059112837,66.15648338305515,turbulent,turbulent,0.00023402874978806416
99758888,99759073,0.01741019096554705,0.019,42.8,562.264,0.1666046982349,0.6088223867341063,35862.67517724166,25973.994516959163,0.028536986441665555,0.02966903722142041,5803.016773049199,5936.6007575752365,11739.617530624437,53.662639860730195,52.821894161830905,turbulent,turbulent,0.0001711822003624033
99758888,159872680,0.0222188933573562,0.02,23.11,317.485,0.21262098906560956,0.701223906121698,43479.563722592415,31490.622050612288,0.027715050900491152,0.028724357710358323,3870.7940114630255,3946.3527746320715,7817.146786095097,71.18758075096707,70.07226751839505,turbulent,turbulent,0.0002184627992913178
99758895,159548670,0.16605585158699632,0.045,70.84,1645.897,1.5890512113588164,1.0351980305165462,144422.35392421624,104599.71015587938,0.021661644925847417,0.02224950307022438,8972.613161019237,9067.57827089031,18040.191431909545,155.1449632717141,152.71426920010103,turbulent,turbulent,0.0016327107562442253
99758895,159872779,0.1548185353748809,0.043,43.35,984.132,1.48151708492709,1.0570129884463053,140911.76277493182,102057.12026786502,0.0218732771464447,0.02246077096235037,6106.5178710453665,6168.014272048798,12274.532143094166,161.75266866549273,159.2184500579301,turbulent,turbulent,0.0015222221051338107
99758895,160025394,0.12827415880294812,0.04,44.01,961.839,1.2275039119899342,1.0120768082774265,125508.15137217888,90900.86055943221,0.022345190390799487,0.022964736862820325,6224.6302274367745,6292.9414730995295,12517.571700536304,148.29201042048615,145.96868323670017,turbulent,turbulent,0.0012612298622673404
99758899,99759062,0.07802458092210564,0.033,27.23,533.762,0.7466467073885708,0.904477661804194,92535.90009047033,67020.29198025439,0.023678188274908127,0.02439097831139889,3975.1506107091386,4027.1515527534452,8002.302163462584,118.43675439316699,116.58117680499628,turbulent,turbulent,0.0007671609961677845
99758900,99759096,0.07884942594414682,0.033,37.41,733.311,0.7545399611880078,0.9140394420543364,93514.15304162586,67728.8040102113,0.02365756238929561,0.024365151225872555,5527.416584865358,5599.988990522409,11127.405575387767,120.9541238312292,119.05910600059028,turbulent,turbulent,0.0007752711189177532
99758900,159872625,0.19721767083165515,0.048,47.3,1134.727,1.887250438580432,1.0805817566727323,160804.18115774484,116464.45500936614,0.021252746392412068,0.021811983163664866,6069.559595687046,6127.297646756062,12196.857242443108,169.0464554817737,166.39796333287225,turbulent,turbulent,0.0019391030753263252
99758903,99759142,0.03826849394704321,0.025,51.51,842.24,0.3662056837037628,0.7729575330427381,59909.281506577885,43390.05223888882,0.025829765598830625,0.026702140068362752,7758.748704894064,7892.253366760529,15651.002071654593,86.49720512839467,85.14203226758794,turbulent,turbulent,0.00037626726848508926
99758922,99758926,0.14907672229120544,0.043,35.89,814.775,1.4265715051789996,1.0178111513279018,135685.7153821844,98272.08957359233,0.02193535093841759,0.02253865941460784,4726.372752348193,4776.220384305855,9502.593136654048,149.97719138538383,147.62746205940388,turbulent,turbulent,0.0014657668830355436
99758922,99759023,0.10333122285151244,0.037,15.47,323.973,0.9888155296795449,0.9528453113998194,109300.61202312286,79162.34590303173,0.022897257435258465,0.02355968720361107,2228.7224403154933,2253.529304020661,4482.251744336154,131.44243908699178,129.38309825690922,turbulent,turbulent,0.0010159834621494602
99758926,159872848,0.06702255884108095,0.031,35.38,667.621,0.6413641994361814,0.8804240501075236,84615.91589478626,61284.1436015733,0.024119607591905515,0.024860958987902422,5260.82789666507,5334.175834223106,10595.003730888177,112.22112075120468,110.46292501498863,turbulent,turbulent,0.0006589858272685745
99758926,159872851,0.06684887865361096,0.031,29.54,557.42,0.6397021880728321,0.8781425464359263,84396.64482561687,61125.33376599395,0.024124926409170876,0.024867615476534086,4389.084824760882,4449.938569963169,8839.023394724052,111.64026165013213,109.89116637546923,turbulent,turbulent,0.0006572781517635036
99758928,99758975,0.10012918616581172,0.036,58.64,1209.215,0.958174030294849,0.9753263672795903,108855.63971684675,78840.06910169737,0.023014779864557067,0.023672225906288688,8742.458419703173,8847.442294079736,17589.90071378291,137.7180095676036,135.560347840461,turbulent,turbulent,0.0009845000805723092
99758928,99758981,0.18670180439854697,0.047,57.16,1357.207,1.7866201377851385,1.0669573999504471,155468.85717998704,112600.27937105726,0.0213826682032593,0.02195055369262979,7307.963909938757,7380.2054288392565,14688.169338778014,164.8105339731437,162.22840704217597,turbulent,turbulent,0.0018357079340381645
99758931,99759105,0.13717524760265432,0.041,45.29,1002.902,1.3126817952407113,1.030154395163251,130943.71101591237,94837.633142213,0.0221774034172162,0.022784571999840908,6426.608976614219,6494.971221720909,12921.580198335127,153.63686842447783,151.22980204355676,turbulent,turbulent,0.0013487480273104528
99758931,160025498,0.021984929544271666,0.02,18.84,258.824,0.2103821009021212,0.6938400541780573,43021.7261356263,31159.027407581798,0.027744722913104702,0.028761377084020077,3105.6111149108397,3166.4573328403303,6272.0684477511695,69.69627083315105,68.60432231767797,turbulent,turbulent,0.0002161623971642967
99758936,99759110,0.020524685013278518,0.02,8.84,121.444,0.1964084690265887,0.6477550238641218,40164.21230202832,29089.436996961525,0.027942809417974626,0.029008190287908846,1311.1582420508366,1337.5438099009564,2648.702051951793,60.74525880816771,59.79354798656007,turbulent,turbulent,0.00020180483656216243
99758936,99759120,0.029923451352563427,0.023,25.83,397.11,0.28634881677094187,0.7140856270197601,50918.616636132305,36878.44988645293,0.026620935189009435,0.02756921561164793,3752.231963177246,3822.4227663508946,7574.654729528141,73.82294906419293,72.66634687192543,turbulent,turbulent,0.00029421631589830115
99758954,99759047,0.1449458524255323,0.042,30.38,681.302,1.3870416500050937,1.0372931079777714,135066.99918035316,97823.97656600177,0.022032786016624097,0.022632487842705152,4293.3919984823815,4336.982152941536,8630.374151423917,155.77357658383514,153.33303387376887,turbulent,turbulent,0.0014251509360642546
99758954,99759148,0.07144439205940994,0.032,41.49,798.351,0.6836783929130138,0.8807699091488178,87379.77369101673,63285.902446671986,0.023920674912623403,0.024654104838677218,5917.699026637987,6000.194837766817,11917.893864404803,112.30930624016547,110.54972888033302,turbulent,turbulent,0.0007024626128734553
99758954,99759183,0.03805008571578161,0.025,32.72,535.005,0.36411565278259916,0.7685460637054339,59567.363681744966,43142.41394465759,0.025843602902648474,0.026719418294968694,4906.163877251551,4990.105626147028,9896.269503398578,85.51269856881162,84.17295021297996,turbulent,turbulent,0.0003741198134871167
99758959,99759083,0.1642260594951614,0.044,55.14,1266.621,1.5715412391881474,1.0708558162828505,146077.10212055477,105798.18239383228,0.02172792296511987,0.022305930461462422,7700.160011717796,7776.803351876888,15476.963363594685,166.01709358085455,163.4160631855161,turbulent,turbulent,0.001614719693589837
99758959,99759189,0.0437199349822404,0.026,28.02,471.016,0.4183725835621091,0.8164452974534298,65811.06339181117,47664.49215642785,0.02543176232618582,0.026260535758576068,4504.741374776294,4575.569983577108,9080.311358353403,96.50392797006258,94.99197733591028,turbulent,turbulent,0.0004298674658291413
99758962,159872719,0.04608018058972868,0.027,16.23,280.0,0.44095866593041805,0.7979596378842934,66794.87741041805,48377.03185957913,0.02522962140718193,0.026060831213257026,2422.2422612823593,2459.8553238102522,4882.097585092612,92.18338594116098,90.73912629532269,turbulent,turbulent,0.0004530741059679587
99758966,159872833,0.1540480198642391,0.043,36.32,824.537,1.474143730758269,1.0517523463624903,140210.4598037659,101549.19275164473,0.021881375405415803,0.022470938282023595,5093.230921675388,5144.266631840688,10237.497553516077,160.14662327436395,157.63756697261277,turbulent,turbulent,0.0015146461663755261
99758970,159872827,0.04040457525457311,0.026,24.9,418.569,0.38664665315380964,0.7545328115332199,60820.49446043465,44050.00970581748,0.025617519106939848,0.026492526961531666,3452.6476576114596,3511.8661303438003,6964.51378795526,82.42274368262827,81.13140640547431,turbulent,turbulent,0.0003972698582383877
99758975,99759088,0.06121833173858548,0.03,61.14,1130.234,0.5858213563501002,0.8586837840622872,79864.3542684926,57842.76520416181,0.02437907256687368,0.02514165298496551,8946.242092814897,9078.247621624305,18024.4897144392,106.74740585912774,105.0749681524171,turbulent,turbulent,0.0006019169318857229
99758979,99759067,0.06481330126985746,0.031,54.03,1019.546,0.6202229786589231,0.8514027245684712,81826.73034190664,59264.04080948569,0.024189076920747836,0.024947853226966705,7478.928890408857,7589.441874181297,15068.370764590154,104.94478883942718,103.3005931742935,turbulent,turbulent,0.0006372637466229499
99758981,99759102,0.1723907854280348,0.045,81.17,1885.904,1.649672587828084,1.074690231321406,149931.98245301057,108590.12806224353,0.021601724366164636,0.02217430323998078,11025.902551896375,11136.4700053404,22162.372557236777,167.20813747169055,164.58844670051096,turbulent,turbulent,0.0016949977188746288
99758989,99759180,0.032919118584589756,0.024,83.66,1327.935,0.3150154888477489,0.7214728546027308,53682.125806548145,38879.95623491124,0.026288375991065774,0.027216028438741012,11584.685093147491,11802.957942935398,23387.64303608289,75.35824879943206,74.17759269084075,turbulent,turbulent,0.0003236706113363354
99758995,99759176,0.03001584935682435,0.023,29.46,452.918,0.28723300819927605,0.7162905894764849,51075.843772182656,36992.32362145753,0.026612850778430806,0.0275591369900452,4294.298034941405,4374.720567030845,8669.01860197225,74.27955577106866,73.1157998098869,turbulent,turbulent,0.00029512480068803027
99758997,99759177,0.06596758969745362,0.031,68.96,1301.275,0.6312688009325704,0.8665657280405729,83284.0183684559,60319.50003064388,0.024152284122089408,0.024901844237735213,9843.72475629282,9986.890836664244,19830.615592957067,108.71609009533462,107.01280853136356,turbulent,turbulent,0.0006486130553858339
99759000,99759044,0.04063074867918081,0.026,58.57,984.562,0.38881099214527093,0.7587564735538728,61160.95044671293,44296.58924505022,0.025604028288827053,0.026475699059077998,8095.599152178129,8237.261183871506,16332.860336049634,83.34808493190019,82.04225010715338,turbulent,turbulent,0.00039949366293785734
99759001,99759011,0.11766157375051133,0.039,51.96,1120.154,1.1259480741675725,0.976561771279419,118076.31601801552,85518.26013194148,0.02255031485137884,0.023190655368799905,7051.538031507784,7134.299603670967,14185.837635178752,138.06711349513765,135.90398227140852,turbulent,turbulent,0.0011568837546109504
99759006,99759111,0.03337561743261247,0.024,43.93,697.301,0.31938389887667434,0.7314777253637595,54426.55122386691,39419.115726281074,0.026253178110091438,0.02717214598564331,6281.488842855014,6396.838940406344,12678.327783261357,77.46276916302787,76.24914101935725,turbulent,turbulent,0.0003281590444283141
99759013,99759087,0.07500906349229863,0.033,62.62,1227.477,0.7177900812660156,0.8695211375677542,88959.54484052323,64430.07161343209,0.02375688535176701,0.024489434944536075,8333.56055202238,8452.615792157243,16786.17634417962,109.45890383332627,107.7439844249085,turbulent,turbulent,0.00073751152765322
99759015,99759041,0.011364951674930434,0.016,63.77,709.377,0.10875551842038694,0.5604306882972926,27799.716023588615,20134.294722886025,0.030253245403754746,0.03153013481525563,9183.48414909794,9419.24693781313,18602.73108691107,45.471012411009575,44.75860694217,turbulent,turbulent,0.00011174360112286357
99759020,159872669,0.013306097445405708,0.017,68.81,814.298,0.1273310760325905,0.5812288157744373,30633.352407715574,22186.591589771084,0.02960527559431398,0.03082282684696283,9816.906892650919,10058.529408310167,19875.436300961086,48.90858311090358,48.14232038144284,turbulent,turbulent,0.0001308295264221148
99759023,99759137,0.0819341117974306,0.034,36.27,723.659,0.7840584860998143,0.8947489481221613,94314.52502140192,68308.48350460171,0.023517989421606583,0.02422919842922347,4962.208005593514,5028.725157014035,9990.93316260755,115.90260569613235,114.08673123518257,turbulent,turbulent,0.0008056006720419457
99759028,1007176059,0.07259123804269493,0.032,34.33,660.578,0.6946529956238751,0.8949082817122747,88782.41901543298,64301.786002083565,0.023888587435061653,0.024613946801915296,5068.289050202634,5136.901289468224,10205.190339670859,115.94388838797857,114.1273671410023,turbulent,turbulent,0.000713738745299803
99759036,1006795433,0.05255827065955863,0.029,21.0,379.869,0.5029499584646758,0.7889316000260915,70930.95677590124,51372.63947194554,0.024782822903126226,0.025600501945060913,2785.305133515711,2829.1985748849524,5614.5037084006635,90.10927806566916,88.69751397502345,turbulent,turbulent,0.0005167686234200526
99759038,99759140,0.10617593453994437,0.037,80.8,1692.114,1.016037651099946,0.9790771716237299,112309.66117588228,81341.68767853409,0.022848067112693434,0.023498031689175018,11679.488757291474,11819.6611696992,23499.149926990674,138.77928829081964,136.60499925044402,turbulent,turbulent,0.0010439535175719467
99759038,160032071,0.1589009686232786,0.044,23.99,551.074,1.520583431801709,1.0361329193813487,141340.49792092608,102367.63710120907,0.02178109040832571,0.02237266561997418,3231.718259419211,3263.329334984024,6495.047594403235,155.42531309604425,152.99022671518958,turbulent,turbulent,0.00156236180880945
99759045,159872763,0.10072677863980188,0.037,58.41,1223.222,0.9638926185626974,0.9288290229300997,106545.7104699968,77167.07372988758,0.02294437569462149,0.023618691463409624,7664.925889150868,7762.960814020251,15427.88670317112,124.89997783089024,122.94313934090049,turbulent,turbulent,0.0009903757883586329
99759047,155463633,0.08214734100187167,0.034,22.52,449.319,0.7860989569557097,0.8970774850672406,94559.97359826905,68486.25273007734,0.023512886878044023,0.024222814325105257,3140.5979161100245,3181.269630012334,6321.867546122358,116.50665150976043,114.68131331536289,turbulent,turbulent,0.0008076972053005399
99759051,99759091,0.08858392389242709,0.035,40.07,813.06,0.8476930516021731,0.9128787665101944,99055.73350780463,71742.3635099543,0.023304905359924057,0.023999708903138232,5485.581452367077,5557.079662215066,11042.661114582143,120.64713629389954,118.75692811206463,turbulent,turbulent,0.0008709836117621738
99759051,160025393,0.0904679430136741,0.035,42.08,853.845,0.8657219427145847,0.9322940393487983,101162.46899430758,73268.19323974077,0.023264815260242138,0.02394951296727271,5991.976882678093,6068.038433097233,12060.015315775327,125.83360008332822,123.86213430524431,turbulent,turbulent,0.0008895078507747221
99759055,99759172,0.029257032618282563,0.023,43.34,666.309,0.27997160400270393,0.6981823799604633,49784.61910188474,36057.13787915786,0.026680525686013076,0.027643473606458142,5983.910391774616,6100.238242367904,12084.148634142519,70.57137438092059,69.4657154042069,turbulent,turbulent,0.0002876638877530455
99759062,99759077,0.03928957098763152,0.025,36.12,590.598,0.3759767558625026,0.7935815270632999,61507.77639245346,44547.78230771166,0.025766821060884914,0.026623500651578532,5748.240410638976,5843.317267514643,11591.557678153618,91.17460833379067,89.74615345336727,turbulent,turbulent,0.0003863068030825747
99759063,993164649,0.041075579636650233,0.026,35.15,590.872,0.393067747719141,0.7670634425266112,61830.54884278904,44781.55432315133,0.025577864448659726,0.026443054207202863,4994.469722182214,5079.678608623025,10074.14833080524,85.18308749176452,83.84850323326495,turbulent,turbulent,0.00040386737384313215
99759067,159872753,0.04057168808853432,0.026,31.8,534.558,0.38824581902903654,0.7576535501044729,61072.047288998416,44232.20001252352,0.02560753879046227,0.026480078224772257,4421.2352576291805,4497.466235419602,8918.701493048782,83.1059525782022,81.80391130024073,turbulent,turbulent,0.00039891296156119944
99759074,159872613,0.07043696876193067,0.032,38.14,733.89,0.6740379785830687,0.8683503461765782,86147.64871651074,62393.52040395322,0.023949597780227427,0.02469028349087034,5302.644225264343,5377.667953980321,10680.312179244664,109.1643341931484,107.45402987930383,turbulent,turbulent,0.0006925573259584459
99759074,159872622,0.05308680930768712,0.029,38.18,690.638,0.5080077445711686,0.7968652865060862,71644.25558756938,51889.255126847354,0.024760264444625642,0.025572351173569558,5086.552159962773,5168.106906010358,10254.65906597313,91.93071190932447,90.49041096932031,turbulent,turbulent,0.000521965373354746
99759078,99759099,0.3032499683969646,0.056,63.13,1628.438,2.9019135731766945,1.2207282377087647,211936.3673442717,153497.58533456275,0.020299815337930974,0.02078962940472435,8444.17680337136,8507.313087270775,16951.489890642137,215.73906303295294,212.35902638547805,turbulent,turbulent,0.0029816443112397843
99759078,160032118,0.07857057588058576,0.033,32.87,644.318,0.7518715395271365,0.9108069523632293,93183.44134388962,67489.28189477396,0.023664493710352483,0.024373831455071562,4838.287808345882,4901.695993556558,9739.98380190244,120.10013091338105,118.21849279858233,turbulent,turbulent,0.0007725293817624262
99759078,160032125,0.08104260737694952,0.034,22.77,454.307,0.775527343320091,0.885013410322669,93288.31244488638,67565.23611148575,0.023539571543469747,0.024256194783539135,3092.7468683498673,3133.572461617596,6226.319329967464,113.39411340109483,111.6175401022431,turbulent,turbulent,0.0007968351341662979
99759083,99759126,0.08975991057619676,0.035,60.11,1219.692,0.858946512690878,0.9249975937887841,100370.73761281214,72694.7718075628,0.023279712279167145,0.023968169484131076,8378.110957401697,8487.129437120306,16865.240394522003,123.8716757415363,121.93094791179423,turbulent,turbulent,0.0008825462642639725
99759083,160032146,0.05272447392440445,0.029,24.74,447.522,0.5045404203292292,0.7914264120893293,71155.25937274951,51535.09345486463,0.024775687695993913,0.025591598945378952,3285.070914634892,3337.1522112257508,6622.2231258606425,90.68007827629036,89.25937131918754,turbulent,turbulent,0.00051840278358751
99759085,99759127,0.014566272007376908,0.017,41.33,489.099,0.13939016275001825,0.6362749907576581,33534.531480730046,24287.807100403566,0.029309163508788472,0.030454316594070333,7019.251150870839,7176.9805901845275,14196.231741055366,58.6111865369017,57.69291074733614,turbulent,turbulent,0.00014321993930074687
99759085,159872776,0.030443398687611554,0.023,27.47,422.324,0.2913243893551345,0.7264935178873785,51803.3741700264,37519.2466820246,0.026575986276964805,0.027513165751007682,4118.661542170399,4194.446678796568,8313.108220966968,76.41072038271281,75.21357494450314,turbulent,turbulent,0.00029932859347539607
99759091,160025398,0.06792802306075951,0.031,39.81,751.215,0.6500289288110959,0.8923184404337284,85759.06359882615,62112.082734670905,0.02409225631265618,0.024826719506285417,6059.389441611362,6142.825480315151,12202.214921926512,115.27378223650624,113.46775970644208,turbulent,turbulent,0.00066788862206162
99759094,159872860,0.017810057586906188,0.019,37.24,489.222,0.17043117308044198,0.6228054470734747,36686.34717397057,26570.549342305436,0.028466269130289414,0.029581113721910288,5278.085176763328,5396.6981172737305,10674.783294037057,56.155928358692286,55.276119699300985,turbulent,turbulent,0.00017511380847808636
99759096,159872596,0.04132438526296905,0.026,17.49,294.007,0.3954486628035315,0.7717097482375064,62205.072795136126,45052.80801620841,0.02556343976773833,0.02642505122631749,2557.2781150273518,2599.194403048154,5156.472518075506,86.2181657813039,84.86736469817153,turbulent,turbulent,0.0004063137051131385
99759099,160032135,0.276446144674742,0.054,24.15,612.661,2.6454176523898756,1.1967881998076222,200359.30966216733,145112.75538890593,0.020505461429610197,0.021007602310877664,3376.6873801327447,3400.1790129059923,6776.866393038737,207.36020029105066,204.11143733473594,turbulent,turbulent,0.002718101106459556
99759105,99759131,0.04818402064554358,0.028,34.76,614.487,0.4610911066559194,0.7758562339747425,67350.0238343973,48779.10365431511,0.025051921270603027,0.0258889013212638,4604.300573861203,4680.716672039803,9285.017245901006,87.14717528618623,85.78181918400347,turbulent,turbulent,0.0004737596900995535
99759105,160025438,0.04727229096134411,0.027,22.86,394.381,0.45236642068271876,0.8186031325120985,68522.88422620491,49628.56257603274,0.025171440927988044,0.025988125541266147,3542.9482769806955,3597.4913290148484,7140.439605995543,97.01471477841929,95.49476152245609,turbulent,turbulent,0.00046479529138699293
99759121,160032106,0.12038059248041176,0.039,28.59,616.343,1.1519673921570504,0.9991289498609646,120804.91894739146,87494.48519536186,0.022510260998465096,0.02314043724071503,4119.298545421137,4164.291261294859,8283.589806715996,144.5219765471302,142.2577154057893,turbulent,turbulent,0.0011836179593035937
99759126,99759132,0.03880117605186146,0.025,32.11,525.031,0.3713031201135068,0.7837167922444748,60743.19470460535,43994.02438335758,0.025796575499494483,0.026660682912581495,4999.359784540804,5082.941412748696,10082.3011972895,88.92197730239852,87.52881494309906,turbulent,turbulent,0.00038150475812416974
99759137,159872883,0.052586034975146634,0.029,19.96,361.056,0.5032156456951831,0.7893483592848266,70968.42660594267,51399.77746862977,0.024781628292136784,0.02559901142909316,2654.507592192881,2696.1731597779717,5350.680751970853,90.20450506632218,88.79124903097484,turbulent,turbulent,0.0005170416104678866
99759140,160032157,0.06744141243032861,0.031,33.77,637.24,0.6453723677543407,0.8859262090794287,85144.7181472345,61667.135298031084,0.024106877116480692,0.024845024407786864,5086.931802678196,5157.129234981333,10244.061037659529,113.62814236006281,111.84790247229226,turbulent,turbulent,0.000663104120926524
99759161,160032148,0.038540310290935506,0.025,21.4,349.911,0.36880679704244507,0.7784477540821768,60334.8096678603,43698.24637313386,0.025812731596542734,0.026680865620580595,3318.5017040222297,3373.4648978509226,6691.966601873152,87.73032672427522,86.35583424593476,turbulent,turbulent,0.00037893984800670545
99759162,155463653,0.3757200304741439,0.061,48.13,1289.74,3.5954069901831947,1.2746735066027057,241061.17145976616,174591.59180966884,0.019833288839049765,0.020296490130897644,6370.279705846383,6411.512670992356,12781.792376838739,235.22784259481438,231.54247047305128,turbulent,turbulent,0.003694191618234915
99759165,159872789,0.03167151405311597,0.023,14.68,225.69,0.3030766895035021,0.7558009503922755,53893.17105689874,39032.808417531334,0.02647482893018193,0.02738690618801246,2411.7875384281897,2452.9831243583108,4864.770662786501,82.7000313460339,81.40434973526216,turbulent,turbulent,0.0003114037907539296
99759176,159872876,0.014208554060067224,0.017,47.43,561.287,0.13596702449825093,0.620649374024492,32710.991747351218,23691.348068455656,0.029388685688562326,0.030553386329862004,7676.848611242064,7853.872003964372,15530.720615206435,55.767792034855034,54.89406440214634,turbulent,turbulent,0.00013970274954385267
155463247,155463411,0.08977055359404824,0.035,43.58,884.282,0.8590483597516577,0.9251072726625716,100382.63877832491,72703.39137668995,0.023279486858951298,0.02396788721343498,6109.6201403127425,6188.130437054374,12297.750577367116,123.90105292358963,121.95986483435384,turbulent,turbulent,0.0008826509095960035
155463247,155463500,0.20546644552438975,0.048,86.45,2073.936,1.9661860815731076,1.125777886463157,167529.93475997736,121335.66682843496,0.021190473924441424,0.021733754325016456,11854.51930362364,11963.325165300212,23817.844468923853,183.48316968648794,180.60849400644912,turbulent,turbulent,0.0020202074931348546
155463249,155463337,0.1354813959982235,0.041,20.67,457.716,1.2964726889782154,1.0174339612252483,129326.80695435095,93666.56999586697,0.022198306936767533,0.022810800682607758,2945.1664630625464,2974.943126469545,5920.109589532091,149.8660520447833,147.5180639660254,turbulent,turbulent,0.001332093572152112
155463253,155463277,0.6460139122136579,0.076,33.52,984.549,6.181951313049358,1.4119163478579568,332675.6601858095,240944.5399955964,0.018718959257305923,0.019123303135169453,4259.8800007128675,4277.577959472603,8537.457960185471,288.6082492023308,284.08655319905085,turbulent,turbulent,0.006351801836998612
155463253,155463300,0.8033804936418917,0.083,82.62,2511.896,7.687851613798006,1.4721747966125516,378822.6512008767,274367.07988353434,0.018298949308906295,0.018681836095709593,9839.351660727938,9881.386521530785,19720.738182258723,313.7686604383342,308.85277012064665,turbulent,turbulent,0.007899077092376486
155463253,155463589,0.05892301435146042,0.03,33.26,614.844,0.563856596664693,0.8264883327387055,76869.92374812538,55674.01115742547,0.024460700286088613,0.02524369303020241,4568.639146497066,4637.897158005239,9206.536304502304,98.89270610319605,97.34332989798969,turbulent,turbulent,0.0005793486854123963
155463254,155463281,0.08385260911959744,0.034,43.38,865.518,0.8024173121492578,0.9156996049771221,96522.91124449724,69907.93506159005,0.023472881199229804,0.024172740712543026,6180.696496757802,6261.693659648544,12442.390156406345,121.39389896889014,119.49199107364704,turbulent,turbulent,0.0008244639110292603
155463254,155463591,0.1032700029379957,0.037,41.59,870.978,0.9882296931865617,0.9522807859258244,109235.8554681269,79115.44515187222,0.022898341577848886,0.02356104542268807,5763.263126991357,5833.410732350008,11596.673859341365,131.28673569380365,129.22983430685073,turbulent,turbulent,0.001015381529665059
155463255,155463260,0.1627159254102794,0.044,33.0,758.043,1.5570901953136784,1.0610088049550868,144733.85603883571,104825.31948862328,0.021742696047244527,0.02232448118674407,4592.452267132109,4637.166939168077,9229.619206300187,162.97792446856724,160.42450947876998,turbulent,turbulent,0.0015998716039850804
155463255,155463643,0.05165635579130012,0.028,36.31,641.888,0.4943191941751207,0.8317675679230432,72203.53858253502,52294.32288525833,0.024894642982055584,0.025692474685537557,5489.277462961277,5573.281891500021,11062.559354461297,100.16010512595078,98.59087227038329,turbulent,turbulent,0.0005079007269108423
155463260,155463261,0.09002595647972185,0.035,38.85,788.305,0.8614924065045153,0.9277392611881647,100668.2337155184,72910.23710964413,0.023274091107197217,0.023961130318058164,5489.822156004833,5559.708809703293,11049.530965708127,124.60706844315936,122.6548190361618,turbulent,turbulent,0.0008851621070914839
155463268,155463601,0.11543773746684861,0.039,44.11,950.923,1.1046673441803696,0.9581044837301808,115844.64099079838,83901.94136503148,0.02258427507061851,0.023233202388472048,5790.649423943624,5859.9464491629315,11650.595873106555,132.89742063593837,130.81528425419395,turbulent,turbulent,0.0011350183317079818
155463269,155463294,0.05219978793097623,0.028,27.24,481.549,0.49951950173182996,0.8405178799074156,72963.12997962507,52844.46652863232,0.024871652316206173,0.02566372179693857,4226.929318534561,4290.001777976125,8516.931096510685,102.27858701236376,100.67616338312543,turbulent,turbulent,0.0005132439141051411
155463269,159872717,0.1659653453903344,0.044,37.37,858.426,1.588185123352482,1.0821970396109277,147624.17597781622,106918.67013456109,0.02171119566971144,0.022284918574211176,5380.376194232555,5431.6203081128915,10811.996502345446,169.55222367702837,166.89580753415453,turbulent,turbulent,0.0016318208722721492
155463275,155463296,0.1041613118352362,0.037,34.1,714.122,0.99675896493049,0.9604997876980669,110178.65480100652,79798.27945192881,0.022882665424982573,0.023541403531396003,4828.10625878938,4885.490653725383,9713.596912514764,133.56275023962036,131.47018997630587,turbulent,turbulent,0.001024145145097776
155463277,377595955,0.5567985781379083,0.072,350.36,10068.646,5.328216058735965,1.355899202112737,302662.3292246816,219207.00675338233,0.019001433121725267,0.019424080956875263,41283.05337772818,41534.30436045844,82817.35773818662,266.1617339361422,261.9917129755792,turbulent,turbulent,0.005474610011626015
155463286,155463302,0.24879210374653987,0.052,42.41,1057.154,2.3807856817850706,1.1615132961080588,187251.79849531603,135619.4752168002,0.020735762456836598,0.02125449098678845,5700.5136228988695,5746.7633336307445,11447.276956529615,195.31661007859566,192.25653699472684,turbulent,turbulent,0.0024461983120347593
155463289,155463304,0.1923467835766048,0.047,41.97,996.536,1.8406390772880845,1.099217143373912,160169.49981407778,116004.77904657331,0.021336505471502117,0.02189258869079371,5729.759590931833,5782.4948097082015,11512.254400640035,174.92738053903182,172.18675049940651,turbulent,turbulent,0.0018912110562389573
155463296,155576276,0.014106869062720585,0.017,140.23,1659.482,0.134993962322685,0.6162076321214053,32476.89212715245,23521.798467891458,0.029411913936850248,0.030582309633289305,22283.41329125976,22804.977215806608,45088.39050706637,54.97243226600598,54.11116572925666,turbulent,turbulent,0.0001387029522628183
155463300,155463310,0.14419848175007433,0.042,33.26,745.889,1.379889777512673,1.031944611019878,134370.56590737382,97319.57599007168,0.022041353652631265,0.022643239662919652,4639.182689240619,4687.0534373873825,9326.236126628002,154.17131674817998,151.75587703470205,turbulent,turbulent,0.001417802564242004
155463300,155463342,0.2523768121923263,0.052,79.65,1985.436,2.4150891118882902,1.178248901699037,189949.80656489165,137573.54156738688,0.020715420909188282,0.021228902243003812,10829.92280279457,10919.583676803619,21749.50647959819,200.98557747275376,197.83668729069132,turbulent,turbulent,0.0024814442367131124
155463300,155463390,0.3118353446521437,0.057,87.98,2287.744,2.984070283752571,1.2116296916422793,214113.09610127224,155074.10857271528,0.020223881992999668,0.020713759363943242,11269.934449452277,11357.00956834786,22626.94401780014,212.53507940504576,209.20524035242445,turbulent,turbulent,0.003066058296198881
155463302,155463313,0.15787817998934797,0.044,39.95,917.691,1.5107959807593105,1.0294637028097553,140430.73974864994,101708.73327817651,0.02179165483171976,0.02238591684583729,5213.028219933099,5267.168778942721,10480.19699887582,153.4309182547629,151.02707854550442,turbulent,turbulent,0.0015523054453147373
155463304,155463314,0.10878145474952743,0.038,42.29,898.832,1.0409708588471525,0.9510031372440848,112037.65612652294,81144.68459313324,0.022746463939751514,0.023404169787482436,5655.160677350025,5723.788361068177,11378.949038418203,130.93468448718326,128.8832987725589,turbulent,turbulent,0.0010695717708954033
155463308,155463317,0.21140512427542726,0.049,34.38,833.096,2.023015543305524,1.111520892938899,168854.32103137468,122294.87027830585,0.02110287379591752,0.021647665558186473,4592.803112335707,4633.011470287675,9225.814582623381,178.86528860566636,176.06296239756566,turbulent,turbulent,0.002078598357305144
155463310,155463324,0.08748636777604107,0.035,33.52,680.154,0.8371901222587663,0.9015681852029259,97828.43151668242,70853.474573741,0.02332894062854378,0.02402978542928736,4499.628819470076,4558.711585623581,9058.340405093659,117.67601755630932,115.83235861815737,turbulent,turbulent,0.000860192112036756
155463313,155463327,0.08140104927514265,0.034,39.18,781.719,0.7789574093315086,0.8889277203009616,93700.91565293037,67864.06918543935,0.02353084553665397,0.02424528094950952,5284.458432947904,5356.177767782139,10640.636200730043,114.39938919457104,112.6070659940789,turbulent,turbulent,0.0008003594420246207
155463317,155463331,0.09791788637264968,0.036,47.75,984.653,0.9370132667239204,0.953786803473895,106451.6208407543,77098.92812998546,0.0230556214051504,0.023723427795848205,6844.288618078153,6928.441444474948,13772.730062553102,131.70231999707318,129.63890754923293,turbulent,turbulent,0.0009627579201902958
155463317,155463656,0.029389573445759116,0.023,21.6,332.078,0.2812399372799915,0.7013453005333338,50010.154435473065,36220.48468719858,0.026668491292001956,0.02762848159338409,3043.7521885663755,3101.391571987538,6145.143760553914,71.21223057373702,70.09653114636487,turbulent,turbulent,0.00028896706877674526
155463319,155463321,0.23592235768740918,0.051,33.65,831.155,2.2576302171043943,1.1450462477904753,181047.1415717482,131125.67423525391,0.02085438341005605,0.02138144732595872,4542.909896161971,4580.029348021141,9122.939244183111,189.8177681309231,186.84384674828308,turbulent,turbulent,0.0023196591228399365
155463319,155463336,0.31056250295067,0.057,27.64,718.723,2.9718899803891867,1.2066840919060262,213239.1346269776,154441.13095938414,0.020229409277763753,0.020720715079153008,3657.2625699006203,3682.355096147434,7339.617666048054,210.80357969743537,207.50086847407485,turbulent,turbulent,0.0030535433362192652
155463321,159872617,0.14773397522871665,0.043,43.98,998.434,1.4137222509925038,1.0086436373618766,134463.5822888955,97386.94427678456,0.021950464200456613,0.022557607620069153,5658.4796442823235,5719.876536266669,11378.356180548992,147.28764334582053,144.98005182655515,turbulent,turbulent,0.0014525645926561994
155463336,155463352,0.25418579363315064,0.053,19.29,485.143,2.432399939073212,1.142335873850052,187701.67732882974,135945.30563232914,0.02066412297821468,0.021186032797950147,2557.022865588935,2575.835011738098,5132.857877327033,188.9202179431242,185.96035869872216,turbulent,turbulent,0.0024992306828277963
155463337,155463413,0.10731278265165184,0.037,19.81,414.861,1.0269165803985822,0.9895603572777972,113512.1843915953,82212.63027434099,0.022829036932090953,0.023474163440249947,3029.7490364198225,3062.6141664911115,6092.363202910934,141.7670767393156,139.54597728682066,turbulent,turbulent,0.0010551313479372217
155463339,155463453,0.15828404714684208,0.044,42.44,974.889,1.5146798770032737,1.0321102085322749,140791.75369731867,101970.20218078692,0.021787448565112756,0.022380641177865014,5555.80036196626,5613.517445723469,11169.31780768973,154.2208008672135,151.8045858739441,turbulent,turbulent,0.001556296052494875
155463339,155463567,0.04488015702574398,0.027,51.19,883.13,0.4294751868492247,0.7771791123673578,65055.40013797354,47117.19352031547,0.025290841274075992,0.026137267409718144,7075.662498097913,7195.0216534498095,14270.684151547723,87.44461028484825,86.07459419582032,turbulent,turbulent,0.00044127511567680427
155463342,155463353,0.17190522233535893,0.045,33.25,772.531,1.6450260510560664,1.0716632138906699,149509.67776363785,108284.26856815831,0.021606182435427015,0.02217990148819131,4590.249801988399,4633.964839732313,9224.214641720711,166.2675331530235,163.66257905967674,turbulent,turbulent,0.0016902235174437823
155463343,155463358,0.20277279218503913,0.048,52.01,1247.72,1.940409494593676,1.1110190028143005,165333.6269051562,119744.9631819072,0.02121032838495977,0.02175870838321651,7023.736692488556,7087.895512235829,14111.632204724385,178.70379734578634,175.90400126073789,turbulent,turbulent,0.0019937226885421854
155463343,155463623,0.024655119364875064,0.021,25.7,367.741,0.23593415660167524,0.7057693605049775,45949.476046690834,33279.48718257583,0.027325241806392852,0.028312592949486164,4091.3447710593996,4170.197436096677,8261.542207156077,72.11347232000163,70.98365291784246,turbulent,turbulent,0.00024241650142890308
155463347,155463359,0.10484410252930257,0.037,42.6,892.129,1.0032928471703595,0.9667959864031134,110900.88994625772,80321.36735906337,0.022870811562953734,0.023526546982680585,6074.11932370336,6146.559888565797,12220.679212269159,135.31953114183088,133.19944696259884,turbulent,turbulent,0.0010308585472441712
155463348,155463364,0.19830197311448483,0.048,34.38,824.776,1.8976265369807161,1.0865227925880407,161688.2821613853,117104.77630462658,0.021244306104534712,0.0218013867327359,4505.2648545109805,4546.557040437508,9051.821894948487,170.91039943060858,168.23270441613735,turbulent,turbulent,0.0019497642593994966
155463348,155463395,0.5299481092727667,0.07,85.93,2441.099,5.071273772945136,1.365310868636884,296297.54688240774,214597.23291908758,0.019118505694750106,0.019542408604849733,10825.966452443618,10886.740277127017,21712.706729570637,269.8695604622577,265.6414480769681,turbulent,turbulent,0.0052106081778613665
155463352,155463365,0.21811725942863308,0.05,22.72,555.913,2.0872465017094077,1.1013980521111255,170731.15438820262,123654.19049294591,0.021012748030956027,0.021557733345541612,2970.413226579854,2995.224912574105,5965.638139153959,175.62220069224864,172.87068473540344,turbulent,turbulent,0.0021445940759580503
155463353,155463369,0.10593764392574667,0.037,33.53,702.185,1.0137573581411166,0.9768798290565649,112057.60464105739,81159.13255621961,0.022852100433424536,0.02350308927735599,4906.63518370675,4963.473351573166,9870.108535279916,138.15706268545466,135.99252220576884,turbulent,turbulent,0.0010416105730433778
155463354,155463370,0.1619850804327482,0.044,27.28,626.649,1.5500964634712746,1.0562432421851085,144083.7782330033,104354.49244404734,0.021749930761069094,0.0223335637221184,3791.6039829333495,3828.0828344914376,7619.686817424787,161.51716885986426,158.98663988533477,turbulent,turbulent,0.0015926857177633166
155463358,155463373,0.09492972942618502,0.036,44.45,916.603,0.9084184634084691,0.9246801226842357,103203.04019771285,74746.1026535468,0.023113395013908595,0.023795789893743667,6011.621329756323,6088.543491761219,12100.164821517541,123.78666161945849,121.84726572675245,turbulent,turbulent,0.0009333774681242464
155463364,155463378,0.08571842143383294,0.034,47.75,952.708,0.8202719754433775,0.9360749232533855,98670.65164633708,71463.46311814287,0.023430676883166714,0.0241198762130086,7084.145749487917,7174.594993649522,14258.740743137438,126.8562966385726,124.86880802351432,turbulent,turbulent,0.0008428091352744249
155463364,155463645,0.024276774267605102,0.021,21.6,309.074,0.23231362935507274,0.6949389778408874,45244.35843086796,32768.79686188227,0.027367725627697046,0.028365573954949402,3350.160558887516,3415.399164084894,6765.55972297241,69.9172195494405,68.82180937640865,turbulent,turbulent,0.00023869649936946764
155463365,155463629,0.14826997631952998,0.043,27.02,613.408,1.4188514480337797,1.0123031482430458,134951.43639740325,97740.27876387542,0.021944403050826296,0.022550009195104435,3557.9423255040747,3594.8202510161623,7152.762576520237,148.35834562631842,146.0339791526441,turbulent,turbulent,0.0014578347155574155
155463370,155463541,0.0854552515063472,0.034,27.28,544.291,0.8177536029315521,0.933201016273379,98367.71620020567,71244.05830302737,0.023436533901565408,0.024127215035748113,4077.4585263812196,4128.199823747357,8205.658350128577,126.07855217196712,124.10324866962114,turbulent,turbulent,0.0008402215699027771
155463376,155463392,0.17437501651038168,0.045,41.79,970.949,1.6686604450754228,1.087059997812044,151657.7110009865,109840.00871451934,0.02158372931362611,0.02215170022276814,5886.299132895806,5942.115475879803,11828.414608775609,171.07944633444882,168.3991028208041,turbulent,turbulent,0.0017145072718356374
155463380,155463397,0.14601174595175942,0.042,33.26,745.889,1.3972415880551141,1.0449210875997588,136060.24622829634,98543.34825954551,0.02202069766459738,0.02261731445227026,4752.280178978197,4800.3478412665145,9552.628020244712,158.07303592022257,155.59646701852873,turbulent,turbulent,0.0014356311197413131
155463382,155463388,0.05565756557840693,0.029,33.41,604.353,0.5326082830469563,0.8354539012471087,75113.665817996,54402.019215327,0.024655779088809948,0.02544183565276036,4884.946068039683,4958.539405197163,9843.485473236848,101.04987706092818,99.46670393091138,turbulent,turbulent,0.000547241817242588
155463390,155463405,0.2314838086217888,0.051,32.66,806.702,2.2151560633664,1.1235038047467494,177640.9929178709,128658.72814095084,0.020882162823997186,0.02141636062365533,4255.702535039748,4291.587562490417,8547.290097530165,182.7426429871072,179.87956931992198,turbulent,turbulent,0.002276017982029192
