u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
155463392,155463406,0.09642584401851247,0.036,41.79,861.752,0.9227353494594495,0.9392532962637384,104829.54409007267,75924.1185983466,0.02308408498842123,0.023759088499533104,5831.824691365773,5904.637051121171,11736.461742486943,127.71922145693802,125.71821318777035,turbulent,turbulent,0.0009480877138886796
155463395,155463408,0.17524907310236684,0.045,34.38,798.785,1.6770246229891566,1.0925088974077866,152417.89686177406,110390.58290571903,0.02157591404305675,0.022141880893382617,4920.157913764949,4965.65152279726,9885.80943656221,172.79881977428462,170.09153841658124,turbulent,turbulent,0.0017231012574474769
155463395,155463435,0.3027091201648791,0.056,87.7,2262.222,2.8967379920084126,1.2185510611942487,211558.37749583513,153223.82142257804,0.020302224830300596,0.020792662949561218,11606.504452342018,11695.534901337194,23302.03935367921,214.97020531582422,211.60221455018478,turbulent,turbulent,0.0029763265297970813
155463397,155463416,0.0662176457960619,0.031,33.53,632.711,0.6336616822589656,0.8698505235914682,83599.71395177417,60548.146535948115,0.024144458361643587,0.024892054588314116,4877.343081873027,4946.243309799497,9823.586391672525,109.54184848054454,107.8256295580593,turbulent,turbulent,0.0006510716816730764
155463400,155463417,0.26570626728618013,0.054,31.51,799.377,2.5426437060878477,1.1502932177881244,192575.39058469073,139475.15388707668,0.02056106597091714,0.02107753483941482,4022.0744014807906,4053.769920229939,8075.84432171073,191.56136592779717,188.56012717217405,turbulent,turbulent,0.002612503422514871
155463402,155463421,0.10168113747803159,0.037,29.42,616.114,0.9730252390242258,0.9376294253574176,107555.20210504773,77898.21077039393,0.022926869812321893,0.023596775694908163,3994.3986291743954,4043.0414543614975,8037.440083535893,127.27797681577701,125.28388163428421,turbulent,turbulent,0.000999759329652738
155463405,155463422,0.15252623317686817,0.043,33.06,750.528,1.4595811787260113,1.0413624515717872,138825.36954848337,100546.02367632065,0.021897576400284186,0.022491273248846946,4562.281345083732,4608.369703375035,9170.651048458767,156.9981862945684,154.53845732475406,turbulent,turbulent,0.0014996835049008832
155463408,155463424,0.08998395014076016,0.035,47.75,968.895,0.8610904319689968,0.927306375702718,100621.26166308507,72876.2170086248,0.023274976746893893,0.023962239416792243,6712.901078846375,6799.222813586846,13512.123892433221,124.4908116258379,122.54038364282144,turbulent,turbulent,0.0008847490882138128
155463408,155463626,0.030478080055677603,0.023,21.6,332.078,0.29165626847538373,0.7273211452278733,51862.3889963633,37561.988913832945,0.026573034562679457,0.027509483923789175,3261.948799267034,3321.338433590797,6583.2872328578305,76.58491497983574,75.38504039228337,turbulent,turbulent,0.00029966959105025737
155463413,155463665,0.07884073604040358,0.033,21.57,422.815,0.7544568042143882,0.9139387068279998,93503.84695532487,67721.33969730798,0.02365777775785536,0.024365420952127383,3237.5474479612553,3278.586698657953,6516.134146619208,120.92746487305108,119.03286471482792,turbulent,turbulent,0.0007751856771872948
155463417,993163455,0.08175167617161963,0.034,57.6,1149.235,0.7823126906375084,0.892756687747167,94104.52299638596,68156.38689107925,0.023522373156626555,0.024234682728143494,7778.945638171602,7885.5046373410405,15664.450275512641,115.38703963145895,113.57924267009732,turbulent,turbulent,0.0008038069104506677
155463417,993163457,0.10344907763112507,0.037,41.68,872.863,0.989943326613637,0.9539320823784356,109425.27520997026,79252.63478738403,0.02289517344679392,0.02355707629406759,5794.714137679527,5865.079283185347,11659.793420864873,131.74244432233846,129.6784032368842,turbulent,turbulent,0.0010171422455618445
155463421,155463430,0.050110037654071606,0.028,29.46,520.794,0.4795218914265225,0.8068688452676122,70042.14644458912,50728.90738676166,0.02496238530899828,0.025777136257712347,4220.03501585577,4286.470905624069,8506.505921479838,94.25332947693488,92.77663951963257,turbulent,turbulent,0.000492696864890323
155463422,155463434,0.07765680409971266,0.033,32.98,646.474,0.7431273119589729,0.9002143140687429,92099.72268470479,66704.38499646737,0.02368750573371246,0.024402642270837858,4746.32550172566,4809.525824188908,9555.851325914567,117.32285837623803,115.4847324693056,turbulent,turbulent,0.0007635449045451188
155463427,155463436,0.1712765313280494,0.045,33.74,783.915,1.639009869167937,1.0677439319963529,148962.89164138513,107888.25182732259,0.02161198693183477,0.022187189695160668,4622.653061123088,4667.009033809125,9289.662094932213,165.05361124292688,162.46767596094242,turbulent,turbulent,0.001684042039584506
155463427,155463447,0.25775518132670694,0.053,76.8,1931.52,2.4665567591072435,1.1583770520439558,190337.46608610515,137854.30886175865,0.020644162424107087,0.02116094218289023,9879.763705414065,9963.630961789828,19843.394667203895,194.26327119290525,191.21970102689366,turbulent,turbulent,0.0025343259692918326
155463435,155463439,0.21834224697246316,0.05,34.38,841.21,2.089399492559456,1.1025341421352384,170907.26325359775,123781.73955841726,0.021011199196024434,0.021555788395515165,4413.491013851338,4452.4549193012235,8865.945933152561,175.98469549318992,173.22750024167047,turbulent,turbulent,0.00214680622072333
155463436,155463442,0.08119738645636565,0.034,33.34,665.2,0.777008482836035,0.8867036516087564,93466.47896232511,67694.27545738475,0.023535795475558688,0.024251472166915207,4492.194137495846,4552.865346589481,9045.059484085326,113.82765809961644,112.04429234997384,turbulent,turbulent,0.0007983569683286546
155463439,155463445,0.08028496959822286,0.034,47.74,952.508,0.7682772210356255,0.8767397427292585,92416.1940357,66933.59336128955,0.023558234706975677,0.024279531658959283,6246.462119263437,6333.498787561294,12579.96090682473,111.28386328555756,109.54035179120974,turbulent,turbulent,0.0007893858131165311
155463439,155463644,0.02654757050377261,0.022,21.6,320.846,0.2540437368782068,0.6924265337556015,47227.48849303636,34205.10380514865,0.02702935270062048,0.028013154774222754,3139.520739752531,3200.326772807364,6339.847512559894,69.41258369232668,68.32507977264873,turbulent,turbulent,0.00026102364655878073
155463441,155463446,0.19364858323552697,0.047,21.99,522.131,1.8530964902921243,1.1066566257282173,161253.5241806441,116789.89735730413,0.02132618960384432,0.021879627097979706,3125.8360561721847,3152.181588671761,6278.017644843945,177.30320407946368,174.52535143155552,turbulent,turbulent,0.0019040107395098822
155463441,155463671,0.052540615611312604,0.029,19.77,357.62,0.5027810106345704,0.7886665870169784,70907.13008890604,51355.38269357326,0.02478358310337775,0.025601450432702743,2625.756548442617,2666.986441822818,5292.742990265435,90.04875033399843,88.6379345461235,turbulent,turbulent,0.0005165950337097365
155463446,155463452,0.1325156907404356,0.041,20.54,454.838,1.2680927343582353,0.9951622003976784,126495.8264456878,91616.19668026175,0.02223600979467518,0.022858079779970154,2805.3318708240727,2834.6836105434386,5640.015481367511,143.37669004986057,141.1303723920882,turbulent,turbulent,0.0013029338717985017
155463447,155463454,0.17787024064641266,0.046,33.74,792.62,1.7021075659943794,1.061162537900799,151334.59185140778,109605.98559778297,0.021504796842147463,0.022078625313264325,4448.7665980316915,4491.634606838858,8940.40120487055,163.02515667145286,160.47100168318494,turbulent,turbulent,0.0017488733600393553
155463448,155463458,0.6377375735352852,0.076,31.49,924.924,6.1027518998591885,1.3938277314063985,328413.62127040233,237857.70459157997,0.018733366327068908,0.01914148556215017,3919.8467397346303,3936.460707513401,7856.307447248031,281.260671085073,276.854091384596,turbulent,turbulent,0.006270426401846181
155463448,155463639,0.027692442119530043,0.022,26.82,398.384,0.2649994461199047,0.7222876272361307,49264.187521729196,35680.20874761358,0.02691601896784711,0.027871847251674676,4206.068490096698,4284.554569667639,8490.623059764337,75.52855183555425,74.34522754765797,turbulent,turbulent,0.0002722803664135855
155463452,155463463,0.0928413304233344,0.035,16.08,326.279,0.8884337839553531,0.9567523707906587,103816.42267384409,75190.35264307189,0.02321630502192068,0.02388872494212414,2488.3840677398102,2516.5623491318115,5004.946416871622,132.52258567617775,130.44632192539285,turbulent,turbulent,0.0009128437050397364
155463453,155463544,0.06569438712841322,0.031,42.06,793.672,0.6286544222814662,0.8629768750261027,82939.10038854148,60069.68883628036,0.024160892501690703,0.02491261143418767,5998.402374349687,6084.826571241074,12083.228945590761,107.8174666552576,106.12826404443041,turbulent,turbulent,0.0006459268460843079
155463454,155463464,0.09037238846840967,0.035,33.34,676.502,0.8648075451522457,0.9313093266426715,101055.61861835599,73190.80550819577,0.023266814043833493,0.0239520164710716,4763.900988422582,4823.721537666243,9587.622526088824,125.56792315906812,123.60061980631306,turbulent,turbulent,0.000888568329930559
155463458,155463468,0.5718631579249029,0.073,36.82,1064.098,5.472374716984717,1.3546923502166153,306592.83897500543,222053.7279809318,0.018941633322755974,0.01936291492615129,4496.261809833748,4518.435962430022,9014.697772263771,265.68813702153074,261.52553601962063,turbulent,turbulent,0.00562272946192819
155463459,155463469,0.07324156831963487,0.032,34.07,655.575,0.7008762518625347,0.9029255847143185,89577.80282073116,64877.85274823648,0.023870774980825654,0.024591644647274855,5117.594819983922,5186.031783040295,10303.626603024217,118.0306299272869,116.18141519041818,turbulent,turbulent,0.0007201329869246748
155463463,155463470,0.05330234537727903,0.029,19.91,360.152,0.5100702906916653,0.8001006139647828,71935.13615582282,52099.929044717814,0.02475117469694278,0.02556100530303986,2717.488532264002,2759.448284959465,5476.936817223467,92.67871724078441,91.22669711836936,turbulent,turbulent,0.0005240845884008772
155463468,155463478,0.48526545034953733,0.068,41.66,1169.355,4.643688520091266,1.324816800155669,279295.030207727,202282.94591456096,0.019284321565448733,0.01972106667058393,5257.506814162523,5286.676402257674,10544.183216420199,254.09871009809865,250.11768348134484,turbulent,turbulent,0.004771274922547998
155463473,155463479,0.38382737746231943,0.062,18.24,492.243,3.672989258012626,1.2605116100117935,242290.84692571388,175482.19976494028,0.01977115432351301,0.020235878924907878,2459.9969680001664,2473.050164609339,4933.047132609505,230.03001461935793,226.42607813932483,turbulent,turbulent,0.003773905476588553
155463474,155463480,0.13208251593288975,0.041,33.74,747.139,1.263947520888897,0.9919091577411787,126082.32971205727,91316.71645913995,0.02224163831643483,0.02286513477547424,4487.656684526517,4537.247835373038,9024.904519899555,142.44086637415955,140.2092104947178,turbulent,turbulent,0.001298674767642551
155463478,155463484,0.4247217187005602,0.065,62.27,1714.978,4.064322666991007,1.2690304323655375,255731.28564473637,185216.60691298687,0.01954304515118003,0.019999285953499337,7508.290039542118,7557.836161776528,15066.126201318646,233.14971058017872,229.49689706078001,turbulent,turbulent,0.004175990860337994
155463479,155463490,0.21668833825567146,0.049,28.29,685.523,2.073572614886808,1.139298851212311,173074.15019850185,125351.13474011101,0.02106612982951794,0.021601482299286035,3997.1409117805815,4029.8036920152676,8026.94460379585,187.91702387890294,184.97288192118017,turbulent,turbulent,0.0021305444959726235
155463479,160032132,0.11103688274821787,0.038,53.12,1129.012,1.0625539018968215,0.9707208281641179,114360.59680714947,82827.10365985429,0.0227094647638679,0.023357814909029908,7354.299849920666,7441.918549118932,14796.218399039597,136.42045792885793,134.28312526048333,turbulent,turbulent,0.0010917478129812614
155463480,155463491,0.07942348921080111,0.033,33.34,653.531,0.7600333895770441,0.920694106456437,94194.98285783165,68221.90358590425,0.02364342451683639,0.024347442793812,5008.483871741941,5073.216310335041,10081.700182076982,122.72174814905495,120.79903651605488,turbulent,turbulent,0.0007809154805061802
155463484,155463494,0.37564695881879606,0.061,33.21,889.928,3.5947077398927854,1.2744256025901413,241014.28884130047,174557.63648232783,0.01983353686440854,0.02029680265313623,4466.766868125571,4494.077523766429,8960.844391892,235.13635523719392,231.4524164702307,turbulent,turbulent,0.003693473155883106
155463485,155463495,0.11153202128000304,0.038,34.07,724.124,1.067292069665101,0.9750494915211428,114870.5565304026,83196.44841704775,0.022701514431373356,0.02334784989226738,4806.772818099318,4862.316225370609,9669.089043469927,137.63982985803122,135.48339299151297,turbulent,turbulent,0.0010966161629909154
155463490,155463496,0.1440384547526399,0.042,34.01,762.708,1.3783584186855493,1.03079939093423,134221.44562576784,97211.57374657877,0.022043198096212146,0.02264555406504146,4730.185387708598,4779.171401797174,9509.356789505771,153.82931754350457,151.41923601518312,turbulent,turbulent,0.0014162291309814253
155463494,155463508,0.30236061991288227,0.056,33.2,856.394,2.8934030613672945,1.2171481786128917,211314.8164566792,153047.41927008063,0.020303781359441237,0.020794622515642344,4517.298183713339,4548.915013003504,9066.213196716843,214.47551228709733,211.1152719980885,turbulent,turbulent,0.0029728999711750807
155463496,155463513,0.060439543515544515,0.03,29.67,548.48,0.5783688374693255,0.847760049302582,78848.36090868223,57106.91920754946,0.02440617413055538,0.02517554662924296,4289.877364469385,4352.552207141103,8642.429571610488,104.04870994500247,102.41855336699375,turbulent,turbulent,0.0005942596533469467
155463500,155463569,0.09772273877938088,0.036,43.59,898.869,0.9351458256400085,0.9518859332030528,106239.46575473073,76945.27213489063,0.02305930180345589,0.023728039867848653,6235.534485011789,6312.098439814847,12547.632924826636,131.17788507201377,129.12268907436572,turbulent,turbulent,0.0009608391707361808
155463502,155463514,0.16765425261112332,0.045,33.74,783.915,1.604346914938979,1.0451625188277878,145812.5177529107,105606.55383069534,0.021646158792418563,0.022230077530176588,4435.947454518696,4480.0368182165885,8915.984272735284,158.1460905777331,155.6683771108586,turbulent,turbulent,0.0016484267127729643
155463502,155463535,0.22645323291678943,0.05,74.99,1834.855,2.167016582935784,1.1434911216204158,177256.13265131915,128379.98824205015,0.02095714078248048,0.021487860050126657,10106.079137516452,10194.942917807495,20301.02205532395,189.30252234908636,186.3366734480849,turbulent,turbulent,0.0022265558583812917
155463507,155463518,0.25453255700650596,0.053,47.14,1185.571,2.4357182488660856,1.1438942624423456,187957.74225631708,136130.76388355193,0.020662162645974005,0.02118356918367891,5991.7443676754865,6041.996610199462,12033.74097787495,189.43602408887062,186.46808358347155,turbulent,turbulent,0.0025026401639399514
155463508,155463519,0.21971511127943483,0.05,59.67,1460.006,2.1025369500424382,1.1094665145548825,171981.87196893562,124560.0384650693,0.021001807539376742,0.02154399330748845,7622.278388907581,7692.024707205642,15314.303096113223,178.20472089690776,175.4127439646051,turbulent,turbulent,0.0021603046328505415
155463511,155463522,0.07859877746808888,0.033,37.84,741.74,0.752141411177884,0.9111338712088358,93216.88797382009,67513.50603806865,0.0236637907929112,0.02437295122614267,5555.510454565285,5628.805628077197,11184.316082642483,120.18636223265185,118.30337311069107,turbulent,turbulent,0.0007728066681984022
155463514,155463528,0.08296210426676186,0.034,33.35,665.399,0.7938957346101614,0.905974982803366,95497.84927235935,69165.52100819703,0.023493596763176305,0.024198674063689567,4682.753160157138,4744.211430479119,9426.964590636257,118.82921212700283,116.96748580756248,turbulent,turbulent,0.0008157082012014099
155463518,155463529,0.1468631555386683,0.042,32.44,727.499,1.4053890482169216,1.0510141304967295,136853.62759142465,99117.96471171777,0.022011150426732764,0.022605327945542618,4691.306897930201,4738.212559411389,9429.51945734159,159.92189111420157,157.4163557461494,turbulent,turbulent,0.0014440024332315054
155463518,155463660,0.02123402650682864,0.02,20.67,283.964,0.20319642590266643,0.6701417019439612,41552.303876790764,30094.779815748145,0.027843695954348144,0.028884765717433078,3183.261389771793,3248.1523018712337,6431.413691643027,65.0165761597444,63.99794556487753,turbulent,turbulent,0.0002087792941034125
155463519,155463531,0.14590131848127116,0.042,35.03,785.583,1.3961848658494846,1.0441308224617634,135957.344994378,98468.82074389386,0.02202194296508153,0.02261887774182482,4989.488504150314,5040.233630520404,10029.72213467072,157.83402768659565,155.3612033853342,turbulent,turbulent,0.001434545363851786
155463523,155463534,0.31854972930487074,0.058,22.9,600.117,3.048322768467663,1.1954062818021216,214952.2501097507,155681.87644020937,0.0201580485182108,0.02065012640800088,2951.1500919554574,2970.8544548186464,5922.004546774104,206.88160373798033,203.64033907087668,turbulent,turbulent,0.0031320761326033113
155463523,155463669,0.08520690599180078,0.034,21.26,424.18,0.8153770908306295,0.9304889970296649,98081.84516637365,71037.01260360272,0.023442089451506838,0.024134175399941584,3187.611329857463,3226.661708042056,6414.273037899518,125.34681140434702,123.38297226351366,turbulent,turbulent,0.0008377797625892148
155463529,155463536,0.08160630855623409,0.034,32.43,647.043,0.7809216129783166,0.8911692229159278,93937.19003459738,68035.19388440803,0.02352587819019537,0.024239067416789568,4415.029877937152,4474.172707003512,8889.202584940664,114.97705107687725,113.17567750644004,turbulent,turbulent,0.0008023776126151427
155463531,155463537,0.07170528431500128,0.032,35.03,674.047,0.6861749695215433,0.8839862014515605,87698.85690516671,63517.00248630443,0.023913298246845984,0.024644874764526623,5048.960749181353,5118.49288958193,10167.453638763283,113.13103977816327,111.35858811808198,turbulent,turbulent,0.0007050277834943872
155463534,155463538,0.23750135144945506,0.051,25.43,628.121,2.272740205257943,1.1527098745032547,182258.86355511696,132003.27915447846,0.02084471746331898,0.02136929365600654,3524.7261000026565,3552.0513023364674,7076.777402339124,192.36711588545108,189.35325324824035,turbulent,turbulent,0.0023351842613683073
155463535,155463539,0.15462065509431094,0.043,37.12,842.698,1.4796234937254635,1.0556619743302411,140731.65734320175,101926.67663885206,0.021875350269669042,0.022463373925562094,5239.2358991599995,5291.510137254552,10530.746036414552,161.33944671903774,158.8117021607405,turbulent,turbulent,0.0015202764870815258
155463538,155463542,0.18764625993076658,0.047,25.44,604.047,1.7956579897681013,1.072354743710847,156255.316757732,113169.88263292213,0.021374778268832877,0.021940650843038246,3376.7212697493096,3407.4732071878816,6784.194476937191,166.48218277987846,163.87386571834722,turbulent,turbulent,0.0018449941030681156
155463539,155463545,0.07327216610219109,0.032,37.5,721.575,0.701169053609484,0.9033027956525791,89615.22531447966,64904.95646101392,0.023869943589838617,0.02459060353329478,5625.431965294491,5700.963477429753,11326.395442724244,118.12926871962482,116.27850858467991,turbulent,turbulent,0.0007204338334664816
155463540,155463546,0.16666825438964486,0.045,31.87,740.468,1.5949115252597594,1.0390157711690184,144954.97384373742,104985.46684583336,0.02165568146978574,0.02224202338698049,4151.369194833957,4192.80333957178,8344.172534405738,156.29140173670905,153.84274613336746,turbulent,turbulent,0.0016387320836077754
155463540,155463553,0.6484418102320693,0.076,82.5,2423.19,6.205184786909753,1.417222717950484,333925.9468450721,241850.07586741343,0.018714793595469025,0.019118044348198766,10136.358485497994,10186.370234718814,20322.728720216808,290.7816640968682,286.2259166710483,turbulent,turbulent,0.00637567365585859
155463542,155463548,0.1342604242636665,0.041,23.96,530.57,1.2847887489346077,1.0082647457821872,128161.30098470593,92822.4376070971,0.022213655685466814,0.022830052311454692,3331.460415982191,3366.240497089303,6697.700913071494,147.1770085008311,144.87115032473176,turbulent,turbulent,0.0013200886131878263
155463543,155463572,0.41560452184878993,0.064,23.95,655.248,3.977076764103253,1.2808981446934429,254151.71168306813,184072.58056200403,0.019602955918961905,0.020058195765811172,3141.6595237543625,3158.824375517436,6300.483899271798,237.53083748671838,233.80938378091503,turbulent,turbulent,0.004086347856346154
155463546,155463549,0.08572202262917109,0.034,31.87,635.87,0.8203064366427855,0.9361142495568029,98674.79698971575,71466.46543533354,0.02343059695029047,0.02411977605201239,4770.776678880638,4830.485978707546,9601.262657588184,126.86695581527391,124.87930020028816,turbulent,turbulent,0.0008428445433031558
155463547,155463551,0.2219499458716969,0.05,31.55,771.965,2.123922927001884,1.1207514650129795,173731.1874096444,125827.00222170047,0.020986733703528535,0.021525056462699164,4195.432761694566,4231.039866558246,8426.472628252812,181.84838032075416,178.99931728540471,turbulent,turbulent,0.0021822781944103482
155463548,155463552,0.08633654709217432,0.034,24.17,482.24,0.8261870535136299,0.9428250700539713,99382.17736610252,71978.79458888576,0.023417040716878623,0.024102787121034426,3699.2130601245353,3744.177824716956,7443.390884841491,128.6924446621706,126.6761886670992,turbulent,turbulent,0.0008488867314653413
155463551,155463556,0.14639307432603782,0.042,31.54,707.316,1.4008906634070604,1.0476500328430767,136415.58498655824,98800.70683397264,0.022016409833143555,0.022611931402439528,4537.455863988392,4582.946379653501,9120.402243641893,158.89977002879826,156.41024848169377,turbulent,turbulent,0.0014393804542718056
155463553,155463561,0.12358763971485323,0.04,32.5,710.288,1.182656839376586,0.9751004030148779,120922.68885497151,87579.78153532061,0.02240966984062376,0.0230455757453694,4314.967574518085,4364.043915140939,8679.011489659024,137.65420375872213,135.49754169278745,turbulent,turbulent,0.0012151506060932955
155463553,155463577,0.4071154073819002,0.063,84.23,2288.95,3.8958412189655527,1.2948835694680267,252912.17593784299,183174.8311751852,0.01966243779446385,0.020116203065769764,10878.410117405376,10949.577358887762,21827.987476293136,242.74609219859693,238.94292982212335,turbulent,turbulent,0.004002880346055992
155463553,155463661,0.027253731826037984,0.022,42.73,634.711,0.26080126149318644,0.7108449738376797,48483.732476521625,35114.95434412115,0.026958490670693433,0.027924825386718873,6457.187612445257,6581.273496334815,13038.461108780073,73.15442495363686,72.0082966920597,turbulent,turbulent,0.00026796683570560993
155463556,155463562,0.07230226900747824,0.032,31.56,607.278,0.6918877416983564,0.891345857516923,88428.99660993545,64045.81537030009,0.023896590284712218,0.02462396457466253,4633.114020212843,4695.894807925686,9329.008828138529,115.02263375116219,113.22054602582226,turbulent,turbulent,0.0007108975153912463
155463558,1036680208,0.24652642023795238,0.052,39.15,975.892,2.3591044998847117,1.1509357034900947,185546.5461765511,134384.42473161666,0.020748882377146904,0.021270988500587385,5184.812746989038,5227.252859800165,10412.065606789203,191.77541536855213,188.77082304800692,turbulent,turbulent,0.002423921434710879
155463561,155463566,0.0757130002716417,0.033,32.49,636.869,0.7245263183889157,0.8776813235593177,89794.40255732824,65034.72783753037,0.02373803502855669,0.024465863829207412,4455.562945670582,4516.861841798339,8972.42478746892,111.52301981820477,109.77576139998762,turbulent,turbulent,0.0007444328444292638
155463572,155463605,0.3817456612434785,0.062,15.51,418.568,3.653068528645727,1.2536751319055477,240976.7645664599,174530.45905331156,0.019778127176176136,0.02024465962088066,2103.895934865143,2114.5002636052945,4218.396198470437,227.54161133438902,223.97666127702146,turbulent,turbulent,0.0037534374206334813
155463574,155463606,0.12951513609042847,0.04,34.14,746.13,1.239379292731373,1.0218680580815842,126722.36915929981,91780.27309598183,0.022328789889084436,0.022944158450624193,4952.907165742133,5005.568427769746,9958.47559351188,151.17516623806657,148.80666794717186,turbulent,turbulent,0.0012734315218063447
155463577,155463578,0.11963235149270443,0.039,48.74,1050.737,1.1448071913177458,0.992918735931235,120054.04050419218,86950.65201866292,0.022521127238556357,0.0231540649096567,6838.1538168722245,6916.240020747967,13754.393837620191,142.73097031028993,140.49476930155214,turbulent,turbulent,0.0011762610303112267
155463577,155463581,0.21656127586808227,0.049,53.77,1302.955,2.072356706871601,1.138630785577686,172972.66243533374,125277.63094846581,0.02106699534792287,0.02160257062273327,7419.58910542769,7484.31676683736,14903.90587226505,187.69670574526165,184.75601556560505,turbulent,turbulent,0.002129295180607051
155463581,155463583,0.18209983637690677,0.046,48.21,1132.549,1.7425821662861893,1.0863960369018364,154933.1935131844,112212.31820877071,0.021467911790897607,0.02203231502189858,6578.317245936655,6641.069216003986,13219.386461940641,170.87052433284808,168.19345405128266,turbulent,turbulent,0.0017904600092163916
155463583,155463586,0.0663190977839786,0.031,48.74,919.724,0.634632514679221,0.8711832206958098,83727.79698867034,60640.91228980264,0.024141297722412417,0.02488810041886339,7060.809185063843,7161.841577058952,14222.650762122794,109.87776352087154,108.15628173532023,turbulent,turbulent,0.000652069187935764
155463593,155463596,0.1407403705915545,0.042,33.0,740.058,1.346797804703871,1.0071969220634345,131148.1439532628,94985.6962737999,0.022082012722964096,0.02269423783539578,4393.761584228519,4440.8241482310095,8834.585732459527,146.86543184423434,144.56445521579263,turbulent,turbulent,0.0013838013819238637
155463593,155463600,0.2290682854784423,0.051,78.16,1930.552,2.192041009363084,1.1117800930186532,175787.31713745705,127316.18009291108,0.020897670255991034,0.021435840371826286,9730.844827724186,9820.521884794225,19551.36671251841,178.94871898115653,176.14508564896477,turbulent,turbulent,0.002252267836638907
155463593,155463640,0.027775294363506984,0.022,39.04,579.9,0.2657922905598754,0.7244486194106377,49411.57966815883,35786.959367423326,0.0269081263401089,0.027861999077149254,6122.777224765317,6237.84618390748,12360.623408672796,75.98117144279061,74.7907558528449,turbulent,turbulent,0.0002730949944355872
155463596,155463597,0.06664239491824446,0.031,38.84,732.911,0.6377262671602341,0.8754301276665422,84135.9593088666,60936.52899475872,0.024131280680044023,0.0248755670549531,5701.835019365766,5782.242143299323,11484.07716266509,110.95165483439241,109.21334813107202,turbulent,turbulent,0.0006552479419726385
155463600,155463610,0.14866058764276538,0.043,33.0,749.166,1.4225893554331615,1.0149700204046654,135306.96055982777,97997.7716196042,0.021940009645089957,0.02254450089545117,4334.457354204921,4380.055555134397,8714.512909339319,149.14106354682568,146.80443404012084,turbulent,turbulent,0.0014616753228161312
155463600,155463663,0.030877002740847953,0.023,38.22,587.594,0.2954737104387364,0.7368409346537635,52541.207459993,38053.63174207121,0.02653948881323997,0.027467630670560784,5856.136002091071,5963.273392264484,11819.409394355554,78.60285058748377,77.37136050939297,turbulent,turbulent,0.00030359191810325035
155463605,155463621,0.34168215478122316,0.059,16.72,441.508,3.269685691686346,1.2391176822927394,226653.8155391686,164156.88269117684,0.02002806197808757,0.020505326120674374,2325.038972715315,2337.9350398535166,4662.974012568831,222.28794742433504,218.80530780393642,turbulent,turbulent,0.003359521052684743
155463606,155463647,0.02642278764475386,0.022,21.45,318.618,0.25284964253352976,0.6891718870627831,47005.5027924014,34044.32786351463,0.027042208363756245,0.028029171102859938,3090.392631696083,3150.5277304153806,6240.920362111463,68.76159044201897,67.68428579275762,turbulent,turbulent,0.0002597967441993171
155463610,155463611,0.07273862339994873,0.032,38.85,747.552,0.6960633818176912,0.896725255500929,88962.67807833462,64432.34090040889,0.02388452665800872,0.02460886309251419,5742.626535537644,5820.60604517051,11563.232580708154,116.41517885195464,114.59127378205146,turbulent,turbulent,0.0007151878821763501
155463612,155463616,0.1413915563541231,0.042,33.0,740.058,1.3530292474078764,1.0118570795789636,131754.9478416617,95425.18163824212,0.022074225767813992,0.022684474099277915,4433.002763029972,4480.14782275723,8913.150585787202,148.2276270197966,145.90530854649063,turbulent,turbulent,0.001390204034939086
155463612,155463625,0.020671968460467673,0.02,36.63,503.223,0.19781788000447534,0.6524032605014722,40452.42737756554,29298.18039813589,0.027921756049423097,0.028981984297883717,5313.5807211072,5426.631432605543,10740.212153712742,61.62019274822574,60.65477412266299,turbulent,turbulent,0.00020325297142849972
155463616,155463618,0.06838814548825482,0.031,38.84,732.911,0.654432014241673,0.8983627165426319,86339.96771975898,62532.809866080315,0.02407859556053817,0.02480961247208187,5991.621641068588,6073.31118322216,12064.932824290749,116.84072583885694,115.01015362026625,turbulent,turbulent,0.0006724126832698288
155463621,159872671,0.30842183675500506,0.057,37.87,984.734,2.9514051364115317,1.198366578298145,211769.3055176942,153376.5887009856,0.02023879396461687,0.020732522800575044,4867.243316897088,4902.871496748888,9770.114813645976,207.907513014088,204.65017517552675,turbulent,turbulent,0.003032495666475694
155463629,155463654,0.079281108450244,0.033,27.01,529.45,0.7586708942607081,0.9190435981695272,94026.12156209625,68099.60366410862,0.023646914654086606,0.024351814787207323,4066.8271243472977,4118.853409690808,8185.680534038105,122.28214132530663,120.3663171198955,turbulent,turbulent,0.0007795155503199075
155463632,160032170,0.01605629087414183,0.018,28.43,355.489,0.15364871649896486,0.6255967695304491,34911.25577891204,25284.91702585152,0.028889747816142976,0.03002370390513016,4365.662034891841,4463.747595572373,8829.409630464215,56.66042159434564,55.77270891608571,turbulent,turbulent,0.00015787025006982802
155463653,155463657,0.054375707062368446,0.029,19.65,355.449,0.5203416943767316,0.8162124255026744,73383.71066816061,53149.07739338157,0.02470682485284865,0.02550562480239,2787.534120606242,2829.5038681430356,5617.037988749278,96.44888483839266,94.93779657844196,turbulent,turbulent,0.0005346382012476236
155463653,159872589,0.23252130028874865,0.051,73.73,1821.131,2.2250842132894606,1.128539257732262,178437.16544915963,129235.36613184366,0.02087558759444744,0.021408098940561445,9458.781022119998,9543.460248053254,19002.241270173254,184.38438927450372,181.49559396683654,turbulent,turbulent,0.0022862189101384408
155463653,159872803,0.04686176053817566,0.027,36.83,635.391,0.4484378998868484,0.8114940738317815,67927.80562760028,49197.56940051177,0.02519119122233564,0.026012813739803256,5555.390792889007,5643.645284708163,11199.03607759717,95.33700664892234,93.84333845641378,turbulent,turbulent,0.00046075883358519444
155463665,159872676,0.03696118882489823,0.025,33.51,547.922,0.3536955868411314,0.746552225754041,57862.69690134217,41907.78754301306,0.02591466275103027,0.026808096338414796,4752.01172250109,4836.08609061828,9588.09781311937,80.68841713203922,79.42425197298604,turbulent,turbulent,0.0003634134538545278
155463667,159872710,0.11264947749532472,0.038,42.67,906.908,1.07798543057727,0.9848186600706048,116021.46203609678,84030.00623577427,0.02268379254562615,0.02332563155605255,6101.242690906476,6171.6725627396045,12272.91525364608,140.41171521980968,138.21185054761872,turbulent,turbulent,0.0011076033264359314
159548666,159548671,0.020595000493659376,0.02,17.69,243.025,0.19708134443693182,0.6499741666009117,40301.810802580636,29189.094445303694,0.027932726366711343,0.028995640266911926,2579.6677361454904,2633.5857462355375,5213.253482381027,61.162185901126726,60.203942980817466,turbulent,turbulent,0.00020249619937805306
159548670,159872842,0.12413836818351322,0.04,12.97,283.459,1.1879269682632843,0.9794456235642882,121461.5418293709,87970.05259383266,0.02240187612292007,0.023035810206704317,1820.258786976945,1838.5748855719266,3658.8336725488716,138.88376038145367,136.70783455129126,turbulent,turbulent,0.001220565532974568
159872589,159872599,0.11667320954667465,0.039,39.87,859.517,1.1164900435088483,0.9683585944324518,117084.46795451292,84799.90167051188,0.02256527101253201,0.023209396674850273,5355.320525175954,5418.075540520107,10773.39606569606,135.75731175044393,133.63036875538194,turbulent,turbulent,0.0011471658624001753
159872591,159872601,0.0755147117621176,0.033,45.32,888.363,0.7226288206901206,0.8753827206660061,89559.23556905916,64864.40518218793,0.023743314476636714,0.024472466209682523,6140.044007127923,6226.098018486052,12366.142025613975,110.93963847220607,109.20152003216998,turbulent,turbulent,0.0007424832125479085
159872591,159872804,0.08419902792015116,0.034,49.35,984.631,0.805732324594748,0.9194826185548064,96921.67464005934,70196.74447691406,0.023464924097524424,0.024162776838778793,7070.306017835374,7162.928944280635,14233.23496211601,122.39899579274456,120.48134079982185,turbulent,turbulent,0.0008278700041986597
159872593,159872603,0.12655737763697225,0.04,20.22,441.908,1.2110753840858588,0.9985314892577102,123828.38958334338,89684.27191183745,0.022368334263386556,0.022993764791276936,2864.6560073395453,2894.6442976363646,5759.30030497591,144.34918529612472,142.08763131755975,turbulent,turbulent,0.0012443499568077136
159872599,159872608,0.059816498807639576,0.03,22.99,424.993,0.5724066871544456,0.8390208633066558,78035.54778777406,56518.22905988367,0.024428289545340046,0.02520319350734711,3281.685642162139,3329.5577219812467,6611.243364143385,101.91458192817102,100.31786125558385,turbulent,turbulent,0.0005881336915907329
159872603,159872611,0.06990939648189179,0.032,21.14,406.776,0.6689894400181032,0.861846409677645,85502.40358100565,61926.193481773706,0.023965028278058294,0.02470957774546128,2945.011593360966,2985.6454149918522,5930.657008352819,107.53517849203469,105.85039855887848,turbulent,turbulent,0.0006873700776435949
159872615,159872620,0.2036193727735905,0.048,11.32,271.567,1.9485107442448852,1.1156575300602831,166023.89820666774,120244.90087233506,0.021204039550449583,0.02175080551067999,1682.044236518878,1693.8109803627362,3375.855216881614,180.19909637302143,177.3758730725214,turbulent,turbulent,0.0020020465218774488
159872617,159872718,0.10494538973619025,0.037,18.17,380.516,1.0042621027386627,0.9677299832873504,111008.02846061408,80398.96377847975,0.022869064410837924,0.023524356976213023,2673.3352928436107,2703.0292928667436,5376.364585710355,135.58111491412376,133.45693243797552,turbulent,turbulent,0.001031854433330539
159872620,159872630,0.16901589508781445,0.045,10.74,249.533,1.6173769864862626,1.0536510460110642,146996.76756890654,106464.26168643571,0.0216331654773071,0.022213773883545992,1543.7980381121058,1556.1494323346906,3099.9474704467966,160.7253618021205,158.20723826235678,turbulent,turbulent,0.0016618147885113727
159872625,159872628,0.15385393866641378,0.043,17.44,395.923,1.4722864944154428,1.0504272702246888,140033.81219732252,101421.25349617878,0.021883426244299512,0.02247351281865447,2522.7496343982025,2545.945269303325,5068.694903701527,159.74334812502588,157.24061003363786,turbulent,turbulent,0.0015127379020400886
159872628,159872632,0.1236188238671614,0.04,31.13,680.346,1.182955252317334,0.9753464444438875,120953.2005756862,87601.88003362362,0.02240922694190295,0.023045020833400095,4140.887571871717,4187.809466925095,8328.697038796812,137.72367949647307,135.56592893716862,turbulent,turbulent,0.0012154572179977317
159872630,159872640,0.13892827170807187,0.041,12.03,266.392,1.3294571455317883,1.043319200903234,132617.0995162097,96049.60585525392,0.02215623243576999,0.022757996105170507,1865.0530785124074,1881.4810329576253,3746.5341114700327,157.58874862961892,155.11976717531238,turbulent,turbulent,0.0013659842841813596
159872632,159872635,0.06063250010308196,0.03,29.76,550.143,0.5802153119912149,0.8504665701769815,79100.08866453376,57289.2362075485,0.024399403846533173,0.025167081001319324,4328.918665826254,4391.920093238188,8720.838759064442,104.71413298166514,103.07355105824901,turbulent,turbulent,0.0005961568601779598
159872632,159872648,0.03666475767649204,0.025,17.25,282.055,0.35085892513389516,0.7405648281442437,57398.63429303155,41571.68434981247,0.02593462827789464,0.026832996422725373,2447.4710068432614,2489.8700349409974,4937.341041784259,79.3993543771003,78.15538527939701,turbulent,turbulent,0.0003604988542191452
159872635,159872834,0.014285538373687304,0.017,31.03,367.209,0.13670371649461535,0.6240121557583698,32888.22535161918,23819.711740232113,0.029371286584747008,0.03053171700508349,5093.484281650961,5209.576704710147,10303.060986361108,56.3737475645523,55.49052627840729,turbulent,turbulent,0.00014045968232103778
159872635,159872835,0.022337447945058757,0.02,10.51,144.386,0.21375548272783498,0.704965465601748,43711.56005416995,31658.64831788232,0.027700217646897216,0.028705846625668538,1817.4946642403208,1851.396989900631,3668.8916541409517,71.94928656678287,70.82203950296183,turbulent,turbulent,0.00021962846342596986
159872640,159872654,0.10317739097558302,0.037,12.3,257.587,0.9873434543117993,0.951426785830507,109137.89336245325,79044.49486210545,0.022899983739423705,0.023563102677292044,1793.8086772766928,1813.099041501887,3606.9077187785797,131.0513668558357,128.99815305001357,turbulent,turbulent,0.0010144709411748435
159872654,159872660,0.06977261185919803,0.032,11.64,223.977,0.6676804962602683,0.8601601222556351,85335.10970347568,61805.02878236941,0.02396906151731605,0.024714620070961646,1663.6257947852773,1685.21816097582,3348.8439557610973,107.11478382131676,105.43659031425072,turbulent,turbulent,0.0006860251703571215
159872660,159872682,0.037502242346894706,0.025,11.72,191.634,0.3588731325061695,0.7574805731351848,58709.71554295029,42521.25147017855,0.025878915056891584,0.02676349643818617,1762.7080640827598,1791.6044845103627,3554.3125485931223,83.06800970891364,81.7665628911621,turbulent,turbulent,0.0003687332537689841
159872671,159872746,0.24611687661570483,0.052,23.42,583.79,2.3551854221598547,1.1490237040519558,185238.30576749748,134161.17773024002,0.02075127617491707,0.02127399798939213,3168.4613420092924,3192.643615271947,6361.104957281239,191.1387683080214,188.14415049262996,turbulent,turbulent,0.0024198946794306265
159872680,159872688,0.010596312406717852,0.016,20.24,225.15,0.10140011872457275,0.5225274005000444,25919.553749953644,18772.56349829018,0.030507288958949125,0.03184537846721682,2581.9749482257616,2651.2904071429252,5233.265355368687,39.52837354073875,38.9090728480201,turbulent,turbulent,0.00010418611014083154
159872690,159872699,0.2235806329427208,0.05,28.18,689.508,2.1395275879686197,1.1289857311519054,175007.60673937158,126751.46500948249,0.020975899008284362,0.02151144097203346,3820.3976622278433,3851.9166114214336,7672.314273649277,184.53031067250436,181.63922917861777,turbulent,turbulent,0.0021983115970004054
159872699,159872700,0.1649808557158107,0.044,28.17,647.093,1.5787641695292889,1.0757775560205955,146748.48426869218,106284.43937684648,0.021720626497649508,0.022296765996814367,4050.7580499335513,4088.682234132916,8139.440284066468,167.54665643456374,164.92166200402704,turbulent,turbulent,0.0016221410755914278
159872700,159872708,0.12038713188347136,0.039,29.16,628.631,1.1520299701767593,0.9991832252784303,120811.48140102539,87499.23813512064,0.022510166542756574,0.023140318768084915,4198.98298069411,4244.918860089242,8443.901840783352,144.53767863176037,142.2731714820205,turbulent,turbulent,0.0011836822566686836
159872708,159872726,0.058446129904267334,0.03,43.06,796.007,0.5592931091317448,0.819799275228533,76247.7887216696,55223.42202300905,0.024478344747272947,0.025265732242909508,5794.865349628588,5884.476319413239,11679.341669041827,97.29843767461817,95.77403926267165,turbulent,turbulent,0.0005746598150174266
159872710,159872750,0.08530641613664318,0.034,16.04,320.03,0.8163293410205089,0.9315756823609876,98196.39149927131,71119.97422896718,0.023439860053073684,0.02413138234470015,2441.201174337475,2470.1976395404035,4911.398813877879,125.63975861948076,123.67132980300401,turbulent,turbulent,0.0008387581760705037
159872717,159872767,0.10847900168472395,0.038,23.17,492.455,1.0380765711456836,0.9483589934039469,111726.1496059778,80919.07206934218,0.022751525765463684,0.0234105089854183,3140.703600605023,3177.328359952436,6318.031960557459,130.20760204302803,128.16760770682362,turbulent,turbulent,0.001066597961978438
159872718,159872769,0.057483279525738826,0.029,39.66,717.41,0.5500792299113764,0.8628589777000294,77577.59081891889,56186.54795301534,0.024586449610085805,0.025355115866773442,6148.244102373041,6237.807048284337,12386.051150657378,107.78800926631865,106.09926817160613,turbulent,turbulent,0.0005651927823615271
159872726,159872727,0.024210551235980038,0.021,12.42,177.718,0.23167991613378028,0.6930432990575469,45120.939291809555,32679.40899482139,0.027375277701565445,0.028374989218401987,1945.9177342530375,1982.8801419063448,3928.797876159382,69.53629454886139,68.44685242094755,turbulent,turbulent,0.00023804537473271433
159872732,159872736,0.07289970889620574,0.032,14.02,269.773,0.6976048698201507,0.898711125263604,89159.69304063059,64575.031470065056,0.023880104509598363,0.024603326575779447,2155.9164641810407,2182.923495726909,4338.839959907949,116.93137123403648,115.09937885187723,turbulent,turbulent,0.0007167717229136696
159872736,159872737,0.041178749920730257,0.026,16.15,271.482,0.39405502316488283,0.7689900897942314,61985.849762346654,44894.032971582674,0.025571865058386104,0.026435567009564155,2352.043179831982,2390.543630484124,4742.5868103161065,85.61153672411042,84.27023984673434,turbulent,turbulent,0.00040488177490718605
159872746,159872782,0.20298597399476284,0.048,19.22,461.088,1.942449511911606,1.1121870542037653,165507.44766982595,119870.85506158856,0.021208740498597806,0.021756713072121067,2713.754577452164,2735.7001677421144,5449.454745194278,179.07974941036375,176.27406319240137,turbulent,turbulent,0.0019958187558017553
159872750,1219929093,0.053699057137944844,0.029,38.38,694.256,0.5138665754827257,0.8060554987082048,72470.52562726392,52487.691617557706,0.024734607012317302,0.02554032135571615,5226.001789508656,5308.675334551056,10534.677124059712,94.06340521933672,92.58969085181359,turbulent,turbulent,0.0005279851769834381
159872756,159872759,0.05844925680353627,0.03,24.6,454.756,0.5593230316127873,0.8198431349290571,76251.86801922452,55226.37650567942,0.024478228253943406,0.025265586754515942,3352.638078495566,3403.180794390156,6755.818872885722,97.30884899022448,95.78428746165083,turbulent,turbulent,0.0005746905596254685
159872767,159872802,0.050957609424786526,0.028,20.95,370.354,0.4876326260745122,0.8205163954977527,71226.85411726216,51586.94685097143,0.024924819284821622,0.025730198652544216,3126.9766933963124,3174.342417767506,6301.319111163819,97.4687359455899,95.9416694289951,turbulent,turbulent,0.0005010304438248192
159872779,159872840,0.1043181118384926,0.037,55.99,1172.543,0.9982594434305512,0.9619456831767745,110344.51305612251,79918.40438370491,0.02287993145348824,0.023537977320244458,7864.4034845903425,7960.040432073263,15824.443916663606,133.96517225950873,131.86630715201883,turbulent,turbulent,0.0010256868495872543
159872782,159872814,0.14826615413786348,0.043,36.31,824.31,1.418814872132665,1.0122770525584697,134947.9575480848,97737.75916340848,0.02194444613911169,0.02255006321518337,4729.9885428682965,4780.344486095714,9510.33302896401,148.35069680551317,146.02645016778447,turbulent,turbulent,0.0014577971347250658
159872787,159872826,0.23395676651674352,0.051,63.26,1562.522,2.238820732217641,1.1355062753320662,179538.74420561473,130033.1984307102,0.020866573173484983,0.021396770338176097,8239.131743753334,8311.446100962236,16550.577844715568,186.66800419172378,183.743430930818,turbulent,turbulent,0.002300332843060851
159872796,159872808,0.026764945988872097,0.022,19.6,291.138,0.256123885060977,0.6980962259652705,47614.194245253704,34485.18032030343,0.02700720112785366,0.027985551158901476,2899.880710598891,2955.3356204375204,5855.216331036411,70.55395878609967,69.44857266376805,turbulent,turbulent,0.00026316094728786585
159872804,1007159125,0.0297525505441188,0.023,77.79,1195.943,0.28471340233606507,0.7100072936243742,50627.80684131726,36667.827227137284,0.026636000634861212,0.02758799453526367,11030.952653941898,11243.639412808368,22274.592066750265,72.98211197546138,71.83868338344277,turbulent,turbulent,0.0002925359680783859
159872812,159872820,0.05773284608005642,0.03,28.36,524.263,0.5524674266034107,0.8097943431127859,75317.25124354915,54549.46852581251,0.024505199185961706,0.025299263578618787,3760.429761623445,3818.4295742882828,7578.859335911728,94.93804494488029,93.45062738293275,turbulent,turbulent,0.00056764659530301
159872814,159872878,0.06464652692281843,0.031,32.47,612.709,0.6186270518929993,0.8492119376362339,81616.17788962078,59111.545542075306,0.02419448559137497,0.02495461435429614,4514.102162244785,4579.7494349768185,9093.851597221605,104.40540631982991,102.76966129250661,turbulent,turbulent,0.000635623971404709
159872826,159872895,0.06541584456899298,0.031,46.15,870.85,0.6259889432439519,0.8593178746457446,82587.44067592283,59814.99485703174,0.024169732413694713,0.024923666626411323,6517.954195889832,6612.684557884945,13130.638753774776,106.90511820416388,105.23020957958384,turbulent,turbulent,0.0006431881324015868
159872833,159872843,0.06890218838910431,0.032,32.48,624.98,0.6593510850631992,0.8494294997592194,84270.54181172438,61034.00206875642,0.023995047023255656,0.02474709878236689,4344.6153769793345,4407.359936689707,8751.975313669041,104.45890903337303,102.82232576595551,turbulent,turbulent,0.000677466906685426
159872833,159872845,0.039448356034162,0.025,16.63,271.917,0.37749622999198085,0.7967887109681621,61756.35419289665,44727.81791280357,0.025757283080727063,0.026611578304255867,2716.6041079774063,2759.731995679562,5476.336103656968,91.91304441747927,90.47302027838943,turbulent,turbulent,0.0003878680251107261
159872840,159872884,0.06279243906681961,0.03,45.62,843.331,0.6008845843714795,0.8807631253109204,81917.90688497928,59330.07657001219,0.024326055945896582,0.025075306146660495,7036.41076582759,7136.092893519275,14172.503659346865,112.30757619651637,110.54802594170079,turbulent,turbulent,0.0006173940255366158
159872842,159872887,0.11986836184531136,0.039,58.4,1258.987,1.1470656635914962,0.9948775631050989,120290.88276364577,87122.1880102762,0.022517687218381204,0.023149750999651168,8196.167720339143,8290.256303772943,16486.424024112086,143.29468428929323,141.0496514358216,turbulent,turbulent,0.0011785815546264114
159872843,159872853,0.025588649854751244,0.022,16.62,246.873,0.24486746272489227,0.6674155030454963,45521.59175529323,32969.58659139776,0.027130867555546518,0.028139560077200095,2267.436215314107,2312.5314445274785,4579.967659841585,64.48866516162735,63.478305477439136,turbulent,turbulent,0.0002515952521777393
159872848,159872862,0.039402796509137715,0.025,15.97,261.125,0.37706025367595897,0.7958684871903958,61685.03081095841,44676.161054461605,0.02576001305483248,0.02661499090100782,2606.6728995301596,2647.997954310307,5254.670853840466,91.70086338106779,90.26416353415243,turbulent,turbulent,0.00038742007024586807
159872851,159872865,0.02533810367240168,0.021,16.81,240.534,0.24246989160192997,0.7253202452857148,47222.346423610186,34201.37959655513,0.027251293942258236,0.028220308430007956,2845.2390147235938,2897.5833825074374,5742.822397231032,76.16411608268837,74.97083425434049,turbulent,turbulent,0.0002491318072406981
159872855,159872899,0.13046860530326057,0.04,29.87,652.809,1.2485034000312016,1.029390883307796,127655.27847953692,92455.94442972651,0.022316371626846295,0.022928572130572106,4414.286315577864,4460.183081914245,8874.46939749211,153.40921303510885,151.0057133868335,turbulent,turbulent,0.0012828063160376887
