u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
159872857,159872870,0.052209123638236266,0.028,21.18,374.42,0.4996088386434092,0.8406682029103368,72976.17912118798,52853.917533883076,0.02487126093400347,0.02566323223240452,3310.4641482845614,3359.1543234509086,6669.61847173547,102.3151744534221,100.71217759979929,turbulent,turbulent,0.0005133357055687657
159872867,159872879,0.046877349737006954,0.027,22.6,389.895,0.44858707882303306,0.8117640283175307,67950.40273142098,49213.935637772025,0.025190435842591938,0.02601186963712141,3447.983290208661,3501.5743074572947,6949.557597665956,95.40044749034247,93.90578535466044,turbulent,turbulent,0.00046091211124671514
160025360,160025362,0.27684102686692663,0.054,11.23,284.894,2.64919642934858,1.1984977202947924,200645.50762494624,145320.037870741,0.020503488181963826,0.021005118815391584,1685.7940829063955,1694.972169035776,3380.7662519421715,207.9530197876398,204.69496898333117,turbulent,turbulent,0.0027219837061780694
160025362,160025367,0.2352952612663407,0.051,20.9,516.23,2.2516292944147436,1.1420026430597243,180565.9069162572,130777.13397044328,0.020858253296723524,0.021386312411819222,2878.658524276053,2900.588671613153,5779.247195889206,188.8100141881435,185.85188153291492,turbulent,turbulent,0.0023134933234291014
160025367,160025369,0.20081446712395298,0.048,11.42,273.966,1.9216695418560095,1.1002890802585725,163736.8792275231,118588.4985506761,0.021225050892223873,0.02177720495536362,1650.386740750116,1662.3026202935932,3312.689361043709,175.26871899287158,172.52274112023477,turbulent,turbulent,0.00197446785132386
160025369,160025373,0.17159776263236778,0.045,20.36,473.044,1.6420838529413184,1.0697464992675003,149242.27343179134,108090.59761040445,0.021609016531597917,0.022183460135590125,2865.28665450112,2891.0363552355584,5756.323009736679,165.6733121046166,163.07766781771883,turbulent,turbulent,0.0016872004817639929
160025373,160025375,0.14506014474089193,0.042,11.45,256.778,1.3881353563721717,1.0381110315611888,135173.50184880954,97901.11246601079,0.022031482503661014,0.022630851849596366,1717.8253334714213,1732.7351915831512,3450.5605250545723,156.01933376437475,153.57494071647483,turbulent,turbulent,0.0014262746922635112
160025375,160032119,0.12365232615925781,0.04,46.95,1026.092,1.1832758484139503,0.9756107758818897,120985.9804495672,87625.62127044558,0.022408751332985477,0.023044424933058655,6178.480650845963,6250.353449704039,12428.834100550002,137.79833939096804,135.63941911684265,turbulent,turbulent,0.0012157866225453095
160025376,160025384,0.1692084159563644,0.045,35.75,830.616,1.619219291448463,1.0548512278899416,147164.207118611,106585.53189074848,0.021631342896501673,0.022211486590164274,4775.000420213053,4821.993735318075,9596.994155531127,161.0917250881724,158.56786164523245,turbulent,turbulent,0.0016637077112230925
160025376,160025392,0.012746276220345925,0.017,10.95,129.582,0.12197393512292751,0.5567750471903781,29344.529674909223,21253.145480974155,0.029752556577641837,0.031005732012864193,1478.3496159098197,1514.6196426046372,2992.9692585144567,44.87974013547628,44.176598273940094,turbulent,turbulent,0.00012532519684267765
160025380,160025381,0.02670897478054022,0.022,12.37,183.744,0.2555882754118681,0.696636357923114,47514.62281377151,34413.064456035565,0.02701287557160564,0.027992622935554795,1848.8238747531716,1883.3551451320013,3732.179019885173,70.25918059098214,69.15841283070498,turbulent,turbulent,0.0002626106216413434
160025384,160025385,0.1429309405889142,0.042,11.31,253.638,1.3677601970231024,1.0228735566326885,133189.41461459405,96464.1122788249,0.022056060424540613,0.022661691185962604,1650.897712288646,1665.5598976675644,3316.4576099562105,151.47281953118494,149.09965783337245,turbulent,turbulent,0.0014053397207587422
160025385,160025388,0.11642426697066963,0.039,11.31,243.821,1.1141078179011448,0.9662924330237509,116834.64788719823,84618.96633798051,0.022569072408237936,0.02321415925890761,1609.7588853478746,1626.0256674513062,3235.784552799181,135.17860614271615,133.06072986990057,turbulent,turbulent,0.0011447181845999287
160025388,160025389,0.0922795555306551,0.035,11.31,229.491,0.8830579476617713,0.9509631446133644,103188.23844339397,74735.38229641729,0.023227593651968616,0.023902875560104817,1768.741930971651,1787.8999265733803,3556.6418575450316,130.92367229978615,128.87245911579416,turbulent,turbulent,0.0009073201664164383
160025389,993164648,0.05411551267075439,0.029,35.91,649.576,0.5178517958923865,0.8123067494764681,73032.56066049665,52894.75257437081,0.024717437874537385,0.025518880944345897,4968.574362606401,5046.259608869107,10014.83397147551,95.5280539067594,94.03139253015239,turbulent,turbulent,0.000532079892233863
160025393,160025396,0.0495238904612345,0.028,25.16,444.778,0.47391282738023444,0.7974307380383533,69222.84936478647,50135.5211501415,0.02498900502894157,0.025810380563646654,3537.361434428209,3593.4117046398896,7130.773139068098,92.06122532483192,90.61887959923726,turbulent,turbulent,0.0004869336905285564
160025394,160025395,0.08111286631744881,0.034,37.87,755.582,0.7761996776789359,0.8857806623466288,93369.18765615468,67623.81100261306,0.023537855943528876,0.024254049172201888,5076.944620552012,5146.058216809325,10223.002837361337,113.59081002652587,111.81115503355235,turbulent,turbulent,0.000797525941065177
160025398,160025399,0.033323729798043926,0.024,21.53,341.746,0.3188873664884586,0.7303405284569058,54341.93660942775,39357.83252527512,0.026257137527155458,0.02717708334913949,3108.812521885394,3164.6567901727935,6273.469312058187,77.22210032720486,76.01224280102716,turbulent,turbulent,0.000327648869699351
160025403,160025405,0.08644808413168195,0.034,10.96,218.674,0.8272543936046121,0.9440430932507425,99510.56788224632,72071.78303846091,0.02341459799055085,0.024099725403847833,1752.1111937057187,1771.4089859382798,3523.5201796439987,129.02517156920652,127.0037026603328,turbulent,turbulent,0.000849983396969046
160025405,160025406,0.06113009113466804,0.03,10.95,202.422,0.5849769486571104,0.8574460702349433,79749.23713524205,57759.39016944729,0.02438211362852873,0.025145456928356187,1685.2045688640578,1707.454861948988,3392.659430813046,106.43989447643628,104.77227462574298,turbulent,turbulent,0.000601049323898551
160025406,160025409,0.030122358735799312,0.023,10.95,168.345,0.2882522367062135,0.7188323021877865,51257.0832345789,37123.58858647397,0.026603584029401002,0.027547583097095766,1653.9495465833995,1683.192936766392,3337.1424833497913,74.80764384484252,73.6356141986945,turbulent,turbulent,0.00029617203273093253
160025412,160025422,0.1467033543241008,0.042,39.52,886.276,1.4038598499913952,1.0498705262076555,136704.7177043474,99010.11484911408,0.022012935072321358,0.02260756874297171,5668.369447975173,5726.038949664948,11394.40839764012,159.57405970872972,157.07397390034984,turbulent,turbulent,0.0014424312199355466
160025422,160025445,0.05606257965703074,0.029,29.26,529.284,0.5364840158567534,0.8415334088312049,75660.25983153537,54797.8968190057,0.024640066078149808,0.025422189638477814,4350.682044874061,4415.250928701733,8765.932973575793,102.52588599979153,100.91958787685401,turbulent,turbulent,0.0005512240366963419
160025434,160025446,0.17059978785103844,0.045,18.31,425.415,1.6325338550338608,1.063525089312573,148374.31325032748,107461.96650904736,0.021618276240196608,0.02219508558681356,2564.4189079992466,2587.291530235582,5151.710438234828,163.75187675699428,161.18633606746735,turbulent,turbulent,0.001677388095483325
160025439,160025441,0.07177763229131529,0.032,30.47,586.304,0.6868672946537348,0.8848781107909555,87787.34180391236,63581.08878950111,0.023911260757290796,0.024642325145028888,4414.973198728212,4475.260021516608,8890.23322024482,113.35944500507004,111.58341486445505,turbulent,turbulent,0.0007057391304176752
160025441,160025442,0.04052516634485849,0.026,15.11,253.999,0.3878006348790286,0.7567847825990113,61002.01869853067,44181.480923223855,0.025610310126430686,0.02648353516735722,2139.707082459301,2175.214674347156,4314.921756806457,82.91547407523849,81.61641707055382,turbulent,turbulent,0.00039845554587501406
160025446,160025452,0.1380794652277413,0.041,35.65,789.434,1.321334595480778,1.0369448604763924,131806.85224192895,95462.7740543484,0.022166425531254464,0.022770792943807395,5156.270269329026,5209.690982148316,10365.961251477342,155.66899929090764,153.2300950188582,turbulent,turbulent,0.001357638565212947
160025449,160025486,0.030247276543324455,0.023,10.96,168.499,0.28944762242415745,0.7218133089527324,51469.64701532252,37277.54058387104,0.026592786425909308,0.027534118785884458,1668.5031715077744,1697.870502248376,3366.3736737561503,75.42938687992265,74.24761623363148,turbulent,turbulent,0.0002974002619444384
160025451,160025462,0.03197862100520147,0.023,15.4,236.76,0.3060155120114973,0.7631296725325881,54415.753194075674,39411.29511710438,0.026450571309868616,0.027356604031485682,2572.9636734921523,2616.5626584338343,5189.526331925987,84.31163038958967,82.99069946257605,turbulent,turbulent,0.0003144233580814
160025452,160025453,0.06111074561705547,0.03,44.71,826.509,0.5847918240866552,0.8571747187982669,79723.99931467035,57741.111359796036,0.024382781342712004,0.025146292120314877,6548.731546385463,6644.703323838883,13193.434870224346,106.37253619205345,104.70597166007029,turbulent,turbulent,0.0006008591129882502
160025452,160025481,0.048989807196174726,0.028,11.16,197.286,0.46880198273851414,0.7888309610768902,68476.32551415269,49594.84184199425,0.02501373242180701,0.025841249666559728,1586.9839709258322,1610.8655891424428,3197.849560068275,90.08629020549952,88.6748862712795,turbulent,turbulent,0.0004816824242632645
160025453,160025515,0.027381958501913984,0.022,11.16,165.771,0.2620283110231003,0.7141894438222007,48711.844644396784,35280.16745687301,0.026945957274852553,0.02790919446834243,1756.1370390490274,1787.8179489603629,3543.95498800939,73.84441601254073,72.68747749234493,turbulent,turbulent,0.0002692275987015499
160025454,160025490,0.1476466707080563,0.043,10.13,229.971,1.4128868010340314,1.0080475717030415,134384.12000826685,97329.39271848187,0.021951455027300407,0.022558849656176022,1415.0746666856487,1427.4390298864455,2842.513696572094,147.11361326836814,144.80874832087557,turbulent,turbulent,0.0014517061885193465
160025455,160025465,0.05513730318738598,0.029,10.96,198.255,0.5276296955730716,0.8276444464185772,74411.53637753805,53893.49311830499,0.024676252373304015,0.025467426145625957,1640.5822440175318,1663.5255585257737,3304.1078025433053,99.16956705958168,97.61585320608073,turbulent,turbulent,0.0005421264419410183
160025456,160025459,0.09228241446279582,0.035,36.53,741.23,0.8830853058640747,0.9509926066007259,103191.43533971335,74737.69768887086,0.023227535904221115,0.023902803179215015,5421.211136820061,5487.664273221446,10908.875410041506,130.93178477260267,128.88044448851556,turbulent,turbulent,0.0009073482762915972
160025456,160025469,0.02324942012887633,0.021,12.18,174.284,0.22248248927154382,0.6655302752192435,43329.68976954974,31382.073951081886,0.027488981212438326,0.028516643130775877,1768.0944025697156,1803.0972551186812,3571.191657688397,64.12486144487767,63.12020156246762,turbulent,turbulent,0.00022859524646724324
160025457,160025482,0.03153130268189126,0.023,21.97,337.767,0.3017349538936963,0.7524549819156908,53654.583302588595,38860.00822926769,0.026486037779397387,0.027400904774318436,3538.3361423332926,3600.4177121544194,7138.753854487712,81.96941784385682,80.68518293345443,turbulent,turbulent,0.00031002519065186454
160025457,160025504,0.028274021018779315,0.022,10.98,163.097,0.27056479443807957,0.7374566484938516,50298.80237540044,36429.54159586342,0.026861450811814243,0.02780373871328654,1837.9604185867354,1869.9106535304568,3707.871072117192,78.73426859433758,77.50071955820242,turbulent,turbulent,0.0002779986239476267
160025458,160025472,0.055823512520232585,0.029,11.0,198.979,0.534196292059642,0.8379448657459595,75337.62248951539,54564.22265746653,0.024649317411619607,0.025433757193404828,1685.7075216567318,1708.9182631646524,3394.6257848213845,101.65334998502146,100.0607220971573,turbulent,turbulent,0.0005488734571655127
160025458,160032129,0.08942994103885633,0.035,20.71,420.227,0.85578890946274,0.9215971778781156,100001.76124418595,72427.53602193837,0.023286723875003794,0.023976948809273292,2946.8168583199,2983.036833210579,5929.853691530479,122.96261176575534,121.03612646358266,turbulent,turbulent,0.0008793019051661156
160025459,160025477,0.06501363987215601,0.031,12.17,229.648,0.6221400944703924,0.8540344194288062,82079.65763408551,59447.22658878895,0.024182611091252377,0.024939769804638356,1776.3865366091431,1800.048437356983,3576.434973966126,105.59456243115974,103.94018660429853,turbulent,turbulent,0.0006392335356291049
160025465,160025505,0.02258232626487008,0.021,10.97,156.97,0.2160988159317711,0.6464342650629418,42086.43423825757,30481.630462319103,0.027572701016792506,0.028620823120368448,1512.7931160560474,1543.4330438620868,3056.2261599181343,60.497794755311105,59.549961013523074,turbulent,turbulent,0.00022203618024477464
160025467,160025474,0.05228151598450789,0.028,32.71,578.247,0.5003015883684966,0.8418338601633933,73077.36673860763,52927.20394118685,0.024868230078172675,0.02565944095347486,5070.349036864353,5146.488943393466,10216.83798025782,102.5991083761526,100.99166306034219,turbulent,turbulent,0.0005140474887507364
160025467,160025487,0.030270790775427357,0.023,11.68,179.568,0.28967263899930484,0.7223744466028401,51509.65951775193,37306.52014308059,0.02659076238944959,0.02753159466098243,1775.7862118766864,1807.1797699344916,3582.9659818111777,75.54671007304731,74.36310129560464,turbulent,turbulent,0.00029763146090136956
160025472,160025492,0.03191659047890084,0.023,11.0,169.114,0.30542191845838124,0.7616493918408372,54310.200243273815,39334.84706207706,0.026455438838622294,0.02736268523987771,1855.0297732768458,1885.7501314973233,3740.779904774169,83.98486067293649,82.66904932696691,turbulent,turbulent,0.00031381345540986745
160025474,160025494,0.028068959400396807,0.022,11.55,171.564,0.2686024823004479,0.7321081324930094,49934.00269547693,36165.33082967566,0.02688047131756821,0.02782748425992202,1902.694397120845,1936.1761789755599,3838.870576096405,77.59634568372813,76.38062476404899,turbulent,turbulent,0.0002759823968359277
160025476,160025496,0.03006685959348917,0.023,10.42,160.197,0.28772114443530306,0.7175078847812294,51162.64427706599,37055.18998116902,0.02660840571512284,0.027553595003195458,1571.9798898618153,1599.7105594379802,3171.6904492997955,74.53223809797599,73.3645233009992,turbulent,turbulent,0.00029562634857860603
160025476,1219742100,0.05794032695918945,0.03,11.25,207.968,0.5544528895616215,0.8127045901148652,75587.9271336694,54745.50895088146,0.02449732960105202,0.025289438826716196,1559.66856831856,1581.8304283286634,3141.498996647223,95.62164970354284,94.123521938704,turbulent,turbulent,0.0005696866093093699
160025477,160025500,0.033244155240054,0.024,12.18,193.333,0.3181258874646316,0.7285965302584358,54212.17215592213,39263.84898424833,0.026263230079809616,0.027184680211999608,1784.1069525710789,1815.1157408206736,3599.2226933917527,76.8537395379905,75.6496532103595,turbulent,turbulent,0.00032686646886546374
160025481,160025513,0.021457514291043374,0.02,11.16,153.316,0.205335064986061,0.6771949324760593,41989.64120042341,30411.52688467023,0.02781362418176012,0.02884729040837976,1783.742067650584,1818.6194312317396,3602.3614988823238,66.39237520624111,65.35218963133798,turbulent,turbulent,0.00021097669278397277
160025484,160025507,0.02809152150103282,0.022,9.83,146.015,0.26881838756969206,0.7326966080800851,49974.140129070496,36194.4008718555,0.026878366985975465,0.02782485745648501,1633.4060357406092,1661.7384231490855,3295.1444588896948,77.72114120356173,76.50346508196161,turbulent,turbulent,0.0002762042341517454
160025484,160025509,0.031710341365327605,0.023,21.64,332.693,0.3034482427304077,0.7567275154886431,53959.240742585134,39080.66022014433,0.026471739928995108,0.027383048009244737,3524.2661685575868,3585.6658355737727,7109.9320041313595,82.90292585794492,81.60406544924855,turbulent,turbulent,0.0003117855524905871
160025484,160025517,0.02957978915433271,0.023,9.98,153.433,0.28306018329504984,0.705884559789407,50333.83102708385,36454.91153835279,0.026651380311484354,0.027607161437627835,1462.5036373653552,1488.6708523502991,2951.174489715654,72.1370157007822,71.00682743872011,turbulent,turbulent,0.00029083732646671305
160025490,1219742102,0.12344145486658588,0.04,28.27,617.841,1.1812579413070419,0.973947011747037,120779.65622676429,87476.1883515316,0.02241174861775185,0.02304818019928049,3762.69406094964,3805.0803979016227,7567.774458851263,137.32874956638219,135.17718647085056,turbulent,turbulent,0.001213713272979858
160032048,160032162,0.04293300352928891,0.026,16.71,280.895,0.4108421390362575,0.8017497933443447,64626.5054606011,46806.561144360036,0.02547363301272516,0.026312882425737677,2632.3450747471843,2673.4515376117647,5305.796612358949,93.06117251884193,91.60316037607744,turbulent,turbulent,0.0004221301206203958
160032049,160032065,0.042422318254279334,0.026,17.02,286.106,0.4059551986055439,0.7922130318777587,63857.77739591913,46249.800154322314,0.025501513803217662,0.0263477211683202,2618.8523969735406,2660.3933716026536,5279.245768576195,90.86042654787035,89.43689403030262,turbulent,turbulent,0.0004171089103854355
160032049,160032163,0.06291020719987235,0.03,25.54,472.132,0.6020115521518885,0.8824150093668843,82071.5451111862,59441.35099182739,0.02432218094624421,0.025070454565123388,4003.0685624121,4058.162914538407,8061.231476950507,112.72924023086809,110.96308366253193,turbulent,turbulent,0.00061855195701413
160032050,160032051,0.09944266384061268,0.036,41.61,858.04,0.95160443866615,0.9686391729546118,108109.28563417513,78299.51275013649,0.02302729248337448,0.023687916835058588,6161.455518470477,6235.081652783189,12396.537171253665,135.83599356197433,133.70781783973382,turbulent,turbulent,0.0009777499879134724
160032052,160032054,0.08084977227811817,0.034,39.11,780.323,0.7736820313695518,0.8829075840916244,93066.33956503509,67404.4694554659,0.0235442933389596,0.024262099753090478,5206.921628618958,5278.215611101997,10485.137239720954,112.8551290064871,111.08700010792424,turbulent,turbulent,0.0007949391218485483
160032053,160032055,0.24913713208819474,0.052,46.26,1153.123,2.3840873884037777,1.1631240988639797,187511.4818877301,135807.55418685396,0.020733782591680825,0.021252000966327438,6216.9122684595995,6267.642318418095,12484.554586877694,195.85872129184477,192.7901548190549,turbulent,turbulent,0.0024495907337967466
160032055,160032056,0.1761467324293119,0.046,46.86,1100.835,1.6856146643953291,1.0508801975435538,149868.20595324066,108543.93712843429,0.021520263519071357,0.02209803290078888,6001.56446643501,6061.9150132567065,12063.479479691716,159.8811353416373,157.37623850423847,turbulent,turbulent,0.0017319273122027848
160032056,160032058,0.07353797635926025,0.032,28.4,546.473,0.7037126924331125,0.9065797173146035,89940.32347037329,65140.41289801763,0.023862746062736872,0.024581589763605406,4318.901293180798,4375.772415396616,8694.673708577415,118.98790107547805,117.1236885374834,turbulent,turbulent,0.0007230473593476188
160032056,160032167,0.0323187757138621,0.024,19.03,302.063,0.3092705809938957,0.7083154219827991,52703.12992515316,38170.906128364375,0.02633594781850172,0.027275305790150788,2600.590364419972,2648.6014290687795,5249.1917934887515,72.63470920594834,71.49672345805764,turbulent,turbulent,0.00031776786082737146
160032057,160032072,0.2684938595428215,0.054,23.2,588.561,2.5693192300748473,1.162361237483421,194595.74815132425,140938.42331967436,0.020546264578663747,0.021058928929175783,3073.3242738139825,3095.8528614197057,6169.177135233688,195.60188875490238,192.53734614026283,turbulent,turbulent,0.0026399118626146603
160032057,160032178,0.04996953807125304,0.028,21.04,371.945,0.47817739781103386,0.8046065293433656,69845.76079381157,50586.672603904684,0.024968717504043492,0.025785045498007732,3024.5553495359886,3071.488293424013,6096.043642960001,93.72553148618552,92.2571106690478,turbulent,turbulent,0.0004913154310057392
160032060,160032061,0.1220722873131219,0.039,46.86,1010.208,1.168155859455712,1.013169595839393,122502.576791886,88724.03528683289,0.022486116473410325,0.02311014626958113,6840.613257657928,6916.24500234594,13756.858260003868,148.6124192089357,146.28407210232294,turbulent,turbulent,0.0012002512084378562
160032061,160032062,0.04834865319067553,0.028,28.4,502.055,0.46266653770981364,0.7785071374224929,67580.14173842447,48945.76944675574,0.025044030729744173,0.02587905780356648,3802.4911364931404,3864.8345014134957,7667.325637906636,87.74371212754858,86.36900993682241,turbulent,turbulent,0.0004753784064813967
160032061,160032174,0.029526777524593734,0.023,19.03,292.567,0.28255289497218883,0.7046195037497316,50243.6248934353,36389.5786090829,0.026656130186230618,0.027613080208511293,2714.0254013681174,2764.8705898932244,5478.895991261342,71.87868565980986,70.75254471765983,turbulent,turbulent,0.0002903161002813442
160032064,160032080,0.05167320761155827,0.028,24.65,435.763,0.49448045561299775,0.8320389149303278,72227.09349723152,52311.382829117785,0.024893923832794228,0.025691575449023354,3761.05143047436,3817.5886066689236,7578.640037143284,100.22546612096431,98.65520923870757,turbulent,turbulent,0.0005080664190435484
160032067,160032068,0.32034019081665405,0.058,46.85,1227.751,3.0654563714512353,1.2021252607922506,216160.4248318971,156556.91221078325,0.020150464593213777,0.020640586823573403,5884.733894188527,5928.419897831047,11813.153792019573,209.2137641523021,205.93596095778767,turbulent,turbulent,0.0031496804852412454
160032068,160032069,0.22721234557771267,0.05,28.47,696.604,2.17428081892548,1.1473243130343547,177850.3276327233,128810.34144667642,0.020952252209467535,0.02148171290588807,3979.883716935254,4011.7850530486767,7991.668769983931,190.57380293274733,187.5880365680211,turbulent,turbulent,0.0022340196809135632
160032068,160032173,0.027693594245012294,0.022,19.01,282.375,0.2650104712441368,0.7223176775284545,49266.23712521166,35681.69319876934,0.026915908939042093,0.02787170996788953,3003.490728644729,3058.7788998115834,6062.269628456313,75.53483659577887,74.35141384300756,turbulent,turbulent,0.00027229169445562346
160032069,160032070,0.15606780006925824,0.043,31.27,709.892,1.4934717709976866,1.0655422579214802,142048.81067317564,102880.64153973173,0.021860293670129836,0.02244446658275127,4519.455568536576,4563.205696204028,9082.661264740604,164.37363622485734,161.79835427773094,turbulent,turbulent,0.0015345052489340004
160032070,160032074,0.08309362565701013,0.034,33.16,661.608,0.795154312507274,0.9074112420487355,95649.24381584434,69275.17041452108,0.02349051328473279,0.024194814533456066,4670.930889535189,4732.083630273623,9403.014519808812,119.20627515989678,117.33864130173038,turbulent,turbulent,0.0008170013588136367
160032071,160032075,0.12287111741579475,0.039,15.55,335.227,1.175800166658323,1.0197996868296058,123304.22267032636,89304.63741838741,0.02247491433143472,0.023096087410979717,2399.272165138445,2422.8593897629676,4822.1315549014125,150.56379589546864,148.20487609320782,turbulent,turbulent,0.0012081055447264052
160032072,160032083,0.219996503125134,0.05,21.24,519.7,2.105229694977359,1.1108874219674592,172202.13126789022,124719.56403852641,0.02099989504119414,0.021541591060751587,2834.9869477063494,2858.0173755022515,5693.004323208601,178.66147114881346,175.86233819864145,turbulent,turbulent,0.0021630713615674265
160032075,160032082,0.08826133560964965,0.035,36.78,746.303,0.8446060823889918,0.9095544162135184,98695.01095717178,71481.1056560442,0.02331191656580404,0.024008483722443373,5009.879611814494,5075.217298534229,10085.096910348722,119.77003611091139,117.8935696720892,turbulent,turbulent,0.0008678118273649636
160032079,160032087,0.04758183553916037,0.027,29.84,514.8,0.4553285697527308,0.8239634430851513,68971.5802135836,49953.5363003396,0.025156741767830056,0.02596974657755301,4652.833279001931,4724.821911528859,9377.65519053079,98.28940231989303,96.7494782225639,turbulent,turbulent,0.0004678388261790981
160032082,160032089,0.05643033140700447,0.029,18.16,328.496,0.5400031713588945,0.8470535862053518,76156.56580116312,55157.35267304153,0.0246259659038946,0.02540455599252246,2773.6367553179457,2813.26791774108,5586.904673059025,103.87536857000276,102.24792777369714,turbulent,turbulent,0.0005548398817994891
160032083,160032093,0.08285929872361306,0.034,27.88,556.262,0.7929119495082589,0.9048523105783842,95379.50959967676,69079.81200868137,0.023496012844433953,0.024201698077699292,3924.834577583411,3975.871539159748,7900.706116743158,118.53489142087409,116.67777629589638,turbulent,turbulent,0.0008146973863791894
160032083,160032169,0.08668482823819704,0.035,29.67,602.034,0.8295198874468616,0.8933081263517874,96932.13923962021,70204.32359504378,0.023346822103946247,0.02405215296899428,3926.3581062167154,3978.1680833112896,7904.5261895280055,115.52962835728343,113.71959742349223,turbulent,turbulent,0.0008523111357719276
160032096,160032101,0.06194240993834822,0.03,29.94,553.471,0.5927503343382605,0.868840124342586,80808.97389829373,58526.91787720714,0.02435439880387884,0.025110782567528873,4536.468220250692,4600.736693885411,9137.204914136102,109.2875134744335,107.57527928067243,turbulent,turbulent,0.0006090362851263115
160032097,160032104,0.026651976268764435,0.022,15.82,234.99,0.25504283510779363,0.6951496952572205,47413.22383420656,34339.62496703402,0.02701867496462423,0.02799984992174077,2335.3553423476847,2379.7450154417197,4715.100357789404,69.95962617777953,68.8635516097333,turbulent,turbulent,0.00026205019524036543
160032099,160032105,0.029006907666397488,0.023,17.86,274.58,0.2775780637932774,0.6922134617699872,49358.99919640963,35748.8772980249,0.026703490459086848,0.027672076011516045,2466.77422284536,2513.722610990161,4980.496833835521,69.36987128672503,68.28303655274857,turbulent,turbulent,0.0002852045844798099
160032106,160032107,0.0813208531446663,0.034,15.61,311.451,0.7781899822456106,0.888051950712288,93608.60172179106,67797.2096572697,0.023532792138198103,0.024247715757708954,2170.129758598632,2197.6109392307303,4367.740697829362,114.17408819094648,112.38529483636289,turbulent,turbulent,0.000799570929704299
160032107,160032109,0.054293298532964274,0.029,31.03,561.302,0.5195530960092275,0.8149754233687997,73272.49475934586,53068.52786963647,0.024710176807097868,0.025509811780220035,4333.44698966699,4400.526559858121,8733.973549525112,96.15676218738619,94.65025068443111,turbulent,turbulent,0.0005338279359598992
160032108,160032112,0.1273618685696843,0.04,14.0,305.97,1.2187738619108544,1.0048788831760604,124615.53307898286,90254.37050985768,0.02235742216177719,0.022980080114793515,2052.7778124200026,2072.8833134678353,4125.661125887838,146.1901954174867,143.89979788323419,turbulent,turbulent,0.0012522599520688668
160032109,160032113,0.03214365642188912,0.024,14.24,226.032,0.30759479829558967,0.7044774147423835,52417.558006248626,37964.077066696074,0.026350108305979576,0.027292943535533232,1944.0609786050932,1979.5430895840677,3923.604068189161,71.84969940189458,70.72401259453432,turbulent,turbulent,0.00031604603561677136
160032110,160032114,0.05636147841107497,0.029,24.65,445.894,0.5393442910150715,0.8460200608712115,76063.6440056611,55090.05289144558,0.024628593860302462,0.025407842808361784,3719.047576745722,3773.3802391257964,7492.427815871519,103.6220378932136,101.99856609055911,turbulent,turbulent,0.0005541628985677669
160032111,160032116,0.15272821064027886,0.043,21.61,490.59,1.4615139774189363,1.0427414389241836,139009.2041283745,100679.16818789214,0.0218954101511028,0.022488554650402056,3044.317437145592,3073.602022283869,6117.91945942946,157.41426017579468,154.9480124747557,turbulent,turbulent,0.001501669407679243
160032112,160127708,0.09711108788312105,0.036,40.24,829.789,0.9292927070155124,0.9459280375131336,105574.50829182388,76463.66831113255,0.023070919464447483,0.023742596388262385,5697.244784620988,5767.540822657431,11464.78560727842,129.54092780774698,127.51137841978465,turbulent,turbulent,0.000954825236340941
160032115,160032144,0.12702033060662377,0.04,17.11,373.939,1.2155055560442467,1.0021841654341117,124281.35978354154,90012.3412886518,0.022362040263231388,0.022985871964396005,2463.5280377450676,2488.586561966096,4952.1145997111635,145.40718939239042,143.12905940497348,turbulent,turbulent,0.0012489018487522698
160032116,160032117,0.12562363115823674,0.04,38.46,840.543,1.2021400110836054,0.991164275434148,122914.77771100671,89022.5769979633,0.02238115003637366,0.02300983297632989,5243.311589810647,5302.207060156014,10545.518649966662,142.2270124312471,139.99870705381502,turbulent,turbulent,0.0012351690823918676
160032117,160032123,0.08590566195574065,0.034,27.29,544.49,0.8220637507726378,0.9381196547620027,98886.1845971567,71619.56557439145,0.023426528480328657,0.024114677807438298,4120.312462507904,4171.211532960386,8291.52399546829,127.41110343592169,125.41492252712233,turbulent,turbulent,0.0008446501400400013
160032118,160032121,0.03640222298356689,0.025,17.84,291.702,0.34834663142169275,0.7352620804358448,56987.63654523773,41274.01405068059,0.02595254146454449,0.02685533116307203,2494.0533000577407,2537.697736605963,5031.751036663703,78.26636145640806,77.04014323580343,turbulent,turbulent,0.00035791753466352805
160032119,160032126,0.067598283523497,0.031,24.89,469.674,0.6468735265406412,0.887986904546452,85342.76775106021,61810.575219855964,0.024102144038079323,0.024839099200083883,3796.0537180417136,3847.3951013401193,7643.448819381832,114.15736323541843,112.36883191480224,turbulent,turbulent,0.0006646465243932615
160032125,160032127,0.03525986537620005,0.024,21.31,338.254,0.33741497967655554,0.7727739022084168,57499.24695533008,41644.55433862294,0.026116155079096644,0.027001117856525658,3427.8363281451734,3485.582483350258,6913.418811495431,86.45611188188535,85.10158283901872,turbulent,turbulent,0.0003466855332904954
160032128,160032172,0.03424189023406697,0.024,27.7,439.682,0.3276735907566218,0.750463419325282,55839.20646829504,40442.249092428116,0.02618858725923755,0.02709156492697147,4189.051581474424,4262.8281691868015,8451.879750661225,81.53608643533671,80.25864063405858,turbulent,turbulent,0.00033667649748558024
160032129,160032130,0.06102011285941841,0.03,10.9,201.497,0.5839245249705112,0.8559034512371038,79605.76141993048,57655.476074238235,0.024385914371334746,0.02515021086195624,1672.2074102508348,1694.32532725308,3366.532737503915,106.05724999879949,104.39562513269168,turbulent,turbulent,0.0005999679846308459
160032130,160032131,0.030634276246980306,0.023,10.89,167.423,0.2931509688706249,0.7310485713823744,52128.17698623314,37754.48921553756,0.026559811312172374,0.027492988149092828,1699.0216203000232,1728.4865004986962,3427.5081207987196,77.3719018603987,76.15969735697486,turbulent,turbulent,0.0003012053586801665
160032132,160032149,0.05080006937437268,0.028,18.36,324.568,0.48612506578347064,0.8179796949780217,71006.64986680541,51427.461147082715,0.024931720744899674,0.02573882383815574,2736.1836782556697,2777.417969713631,5513.601647969301,96.86700075006594,95.34936176590018,turbulent,turbulent,0.0004994814629705361
160032133,160032150,0.04220962690804238,0.026,16.39,275.516,0.4039198747181089,0.7882411401191195,63537.61581114604,46017.919091174124,0.025513295333921666,0.026362438668854207,2501.133186125211,2540.939901281886,5042.073087407097,89.95162278054325,88.54232871379541,turbulent,turbulent,0.0004150176655094354
160032134,160032151,0.04473723883241766,0.027,16.53,285.176,0.42810754863557576,0.7747042316630239,64848.23508174378,46967.151617194075,0.025298318556396204,0.026146598489976726,2329.800183589658,2367.3275919408825,4697.12777553054,86.88857269986084,85.52726818762486,turbulent,turbulent,0.00043986990129094076
160032135,160032138,0.22907116946814302,0.051,18.38,453.986,2.192068607350651,1.111794090427029,175789.53031511753,127317.78301472699,0.02089765157302361,0.021435816907427106,2425.218760705166,2444.162764160396,4869.381524865562,178.95322496949285,176.14952104088013,turbulent,turbulent,0.002252296192887484
160032136,160032139,0.034391244619747185,0.024,16.92,268.571,0.3291028193277243,0.7537367492204082,56082.76283512918,40618.647860937584,0.026177731641309716,0.027078015027511313,2612.1297524683614,2656.8473554215116,5268.977107889873,82.24891684182329,80.96030295228387,turbulent,turbulent,0.00033814499443803227
160032136,160032168,0.0370904855462505,0.025,24.89,406.976,0.35493287604067464,0.7491637963819645,58065.11076398568,42054.388334294665,0.025906039345519133,0.026797339522759405,3574.0966371494383,3636.389276273872,7210.48591342331,81.25392900594548,79.98090383409948,turbulent,turbulent,0.00036468473785735843
160032137,160032140,0.03694052198197795,0.025,24.34,397.983,0.3534978180093583,0.746134791194386,57830.34298346715,41884.354810197256,0.025916045880747075,0.026809821532941296,3470.0030364238237,3530.697859983816,7000.700896407639,80.59820852764898,79.33545668885624,turbulent,turbulent,0.00036321025127894203
160032138,160032141,0.17947093569248013,0.046,34.4,808.125,1.717425221937609,1.070712182694201,152696.48651458943,110592.35497316648,0.021490661584967385,0.02206088257256322,4611.624328403196,4655.483194214073,9267.107522617269,165.9725609157436,163.37222822455743,turbulent,turbulent,0.001764611872077349
160032141,160032142,0.13728584353831774,0.041,16.61,367.812,1.3137401295532798,1.0309849450707742,131049.28284823734,94914.09487242142,0.02217605401885986,0.022782878452162435,2458.053283380359,2481.6056775549337,4939.658960935292,153.88470414057647,151.473754856897,turbulent,turbulent,0.0013498354395999254
160032142,160032143,0.10631692150484702,0.037,35.78,749.305,1.0173868086588231,0.980377250774724,112458.79288192323,81449.69819631807,0.02284568807684695,0.023495048309018503,5262.673115193119,5323.569728909896,10586.242844103015,139.14809241297704,136.96802522824916,turbulent,turbulent,0.0010453397435428286
160032143,160032147,0.05690478987650192,0.029,20.46,370.101,0.5445434437942768,0.8541754963212903,76796.87973785774,55621.108112328824,0.024608004970269475,0.025382088356954446,3162.083079133507,3207.1811567087457,6369.264235842253,105.62945138363453,103.97452894302477,turbulent,turbulent,0.0005595048992567861
160032144,160032158,0.08458839446087836,0.034,28.04,559.454,0.8094583201997929,0.9237346363665202,97369.87526788458,70521.35943082074,0.023456047238378266,0.024151659564880655,4106.328458895276,4158.256817528026,8264.585276423302,123.53364707752326,121.59821522550634,turbulent,turbulent,0.0008316983723837691
160032145,160032159,0.03353169475041291,0.024,16.33,259.206,0.3208774617264394,0.7348983986033202,54681.070863819696,39603.45478352984,0.026241331101287676,0.02715737130757051,2404.967028116156,2447.239129956687,4852.206158072843,78.18895500516923,76.96394953036159,turbulent,turbulent,0.0003296936432584254
160032152,160032153,0.06565901786132244,0.031,13.31,251.16,0.62831596039543,0.8625122560393039,82894.4467229524,60037.347856154345,0.0241620114358072,0.024914010862532858,1969.872378611586,1996.058627774705,3965.9310063862913,107.7014019993554,106.01401780186934,turbulent,turbulent,0.0006455790848806666
160032153,160032155,0.034340057345177054,0.024,13.31,211.27,0.3286129889490627,0.7526149017745675,55999.290317294064,40558.191837792336,0.02618144305559795,0.02708264780970892,2066.479009233246,2101.34138312821,4167.8203923614565,82.00426359817537,80.71948275082046,turbulent,turbulent,0.0003376417058578662
160032157,160032164,0.0431659130158339,0.026,16.96,285.098,0.4130709379505636,0.8060992475486841,64977.10115544359,47060.48449532318,0.025461104613069916,0.02629722281375183,2698.105690234532,2740.007951531418,5438.11364176595,94.07361612067595,92.59974177646501,turbulent,turbulent,0.0004244201562938095
160032158,160032165,0.039680823426649976,0.025,20.49,335.032,0.37972079834114814,0.8014841510986005,62120.2816178153,44991.39693731,0.025743436836160937,0.026594267792571086,3363.377194643766,3417.076211214036,6780.453405857802,92.9995151696613,91.54246902766131,turbulent,turbulent,0.0003901537139832578
160032160,160032161,0.023691304182990987,0.021,45.31,648.341,0.22671104481331086,0.6781795032223392,44153.22424364693,31978.52917392878,0.02743573306187274,0.02845032920334172,6635.902467354863,6771.068761739799,13406.971229094663,66.58557071431261,65.54235829814934,turbulent,turbulent,0.00023293998253809365
160032168,160032177,0.015522040842823917,0.018,22.7,283.841,0.14853627600788438,0.6047809350183647,33749.63385517941,24443.597706288936,0.028997314531020356,0.030157526189583662,3280.3085507284127,3356.021799539589,6636.330350268002,52.9525636584516,52.12294289702289,turbulent,turbulent,0.0001526173441088503
160032169,160032171,0.0422876886966298,0.026,17.43,292.998,0.404666877479711,0.7896989002971456,63655.121231025834,46103.02387258227,0.025508959540982194,0.02635702268357125,2663.519386518092,2705.9980432100942,5369.5174297281865,90.28464053321099,88.87012899591122,turbulent,turbulent,0.0004157851923424875
160032169,160032176,0.028988284212353867,0.023,12.37,190.176,0.2773998489220466,0.6917690364026952,49327.30898441788,35725.92526256054,0.02670521378249085,0.02767422206305503,1727.7206452136575,1759.8862993347566,3487.606944548414,69.28082409148091,68.19538448168386,turbulent,turbulent,0.0002850214731142974
160032171,160032175,0.020073490953090228,0.02,12.67,174.06,0.1920908225176098,0.6335154280293727,39281.282600008875,28449.964031663425,0.02800892971004717,0.029090453279665675,1776.3963343318624,1813.8749195526775,3590.27125388454,58.10388856844818,57.19356074018575,turbulent,turbulent,0.00019736856172943246
160127708,160127710,0.025508533410614792,0.022,25.82,383.53,0.24410079818770136,0.6653258673214912,45379.06653088448,32866.36090120523,0.027139641238208854,0.028150477757916716,3466.1773188277525,3536.6001107381994,7002.777429565952,64.08547746581203,63.08143462183118,turbulent,turbulent,0.00025080752335732436
160127712,160127717,0.11602699714317705,0.039,15.71,338.676,1.110306192757675,0.962995192352513,116435.97773346642,84330.22445422734,0.022575167762077648,0.02322179509017593,2169.0980843868842,2192.4856833816702,4361.583767768554,134.25765109265063,132.1542036477725,turbulent,turbulent,0.0011408121089375564
160127717,160127718,0.07385226062121622,0.032,27.77,534.35,0.7067201973322126,0.9104542288454689,90324.70756117112,65418.80792062667,0.023854293318035246,0.02457100259502705,4260.463833677603,4316.166323135098,8576.630156812702,120.00712780692619,118.12694679453499,turbulent,turbulent,0.0007261374961305731
160127718,160127719,0.04324642501325148,0.026,17.07,286.947,0.41384138768661705,0.8076027640042065,65098.294843586125,47148.26055150825,0.025456800629224945,0.026291842475595937,2724.6876792928506,2766.926275865083,5491.613955157934,94.42487097334323,92.94549343347582,turbulent,turbulent,0.00042521177431229006
164087844,164087850,0.07551591374600754,0.033,56.31,1103.789,0.7226403229283018,0.8753966543208294,89560.66110265173,64865.437642860044,0.023743282402297835,0.024472426099918263,7602.320403241373,7709.664892573421,15311.985295814793,110.94317020043093,109.20499642794526,turbulent,turbulent,0.0007424950308127103
164087844,164088134,0.007605373108099774,0.014,113.99,1089.858,0.0727786900296629,0.48984506137669614,21261.075901825065,15398.602200460035,0.031981855284447795,0.03345368065153809,15111.198834729596,15557.405935361036,30668.60477009063,34.73827704818541,34.19402396836616,turbulent,turbulent,7.477830115694321e-05
164087844,164088135,0.04611441077351563,0.027,52.42,904.35,0.4412862274977572,0.7985523939175766,66844.49529169638,48412.96823548799,0.025227915048770543,0.02605869974726011,7628.669369511384,7753.441603737641,15382.110973249026,92.32039175149784,90.87398560213191,turbulent,turbulent,0.00045341066736415787
164087844,164088169,0.009987354324386289,0.015,52.85,548.002,0.09557276865441426,0.5603536692673048,26058.652083947778,18873.307219906765,0.03082635692094354,0.03213552174693722,8274.323406041654,8488.684035248127,16763.00744128978,45.45851526302858,44.74630559006191,turbulent,turbulent,9.819865229684395e-05
164087850,164087857,0.011131552145471025,0.016,116.55,1296.502,0.1065220301002012,0.5489212456982766,27228.79932947513,19720.80111123391,0.030327256365892046,0.03162204637552583,16105.08379561649,16527.745091900593,32632.828887517084,43.622533743526894,42.939088841912984,turbulent,turbulent,0.00010944874720107282
164087850,164088136,0.015506783219053221,0.018,67.72,846.771,0.1483902700387868,0.6041864564917562,33716.459144393935,24419.570503862313,0.029000478480509705,0.03016146022408385,9663.019965834479,9890.325321267432,19553.34528710191,52.84851378272359,52.020523196137475,turbulent,turbulent,0.0001524673265924119
164087850,164088145,0.020100792924277855,0.02,38.16,524.242,0.1923520853997881,0.6343770728724842,39334.70910406165,28488.658850621265,0.028004857378708906,0.029085388449099102,5246.814955696092,5361.668920100667,10608.48387579676,58.26205034446615,57.34924455698924,turbulent,turbulent,0.0001976370028689569
164087850,164088149,0.009939507054278873,0.015,16.21,168.081,0.09511490004094615,0.5576691351556382,25933.81067706473,18782.889257447358,0.030843814769520687,0.032157225540674225,2546.248159131345,2611.195473449627,5157.443632580972,45.02399463799727,44.31859270590071,turbulent,turbulent,9.77282036386684e-05
164088134,164088147,0.0035905790633619563,0.011,20.59,138.715,0.0343596082618369,0.3746048572943191,12775.107339797163,9252.532510681986,0.03572218184160071,0.03766158322557966,2284.376345101674,2369.5793007736,4653.955645875274,20.31597246061393,19.99767715293719,turbulent,turbulent,3.5303646344706466e-05
164088135,164088150,0.032293082078559465,0.024,42.33,671.904,0.3090247088857365,0.7077523066503129,52661.23059667633,38140.56001160809,0.02633801729448603,0.027277883649402007,5687.163572976492,5795.279690615192,11482.443263591684,72.5192649883284,71.38308793322061,turbulent,turbulent,0.00031751523332689674
164088135,164088154,0.009592774326735005,0.015,17.57,182.183,0.09179688350942589,0.5382152387759074,25029.127893244586,18127.6613484752,0.030974703357024274,0.03231984636720802,2577.8788130136913,2645.8938384652815,5223.772651478973,41.937524073300565,41.2804786301651,turbulent,turbulent,9.431902384528914e-05
164088136,164088157,0.00620529055565233,0.013,49.11,426.913,0.059380770867486415,0.4635213017176273,18681.49027616489,13530.30479749765,0.03293319163511822,0.034506056106660576,6480.802624772178,6682.472991103801,13163.27561587598,31.10499972105733,30.617670085437215,turbulent,turbulent,6.1012271106426043e-05
164088136,164088163,0.004567860860008655,0.012,14.56,112.927,0.04371158717711632,0.4004466408333635,14897.876486193756,10789.974820737672,0.03443361591720644,0.0362233961844027,1639.774857558392,1696.7926998341238,3336.5675573925155,23.215610918676255,22.851886266332425,turbulent,turbulent,4.491257301616921e-05
164088145,164088175,0.012046391574427726,0.016,11.93,132.709,0.11527647439643757,0.5940339840113363,29466.580629353288,21341.542423083243,0.030051119838478326,0.03127881356789373,1958.9331070803962,2004.963079644869,3963.896186725265,51.08735159844671,50.286953570395504,turbulent,turbulent,0.00011844372185338973
164088145,164088177,0.004543103674020588,0.012,11.49,89.116,0.04347467630641711,0.3982762743819236,14817.132017327593,10731.49462144302,0.0344607253576962,0.03625687588786578,1285.8723836160707,1330.5198720633014,2616.3922556793723,22.964641954103943,22.604849293888503,turbulent,turbulent,4.4669152965199916e-05
164088150,164088153,0.022800985776127405,0.021,25.25,361.302,0.21819125144619525,0.6526935405158227,42493.9475755977,30776.77713326174,0.027544802469712353,0.02858611758735982,3466.0699745566667,3538.4509720930682,7004.5209466497345,61.67503946914168,60.70876154659261,turbulent,turbulent,0.00022418610590275667
164088150,164088173,0.004520666978666172,0.012,12.83,99.509,0.043259971087714566,0.3963093363421208,14743.95572619428,10678.495770262105,0.03448550753819015,0.0362874771591782,1420.0401024010744,1469.6612143578132,2889.7013167588875,22.73837445204908,22.382126780109413,turbulent,turbulent,4.444854867158646e-05
164088153,164088159,0.009993096601520944,0.015,28.55,296.035,0.09562771867484156,0.5606758472894157,26073.634630592405,18884.158518156943,0.0308242712580684,0.032132928612134834,4495.622623717169,4611.159933349557,9106.782557066726,45.510803471910144,44.79777458679078,turbulent,turbulent,9.825511208163011e-05
164088154,164088176,0.005776189878454838,0.012,19.5,151.242,0.05527454429143385,0.5063761582349361,18838.788222165695,13644.229817501362,0.03335289115960001,0.03488436147484142,3390.426353835667,3488.869580429591,6879.295934265258,37.1225076906191,36.540900286394404,turbulent,turbulent,5.679322501755644e-05
164088157,164088179,0.005032611572463736,0.012,12.01,93.15,0.04815896241592092,0.4411895328196131,16413.640412289624,11887.78594918363,0.03396651005653177,0.03564572562882873,1624.8039849483807,1677.0440427058893,3301.84802765427,28.180014184152416,27.738511012080835,turbulent,turbulent,4.948214090519986e-05
164088175,164088182,0.006124487185391646,0.013,12.93,112.4,0.05860753287456121,0.4574854709969712,18438.225700192488,13354.117362197585,0.032990711757005214,0.03457729164053809,1687.3708499479083,1739.3772226207263,3426.7480725686346,30.300194691541357,29.825474133088793,turbulent,turbulent,6.0217788223079495e-05
359788107,379327852,0.08363980380418484,0.034,54.77,1092.771,0.8003808976477019,0.913375697047407,96277.95060716478,69730.51923247248,0.02347779725159347,0.02417889587754086,7733.8451680562885,7836.458190313614,15570.303358369903,120.77852189818802,118.88625526596769,turbulent,turbulent,0.0008223715455742672
377595955,377595956,0.3219082919478924,0.058,314.73,8247.814,3.080462123903277,1.208009798653494,217218.55433429804,157323.2758397586,0.02014388246980558,0.020632305851115893,38700.01621083962,39012.29901134999,77712.31522218962,211.26702699792747,207.95705483239988,turbulent,turbulent,0.0031650985241684086
377595955,377595958,0.07414953320212052,0.033,152.29,2985.189,0.7095649110250768,0.8595572782567211,87940.15571831753,63691.76619310411,0.023780316389299207,0.024518723333774865,19671.262983580054,19961.045327518346,39632.3083110984,106.96469344918269,105.2888514446731,turbulent,turbulent,0.0007290603689817275
377595955,377595983,0.06988203850569052,0.032,91.39,1758.526,0.6687276412027802,0.861509139228297,85468.9435192681,61901.95961032343,0.023965833877226915,0.02471058492683341,12364.913663505013,12546.128950549635,24911.042614054648,107.45103045588,105.76756889057992,turbulent,turbulent,0.0006871010858460402
377595955,377596010,0.07807411611435118,0.033,20.85,408.702,0.747120728366997,0.9050518843675166,92594.64803306,67062.84091814497,0.02367693907197597,0.024389414365368185,3075.266250386506,3114.662365023704,6189.92861541021,118.58718518412604,116.72925075997392,turbulent,turbulent,0.0007676480409808336
377595955,377596047,0.009872339292045978,0.015,24.3,251.967,0.09447214633536823,0.5539005993851814,25758.55892465513,18655.96096685895,0.030868563051387105,0.03218798738620847,3746.402535251328,3843.462688701809,7589.865223953137,44.41753743010687,43.721637011361565,turbulent,turbulent,9.706779012825954e-05
377595956,377595957,0.054067933114547446,0.029,304.58,5509.548,0.5173964891344254,0.8115925514076235,72968.34881710113,52848.24633745356,0.024719388010449553,0.025521316514518364,41357.97635304818,42027.650411080795,83385.62676412897,95.36014699528427,93.86611625731156,turbulent,turbulent,0.0005316120758187596
377595956,377595973,0.11203607413399089,0.038,109.35,2324.125,1.0721155419520658,0.9794560868050816,115389.69741204195,83572.44274392349,0.02269348299355606,0.023337781648033965,15255.198569743314,15438.640217331327,30693.83878707464,138.88672773758697,136.71075541713049,turbulent,turbulent,0.0011015721612803848
