u,v,MW,Diameter,Length,Losses [W],mass_flow_kg_s,velocity_m_s,Re_supply,Re_return,f_supply,f_return,dp_supply_Pa,dp_return_Pa,dp_total_Pa,dp_minor_supply_Pa,dp_minor_return_Pa,flow_regime_supply,flow_regime_return,V_dot_m3_s
377595956,377595974,0.08550160403782098,0.034,195.25,3895.628,0.818197167826038,0.9337072020105419,98421.07269475458,71282.7024167196,0.023435500051147952,0.024125919681576423,28436.70130210228,28812.148214135992,57248.849516238275,126.21536401017669,124.23791704331177,turbulent,turbulent,0.0008406773218440252
377595956,377595981,0.049949231706620155,0.028,21.91,387.325,0.4779830785322503,0.8042795574680695,69817.37723171584,50566.115451305144,0.024969635207667748,0.025786191694444068,3143.3005048594496,3192.2207862645773,6335.521291124027,93.64937156236616,92.18214396137556,turbulent,turbulent,0.000491115772760399
377595956,377596043,0.007427259740176847,0.013,30.27,263.137,0.07107425588685978,0.5547996620119242,22360.31969337468,16194.743371563467,0.032194192382533786,0.03358830241333766,5612.040180865391,5761.427134013817,11373.467314879208,44.56184692330838,43.86368557245027,turbulent,turbulent,7.302703729686603e-05
377595957,377596001,0.017871002370384734,0.019,102.0,1339.974,0.17101437675009315,0.6249366441757828,36811.88531298143,26661.47192179015,0.02845572636175745,0.029568000235788573,14452.075090490358,14779.525921743401,29231.60101223376,56.5409093173047,55.65506906710923,turbulent,turbulent,0.00017571303580173335
377595957,377596022,0.011746794090686491,0.016,19.74,219.588,0.1124095128295358,0.5792601751269915,28733.737656711346,20810.771663257903,0.030137541432795584,0.03138632561957498,3058.9617505198885,3133.8207054661043,6192.782455985993,48.577834309095905,47.81675350197926,turbulent,turbulent,0.00011549798986277842
377595957,377596038,0.01726697136268163,0.019,63.04,828.156,0.16523417571944143,0.6038140958649144,35567.661865398026,25760.32740745365,0.02856298721797503,0.029701348051500154,8389.830972252654,8585.447777006733,16975.278749259385,52.783392688045346,51.956422369571285,turbulent,turbulent,0.0001697740224278793
377595957,377596152,0.002353724545758328,0.01,18.63,104.701,0.02252367986371606,0.2971323356866886,9211.882403571364,6671.821939069254,0.03821440901606041,0.04056276338600891,1529.4108872893573,1597.189038577245,3126.5999258666025,12.781759465571472,12.581504514959015,turbulent,turbulent,2.314252311116156e-05
377595958,377595969,0.04301234831007154,0.026,18.74,315.019,0.4116014192351343,0.8032315126829889,64745.942152353186,46893.0646737638,0.025469351974452575,0.02630753175404709,2951.227412245224,2997.5653795941735,5948.792791839398,93.40546436244014,91.9420581151847,turbulent,turbulent,0.0004229102622161153
377595958,377595984,0.017226942696919732,0.019,13.98,183.655,0.16485112628631324,0.6024143209931071,35485.208143848504,25700.609260359328,0.02857031947315029,0.029710458191984694,1893.3058595068394,1935.950471650837,3829.2563311576764,52.53894915321455,51.715808591365686,turbulent,turbulent,0.00016938044862410814
377595958,377596119,0.009831079301750258,0.015,13.81,143.196,0.09407731389234697,0.5515856532838213,25650.90481555058,18577.991121447532,0.030883907022773063,0.03220705655317392,2131.4203957435634,2186.054491466966,4317.474887210529,44.04704013908563,43.35694439198319,turbulent,turbulent,9.666210957370791e-05
377595969,377595979,0.0006024919372479954,0.01,33.52,188.382,0.005765473083712874,0.07605810835830736,2358.0010180164445,1707.811957982717,0.02842611055617834,0.03747485178379789,133.83761858202539,173.4147062721499,307.2523248541753,0.8374942741928041,0.8243730466365794,transitional,laminar,5.923880773210013e-06
377595969,377595993,0.03279608973179182,0.024,40.61,644.603,0.31383817925159635,0.7187764890424396,53481.499221217084,38734.64990175036,0.02629800433864086,0.027228028907320637,5621.970464090696,5726.991063462083,11348.96152755278,74.7960275393584,73.6241798887085,turbulent,turbulent,0.00032246095489019475
377595969,377596052,0.003571075937132353,0.011,18.05,121.603,0.03417297547495075,0.37257009752741044,12705.716156189163,9202.27507133448,0.035751629221545525,0.03769793584256205,1984.9752991829594,2059.1676944724977,4044.142993655457,20.095869312354804,19.78102241451576,turbulent,turbulent,3.5111885779383784e-05
377595973,377595980,0.06149973181499749,0.03,95.48,1765.043,0.5885141800478229,0.8626308645459683,80231.46383772617,58108.64893679665,0.024369424488642807,0.025129583337828613,14033.717558449893,14241.437333727406,28275.1548921773,107.73102518603461,106.04317687484017,turbulent,turbulent,0.0006046837415294356
377595973,377595982,0.041708708601219675,0.026,39.56,665.004,0.39912639809779593,0.7788867713127646,62783.58983974836,45471.80627750547,0.025541446916236683,0.026397595525176547,5776.576619585777,5873.772702706054,11650.34932229183,87.82930828203517,86.45326503542896,turbulent,turbulent,0.00041009248702440857
377595973,377596011,0.004896905265759275,0.012,15.77,122.312,0.04686033747138062,0.42929268737594495,15971.04028552552,11567.227228760243,0.034095218445908515,0.035805054986319786,2019.1446391843717,2085.864543738598,4105.00918292297,26.6807349310626,26.262721333614174,turbulent,turbulent,4.814783594377263e-05
377595974,377595977,0.05063992677101555,0.028,14.22,251.381,0.48459260067957466,0.8154010883056235,70782.80785427708,51265.34074816262,0.024938773783755246,0.02574763751911211,2128.140674465632,2159.6681408868767,4287.808815352509,96.25723454526646,94.74914891731554,turbulent,turbulent,0.0004979068930379784
377595974,377596061,0.030664199869448204,0.023,81.75,1256.824,0.29343731932486317,0.7317626610928469,52179.09589404412,37791.36787631106,0.026557291131169815,0.027489843946739836,12273.700930247622,12502.961927307546,24776.662857555166,77.5231297419689,76.30855591435018,turbulent,turbulent,0.00030149957667852193
377595977,377596072,0.02274883003539884,0.021,39.61,566.779,0.21769215344879275,0.651200547387868,42396.745492580456,30706.377299483345,0.02755141571879329,0.028594345406138366,5378.783492098971,5492.643389968255,10871.426882067226,61.39320706090426,60.43134467560145,turbulent,turbulent,0.00022367329507390856
377595977,377596081,0.02391588112340823,0.021,32.85,470.051,0.2288601064440979,0.6846081690615422,44571.76582893094,32281.663192446875,0.02740931221493013,0.02841740995558894,4916.694747097164,5015.20703286906,9931.901779966223,67.85392288029753,66.79083888064511,turbulent,turbulent,0.00023514809012791597
377595980,377595995,0.025639466640238844,0.022,77.64,1153.265,0.24535374775348176,0.6687409309458302,45611.99359268651,33035.06126157145,0.027125326612608653,0.028132664523986144,10394.575414346162,10609.323967270184,21003.899381616346,64.74505701534997,63.73068037730317,turbulent,turbulent,0.0002520948979985305
377595980,377595997,0.015336832108575466,0.018,37.63,470.526,0.14676394362273174,0.5975646989185782,33346.933783007116,24151.937103311386,0.029036080385614053,0.030205718874847198,5281.786018985679,5406.41396192207,10688.19998090775,51.696444407895356,50.886503573878905,turbulent,turbulent,0.00015079631648671075
377595980,377596008,0.016895387706649143,0.018,68.33,854.398,0.16167835125980043,0.6582902646754083,36735.707289697435,26606.29902826472,0.028732523279390396,0.02982783659417474,11467.522321745759,11715.808447415291,23183.33076916105,62.7372779650723,61.75435769229641,turbulent,turbulent,0.00016612050087925172
377595981,377596029,0.032319581267550856,0.024,83.69,1328.411,0.309278289641635,0.7083330769244971,52704.443564045185,38171.857547889274,0.02633588298090101,0.02727522502356099,11190.590754379338,11405.60464445895,22596.19539883829,72.63833012820437,71.50028765043943,turbulent,turbulent,0.00031777578127196765
377595981,377596116,0.00809033840878573,0.014,22.21,212.35,0.07741950630416967,0.5210805910612398,22616.81268437087,16380.511653177917,0.03173446834174216,0.033146789872952886,3337.6929069104467,3429.8929845661396,6767.585891476587,39.30977888687421,38.6939029700428,turbulent,turbulent,7.954662491830341e-05
377595981,377596132,0.006458838002909816,0.013,10.48,91.103,0.06180706222880207,0.4824607279614023,19444.8137866446,14083.151471034374,0.032760585662155964,0.03429212860879102,1517.0127677856885,1561.503197557778,3078.5159653434666,33.6988237633178,33.17085605225281,turbulent,turbulent,6.350522537692753e-05
377595982,377595985,0.03194335680217716,0.023,17.21,264.587,0.3056780555232264,0.7622881365669915,54355.74659879301,39367.83458413661,0.02645333650942417,0.02736005875999627,2859.434945149611,2908.2723994227395,5767.707344572351,84.12578478213223,82.8077655436888,turbulent,turbulent,0.00031407662989905706
377595982,377596075,0.008900026430123829,0.014,17.63,168.56,0.08516771703467779,0.5732307844667325,24880.32273624905,18019.887337953252,0.03137277751767985,0.03269703989610339,3179.961715810164,3260.2888748272258,6440.25059063739,47.57182555931108,46.82650613724058,turbulent,turbulent,8.750771950790438e-05
377595983,377595986,0.046009963134815285,0.027,31.38,541.368,0.4402867285628257,0.7967436987499675,66693.0946866312,48303.3144389881,0.0252331284925397,0.026065211854678912,4583.87533317009,4657.864431468167,9241.739764638256,91.90266000039709,90.46279855650862,turbulent,turbulent,0.00045238370696775766
377595983,377596082,0.01617549259923722,0.018,53.47,668.589,0.15478940286351406,0.6302411929982769,35170.43655401837,25472.63196898507,0.02886657077626597,0.029994850492806455,8275.880729191398,8462.411497300864,16738.29222649226,57.504837149163315,56.6038948059514,turbulent,turbulent,0.00015904227705271427
377595983,377596168,0.004870925732046485,0.012,10.25,79.499,0.0466117294932678,0.427015162441509,15886.309183531903,11505.859660174765,0.03412054197089103,0.03583638898061004,1308.6837626921445,1351.6533296269645,2660.3370923191087,26.398387479388685,25.984797488497943,turbulent,turbulent,4.789239740469255e-05
377595984,377596026,0.011702843821940175,0.016,16.87,187.662,0.11198893609512128,0.5770928910004182,28626.23126114935,20732.908801241483,0.030150533635861624,0.03140248114571868,2602.8044243337663,2666.4385522472935,5269.242976581059,48.21500938485946,47.45961304453938,turbulent,turbulent,0.0001150658576865489
377595985,377596014,0.021158343261483935,0.02,35.07,481.792,0.2024721843204204,0.6677531536002151,41404.20133919933,29987.514686185565,0.027854001808641757,0.028897605873399314,5319.458356934362,5429.917614862207,10749.37597179657,64.55393227466708,63.54255003466143,turbulent,turbulent,0.00020803515381831667
377595985,377596078,0.002863202370225276,0.01,12.32,69.238,0.027399065743782546,0.3614484155938488,11205.849715793456,8115.977897281735,0.03701042597379197,0.03907894506767241,1456.2787816969578,1512.5388501849013,2968.817631881859,18.91400317070198,18.61767285866357,turbulent,turbulent,2.8151861331557238e-05
377595985,377596121,0.003913571232680635,0.011,15.34,103.346,0.03745044241799651,0.4083026072559969,13924.297918850041,10084.848272173273,0.03527045775643709,0.03710326949131733,2002.688183652789,2072.5152644255677,4075.203448078357,24.135434025457883,23.757298279608747,turbulent,turbulent,3.8479401875085864e-05
377595986,377595987,0.04293695797412435,0.026,241.46,4058.943,0.4108799806136301,0.8018236403866893,64632.458036236225,46810.87237229114,0.025473419331178637,0.02631261536299582,36792.258487498475,37405.900574679355,74198.15906217783,93.0783165428229,91.6200358004431,turbulent,turbulent,0.0004221690019037477
377595987,377595990,0.020514780274465367,0.02,24.54,337.131,0.19631368683698916,0.6474424322544512,40144.8299810704,29075.399106709367,0.02794423443625627,0.02900996384496987,3528.683164929005,3603.587732816667,7132.270897745672,60.686644437500775,59.735851941569244,turbulent,turbulent,0.0002017074502102605
377595987,377596005,0.01497201706291941,0.017,28.84,341.293,0.14327289055425274,0.6539984982779439,34468.63942072662,24964.34654961666,0.029222886627178528,0.030346742022406493,5178.298533702426,5290.851981354673,10469.1505150571,61.92190502957804,60.95175940393645,turbulent,turbulent,0.00014720934593800766
377595987,377596009,0.004411870971979306,0.011,16.15,108.803,0.04221886097587853,0.4602901834758044,15697.224386864633,11368.912612928478,0.034684067747576805,0.036376509881956696,2633.904709449696,2717.675693241032,5351.580402690728,30.67285718604798,30.192298033180194,turbulent,turbulent,4.33788338216945e-05
377595990,377596142,0.015364012743888825,0.018,15.82,197.813,0.1470240453960653,0.598623730408423,33406.03274422401,24194.740270867038,0.029030341789054642,0.030198585971797205,2258.022224097098,2310.034274692314,4568.056498789412,51.87984438530015,51.06703017899748,turbulent,turbulent,0.00015106356461565986
377595993,377596000,0.015485344456341388,0.018,26.06,325.854,0.14818511441475013,0.6033511439777774,33669.84475913628,24385.809447803058,0.029004933110620173,0.03016699887229619,3741.234963375576,3828.0837389569133,7569.31870233249,52.70248433012106,51.876781622672226,turbulent,turbulent,0.00015225653427075839
377595993,377596012,0.00928748763751051,0.015,17.76,184.153,0.08887547978478957,0.521086726966958,24232.584648459866,17550.75486366035,0.031096733921432772,0.032471303946294904,2451.581497177778,2518.131067837766,4969.712565015544,39.310704665040994,38.69481424381668,turbulent,turbulent,9.131735388622789e-05
377595995,377596004,0.017121094124234654,0.019,33.21,436.28,0.16383822128454212,0.5987128693098914,35267.17417812741,25542.69541254509,0.028589847699995594,0.029734718186803146,4374.085350436856,4475.9243841533425,8850.0097345902,51.89529601680643,51.08223972601511,turbulent,turbulent,0.00016833971382612065
377595995,377596159,0.004879415280619649,0.012,14.08,109.204,0.046692969192532525,0.4277594082301841,15913.9974713197,11525.913251593416,0.0341122419629207,0.035826119498932385,1793.6280939805906,1852.92092679234,3646.549020772931,26.490487300399796,26.075454359095403,turbulent,turbulent,4.797586918324533e-05
377595997,377596003,0.0016525604498836206,0.01,8.67,48.725,0.015813975596972445,0.20861793161916667,6467.703519749062,4684.315794318849,0.04081545471669686,0.04374956140167429,377.91006736450396,398.284656782524,776.194724147028,6.3007765362831885,6.202060729786271,turbulent,turbulent,1.6248468187555718e-05
377595997,377596016,0.0033217228184854466,0.01,16.2,91.044,0.03178682122952581,0.4193316764015647,13000.3827492435,9415.691065386744,0.03619694474283144,0.038072116979559485,2513.407958267871,2600.8980499519416,5114.306008219813,25.456936980845775,25.05809692509484,turbulent,turbulent,3.266017140119726e-05
377595997,377596018,0.008809961206049238,0.014,10.78,103.068,0.0843058488617152,0.5674298849464002,24628.54237808024,17837.532240062934,0.03141021904840044,0.03274365826339813,1925.6090166379943,1973.9581420962204,3899.567158734215,46.61387605545358,45.88356506247304,turbulent,turbulent,8.662217131008558e-05
377596000,377596023,0.010907097982002945,0.016,19.91,221.479,0.10437414336844925,0.5378529187118024,26679.763822488432,19323.155225152943,0.03040094149796254,0.03171349476343025,2682.4951118558574,2752.689485423668,5435.184597279525,41.881079398994494,41.22491828837175,turbulent,turbulent,0.00010724184679090486
377596001,377596089,0.00871450825906722,0.014,25.64,245.144,0.08339242353174374,0.5612819742511056,24361.700459611286,17644.268617286518,0.03145061484259233,0.032793938800453525,4424.064065060568,4538.834487769567,8962.898552830135,45.60925692207688,44.894685542682446,turbulent,turbulent,8.568364941059622e-05
377596004,377596021,0.006600960713450949,0.013,33.1,287.738,0.06316708816699472,0.4930769760166455,19872.68481237407,14393.042454385097,0.03266873060234892,0.03417818064204835,4914.817087699638,5059.744584597168,9974.561672296806,35.198183773928314,34.64672522299234,turbulent,turbulent,6.490261833832836e-05
377596004,377596145,0.005173321213552426,0.012,14.82,114.944,0.049505466158396426,0.45352500117858746,16872.55869320941,12220.163298431331,0.03383906184293361,0.03548783459640304,2103.86639738553,2170.3790977644644,4274.245495149995,29.777845551494064,29.31130876472993,turbulent,turbulent,5.086564014546848e-05
377596005,377596051,0.010575772334463617,0.016,17.26,192.0,0.10120356300922122,0.5215145244966638,25869.310845970922,18736.174441809773,0.030514502433884007,0.031854319794404756,2199.6026980404786,2258.505257778886,4458.107955819365,39.375277123432035,38.75837502971452,turbulent,turbulent,0.00010398415401231802
377596008,377596033,0.0035785110703915155,0.011,14.67,98.832,0.0342441250755169,0.3733458044494312,12732.17000215532,9221.434602704678,0.03574037152439861,0.03768403888582793,1623.27219622922,1683.6550349389356,3306.9272311681557,20.179637349570324,19.86347803741144,turbulent,turbulent,3.518499023147221e-05
377596008,377596041,0.0070559177837711505,0.013,15.5,134.742,0.06752074434230766,0.5270612498502645,21242.367022906088,15385.052059092768,0.03239582417530621,0.03383919566064526,2629.259395320275,2701.611700154875,5330.87109547515,40.21730658831111,39.58721221309607,turbulent,turbulent,6.937589221119755e-05
377596010,377596037,0.07037776444511006,0.032,53.7,1033.295,0.6734714300967469,0.8676204725049826,86075.23911715386,62341.07683895491,0.02395131953949056,0.024692436623145273,7409.485700130056,7515.757193798576,14925.242893928633,108.9808997333425,107.27346933202834,turbulent,turbulent,0.0006919752114230934
377596010,377596162,0.003285590100188917,0.01,20.51,115.266,0.03144105359032457,0.41477031045859375,12858.96843104351,9313.269963017976,0.03625409593873468,0.03814298030246354,3111.486706886032,3221.0335215025134,6332.520228388546,24.90612309760064,24.51591277762927,turbulent,turbulent,3.230490371715435e-05
377596011,377596124,0.002948595920157614,0.01,6.44,36.193,0.028216228901029802,0.3722284301837883,11540.05846652336,8358.03279742725,0.036842966652393935,0.03887199314762366,813.2889685553886,843.5475363136005,1656.836504868989,20.059028170062984,19.744758471407668,turbulent,turbulent,2.8991476233145717e-05
377596012,377596137,0.0036638774486650472,0.011,14.02,94.453,0.0350610282168904,0.38225207259910027,13035.899463729404,9441.414493512446,0.03561385231546558,0.037527806640535136,1621.4986032942702,1680.7522048209914,3302.250808115262,21.153902801678356,20.822479434479085,turbulent,turbulent,3.602433797319143e-05
377596014,377596017,0.00657017854455651,0.013,23.26,202.199,0.06287252195747857,0.49077761696686745,19780.012795854735,14325.923578365599,0.03268834145171648,0.03420251439420615,3434.0047469723363,3535.1894828781383,6969.194229850475,34.87067079383962,34.324343468837704,turbulent,turbulent,6.459995885494276e-05
377596014,377596088,0.010642784123398908,0.016,19.49,216.807,0.10184482414735796,0.5248190227533418,26033.227838837953,18854.893389934048,0.030491054980401507,0.03182525398212929,2508.318264823291,2575.3393715163224,5083.657636339613,39.8758490431995,39.251104366828095,turbulent,turbulent,0.00010464303394665443
377596014,377596154,0.003098689257336894,0.01,10.44,58.673,0.029652528778343484,0.3911760950358454,12127.48581614538,8783.484459434798,0.03656744836251818,0.03853115879873817,1431.6993813277174,1483.7767941393079,2915.4761754670253,22.153146561880757,21.806067798381154,turbulent,turbulent,3.0467238777561777e-05
377596017,377596149,0.002592212495537814,0.01,11.14,62.607,0.024805861201318793,0.32723886691984005,10145.263903966794,7347.835255245034,0.03760191958791901,0.03980877008111211,1097.8452034018703,1143.1722483110318,2241.017451712902,15.503172067610079,15.260280080392041,turbulent,turbulent,2.5487407902141675e-05
377596018,377596057,0.0038742144084606737,0.011,16.22,109.274,0.03707382209053276,0.40419651259541256,13784.268234197236,9983.430008103236,0.03532212130706231,0.03716718865633705,2076.84472079999,2149.87543225538,4226.72015305537,23.652438993997098,23.281870449395303,turbulent,turbulent,3.809243381812534e-05
377596022,377596135,0.009650414210459443,0.015,22.68,235.169,0.0923484613441095,0.5414492003729507,25179.51984163745,18236.584612666877,0.03095239533930459,0.03229214257748883,3352.999824719255,3441.5170689114143,6794.516893630669,42.443016277793426,41.77805116470027,turbulent,turbulent,9.488575640693123e-05
377596023,377596025,0.005907567658039766,0.012,14.48,112.307,0.05653174792382551,0.5178935384983162,19267.271048869596,13954.563905419072,0.03325814068059101,0.03476652177805946,2636.032960191187,2710.6809503373656,5346.713910528553,38.83039352708369,38.22202825789104,turbulent,turbulent,5.808497060682535e-05
377596025,377596160,0.0013659240800209425,0.01,14.4,80.928,0.013071043827951602,0.17243318169864819,5345.881284211781,3871.8219005744354,0.04247676736917845,0.04408666766795605,443.13346542208546,452.56214099544604,895.6956064175315,4.304596917364326,4.237155745011238,turbulent,transitional,1.343017374184381e-05
377596026,377596099,0.0074391746057771695,0.013,10.71,93.102,0.07118827373949445,0.5556896757773266,22396.190285389348,16220.72309994971,0.032188005844950525,0.03358059828288877,2020.5114013304394,2072.998227531116,4093.509628861555,44.70493449834736,44.00453135946703,turbulent,turbulent,7.314418781603734e-05
377596029,377596066,0.009366130090143724,0.015,56.99,590.929,0.08962803914013133,0.525499065356275,24437.77575770022,17699.36711079466,0.03106465830697901,0.032431507960397794,7904.231431472615,8121.000877915015,16025.23230938763,39.97925552742443,39.3528907563824,turbulent,turbulent,9.209058998170151e-05
377596029,377596067,0.008145803711000937,0.014,19.6,187.396,0.07795027474642045,0.5246529870478285,22771.867799163236,16492.81227440985,0.03170776204179766,0.033113625542473,2988.190061622171,3070.049189275827,6058.239250897997,39.850622185420406,39.22627274439765,turbulent,turbulent,8.009197634470383e-05
377596029,377596077,0.004738966242374723,0.012,27.11,210.265,0.04534895925717439,0.4154467859115283,15455.92913506709,11194.151485483779,0.034252744368569774,0.03599989477986558,3247.6438661776197,3358.566836697716,6606.210702875336,24.987431330276085,24.595947134344005,turbulent,turbulent,4.659493226801407e-05
377596029,377596169,0.005928063553491225,0.012,14.6,113.238,0.056727880894652874,0.5196903341398528,19334.117506821738,14002.978295136123,0.03324367962500403,0.03474852995939116,2674.8825744351743,2750.419848571426,5425.3024230066,39.10029963027013,38.48770567616837,turbulent,turbulent,5.8286492375812354e-05
377596037,377596042,0.013613467738018527,0.017,31.13,368.392,0.13027241854563185,0.5946551770281854,31340.981562838155,22699.100924458373,0.02952878054356527,0.030727730044137754,4664.855208134176,4776.162170641334,9441.01737877551,51.19425356004846,50.39218067282794,turbulent,turbulent,0.00013385168299234545
377596037,377596049,0.04310092877893833,0.026,29.87,502.115,0.41244907922429025,0.804885703323526,64879.281208192064,46989.63716558542,0.025464588535487862,0.026301577758222356,4666.846595593072,4741.68565532909,9408.532250922162,93.79058258400589,92.32114259541403,turbulent,turbulent,0.0004237812118570329
377596037,377596156,0.004434363936095547,0.011,26.34,177.453,0.042434104651632026,0.46263687281593585,15777.253269644933,11426.874539981061,0.03466022954906881,0.03634691372228727,4317.20745331973,4454.882837309708,8772.090290629438,30.986412225521285,30.5009405291877,turbulent,turbulent,4.359999136658934e-05
377596037,377596158,0.004871479996696553,0.012,12.01,93.15,0.04661703346121103,0.4270637526731414,15888.116893212746,11507.168916695824,0.03411999934212874,0.035835717608948825,1529.1856040202993,1579.6106443623487,3108.7962483826477,26.40439558802214,25.990711466624482,turbulent,turbulent,4.789784710036616e-05
377596038,377596044,0.01593237963020911,0.018,12.84,160.551,0.15246296296850823,0.6207688503976655,34641.835078656484,25089.785687862706,0.028914151724752066,0.03005407726500963,1973.5850652705014,2017.087966467215,3990.6730317377164,55.7892649473425,54.91520089326387,turbulent,turbulent,0.00015665191769036015
377596041,377596127,0.004190817271321512,0.011,19.56,131.776,0.04010351455810059,0.4372276666705739,14910.725968662826,10799.28122037317,0.03492973434564516,0.036681275189853396,2892.6870505083266,2988.7808730440047,5881.467923552331,27.676175584325676,27.242566174783178,turbulent,turbulent,4.120536777805744e-05
377596042,377596103,0.007309913094403699,0.013,16.14,140.305,0.06995132147754736,0.5460341304847306,22007.038859497403,15938.875274810376,0.0322560334686154,0.03366529318265022,2924.211410947144,3002.2973559035963,5926.50876685074,43.16486490621021,42.4885904141679,turbulent,turbulent,7.187325000824027e-05
377596042,377596157,0.0025767616990290112,0.01,8.47,47.601,0.024658006689272833,0.32528837051908077,10084.793395326731,7304.038727180909,0.0376387408419812,0.0398541459420891,829.2640365092415,863.4297270641982,1692.6937635734398,15.318910566658346,15.078905449426582,turbulent,turbulent,2.533549105361528e-05
377596044,377596104,0.010396345487513866,0.015,24.7,256.114,0.0994865596891279,0.5833006571794936,27125.777378514264,19646.18616474264,0.030682700627146217,0.03195680302911176,4197.114780466485,4300.899225914916,8498.014006381401,49.25788247850285,48.486147190448285,turbulent,turbulent,0.00010221997563393447
377596047,377596115,0.006211832902147595,0.013,21.77,189.247,0.05944337705404397,0.464010000342869,18701.186498499435,13544.570034778304,0.03292858942717279,0.03450035535447245,2895.892346835375,2985.119852946441,5881.012199781816,31.170623388708467,30.68226561104267,turbulent,turbulent,6.107659741225513e-05
377596049,377596060,0.017406840038031057,0.019,50.05,657.507,0.1665726319428809,0.6087052071068352,35855.77271274334,25968.995320046306,0.028537590653217603,0.02966978816547141,6774.448228439365,6930.774361871363,13705.222590310728,53.64198502564343,52.80156293109543,turbulent,turbulent,0.00017114925304168876
377596049,377596084,0.008322871054790716,0.014,14.1,134.81,0.07964469908890637,0.5360574983918068,23266.86550440923,16851.3206014776,0.03162451973498544,0.03301020967942932,2249.9998240546292,2309.9977376714337,4559.9975617260625,41.60193751971649,40.95014979316498,turbulent,turbulent,8.18329553829144e-05
377596049,377596085,0.013661111717469178,0.017,14.61,172.895,0.13072834179396342,0.5967363322180148,31450.66772879372,22778.542512656568,0.029517184368679426,0.030713307924223433,2231.172995069501,2283.1574943801797,4514.330489449681,51.55321663252811,50.745519783086706,turbulent,turbulent,0.00013432013283603314
377596051,377596167,0.006197192375147968,0.013,13.51,117.442,0.05930327631720544,0.46291638577771094,18657.110099444708,13512.64714721577,0.032938899583407746,0.03451312629725977,1800.9932195057252,1856.0422682248136,3657.035487730539,31.023865877704857,30.537807385845305,turbulent,turbulent,6.093264737568053e-05
377596060,377596063,0.013124762046812247,0.017,14.52,171.83,0.12559580906040427,0.5733078337273041,30215.8813053207,21884.232881978016,0.02965182051119216,0.030880656903319287,2056.1425637583015,2105.86339009042,4162.005953848722,47.58461489449113,46.83909509877942,turbulent,turbulent,0.00012904658259362665
377596060,377596141,0.002851585194419508,0.01,8.02,45.072,0.027287896597315866,0.3599818724558799,11160.383028717773,8083.048076096575,0.037033852905995736,0.03910788482390797,947.4579219847468,983.8094580723008,1931.2673800570476,18.760830945908182,18.466900420565327,turbulent,turbulent,2.8037637787406366e-05
377596061,377596064,0.026458131486403195,0.022,34.0,505.036,0.2531878611139062,0.6900937421816677,47068.37863539261,34089.86648529987,0.027038556640885333,0.028024621830515666,4870.650675189515,4966.710148555583,9837.360823745097,68.94566823228107,67.86547959127375,turbulent,turbulent,0.0002601442554124202
377596063,377596091,0.0009934882867424755,0.01,17.75,99.755,0.009507064944904072,0.12541718003881844,3888.261811812263,2816.1226255815886,0.044256739419389096,0.03316540282125153,300.4248699567277,222.16886607426989,522.5937360309977,2.2772193736956616,2.2415416210011694,transitional,transitional,9.768273725164592e-06
377596063,377596109,0.009418969442724448,0.015,22.07,228.844,0.09013367887774591,0.5284636868304547,24575.64232981933,17799.2187133479,0.03104336052111124,0.03240507827133438,3118.297273085227,3202.3375529140094,6320.634825999236,40.4316166985328,39.798164674423354,turbulent,turbulent,9.26101222865678e-05
377596064,377596071,0.008259942669924069,0.014,34.27,327.655,0.07904251358779013,0.5320044219537147,23090.947091464554,16723.909473593954,0.031653758271812896,0.033046541767429494,5332.506781555497,5478.143702704344,10810.65048425984,40.97521971563938,40.33325093015317,turbulent,turbulent,8.12142246976484e-05
377596064,377596073,0.012979730359342212,0.017,38.89,460.224,0.12420794602241352,0.5669726482002297,29881.988756375842,21642.406994960787,0.029689835700356524,0.030927870603405103,5314.718584899848,5447.687400961341,10762.405985861189,46.538783113378265,45.80964861988098,turbulent,turbulent,0.0001276205877017543
377596066,377596161,0.005167963919563365,0.012,13.45,104.318,0.04945420018720924,0.4530553479978922,16855.086115432794,12207.508563748992,0.03384380741452395,0.0354937159250297,1908.437387801584,1968.691415380362,3877.128803181946,29.716203884373083,29.250632852678763,turbulent,turbulent,5.0812965630016554e-05
377596067,377596095,0.004649846134522245,0.012,12.61,97.803,0.044496135258586075,0.4076339717926314,15165.267838693893,10983.636378036339,0.03434556434222162,0.03611461967630313,1471.1106391790593,1521.428836974314,2992.5394761533735,24.056450481352908,23.679552190000273,turbulent,turbulent,4.571867673532568e-05
377596071,377596153,0.0037311095666626103,0.011,21.74,146.462,0.035704397767106315,0.3892663946690591,13275.108100816638,9614.66436395312,0.03551761954395779,0.03740890881705006,2588.4540312349454,2682.4242008158367,5270.878232050782,21.937373639302887,21.593675442936533,turbulent,turbulent,3.668538424871032e-05
377596072,377596074,0.005435502066831558,0.012,16.5,127.974,0.05201437384527806,0.4765093794694476,17727.649968732625,12839.473932458828,0.03361647669285188,0.03521178119796808,2565.3020237164114,2643.4069815325574,5208.709005248969,32.872574170545754,32.35755151386392,turbulent,turbulent,5.3443480643945966e-05
377596072,377596097,0.012035767021215709,0.016,24.97,277.766,0.11517480403077232,0.5935100639948001,29440.59199599876,21322.71982781065,0.030054122221881027,0.03128255008679217,4037.55759405234,4134.693368291853,8172.250962344193,50.99727633827194,50.19828954134477,turbulent,turbulent,0.00011833925807121181
377596073,377596123,0.00880357785216432,0.014,25.02,239.216,0.08424476413554374,0.5670187474083593,24610.697497950576,17824.607860708824,0.03141289732928209,0.03274699243057833,4401.681709218466,4514.782776923374,8916.464486141838,46.54635133831609,45.81709827158835,turbulent,turbulent,8.655940826711411e-05
377596075,377596076,0.0018003693783967421,0.01,38.51,216.426,0.017228415104275044,0.22727721451766777,7046.190271784051,5103.292115835028,0.04013059949292883,0.042912450046207765,1933.6744816765806,2034.8109755448256,3968.4854572214063,7.478295171678909,7.361130892824836,turbulent,turbulent,1.7701769743302916e-05
377596075,377596101,0.005079336699209895,0.012,13.6,105.482,0.0486060928154057,0.4452857434139036,16566.032349872567,11998.157730754463,0.03392353187157133,0.03559249519044452,1868.1043585910186,1927.9128897670282,3796.017248358047,28.705716282978454,28.255976807593484,turbulent,turbulent,4.994155631451087e-05
377596077,377596080,0.003762778488107285,0.011,15.75,106.108,0.03600744964695967,0.39257041098205453,13387.784597741489,9696.27173704651,0.03547328667038945,0.03735411532998675,1911.0157157369158,1979.6474010130107,3890.6631167499263,22.311354262567686,21.961796820340563,turbulent,turbulent,3.69967625481633e-05
377596081,377596113,0.015263928223302246,0.018,10.53,131.667,0.1460662987875813,0.5947241652317728,33188.418581333186,24037.130470543896,0.029051557684401628,0.03022495467688767,1501.6336035114482,1535.7723026998005,3037.4059062112487,51.20613272832039,50.403873727266166,turbulent,turbulent,0.00015007950370041022
377596081,377596129,0.004692552193669169,0.012,19.5,151.242,0.044904805681044685,0.41137784632224755,15304.551764776916,11084.514517062531,0.03430071781792385,0.03605919711548181,2300.5300990192677,2379.3431927952743,4679.8732918145415,24.500367976148038,24.116514720869212,turbulent,turbulent,4.613857547095956e-05
377596082,377596108,0.012737250305093734,0.017,14.88,176.09,0.1218875627281697,0.5563807826770724,29323.750175596444,21238.095666688194,0.029755020394813734,0.03100878967684797,1990.1675968750224,2039.673003143181,4029.840600018203,44.816202000766566,44.11405560672158,turbulent,turbulent,0.0001252364513466511
377596082,377596166,0.0016471568056757476,0.01,24.9,139.938,0.015762266083021507,0.20793577982379258,6446.555023386831,4668.998729268913,0.04084237924897749,0.04378244832607879,1067.2425478023301,1125.7008465893207,2192.943394391651,6.259638567752682,6.161567279866723,turbulent,turbulent,1.6195337942901324e-05
377596084,377596114,0.0048390944916611245,0.012,11.65,90.357,0.04630712432211602,0.4242246410844612,15782.4929986268,11430.669479738699,0.034151879390760816,0.035875157854936904,1465.8162210323676,1514.362012830725,2980.178233863093,26.054490722452424,25.646288646133346,turbulent,turbulent,4.757942313690803e-05
377596085,377596096,0.009096807575748002,0.015,16.53,171.4,0.08705079019854547,0.5103883709465007,23735.068967386815,17190.422860862825,0.03117643853492642,0.03257014884710682,2197.193147491516,2257.794024314642,4454.987171806158,37.71311000342274,37.122249488364545,turbulent,turbulent,8.944253053694135e-05
377596088,377596126,0.008147983704536838,0.014,9.21,88.057,0.07797113592858218,0.5247933955527389,22777.962044294072,16497.226108258867,0.0317067186496228,0.03311232970173526,1425.9866620066923,1464.1313953873544,2890.1180573940464,39.87195481914048,39.24727115452952,turbulent,turbulent,8.011341069260901e-05
377596089,377596133,0.0045845550034009815,0.012,29.36,227.716,0.043871339745463936,0.40191015162056265,14952.323697683736,10829.408899922091,0.034415473577155714,0.036200987936920476,3305.291051171746,3421.1076311755237,6726.39868234727,23.385613011642285,23.01922489494344,turbulent,turbulent,4.507671482281102e-05
377596089,377596147,0.0014421018583742455,0.01,14.05,78.961,0.013800017783485602,0.18204980453173644,5644.021836478429,4087.7539533726417,0.04198323761325325,0.045174542083298776,476.5050350483184,504.333970160147,980.8390052084653,4.7981214951225395,4.722948152545843,turbulent,turbulent,1.417917642326432e-05
377596096,377596139,0.003932325975648047,0.011,11.89,80.103,0.037629913642565044,0.4102592882505996,13991.026390862757,10133.17720908658,0.03524614328416724,0.03707318114000404,1571.6054904234375,1625.9296579217898,3197.5351483452273,24.367313526728854,23.98554486804012,turbulent,turbulent,3.8663804112530934e-05
377596097,377596098,0.004058110563720358,0.011,13.83,93.173,0.038833593911199595,0.4233823853425025,14438.561895849336,10457.310439394025,0.03508795318779593,0.036877330721527234,1934.013903591524,1999.4940524787257,3933.5079560702497,25.951136235518792,25.544553439216063,turbulent,turbulent,3.990055577140167e-05
377596097,377596105,0.003801473152151963,0.011,30.58,206.017,0.036377733513415916,0.3966074225188332,13525.45834838863,9795.983686218317,0.0354199573662854,0.03728818638763146,3760.0390413539126,3895.1636987929373,7655.2027401468495,22.77259289474436,22.41580911409678,turbulent,turbulent,3.737722004840324e-05
377596099,377596100,0.0025503638036182227,0.01,10.73,60.303,0.024405395249935145,0.3219559209617375,9981.478711089705,7229.2117649247075,0.037702505604876015,0.039932710068261046,1026.8244673303434,1069.6509870265486,2096.475454356892,15.00664606243516,14.771533269537898,turbulent,turbulent,2.5075939057299002e-05
377596103,377596111,0.0023222674613703224,0.01,9.59,53.896,0.02222265513273036,0.29316121809140944,9088.767333601201,6582.654297878074,0.03830291118431572,0.04067157882705721,774.1757617985973,808.4144433647192,1582.5902051633166,12.442390913714943,12.247452933178051,turbulent,turbulent,2.2833227656954262e-05
377596104,377596106,0.005510887194848492,0.012,13.93,108.041,0.052735762630129114,0.4831181011902571,17973.515234884817,13017.54495040119,0.033555788812440784,0.03513644685369938,2227.5223560110317,2294.3407727239105,4521.863128734942,33.79071848262442,33.26131103452434,turbulent,turbulent,5.4184689750386976e-05
377596108,377596128,0.0075076505539258985,0.014,20.31,194.184,0.07184354597058276,0.4835509703614626,20987.889220240933,15200.743303026878,0.0320349431818992,0.03351946467651552,2655.8345932117154,2733.8258673773375,5389.660460589053,33.85129792717772,33.3209413661085,turbulent,turbulent,7.381746380130353e-05
377596108,377596138,0.003196999814418001,0.01,9.34,52.491,0.030593299659502405,0.40358674245030635,12512.248464983279,9062.153657475781,0.03639879280996241,0.03832230337079785,1359.706454318569,1407.905508995755,2767.6119633143244,23.581128768446945,23.211677458583786,turbulent,turbulent,3.143385755350171e-05
377596109,377596112,0.007584714489432175,0.014,11.88,113.585,0.07258099989887248,0.4885144859814653,21203.324039651347,15356.774686365485,0.03199298229073409,0.033467470811124916,1597.832721787374,1643.7186711471893,3241.5513929345634,34.5498128841184,34.008512518435985,turbulent,turbulent,7.457517944466759e-05
377596112,377596155,0.003455362655649373,0.01,16.92,95.09,0.033065671345927014,0.436202264350722,13523.415262374678,9794.503955421273,0.035994338879054705,0.037820732736788466,2823.6287962012493,2919.043909075812,5742.672705277061,27.546513447990975,27.114935486840068,turbulent,turbulent,3.397415821656677e-05
377596113,377596117,0.010499704282097348,0.015,25.66,266.069,0.1004756390631325,0.5890997384891935,27395.457494027003,19841.50538750118,0.030647900949603134,0.031913476059603214,4440.4324669523485,4549.311449086592,8989.74391603894,50.24217902469846,49.45502252199992,turbulent,turbulent,0.00010323623018959208
377596116,377596120,0.004228911561320555,0.011,11.08,74.646,0.040468053218378514,0.4412020412260413,15046.263617377199,10897.44607079634,0.03488586100830101,0.03662687911998495,1678.664796096657,1733.4434643648474,3412.1082604615044,28.181612100880372,27.740083893856742,turbulent,turbulent,4.1579922221267406e-05
377596117,377596143,0.00540558387054533,0.012,13.47,104.473,0.051728075316223254,0.47388656726702205,17630.073092680173,12768.802650100708,0.03364095659471022,0.03524216069272464,2078.687944613646,2141.9863512009188,4220.674295814564,32.511694366927436,32.00232570236188,turbulent,turbulent,5.3149315997430285e-05
377596119,377596125,0.005451030716558426,0.012,14.67,113.781,0.05216297336419547,0.47787071594846436,17778.29597409887,12876.154940197022,0.033603859967524075,0.03519612199382533,2296.6541046609086,2366.247992342662,4662.902097003571,33.060669348535335,32.542699758711755,turbulent,turbulent,5.359616296857772e-05
377596120,377596170,0.0012408968487653575,0.01,11.39,64.012,0.011874610992969927,0.15664984234640347,4856.556331703585,3517.4221361774744,0.04339132413470013,0.04042038335738368,296.18752853701994,271.82471453801406,568.012243075034,3.552636153222609,3.496976134011334,turbulent,transitional,1.2200868641520485e-05
377596123,377596151,0.0032501532092257188,0.01,31.12,174.894,0.031101944585892046,0.4102967852109835,12720.27740498889,9212.821239310375,0.03631118128175115,0.03821374163981072,4614.404163704532,4778.840504085362,9393.244667789895,24.37176798746341,23.989929539649264,turbulent,turbulent,3.195647761539089e-05
377596126,377596136,0.004997183754651948,0.012,12.47,96.717,0.04781994023590381,0.43808371347231356,16298.094148926775,11804.10011157645,0.03399954554092075,0.03568663221508637,1663.8931204257399,1717.7376614873513,3381.630781913091,27.784655887610278,27.349346890633413,turbulent,turbulent,4.913380401337245e-05
377596128,377596163,0.0045734772141519785,0.012,8.8,68.253,0.043765332192841906,0.40093900481277345,14916.193977223858,10803.241494493295,0.03442750001872966,0.03621584246942064,1002.5441684508429,1036.9085200151364,2039.4526884659795,23.27273492242838,22.908115294351276,turbulent,turbulent,4.496779468847431e-05
377596132,377596134,0.0034123176528760785,0.01,12.85,72.217,0.032653757443790225,0.4307682970512272,13354.948011470753,9672.489425561476,0.03605813899611108,0.037899921657150976,2101.460102181358,2172.8422956655536,4274.302397846912,26.864469784736162,26.443577568413144,turbulent,turbulent,3.355092688590992e-05
377596136,377596140,0.002545292864121748,0.01,10.21,57.38,0.024356869513126773,0.32131576954749114,9961.632336796956,7214.8377781957815,0.03771488009010215,0.039947954404080506,974.2197857097473,1014.8645151607909,1989.0843008705383,14.94702935933218,14.712850595898363,turbulent,turbulent,2.502608006479117e-05
377596142,377601363,0.009219409491448107,0.015,59.42,616.126,0.0882240142722307,0.5172671129126296,24054.957554723074,17422.106202176485,0.031124872232729157,0.03250620653860301,7998.8316288193855,8221.249387822441,16220.081016641827,38.736514614660706,38.12962016934181,turbulent,turbulent,9.064798920995199e-05
379327852,379327862,0.01593025918674056,0.018,82.91,1036.707,0.15244267164345032,0.6206862321520011,34637.22459016473,25086.446483461106,0.02891457213686423,0.030054600448095502,12436.182520825983,12721.822306316082,25158.004827142067,55.77441592753908,54.90058451668421,turbulent,turbulent,0.00015663106885651284
387435839,387435840,0.09019038653722636,0.035,31.05,630.036,0.8630658998777642,0.9294337527107371,100852.10161435542,73043.40575288211,0.02327063115436272,0.02395679719944192,4428.1301709862455,4483.647452731882,8911.777623718128,125.06266724327739,123.10327985848711,turbulent,turbulent,0.0008867788325544635
390787314,993163452,0.10126778236731959,0.037,59.56,1247.306,0.9690696877255464,0.9338177654513786,107117.96769189624,77581.53823568491,0.022934417307202103,0.023606225355275366,7894.160813332116,7994.458324441973,15888.619137774089,126.24525695974224,124.26734165272791,turbulent,turbulent,0.0009956950986788936
390787315,993163453,0.3020288757363146,0.056,47.88,1235.065,2.890228475945594,1.2158127473639706,211082.96596040032,152879.49862586384,0.020305265937534362,0.02079649142694162,6406.244527183343,6453.3321373068675,12859.57666449021,214.00513377357285,210.65226301974022,turbulent,turbulent,0.0029696381632940156
390789514,390789515,0.03167722697685427,0.023,6.99,107.464,0.30313135863018437,0.7559372821503242,53902.892334376884,39039.849175273666,0.026474374019408994,0.027386338011979823,1192.1246692341845,1211.0640052189483,2403.188674453133,82.72986898389591,81.43371989955666,turbulent,turbulent,0.0003114599619273509
390789514,390790006,0.009728986983123295,0.015,34.78,360.634,0.09310035390548609,0.5458576292758075,25384.529144363307,18385.06518414154,0.03092234540053189,0.032254816201938194,5197.904340195587,5335.110856992464,10533.015197188051,43.13696401474796,42.46112665279379,turbulent,turbulent,9.565830738812321e-05
390793102,390793103,0.17014692802375372,0.045,60.87,1414.254,1.628200268169892,1.0607019451907314,147980.4512958759,107176.70702422629,0.021622508939658582,0.022200398900750345,8102.932259479538,8184.865151432672,16287.79741091221,162.88366674847524,160.33172851742404,turbulent,turbulent,0.0016729354423307117
390793103,390793105,0.06948090510133141,0.032,45.23,870.316,0.6648890440318795,0.8565639472834884,84978.33893740448,61546.633058237116,0.02397770810891427,0.024725428824138567,6106.112778222182,6194.616057250749,12300.728835472932,106.22100076523891,104.55681037583719,turbulent,turbulent,0.0006831570223413411
390793104,390793106,0.11421581720373075,0.038,48.42,1029.119,1.0929743273084283,0.9985121152658305,117634.68765467103,85198.40522342305,0.02265945427202067,0.02329510550265444,7090.377001428502,7171.090176303043,14261.467177731545,144.34358388476582,142.0821176648821,turbulent,turbulent,0.0011230040465274314
390793107,390793793,0.025648590197282693,0.022,4.86,72.19,0.2454410545194516,0.668978895959559,45628.22418091464,33046.81646966903,0.027124333771566072,0.02813142891216332,711.8399779819334,724.3351892422629,1436.1751672241962,64.79114302233725,63.77604434355123,turbulent,turbulent,0.0002521846035378315
993163453,993163454,0.08955619517688024,0.035,51.9,1053.103,0.8569970830323468,0.9228982573146738,100142.9403171015,72529.7867449448,0.023284035842603315,0.023973583215968052,7219.165838921565,7312.909993961134,14532.0758328827,123.31004567623287,121.37811704203921,turbulent,turbulent,0.0008805432735804288
993163453,993163456,0.1338217203915917,0.041,59.97,1327.976,1.2805906257568587,1.0049701811293712,127742.52635844881,92519.13480571698,0.02221922935536389,0.02283704175095314,8066.215128753537,8156.6075068575465,16222.822635611083,146.2167607522187,143.92594701237186,turbulent,turbulent,0.0013157751456171446
993164649,993164650,0.019420839380993756,0.019,32.08,421.435,0.1858453529281699,0.6791333769810157,40004.34319004481,28973.649777587398,0.028206633034147777,0.029257736731915538,5366.8443284679615,5477.170382430133,10844.014710898095,66.77301045662034,65.7268613761864,turbulent,turbulent,0.00019095149643689533
1030080398,1030080399,0.0589789151513164,0.03,46.75,864.22,0.5643915325484823,0.8272724297401954,76942.85094422496,55726.82959838857,0.02445864793947907,0.025241129099009992,6393.11994324793,6491.161566605972,12884.281509853903,99.08043593168328,97.52811851735517,turbulent,turbulent,0.000579898318781743
1030080398,1075387093,0.020401077097021804,0.02,18.82,258.549,0.1952256181533187,0.6438539823283874,39922.32724569082,28914.24869614477,0.02796067710658795,0.029030426128536617,2691.808245946153,2748.7473812340154,5440.555627180169,60.01579718979758,59.075515021714054,turbulent,turbulent,0.00020058948659105018
1030080398,1107949540,0.04927303726343433,0.028,30.0,530.34,0.4715123183103764,0.7933915147705922,68872.2150959059,49881.56986144509,0.025000562313876068,0.025824809837049052,4159.568554817057,4226.431050961003,8385.999605778059,91.13095252341192,89.70318160924337,turbulent,turbulent,0.0004844672269238576
1030080399,1075387095,0.04658793555028889,0.027,9.73,167.862,0.4458175650745348,0.8067523109875078,67530.8864692174,48910.09569720992,0.025204529853604708,0.026029483116233192,1520.6469273808823,1542.7783822810907,3063.425309661973,94.22610584379164,92.74984240580581,turbulent,turbulent,0.0004580665044755698
1036126249,1036126250,0.16609513610396737,0.045,32.42,753.246,1.5894271397508841,1.0354429315797102,144456.52051551378,104624.45574026872,0.021661261246337743,0.022249021868126644,4192.379933039969,4234.525701584203,8426.90563462417,155.21837852109854,152.78653423482373,turbulent,turbulent,0.001633097013354707
1036126250,1036126251,0.0777878046418685,0.033,43.46,851.903,0.7443809056638135,0.9017329004252975,92255.08722415465,66816.90972240754,0.023684178240498868,0.02439847700333283,6237.409969230491,6321.361036961368,12558.771006191859,117.71901996554213,115.87468729813088,turbulent,turbulent,0.000764832941023253
1036680208,1219742105,0.14412918469623906,0.042,38.9,872.371,1.3792266478109,1.0314486923361514,134305.99182707455,97272.8073985112,0.022042151925909928,0.022644241344776283,5394.720982051796,5451.10935076301,10845.830332814807,154.0231730117277,151.61005430238902,turbulent,turbulent,0.0014171212149002518
1075387093,1075387094,0.00845310853928602,0.014,9.41,89.969,0.08089099080656477,0.5444458033019506,23630.94876551425,17115.01249230619,0.03156517748827983,0.03293644462353743,1560.3791312417422,1600.82179441308,3161.200925654822,42.91411056892863,42.24176470639646,turbulent,turbulent,8.311348925010106e-05
1075387095,1075387096,0.0385226235594917,0.025,9.72,158.932,0.368637546023844,0.7780905126311984,60307.121110937616,43678.19258679087,0.02581383373765876,0.026682242282789537,1553.8003513838546,1578.0068992984905,3131.807250682345,87.64982365225583,86.27659243522727,turbulent,turbulent,0.00037876594677772055
1075387096,1075387097,0.029677168780268312,0.023,9.73,149.589,0.2839920457441944,0.7082084023978641,50499.53503571454,36574.92475516777,0.026642692611251285,0.02759633486161662,1436.6455974779196,1462.1962534859665,2898.841850963886,72.61276206502207,71.47512016835421,turbulent,turbulent,0.0002917947920494348
1075387097,1075387098,0.021152126460861453,0.02,9.73,133.671,0.20241269340537277,0.6675569525947932,41392.035846775,29978.703674961114,0.02785485113793892,0.02889866399335121,1521.6513377305935,1551.5594172936605,3073.210755024254,64.51600303199497,63.50521503870777,turbulent,turbulent,0.00020797402837679358
1075387098,1075387099,0.013082715194190906,0.017,9.73,115.145,0.12519344683436276,0.571471168810606,30119.08086783184,21814.123945035957,0.02966276845476966,0.03089425561452746,1385.1190760220063,1418.0899494898601,2803.2090255118665,47.280216475700996,46.539465764440116,turbulent,turbulent,0.0001286331653735469
1107949539,1108636747,0.009781747327796405,0.015,10.3,106.801,0.09360523758656847,0.5488178179072648,25522.189571840954,18484.767483839907,0.030902396226722872,0.032230031287319105,1585.7826079996257,1626.1550285220624,3211.937636521688,43.60609656867323,42.92290919229655,turbulent,turbulent,9.617706286363145e-05
1107949540,1108636740,0.024222277360898416,0.021,35.45,507.254,0.23179212785548725,0.6933789672635032,45142.79314244737,32695.23692159583,0.0273739378972381,0.028373318929851666,5430.224706350865,5537.789999537762,10968.014705888627,69.60366920145566,68.5131714983869,turbulent,turbulent,0.00023816066949709831
1107949540,1108636742,0.01127414734341813,0.016,11.82,131.486,0.10788657744897732,0.5559529275935605,27577.600285488094,19973.424599978563,0.03028173213550398,0.03156551850792596,1713.1228136931475,1755.9051076465444,3469.0279213396916,44.74730146447727,44.046234551980106,turbulent,turbulent,0.00011085078579984537
1108636740,1108636741,0.010218175377851295,0.015,11.81,122.458,0.0977815825631703,0.5733041884991543,26660.902222526347,19309.494473645278,0.030744085310108745,0.032033197151617086,1967.2691401243044,2015.6795156847566,3982.948655809061,47.58400978771929,46.83849947236331,turbulent,turbulent,0.00010046815387211666
1108636743,1108636744,0.028763376047053958,0.023,10.3,158.352,0.2752476176751575,0.6864018851891606,48944.59869768282,35448.74251364089,0.026726175029620197,0.027700321379586616,1428.848242460608,1455.2792331907258,2884.127475651334,68.20995170403401,67.14128971375314,turbulent,turbulent,0.0002828101088224468
1108636744,1108636745,0.018889563231097087,0.019,10.3,135.311,0.180761370632508,0.6605550159374709,38909.9850620459,28181.047109890365,0.028288107553727813,0.029359311676019965,1677.6957753487854,1711.5913431663364,3389.2871185151216,63.16969736196243,62.18000226877144,turbulent,turbulent,0.00018572783056675362
1108636745,1108636746,0.00945112050959215,0.015,10.3,106.801,0.09044134458939856,0.5302675647850184,24659.52975770276,17859.975240325246,0.031030499730917302,0.03238911634616874,1486.362295521494,1525.3788899366627,3011.741185458157,40.70810941195952,40.070325508907956,turbulent,turbulent,9.292624118390232e-05
1108636748,1108636749,0.05614132810127763,0.029,9.94,179.805,0.5372375894859103,0.8427154708613978,75766.53620678422,54874.86882330692,0.024637033452291467,0.02541839737661507,1549.846629979155,1570.7384525765656,3120.585082555721,102.81411477829012,101.20330090460962,turbulent,turbulent,0.0005519983149330353
1108636749,1108636750,0.04723275572721747,0.027,9.94,171.485,0.45198809308342075,0.8179185101711349,68465.57648385048,49587.056721315086,0.025173330168099025,0.025990487440205108,1592.822640084301,1615.667711956369,3208.4903520406697,96.85251000632412,95.33509805218345,turbulent,turbulent,0.00046440656915051464
1108636750,1108636751,0.03838472984542624,0.025,9.94,162.529,0.3673179889514473,0.7753052975873654,60091.248666483254,43521.84424799828,0.025822456225032323,0.026693011721616262,1576.1410125585833,1600.8634815171697,3177.004494075753,87.02345261454265,85.660034905706,turbulent,turbulent,0.00037741013457344425
1108636751,1108636752,0.030160605635811324,0.023,9.94,152.818,0.28861823574939066,0.7197450164751475,51322.1652739562,37170.72507379913,0.0266002699780053,0.027543450765541072,1511.9471564940757,1538.4115800302993,3050.3587365243748,74.99773366701119,73.82272583714338,turbulent,turbulent,0.00029654808768139534
1108636752,1108636753,0.02129558312446697,0.02,9.94,136.556,0.20378548444466002,0.6720844166945902,41672.76239090784,30182.023412879,0.02783535962250165,0.028874378306063247,1573.1826065581865,1603.9350585702723,3177.1176651284586,65.39408361264451,64.3695385162147,turbulent,turbulent,0.00020938453716335645
1108636753,1108636754,0.01245914718587945,0.016,9.94,110.573,0.11922628886009042,0.614387868307626,30476.218779492694,22072.785578989125,0.029937850295583518,0.03113777125522035,1748.6420928596801,1788.0778958724425,3536.7199887321226,54.64822618658375,53.79203906574722,turbulent,turbulent,0.00012250205837135536
1159236389,1159236390,0.022767250735665958,0.021,27.27,390.206,0.2178684280924972,0.6517278523120574,42431.07595000639,30731.241565981556,0.0275490770782105,0.028591435876985465,3727.93633937561,3806.081557234584,7534.017896610194,61.49267272444477,60.529251986272484,turbulent,turbulent,0.00022385441290370038
1219742100,1219742101,0.046433423178210934,0.027,19.27,332.446,0.44433897778192283,0.8040766566195332,67306.91523431212,48747.88170735459,0.0252121157472789,0.026038961776599017,2900.7268389093024,2945.899386471764,5846.626225381066,93.60212644726242,92.13563904704132,turbulent,turbulent,0.00045654729265946396
1219742102,1219742103,0.09510413592571455,0.036,20.81,429.123,0.910087425126455,0.9263789605968339,103392.64656328966,74883.42745364977,0.02310993758287561,0.023791461609512614,2890.4527370598094,2925.466209993746,5815.918947053555,124.24192532855615,122.29539670801041,turbulent,turbulent,0.0009350922849465346
1219742103,1219742104,0.06575181291975656,0.031,48.92,923.12,0.6292039513852302,0.8637312336878633,83011.60039472628,60122.1978795633,0.02415907798548187,0.024910342000101792,6970.815100432197,7071.667789858297,14042.482890290494,108.00604317511838,106.31388608984867,turbulent,turbulent,0.0006464914736256806
1242595698,1242595699,0.01629785587105823,0.018,12.05,150.673,0.1559603432637151,0.6350087989267221,35436.49149248286,25665.32561157401,0.028843078322579027,0.02996559739046621,1937.0684479365214,1978.6895494287833,3915.7579973653046,58.37814527498626,57.463520599848344,turbulent,turbulent,0.0001602453893077903
