
OS:Version,
  {8e7dfbe5-d9bf-461e-8044-b89518ccf935}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {56d7c4e5-ff9f-4234-80fd-b803e6679d08}, !- Handle
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {26344ff0-2618-4fdb-9841-d854aa920051}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {06297306-415f-4c47-9f01-198c09d215d0}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {ad0db534-f64c-4fe2-a0fc-5260000af611}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  64.3308844510987,                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c41bd2db-8489-4b60-b2e2-fb463a1317f3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {c26031e5-f732-46de-9d0f-7343a8984440}; !- Handle

OS:SimulationControl,
  {6bb7ac2b-68ea-4f7b-9c0c-724cb56a1fed}; !- Handle

OS:Sizing:Parameters,
  {07fe91c6-d26a-40fe-80b6-ed745e951bee}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4c5a0df5-20c2-4fec-beec-3caf7e6ea779}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {93610304-87f0-4fe7-a4a6-011b24265dca}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f9ca8e0f-b647-4e8f-8138-e893f5e222d2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f2f61f76-ecad-4ab0-9842-60f7102cd132}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {cc5818ff-73ed-4bd0-8229-0e8d61e8fa47}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1e48b17e-ee66-4d8e-bcce-225ff78653d1}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {1e48b17e-ee66-4d8e-bcce-225ff78653d1}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Handle
  Staircase,                              !- Name
  {5357a3ee-fef6-4524-a846-19747cabe2f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {093984ff-e934-457d-9a18-5f63860d4b36}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Handle
  Bedroom2 1-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {4ddcb0f7-a5d2-4271-b708-51aaf5d47428}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Handle
  Bedroom1 1-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {4ddcb0f7-a5d2-4271-b708-51aaf5d47428}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8959995e-cfcc-4983-96a8-f5d55e936199}, !- Handle
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fc6a3c7-e3af-4bbb-86bc-371e4334d2d2}, !- Handle
  Face 45,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b3696f-7461-4048-94c3-5746534763b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ffdf8bf-b784-4d33-a99a-f33bf4acdc7c}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0dc199a-b32d-4e73-b5ad-5191c8191798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f079d7c7-3e5e-470c-8e3d-40bf36ca635b}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aad3ed77-ecae-43b9-903f-fa5d4eec13a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6559ee9e-2133-44df-93c3-90620eafc4d8}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b8d9bc-f18b-47d0-8ce6-194f4c748f01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52eebbff-13e0-4aed-88fe-5a7a18b879bb}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75616165-4538-4bc1-96fe-bdfbb00b9bc4}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac22e05-7f37-4fcb-af74-9c55e0bb4ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ffe561-7d1b-4cad-9d07-964ea4e6e897}, !- Handle
  Face 20,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67312e82-0d22-4e1a-939d-e54b61944aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Handle
  LivingRoom 1-1,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {6609cd40-1695-40df-b695-c74029d02173}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1e53853c-35e5-4c47-96ee-c1d1869c8585}, !- Handle
  Face 31,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e62d01-4b91-4aba-823e-7d1b66d4e7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d1c4dd-3d06-46d5-8d62-fae45a60d63c}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8941ee-845b-49c0-a990-55cf9484fa1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a7e7f1-084b-41f1-8b85-d556434055df}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e9ec1da-c86f-4a02-8c6a-4f4766f46a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aad3ed77-ecae-43b9-903f-fa5d4eec13a4}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f079d7c7-3e5e-470c-8e3d-40bf36ca635b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6866927-ee82-4342-a89c-616d9ae1ab58}, !- Handle
  Face 12,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11efdf7d-3cd8-4066-87ff-e9b8a66f8396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  33.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Handle
  LivingRoom 1-2,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000001,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {99b274ad-28fb-4bc9-8b91-dbc576bce897}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {180524ba-d401-4e77-bb59-1d120e94f73f}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043f0347-35b7-4a40-bdc5-88a05ec31271}, !- Handle
  Face 53,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5884f618-3b56-4f90-afb0-e1ed36aa0ed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba388de-967a-48ac-a20c-cf77380c0fe1}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ea4287-d36d-4c16-adea-8c054114b21a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Handle
  Kitchen 1-2,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {99b274ad-28fb-4bc9-8b91-dbc576bce897}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {33e162ba-a67e-4145-81a9-cbdb689afd1e}, !- Handle
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd16adfb-e83d-4bfd-8429-c2049bc52a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  21, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6296b2-406c-4176-be3f-2b3d10705e98}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146dcae7-2fc8-4d32-bbb2-02a1dec05484}, !- Handle
  Face 61,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac96d860-2d2a-48aa-939c-3b519affd1ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1928995-0a57-440a-8ed8-5ae8031bde45}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a9be35-1f5a-409d-b93c-0e2efba6a501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Handle
  Bedroom2 1-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000001,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {d31c148e-8399-4b03-992a-f3bb9ed71701}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a10961a6-c4fe-4c84-ac20-0ef96559d3ad}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7661f78-83f0-4b02-8e81-ddeefeacd05e}, !- Handle
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cac5392-8c3b-4a8f-ad09-9644ffa13ca5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3095598f-3697-4ed7-815a-dc97eb99c4b0}, !- Handle
  Face 72,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3694a9-3985-49bc-a128-d8dee7930a2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Handle
  Bedroom1 1-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {5eef4885-3391-4737-914a-cb5494155e7a}, !- Building Story Name
  {d31c148e-8399-4b03-992a-f3bb9ed71701}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0cac5392-8c3b-4a8f-ad09-9644ffa13ca5}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7661f78-83f0-4b02-8e81-ddeefeacd05e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc45732-86d6-4504-902c-294a02c71bce}, !- Handle
  Face 79,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d51fa05-843b-422e-9314-c4d7fd2b6453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a9be35-1f5a-409d-b93c-0e2efba6a501}, !- Handle
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1928995-0a57-440a-8ed8-5ae8031bde45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1840eb9a-53d8-44eb-83b6-3b04f064c3b8}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {08a7e7f1-084b-41f1-8b85-d556434055df}, !- Surface Name
  {f0764fd2-5765-46cd-8281-eb117323cff3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e39b905-a456-4a20-81c8-6a60b64e2610}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cada82f7-9884-43ce-9eba-764f45950577}, !- Surface Name
  {9fd355e7-c7fe-48bd-8500-b260d5e6e614}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16bd203a-87b2-46cd-927e-fd7a957f0450}, !- Handle
  Sub Surface 3,                          !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {73a799c7-34ff-4004-ba95-223a71055d96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 2,                            !- X,Y,Z Vertex 1 {m}
  31.25, 2, 0,                            !- X,Y,Z Vertex 2 {m}
  32.75, 2, 0,                            !- X,Y,Z Vertex 3 {m}
  32.75, 2, 2;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Handle
  Story 2,                                !- Name
  2.5,                                    !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aac0f317-323b-448c-88c9-28c427671af5}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {aac0f317-323b-448c-88c9-28c427671af5}, !- Handle
  Rendering Color 2,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:BuildingStory,
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Handle
  Story 6,                                !- Name
  12.5,                                   !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {54e403f1-ff8f-49b1-9b6b-6d188b6ccc8a}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {54e403f1-ff8f-49b1-9b6b-6d188b6ccc8a}, !- Handle
  Rendering Color 3,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:BuildingStory,
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Handle
  Story 3,                                !- Name
  5,                                      !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5ae2753a-efc0-4e68-a7c9-0bd717bfb01e}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {5ae2753a-efc0-4e68-a7c9-0bd717bfb01e}, !- Handle
  Rendering Color 4,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:BuildingStory,
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Handle
  Story 4,                                !- Name
  7.5,                                    !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {27800c4d-cbea-4163-b7f4-003a08501f61}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {27800c4d-cbea-4163-b7f4-003a08501f61}, !- Handle
  Rendering Color 5,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Handle
  Story 5,                                !- Name
  10,                                     !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {07b5b1c2-d2bf-4ee1-8de7-379972e2ba74}, !- Group Rendering Name
  2.5;                                    !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {07b5b1c2-d2bf-4ee1-8de7-379972e2ba74}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:BuildingStory,
  {7bf3ebee-99f0-49bc-b0f8-ba8b856abb33}, !- Handle
  Basement,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {52d5731d-8c8f-40db-90dd-a75f6d107697}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {52d5731d-8c8f-40db-90dd-a75f6d107697}, !- Handle
  Rendering Color 7,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Surface,
  {484e285e-2977-45c7-b6cc-43d00fc888b7}, !- Handle
  Face 195,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f20525-cd62-4fcb-a796-7de5a23ee1c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661e16ad-ef8a-443e-b393-089360601e03}, !- Handle
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d7246f-b554-41f5-99aa-03175eea2a2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2841c07e-f3b2-4e31-9c0d-9fd1e3067499}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c85b-9483-4698-8f90-d2440fed9b5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a799c7-34ff-4004-ba95-223a71055d96}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  33.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  33.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e9ec1da-c86f-4a02-8c6a-4f4766f46a94}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a7e7f1-084b-41f1-8b85-d556434055df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a474577-2958-4b7b-80be-34308aa21e2f}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a91f417-893b-46c1-a266-b3ac331197f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4997dc2-330a-433c-8bb3-4acbd019ff80}, !- Handle
  Face 198,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48de9a5-5a59-4350-b2a4-62451b97f73b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f3259c-0c3a-4a05-ac29-b637b0f3eee6}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d20a64f2-d063-4d1c-a056-cd62737ed77c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cada82f7-9884-43ce-9eba-764f45950577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  33.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1d9e650-a990-49e5-905d-8daa2d502509}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43466b13-c80c-47d8-bdc9-cc55baa66a64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f6928a-49fb-4d83-8513-29b83bf1d288}, !- Handle
  Face 199,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da42cfce-879f-4dc5-8ab0-9a0aa00087d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cada82f7-9884-43ce-9eba-764f45950577}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a345a8a-d415-4033-9c91-cf1329b6753b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f3259c-0c3a-4a05-ac29-b637b0f3eee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866e5809-09e0-4963-84d4-c42cebb7e3c0}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0df11f-f044-458b-9b31-d107f01a7aae}, !- Handle
  Face 200,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d89e2a-10c2-4f53-9892-ede337cb3193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ea4287-d36d-4c16-adea-8c054114b21a}, !- Handle
  Face 62,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a9dc125-eedc-4013-a1c6-e7336939f665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba388de-967a-48ac-a20c-cf77380c0fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8cc242-5b89-4e06-9f1b-98ae96fe0cbf}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bff501-03a5-424e-af27-a5ea5d0b38e8}, !- Handle
  Face 201,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7cd225-e9ac-4bdc-8d9a-6193928830f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8a3c3b8-54f9-4cff-9daf-2fe7de461da3}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5df8e310-ca15-455d-bab3-13969ff2ceba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a91f417-893b-46c1-a266-b3ac331197f3}, !- Handle
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a474577-2958-4b7b-80be-34308aa21e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4270ca51-30d6-4a4c-8a48-df58722d42bc}, !- Handle
  Face 203,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9ac5ea4-e799-49b5-8983-d3c50c5c0f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43466b13-c80c-47d8-bdc9-cc55baa66a64}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1d9e650-a990-49e5-905d-8daa2d502509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd16adfb-e83d-4bfd-8429-c2049bc52a8d}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98058c87-af3d-42bc-8c59-c588b2c34b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e162ba-a67e-4145-81a9-cbdb689afd1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d121fba-de1a-457c-9e60-bd1d49bf12ea}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa914c07-aa75-4b31-8927-10eb4391533d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be8941ee-845b-49c0-a990-55cf9484fa1a}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d1c4dd-3d06-46d5-8d62-fae45a60d63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe15c77d-485c-48c0-9163-07cbc344d8fe}, !- Handle
  Face 205,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f80e55d4-0cc8-45da-beb9-eafd3f54464e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b237aeb4-aac0-4b63-ab44-439f6d52f7a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba38e8d-cb73-4169-b8db-318b85bed733}, !- Handle
  Face 206,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d75d914-a1e8-4921-bdfe-e8dd92b29208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f7f4551-e490-46d6-b14f-bb81617be2b7}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b8d9bc-f18b-47d0-8ce6-194f4c748f01}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9631a83-bbc8-4fb9-9eef-a5a960bbd0cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6559ee9e-2133-44df-93c3-90620eafc4d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Handle
  Kitchen 2-1,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {bfc39615-0f4c-4a0d-98d5-4d5fc74b7dbf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b6483592-3b53-486e-bc6a-30c6504f3cc3}, !- Handle
  Face 207,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca0bcee-58d6-42e0-9797-71c161a9cf84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a56f5a-52b4-4abd-932c-c73b4b335c2f}, !- Handle
  Face 208,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02712d9a-8348-4ea4-a4f8-8d5f93d128dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df47927-d5f0-4425-ba74-06336e9b55a9}, !- Handle
  Face 209,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c40005-7409-4d88-aafd-de6c63d34d16}, !- Handle
  Face 210,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357581db-3ded-44bc-b1d4-224cd267bf42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3036aaa3-71c7-451d-8ac3-d00ab8698f16}, !- Handle
  Face 211,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d759b01f-f5df-4e69-b7ae-4a01e5832242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af4fbec0-cc93-481d-9919-4df48e9c23cb}, !- Handle
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {256c0fff-02f8-4783-813d-1b54c1d591be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084f22b8-6904-433d-b21a-be301f63df86}, !- Handle
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317b84a2-9b38-4b8c-832b-8bd13eab2fc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Handle
  Bedroom2 2-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {ee2c3e4e-14e1-4b67-a470-8c7055060385}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b237aeb4-aac0-4b63-ab44-439f6d52f7a3}, !- Handle
  Face 214,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe15c77d-485c-48c0-9163-07cbc344d8fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ff70ae0-5e3d-47a5-9499-cc5b70024013}, !- Handle
  Face 215,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e0f324-26ab-4bdc-a9a2-b69a6068d938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e631f516-e540-4765-b32f-6cb4ccd5428f}, !- Handle
  Face 216,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4e256f-3241-423c-a1cc-3d09165a54f7}, !- Handle
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec892fb-1f20-48b6-b96a-0d88260bc2eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b25a593-fd20-4ff6-810e-72e534060c29}, !- Handle
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e4c293f-cd38-4a34-8031-b0a7f9fce070}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02712d9a-8348-4ea4-a4f8-8d5f93d128dd}, !- Handle
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a56f5a-52b4-4abd-932c-c73b4b335c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6c2c83-545a-4041-be7b-b0637a378b5c}, !- Handle
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {269cb100-83a4-44ea-8934-2c2211ff2d59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04333e23-915b-402f-93db-481b38bbe2bb}, !- Handle
  Face 221,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {950f9bb5-b81e-4233-b1ed-dd9f12c802b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d829e3d4-9efe-487d-805e-53c0ca60ba35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Handle
  Bedroom2 2-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000005,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {ecbcc7eb-d2b2-45cb-8171-c3dce8715099}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {53e0f324-26ab-4bdc-a9a2-b69a6068d938}, !- Handle
  Face 222,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ff70ae0-5e3d-47a5-9499-cc5b70024013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {352a6d8e-b0a8-4d27-905d-6b767ad2c209}, !- Handle
  Face 223,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911222a8-3cb9-4160-9572-fc3ff166953d}, !- Handle
  Face 224,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbc7537-d884-4c3f-ba3a-e2d5d66af9f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ac5ea4-e799-49b5-8983-d3c50c5c0f9f}, !- Handle
  Face 225,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4270ca51-30d6-4a4c-8a48-df58722d42bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dcb417c-baf7-46d9-aeb4-4c4a3547122a}, !- Handle
  Face 226,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d04e0472-fbb7-4094-af80-e24ad292323f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56e91ce-2b3c-4979-a088-47bdfb59ac2e}, !- Handle
  Face 227,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832a025d-a58c-46aa-b787-1416bc2408e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be66aaf-9008-466b-b7c3-2c9c0f0e3903}, !- Handle
  Face 228,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84659d3a-7583-45cf-aaaa-f93f8323f15b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349fea70-efe5-40ce-ba72-9a0879880a5b}, !- Handle
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2fab17f-cfc7-4def-851f-cc6008210652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76363cb-d292-4f44-aaac-c6ec4b3daa6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Handle
  Bedroom1 2-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {ee2c3e4e-14e1-4b67-a470-8c7055060385}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {256c0fff-02f8-4783-813d-1b54c1d591be}, !- Handle
  Face 230,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af4fbec0-cc93-481d-9919-4df48e9c23cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d75d914-a1e8-4921-bdfe-e8dd92b29208}, !- Handle
  Face 231,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba38e8d-cb73-4169-b8db-318b85bed733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7eb1b28-290e-4158-927c-80ea3adb792b}, !- Handle
  Face 232,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec892fb-1f20-48b6-b96a-0d88260bc2eb}, !- Handle
  Face 233,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a4e256f-3241-423c-a1cc-3d09165a54f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {671aa30e-2e83-4947-b2f0-3f871d923008}, !- Handle
  Face 234,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdeb648b-c2f8-415e-bc58-a822d8de5f4f}, !- Handle
  Face 235,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abcdb426-f091-48bf-8965-d0e056b3af04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d5f5a7c-6cf9-4445-9f0f-50e037d7287d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Handle
  LivingRoom 2-1,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {bfc39615-0f4c-4a0d-98d5-4d5fc74b7dbf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {82f20525-cd62-4fcb-a796-7de5a23ee1c6}, !- Handle
  Face 236,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484e285e-2977-45c7-b6cc-43d00fc888b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {269cb100-83a4-44ea-8934-2c2211ff2d59}, !- Handle
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6c2c83-545a-4041-be7b-b0637a378b5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e89b3fd-9326-4a06-9b0f-2d47e9829881}, !- Handle
  Sub Surface 4,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fd3040d3-2727-46fe-b9ff-45be50a632e4}, !- Surface Name
  {79875140-a403-4565-9c5e-35816f1550bd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd3040d3-2727-46fe-b9ff-45be50a632e4}, !- Handle
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e96fded0-a136-4cca-bc2b-645e32b93c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d759b01f-f5df-4e69-b7ae-4a01e5832242}, !- Handle
  Face 239,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3036aaa3-71c7-451d-8ac3-d00ab8698f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56b8f9bc-d8c2-4922-8abc-e2d3918423ad}, !- Handle
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90adf4d-b825-4d3c-9010-0e528efb83ac}, !- Handle
  Face 241,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a105e16-7fcd-4afd-b5b0-580bd51d4afd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3096427b-8e6d-4d5a-a865-9cb32459e1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Handle
  Kitchen 2-2,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {25eb1630-6864-4601-b6ff-895e4dff89ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f76363cb-d292-4f44-aaac-c6ec4b3daa6f}, !- Handle
  Face 242,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {349fea70-efe5-40ce-ba72-9a0879880a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  21, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f1c37d6-fb37-4313-905e-6be5a9ca8eef}, !- Handle
  Face 243,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d89e2a-10c2-4f53-9892-ede337cb3193}, !- Handle
  Face 244,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0df11f-f044-458b-9b31-d107f01a7aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46aa35d9-1c8b-4057-821d-2f49d460a416}, !- Handle
  Face 245,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f87f9c3f-9ede-4600-b7f8-b28c70ee3980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bf2bd2-9626-44a1-8595-3ec449aa6631}, !- Handle
  Face 246,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56e41ebc-6605-4f30-9829-223849256970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d241645-ddd6-41de-9497-5598d38d0791}, !- Handle
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ead1935d-6896-45c7-8201-5da1d05f82c5}, !- Handle
  Face 248,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccddcb0d-a998-4d58-b40f-93b614d86477}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5efab447-6f92-4c22-b0fe-0922e45ba2bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Handle
  LivingRoom 2-2,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000005,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {25eb1630-6864-4601-b6ff-895e4dff89ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {98bfdfbb-5d5a-43db-b440-e72c5c82cc26}, !- Handle
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da42cfce-879f-4dc5-8ab0-9a0aa00087d1}, !- Handle
  Face 250,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f6928a-49fb-4d83-8513-29b83bf1d288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0711613d-37ef-4764-b0c3-915de4ee2d60}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {71d1f195-9cdc-4f9d-afcc-1544d84bac7b}, !- Surface Name
  {967b9531-84bf-4664-be0c-5c08513142c5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e41ebc-6605-4f30-9829-223849256970}, !- Handle
  Face 251,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44bf2bd2-9626-44a1-8595-3ec449aa6631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d1f195-9cdc-4f9d-afcc-1544d84bac7b}, !- Handle
  Face 252,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61febe84-8531-4d39-9191-a36dadc7962f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84659d3a-7583-45cf-aaaa-f93f8323f15b}, !- Handle
  Face 253,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be66aaf-9008-466b-b7c3-2c9c0f0e3903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c58647a-9858-46d2-80a2-50456d7feb42}, !- Handle
  Face 254,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1e7672f-e876-4490-924f-c0dc19cb40fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ed5558-e8b6-4be6-ab88-bef88953bc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Handle
  Bedroom1 2-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {ecbcc7eb-d2b2-45cb-8171-c3dce8715099}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ccbc7537-d884-4c3f-ba3a-e2d5d66af9f9}, !- Handle
  Face 255,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911222a8-3cb9-4160-9572-fc3ff166953d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7cd225-e9ac-4bdc-8d9a-6193928830f6}, !- Handle
  Face 256,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bff501-03a5-424e-af27-a5ea5d0b38e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f87f9c3f-9ede-4600-b7f8-b28c70ee3980}, !- Handle
  Face 257,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46aa35d9-1c8b-4057-821d-2f49d460a416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018ef2bd-b40c-4b90-8a6c-7c361cc9b663}, !- Handle
  Face 258,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5032fba-d9da-44f8-83a7-c84e9d69e4a3}, !- Handle
  Face 259,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851a3538-0f2e-4624-83da-56c16d557c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9284c051-5a43-44f9-97e4-e200fe5f9db3}, !- Handle
  Face 260,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3829e053-c919-4155-9069-d8b8eb75dc89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Handle
  Kitchen 3-1,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {d123b4c9-c490-42c3-bc3e-c8429ae48cd4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {357581db-3ded-44bc-b1d4-224cd267bf42}, !- Handle
  Face 261,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c40005-7409-4d88-aafd-de6c63d34d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c781d8d-30b3-4d22-b1d1-f56e087a9dc9}, !- Handle
  Face 262,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb67a581-7e47-4d1f-809f-14fa3d9b93a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5297ea6-6f4c-4c0e-afa0-187045080b78}, !- Handle
  Face 263,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddcc2e3c-a0f6-4a65-87e8-ac52ef2522e5}, !- Handle
  Face 264,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bec3ebb2-afd2-4f3a-88a6-6b93ddd71ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63b66a3-3918-44ae-a4fd-6fb93c24c38c}, !- Handle
  Face 265,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {300bc9f5-607a-46b5-8d8f-9fda87c026cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d019f71-c37e-4741-9016-5dcffbc86ff9}, !- Handle
  Face 266,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e764180-3b45-41fb-98f0-81e425c9ea2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac08a1b-00d3-4b51-95d5-80551e4eabe2}, !- Handle
  Face 267,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9c8ee55-8ea2-44ac-8f21-2070fdbf0450}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Handle
  Bedroom2 3-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {a089236c-48d9-4af1-9884-4a7f79b6d84b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d829e3d4-9efe-487d-805e-53c0ca60ba35}, !- Handle
  Face 268,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04333e23-915b-402f-93db-481b38bbe2bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8736c5-4b81-4e0c-9392-5de5c7f43b29}, !- Handle
  Face 269,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b866f65-23d3-4259-95ec-fe269cca9484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed45d607-8bf9-45c8-9e21-17fe4092e60b}, !- Handle
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0cf68d-618c-4d4e-8f91-c6e911adfe1d}, !- Handle
  Face 271,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10af4bb-2f63-411c-84e4-dc6bfea57d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe02827-60e4-4e59-97f0-726494a4aef0}, !- Handle
  Face 272,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e2c932-22e5-4dfc-9ebc-6a1f224fbafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb67a581-7e47-4d1f-809f-14fa3d9b93a1}, !- Handle
  Face 273,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c781d8d-30b3-4d22-b1d1-f56e087a9dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b99b3f-c0fe-4101-acc7-83187a06c687}, !- Handle
  Face 274,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bca83ac-49f9-4e96-904f-44e87d3d9e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c92115a-ad80-46b1-b0d9-caeaa2ca62d2}, !- Handle
  Face 275,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4734771c-1270-478a-829f-95532f3fb60b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e28de03-e0fc-4f0f-900d-eacf0c7f26ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Handle
  Bedroom2 3-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000008,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {e077788a-7d0d-4bad-b3f9-fe1cf7b78f56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0b866f65-23d3-4259-95ec-fe269cca9484}, !- Handle
  Face 276,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8736c5-4b81-4e0c-9392-5de5c7f43b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3ca44b-f95e-4f41-b053-9b5d752e61ec}, !- Handle
  Face 277,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a2f597-3d3f-4e25-872b-c0618fb2dde8}, !- Handle
  Face 278,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dcc76e-f4f2-4832-b40c-b93d8a00b01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04e0472-fbb7-4094-af80-e24ad292323f}, !- Handle
  Face 279,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dcb417c-baf7-46d9-aeb4-4c4a3547122a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab6b72be-a8a1-4ad6-8e12-a0cebabe55a2}, !- Handle
  Face 280,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb225a3-35dd-4f88-9670-1f3ceebb114f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167052eb-c556-4eb5-9ae5-ec9dae11f789}, !- Handle
  Face 281,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397b250a-6dfa-4d05-841b-4140bc6985ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a4ee2a-f4d7-4de6-847a-f0f8cc0e6b87}, !- Handle
  Face 282,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6af3de2f-fa36-4927-baa4-a85d16f76467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c102bfcd-13ef-4dfa-b19d-b7f4aa5cc683}, !- Handle
  Face 283,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a4dee73-5587-4114-bf85-3e32a2482eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41169de6-5952-4378-86cf-77a50befebc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Handle
  LivingRoom 3-2,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000009,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {e85eacb3-f6fc-4908-afb3-c9c001cf3175}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c7015175-69c1-4168-867b-856a5afeec36}, !- Handle
  Face 284,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ed5558-e8b6-4be6-ab88-bef88953bc10}, !- Handle
  Face 285,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c58647a-9858-46d2-80a2-50456d7feb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2135399d-b25c-4242-8194-087e8af64646}, !- Handle
  Sub Surface 6,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3232b1da-400e-48af-b7c6-a61789290f46}, !- Surface Name
  {6e9bf4f6-e497-4e1c-adba-ba79a1615a66}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37afe5e3-3bdc-4ec9-91a2-03fec2f193e1}, !- Handle
  Face 286,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44c2268-c039-47f2-978d-66583870c7f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3232b1da-400e-48af-b7c6-a61789290f46}, !- Handle
  Face 287,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39fc9db5-4da6-49de-9283-ba5c2185672f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6af3de2f-fa36-4927-baa4-a85d16f76467}, !- Handle
  Face 288,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a4ee2a-f4d7-4de6-847a-f0f8cc0e6b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e178f6d3-70d6-4f71-b330-c57795f7dd23}, !- Handle
  Face 289,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b50eabd-213e-493c-bf52-b608fa257786}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4559090-defe-4d1e-bae3-5aeef6c4a52f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Handle
  Bedroom1 3-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {a089236c-48d9-4af1-9884-4a7f79b6d84b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9e764180-3b45-41fb-98f0-81e425c9ea2d}, !- Handle
  Face 290,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d019f71-c37e-4741-9016-5dcffbc86ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5f5a7c-6cf9-4445-9f0f-50e037d7287d}, !- Handle
  Face 291,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdeb648b-c2f8-415e-bc58-a822d8de5f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac50a6b7-d616-46b7-9792-92313b77d430}, !- Handle
  Face 292,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10af4bb-2f63-411c-84e4-dc6bfea57d0f}, !- Handle
  Face 293,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0cf68d-618c-4d4e-8f91-c6e911adfe1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435ebf3c-fc6b-4f2e-b60a-d56ea1a9f176}, !- Handle
  Face 294,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70006492-5eba-4053-afe5-82d200da298d}, !- Handle
  Face 295,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e6a0471d-b79e-435a-8ca0-701fd6589165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcce95e4-ea15-463d-ae87-9e2203463c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Handle
  LivingRoom 3-1,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {d123b4c9-c490-42c3-bc3e-c8429ae48cd4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3096427b-8e6d-4d5a-a865-9cb32459e1c9}, !- Handle
  Face 296,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90adf4d-b825-4d3c-9010-0e528efb83ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bca83ac-49f9-4e96-904f-44e87d3d9e7a}, !- Handle
  Face 297,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b99b3f-c0fe-4101-acc7-83187a06c687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31c4ada2-eabb-40e2-8295-01683d2879d3}, !- Handle
  Sub Surface 7,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11191fd7-d196-462f-98fb-21765685ab04}, !- Surface Name
  {8a01d6a3-4695-4fd9-8652-b0e08fa2093e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11191fd7-d196-462f-98fb-21765685ab04}, !- Handle
  Face 298,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e022d649-b0f5-47e5-a91e-20f1cda81fb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {300bc9f5-607a-46b5-8d8f-9fda87c026cb}, !- Handle
  Face 299,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63b66a3-3918-44ae-a4fd-6fb93c24c38c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795536e4-cdb4-4b75-b2cf-1ee726a5f56a}, !- Handle
  Face 300,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce677cea-231c-41be-b609-73ce9bb1010a}, !- Handle
  Face 301,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9aa718a-c053-48b5-bfd8-cf7027c7efbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686e619d-a528-46e8-a284-280ebb79faf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Handle
  Kitchen 3-2,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {e85eacb3-f6fc-4908-afb3-c9c001cf3175}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41169de6-5952-4378-86cf-77a50befebc0}, !- Handle
  Face 302,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c102bfcd-13ef-4dfa-b19d-b7f4aa5cc683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  21, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e93742-6c6c-48ac-80bc-71f1f46c1331}, !- Handle
  Face 303,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5efab447-6f92-4c22-b0fe-0922e45ba2bf}, !- Handle
  Face 304,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ead1935d-6896-45c7-8201-5da1d05f82c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4aa3f72-83f0-4a84-8155-2e39712ce14d}, !- Handle
  Face 305,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed5766d-d8c1-4a45-8d78-52f7ec7eba51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44c2268-c039-47f2-978d-66583870c7f9}, !- Handle
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37afe5e3-3bdc-4ec9-91a2-03fec2f193e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09014121-8b78-458d-903f-40ad0a15e1d4}, !- Handle
  Face 307,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed063cee-db70-428a-82b4-7f2e6da0fcfc}, !- Handle
  Face 308,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3d337d7-a1ac-4071-9aaf-9420aec36fe6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153f5c43-a9c8-4da6-b7f8-c346e963f13a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Handle
  Bedroom1 3-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {e077788a-7d0d-4bad-b3f9-fe1cf7b78f56}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f3dcc76e-f4f2-4832-b40c-b93d8a00b01e}, !- Handle
  Face 309,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a2f597-3d3f-4e25-872b-c0618fb2dde8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851a3538-0f2e-4624-83da-56c16d557c66}, !- Handle
  Face 310,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5032fba-d9da-44f8-83a7-c84e9d69e4a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed5766d-d8c1-4a45-8d78-52f7ec7eba51}, !- Handle
  Face 311,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4aa3f72-83f0-4a84-8155-2e39712ce14d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c81862-c70c-4367-9d4e-29a9942c7ba1}, !- Handle
  Face 312,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60f93721-fa31-45fb-97db-5be977d5d14a}, !- Handle
  Face 313,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ff1549-859e-43f8-932d-0d103f7047f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b8acc3-d4e1-4e45-8ed5-37ca04e4d020}, !- Handle
  Face 314,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281b718c-7bb7-4e78-a5d6-cba8398bf3f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Handle
  Bedroom2 4-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000012,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {8e4658fe-4326-4ba3-8736-f94dab19fac2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {98490b7b-42f3-43a9-9722-a22300fc35aa}, !- Handle
  Face 315,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55613d7c-686c-48f0-a90e-5f89884f20b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f8c67dc-7635-4930-bf6a-4e520597f200}, !- Handle
  Face 316,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1c1418-6872-4f57-8171-aa83b9c68294}, !- Handle
  Face 317,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2b9921a-0300-4228-b5f8-b1bae5db2cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb225a3-35dd-4f88-9670-1f3ceebb114f}, !- Handle
  Face 318,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab6b72be-a8a1-4ad6-8e12-a0cebabe55a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4161d210-cbbb-4e0e-a9fc-89d28a1290f6}, !- Handle
  Face 319,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b47662-ce2c-40e0-bda2-9448622bfbc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4276ad9-6f3f-46dc-82f1-b5345e4ee7c2}, !- Handle
  Face 320,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e88486-92ea-42c8-ad75-6033bc6a8aeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5891592-927d-4c6b-89d8-c3499975a7e3}, !- Handle
  Face 321,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d702aceb-96c9-4d28-b908-d97703c612e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bb1409-e14f-41af-a131-921021e13f24}, !- Handle
  Face 322,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0aa36f1b-195b-490f-b5a5-d377c979751a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d8a428a-9272-4acf-81cc-7c9df54a06f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Handle
  LivingRoom 4-2,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000012,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {4b3bd82b-c023-453e-ae76-ef2f72d74227}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {137c43e2-11b2-4c8a-bfe4-daf1bd1ec568}, !- Handle
  Face 323,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4559090-defe-4d1e-bae3-5aeef6c4a52f}, !- Handle
  Face 324,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e178f6d3-70d6-4f71-b330-c57795f7dd23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa870ac6-a214-4fd7-b1f7-40fc17cf167f}, !- Handle
  Sub Surface 8,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {68bbdfa3-285b-48b0-b15f-576f686a0b31}, !- Surface Name
  {5f00b0c8-5dda-4e94-9383-f1f7e895b5e0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c1e6d1-403f-4134-81bf-1502740fc003}, !- Handle
  Face 325,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bd781c5-6a34-40f0-b827-6f21556097dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68bbdfa3-285b-48b0-b15f-576f686a0b31}, !- Handle
  Face 326,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {849406e6-35c2-4dd3-9ed4-4f33af05084d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d702aceb-96c9-4d28-b908-d97703c612e8}, !- Handle
  Face 327,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5891592-927d-4c6b-89d8-c3499975a7e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab3d6e7-9f67-4dd4-a8ce-761ccb51a59e}, !- Handle
  Face 328,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e62dbb5f-2e2e-4b5c-b233-04267303acfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5c87f02-8713-4ddc-8391-4ef809c1187a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Handle
  Kitchen 4-2,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {4b3bd82b-c023-453e-ae76-ef2f72d74227}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0d8a428a-9272-4acf-81cc-7c9df54a06f3}, !- Handle
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38bb1409-e14f-41af-a131-921021e13f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  21, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657b795f-8298-4d33-8366-8774a3acd490}, !- Handle
  Face 330,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153f5c43-a9c8-4da6-b7f8-c346e963f13a}, !- Handle
  Face 331,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed063cee-db70-428a-82b4-7f2e6da0fcfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2138f71-334b-4dd4-a8eb-00346f54af26}, !- Handle
  Face 332,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad6245bc-3aa5-49b4-a374-691e70e46f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd781c5-6a34-40f0-b827-6f21556097dd}, !- Handle
  Face 333,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c1e6d1-403f-4134-81bf-1502740fc003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420d8dd7-b89e-42c4-8ac3-f1e0b5d0ac83}, !- Handle
  Face 334,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7474228-0229-483f-bbc9-a1b02b3cbad1}, !- Handle
  Face 335,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a70cfcb4-a959-451d-a949-51d02c063fc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c67bdbea-46bd-47b3-bedb-9ec1d70f261e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Handle
  Bedroom1 4-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {8e4658fe-4326-4ba3-8736-f94dab19fac2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e2b9921a-0300-4228-b5f8-b1bae5db2cda}, !- Handle
  Face 336,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1c1418-6872-4f57-8171-aa83b9c68294}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ff1549-859e-43f8-932d-0d103f7047f1}, !- Handle
  Face 337,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60f93721-fa31-45fb-97db-5be977d5d14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6245bc-3aa5-49b4-a374-691e70e46f4a}, !- Handle
  Face 338,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2138f71-334b-4dd4-a8eb-00346f54af26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {392a9bda-c132-47ef-8a2b-89f8dedd32ca}, !- Handle
  Face 339,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40d345e-bd90-4247-80de-f6b694dfd4f2}, !- Handle
  Face 340,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ab0576-60c6-4bff-8e91-6afa612501d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4088a140-5d17-4f12-a15b-c217fe95c4fa}, !- Handle
  Face 341,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {106bbc0e-834e-4103-9000-472a1abe4ec7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Handle
  LivingRoom 4-1,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {3bcfb300-021b-419c-8db6-1c1eb794b74d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {686e619d-a528-46e8-a284-280ebb79faf8}, !- Handle
  Face 342,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce677cea-231c-41be-b609-73ce9bb1010a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06776be0-2a9e-4f70-a84f-956533d7bdd9}, !- Handle
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74aa5f2b-e94d-4876-a384-54ce3a0da7a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edcb5a3b-b8a9-4f7a-b8db-4887ba0ac5ee}, !- Handle
  Sub Surface 9,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {61201d05-1010-4c98-b357-0ec2917682dc}, !- Surface Name
  {50b9ddf6-3dbd-40ad-9505-38a399dbf553}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61201d05-1010-4c98-b357-0ec2917682dc}, !- Handle
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c67bb2e-88fb-4da3-862a-f55de7b14f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ca5a464-932a-4dcc-a1b4-b4b3d71513a7}, !- Handle
  Face 345,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cb93724-b53d-4e5e-a044-55e8c3be719f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e52ce20d-5f70-4cbf-b338-b803625fdbff}, !- Handle
  Face 346,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c1ea00-3b07-4590-aba6-87b1697b8ec5}, !- Handle
  Face 347,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa582a40-0cde-49a7-979a-e0dea7316add}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a88ff17-5fba-4c6c-b823-3b39bf0e455f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Handle
  Kitchen 4-1,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {3bcfb300-021b-419c-8db6-1c1eb794b74d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bec3ebb2-afd2-4f3a-88a6-6b93ddd71ddb}, !- Handle
  Face 348,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddcc2e3c-a0f6-4a65-87e8-ac52ef2522e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be97e4e-6db9-4099-84c7-ffb5c13dfa06}, !- Handle
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddbd4dda-3ffa-4177-a737-6a11a1b9b585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb605b68-7e59-4ed2-9c37-0224950370fc}, !- Handle
  Face 350,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59cb95d-1f23-4a92-97e7-0e45722ccba3}, !- Handle
  Face 351,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9af366e6-7433-4d93-9366-dfbb965e8eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cb93724-b53d-4e5e-a044-55e8c3be719f}, !- Handle
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ca5a464-932a-4dcc-a1b4-b4b3d71513a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22c2f36-ccdf-44d2-8e55-979e1f2b016f}, !- Handle
  Face 353,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90dc2b4b-5ad3-4186-bd03-8ad91b754d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916a11ec-812b-44bf-b320-1f250d766bd5}, !- Handle
  Face 354,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fea943ae-0af6-4d88-937c-2d518e2686d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Handle
  Bedroom1 4-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {325e5aeb-a601-42b1-95a7-026fc4b50f7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {90dc2b4b-5ad3-4186-bd03-8ad91b754d84}, !- Handle
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a22c2f36-ccdf-44d2-8e55-979e1f2b016f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcce95e4-ea15-463d-ae87-9e2203463c3a}, !- Handle
  Face 356,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70006492-5eba-4053-afe5-82d200da298d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b12638-54ec-469f-bc90-0d8452b00f98}, !- Handle
  Face 357,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e6b47a3-5a79-4a2a-9893-69aa56619c8e}, !- Handle
  Face 358,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da53b96d-c01f-4c74-8fe5-a8b2a4fe5e73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db6c52c-a140-4e22-bfe5-e29713150ace}, !- Handle
  Face 359,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5321f29d-e8b0-4434-910e-b6085255e893}, !- Handle
  Face 360,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {47073ad0-06f8-4a94-9bf5-030c1c7dfb5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a86b63a-e84c-4624-9807-41982d1b3807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Handle
  Bedroom2 4-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {325e5aeb-a601-42b1-95a7-026fc4b50f7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0e28de03-e0fc-4f0f-900d-eacf0c7f26ff}, !- Handle
  Face 361,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c92115a-ad80-46b1-b0d9-caeaa2ca62d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55613d7c-686c-48f0-a90e-5f89884f20b7}, !- Handle
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98490b7b-42f3-43a9-9722-a22300fc35aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {752289c8-ed32-484b-b039-b0f3ac763790}, !- Handle
  Face 363,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da53b96d-c01f-4c74-8fe5-a8b2a4fe5e73}, !- Handle
  Face 364,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e6b47a3-5a79-4a2a-9893-69aa56619c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d77c61a9-aaed-4f9a-be94-78967ef237c1}, !- Handle
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dd7e3a7-f2af-4d27-ad78-4e0dc530cbba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddbd4dda-3ffa-4177-a737-6a11a1b9b585}, !- Handle
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be97e4e-6db9-4099-84c7-ffb5c13dfa06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74aa5f2b-e94d-4876-a384-54ce3a0da7a7}, !- Handle
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06776be0-2a9e-4f70-a84f-956533d7bdd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2c0ec7-3506-4037-b6cf-63e99479103f}, !- Handle
  Face 368,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {190a3171-5a4e-47ca-acfc-ac8b70bc7c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a663507e-ca5b-4495-8a19-4465b9589467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {57488893-c551-474f-8aec-4b3106316443}, !- Handle
  LivingRoom 5-2,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000015,                       !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {f8acc9e7-986b-4842-8ced-4865f01940a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ff41e40f-b5d0-4ca4-a18a-cd2bb23fa623}, !- Handle
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57488893-c551-474f-8aec-4b3106316443}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5c87f02-8713-4ddc-8391-4ef809c1187a}, !- Handle
  Face 370,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57488893-c551-474f-8aec-4b3106316443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dab3d6e7-9f67-4dd4-a8ce-761ccb51a59e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36c256c2-e287-4220-8a67-79cf53500c72}, !- Handle
  Sub Surface 10,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {581ccf09-20c6-4662-9d1c-fab8734687b9}, !- Surface Name
  {b762f018-8681-4202-83b0-7480b37b4389}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f20e514-0408-4bcb-9fea-ae300a5eafc6}, !- Handle
  Face 371,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57488893-c551-474f-8aec-4b3106316443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01a73613-bea3-4480-a8b4-ed980302c718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581ccf09-20c6-4662-9d1c-fab8734687b9}, !- Handle
  Face 372,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57488893-c551-474f-8aec-4b3106316443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff58822c-ace8-4a85-b444-0c8d67b37a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af26149c-4cd8-476f-88c5-9c231dc2d009}, !- Handle
  Face 373,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57488893-c551-474f-8aec-4b3106316443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35009bbe-d934-44af-aab7-f79cac7901e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9afb54-7f88-4d8a-9bf6-4a385649492f}, !- Handle
  Face 374,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57488893-c551-474f-8aec-4b3106316443}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0908c9f-1ef4-4487-9c5e-208e22c16f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Handle
  Kitchen 5-2,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {f8acc9e7-986b-4842-8ced-4865f01940a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {96f4ad01-16e0-49ce-b25e-88620fed4bf1}, !- Handle
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2163f8ed-c9fe-45aa-a2eb-62570cce4020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  21, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73ba32e-0ad8-4586-aa1c-bffc8b8ab2cd}, !- Handle
  Face 376,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67bdbea-46bd-47b3-bedb-9ec1d70f261e}, !- Handle
  Face 377,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7474228-0229-483f-bbc9-a1b02b3cbad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e15089-56aa-416f-9667-c12d23dc49cf}, !- Handle
  Face 378,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69049737-cf91-4568-ac0c-98e610482f87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01a73613-bea3-4480-a8b4-ed980302c718}, !- Handle
  Face 379,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f20e514-0408-4bcb-9fea-ae300a5eafc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0842345-8219-4f2d-ad85-2b45131575a7}, !- Handle
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8e4f28-298a-46ff-b026-70d8ac8a50c1}, !- Handle
  Face 381,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68169b3f-73fb-475c-9295-3887e341b140}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd9de2b3-fcb6-4631-858f-a080b11bb2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Handle
  Bedroom2 5-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {4fbdb5f0-9167-433c-9e0b-80539f5639f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a663507e-ca5b-4495-8a19-4465b9589467}, !- Handle
  Face 382,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d2c0ec7-3506-4037-b6cf-63e99479103f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0a6972-d5ff-4a70-aa80-829e87291464}, !- Handle
  Face 383,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {205c444b-a5cc-4663-99e0-7123ce28d374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31f4b318-3a74-493d-bd2e-12074b2cb131}, !- Handle
  Face 384,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab700fa7-6266-4427-809d-819ea815ab40}, !- Handle
  Face 385,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c18a4a4-17ab-4826-85de-37584a694327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a14ba12-4537-4b88-b436-8cd197881531}, !- Handle
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e2507e-be33-4594-bee3-ba3007383f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {383940e0-37e8-46e6-8c93-7554f7bb3bad}, !- Handle
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2931a4f2-c602-4a6f-9891-fd204b11bad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b453697-8e72-4595-bdd9-16cfa668f4d2}, !- Handle
  Face 388,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6173cb95-3fbe-4ffd-852e-971e9cd3fd15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a5a343d-a71d-4f80-a50e-ea62994c35e3}, !- Handle
  Face 389,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dfb8140-f179-4c10-9418-654440b6dc0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7986c3f-c045-429f-9bd3-24713019a59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Handle
  Bedroom1 5-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {e6719249-65b5-4d60-9b68-1ad7703f0205}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {157c1bc6-12dd-4c93-8fd2-9fd163a87852}, !- Handle
  Face 390,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba839e19-175d-488e-a3a5-d6da5ab187b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ab0576-60c6-4bff-8e91-6afa612501d7}, !- Handle
  Face 391,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40d345e-bd90-4247-80de-f6b694dfd4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69049737-cf91-4568-ac0c-98e610482f87}, !- Handle
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1e15089-56aa-416f-9667-c12d23dc49cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dec56bf-6c19-4b37-8c0b-ffbb45cfb057}, !- Handle
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d9becc-5477-483e-bdd7-62e44d61614d}, !- Handle
  Face 394,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f077387b-fdf6-4a6d-bdff-e72150137c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9fab3c-c57d-4f86-8b2e-03e4c225bac7}, !- Handle
  Face 395,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26183f64-b384-444b-851f-cf99716c7cda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Handle
  Kitchen 5-1,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {2e28a9d4-78dd-4505-a94a-f109d429b9ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9af366e6-7433-4d93-9366-dfbb965e8eaa}, !- Handle
  Face 396,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59cb95d-1f23-4a92-97e7-0e45722ccba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2931a4f2-c602-4a6f-9891-fd204b11bad2}, !- Handle
  Face 397,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {383940e0-37e8-46e6-8c93-7554f7bb3bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651b03bc-e7a8-4c55-b809-74d47212b82e}, !- Handle
  Face 398,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e04f3ab-d2ce-4103-9138-8eed1a11bf9e}, !- Handle
  Face 399,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30bcc371-eed3-4c23-87bc-68b4e3804af3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e57365b6-c186-4f9f-877f-0f1de9f1b907}, !- Handle
  Face 400,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7a820a-28de-4084-8689-3a7132da28ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68e443a-5f91-466b-b2ec-5307fda211ec}, !- Handle
  Face 401,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8a9d57-b6b4-4104-b730-68248b9b3d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1094da9e-ae4b-40ba-bf33-d80fb80bc595}, !- Handle
  Face 402,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4622087c-8726-4a59-a4a9-cdc37619a3b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Handle
  LivingRoom 5-1,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {2e28a9d4-78dd-4505-a94a-f109d429b9ae}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2a88ff17-5fba-4c6c-b823-3b39bf0e455f}, !- Handle
  Face 403,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c1ea00-3b07-4590-aba6-87b1697b8ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6173cb95-3fbe-4ffd-852e-971e9cd3fd15}, !- Handle
  Face 404,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b453697-8e72-4595-bdd9-16cfa668f4d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af4d2506-ca38-4748-ae76-6464bf0cf283}, !- Handle
  Sub Surface 11,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5a3dffc0-3c74-4500-92fb-afa6e2cda35a}, !- Surface Name
  {9bddd542-75dc-4914-9477-f275c3ee8300}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a3dffc0-3c74-4500-92fb-afa6e2cda35a}, !- Handle
  Face 405,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d9e685b-c83e-45ff-ad5b-137442952a9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7a820a-28de-4084-8689-3a7132da28ab}, !- Handle
  Face 406,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e57365b6-c186-4f9f-877f-0f1de9f1b907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e75e3d-5f8c-4829-aea5-33235fc0b590}, !- Handle
  Face 407,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e3c0c4-ce26-4730-8431-069ae01390ca}, !- Handle
  Face 408,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db96aa90-95ee-4f98-94eb-3837eabab2d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6de6c58-0ecf-46a7-9c8b-555f26bccc40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Handle
  Bedroom1 5-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {4fbdb5f0-9167-433c-9e0b-80539f5639f2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8f8a9d57-b6b4-4104-b730-68248b9b3d56}, !- Handle
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68e443a-5f91-466b-b2ec-5307fda211ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a86b63a-e84c-4624-9807-41982d1b3807}, !- Handle
  Face 410,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5321f29d-e8b0-4434-910e-b6085255e893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c405d4f-d5a7-4870-bdc9-9aec7b4a9aa2}, !- Handle
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c18a4a4-17ab-4826-85de-37584a694327}, !- Handle
  Face 412,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab700fa7-6266-4427-809d-819ea815ab40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71d3258-2724-40ec-8f9f-ebf7d57b41b9}, !- Handle
  Face 413,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea6e38f-987c-4d0f-9584-724025c08692}, !- Handle
  Face 414,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce64e1c5-93a0-4e53-b64e-70df3eb4cf51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ff14b39-31a7-46d4-89d7-fb0da4ab4e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Handle
  Bedroom2 5-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000015,                       !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  {dae7539a-90f8-4b39-b693-b388c22503b0}, !- Building Story Name
  {e6719249-65b5-4d60-9b68-1ad7703f0205}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {205c444b-a5cc-4663-99e0-7123ce28d374}, !- Handle
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f0a6972-d5ff-4a70-aa80-829e87291464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be116c9-5042-4ca9-a46f-dc03d5a985b0}, !- Handle
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba839e19-175d-488e-a3a5-d6da5ab187b9}, !- Handle
  Face 417,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157c1bc6-12dd-4c93-8fd2-9fd163a87852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b47662-ce2c-40e0-bda2-9448622bfbc5}, !- Handle
  Face 418,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4161d210-cbbb-4e0e-a9fc-89d28a1290f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90affa10-7c23-40ff-aed2-024d1a76266d}, !- Handle
  Face 419,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f74d8c4-0853-400b-a67a-15c7f18a19d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90192eae-aed6-4eb5-9782-8fa19cfb69a6}, !- Handle
  Face 420,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {274414c3-bb16-4062-b18f-5a8ab2f12752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35009bbe-d934-44af-aab7-f79cac7901e7}, !- Handle
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af26149c-4cd8-476f-88c5-9c231dc2d009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2163f8ed-c9fe-45aa-a2eb-62570cce4020}, !- Handle
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {163e4df9-4e97-47a2-8c9a-06fc92ac71b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f4ad01-16e0-49ce-b25e-88620fed4bf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Handle
  Bedroom2 6-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {36d067a7-1e0d-400a-afc0-19d27b589203}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a7986c3f-c045-429f-9bd3-24713019a59a}, !- Handle
  Face 423,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a5a343d-a71d-4f80-a50e-ea62994c35e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a35bcc5-c0a6-401d-8ab4-f25139efda60}, !- Handle
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd57c852-0114-45b4-aa19-bb75b02da5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4842fb40-15c0-4880-a7e8-6ad644fe624e}, !- Handle
  Face 425,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bac37d0-b8dc-49d8-b946-ddb9a29e5502}, !- Handle
  Face 426,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7291e86-37b2-43e4-9399-622d79a75b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7ab5159-38b3-4adc-9d27-380091e0f608}, !- Handle
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de1a6ec-03ea-4231-871e-906643033c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee7785fe-e4fb-45c2-a2c6-77af4cc909b5}, !- Handle
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c4cb314-50c3-4489-bbe9-a7f2c06936bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da5212b-a5e7-4ed1-8dc6-b40c2e2f4ccd}, !- Handle
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {214f8874-0865-419d-95e2-ebe08c04dbfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24e909cf-fed4-4440-a76d-df1cfb3d7166}, !- Handle
  Face 430,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c40a44e-2a36-4906-9cfe-8a623953a3f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Handle
  Kitchen 6-1,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {735fbd9c-cf81-480c-8510-5887ee1f790e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {30bcc371-eed3-4c23-87bc-68b4e3804af3}, !- Handle
  Face 431,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e04f3ab-d2ce-4103-9138-8eed1a11bf9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c4cb314-50c3-4489-bbe9-a7f2c06936bc}, !- Handle
  Face 432,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee7785fe-e4fb-45c2-a2c6-77af4cc909b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f2dd7e9-dd23-45a0-b968-e58d7ffd61f1}, !- Handle
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc09749-4d80-4c6d-8931-162e408b4f45}, !- Handle
  Face 434,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0029127-c29b-49db-aa81-c2fc61927b2b}, !- Handle
  Face 435,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad58fdf5-a0b4-4f6f-b168-ed14421b2983}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ac9646-077c-45a6-87c1-298df081134b}, !- Handle
  Face 436,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4eaf2e6-73d4-444b-ade3-02c7b1dc9e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fdf1f1-f10c-4716-9c3c-b02b0fc63b9e}, !- Handle
  Face 437,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b492152-71cb-4306-9b4a-a099b97a6492}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Handle
  Bedroom1 6-1,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {36d067a7-1e0d-400a-afc0-19d27b589203}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f4eaf2e6-73d4-444b-ade3-02c7b1dc9e48}, !- Handle
  Face 438,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ac9646-077c-45a6-87c1-298df081134b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff14b39-31a7-46d4-89d7-fb0da4ab4e82}, !- Handle
  Face 439,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea6e38f-987c-4d0f-9584-724025c08692}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce481e9-d4a5-41a9-858e-85145e4bfcfd}, !- Handle
  Face 440,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7291e86-37b2-43e4-9399-622d79a75b13}, !- Handle
  Face 441,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bac37d0-b8dc-49d8-b946-ddb9a29e5502}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa219c9d-87e5-42f7-a681-a8a8986b6152}, !- Handle
  Face 442,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06e1afb-d078-47be-9716-8d3c2e9477dc}, !- Handle
  Face 443,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98e267b4-3a9b-4002-89c0-550ab9cf623b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Handle
  LivingRoom 6-1,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {735fbd9c-cf81-480c-8510-5887ee1f790e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e6de6c58-0ecf-46a7-9c8b-555f26bccc40}, !- Handle
  Face 444,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e3c0c4-ce26-4730-8431-069ae01390ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {214f8874-0865-419d-95e2-ebe08c04dbfa}, !- Handle
  Face 445,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da5212b-a5e7-4ed1-8dc6-b40c2e2f4ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29ecdf5b-f666-41b1-8497-f7b1ac943259}, !- Handle
  Sub Surface 12,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2e3560ad-f711-45c9-b365-3261d8c4b486}, !- Surface Name
  {47c8839a-472e-4dae-8a69-a2c176629ba5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3560ad-f711-45c9-b365-3261d8c4b486}, !- Handle
  Face 446,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950996de-1f68-4957-b703-eb8c316c338d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad58fdf5-a0b4-4f6f-b168-ed14421b2983}, !- Handle
  Face 447,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0029127-c29b-49db-aa81-c2fc61927b2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8b2fc5b-8851-47d8-a326-0eba546804fc}, !- Handle
  Face 448,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3515a59-0c98-4a50-b89d-23b2854c721d}, !- Handle
  Face 449,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48f9c7a9-485a-4a67-b538-2d99ab04a68e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Handle
  LivingRoom 6-2,                         !- Name
  {718a2fd0-3aa2-4ac3-942f-973664f3027d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000015,                       !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {f6f89047-b4f3-485a-a460-902664e9a48a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4e2a17f2-5024-47a5-b1fc-6da669d661b7}, !- Handle
  Face 450,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0908c9f-1ef4-4487-9c5e-208e22c16f68}, !- Handle
  Face 451,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f9afb54-7f88-4d8a-9bf6-4a385649492f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {953d57c7-8569-48f2-bb11-f0e8c64d4424}, !- Handle
  Sub Surface 13,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {89882fbf-2b3c-4750-870f-69105ca27d50}, !- Surface Name
  {54f1c27d-d52d-4b54-b7a3-69b2f5499c95}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329db8ca-d145-4ccb-8e4a-a80e027b259f}, !- Handle
  Face 452,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b78d062-3db3-41af-9a6b-57ae06fa3020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89882fbf-2b3c-4750-870f-69105ca27d50}, !- Handle
  Face 453,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9be861-c99e-440d-8208-496f0892e744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0217327c-216f-4781-b61e-d7de04797283}, !- Handle
  Face 454,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be63e78-ad14-4909-8737-9c3400b01aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {217524a3-0a69-46c5-bb24-2e4361356484}, !- Handle
  Face 455,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e09272b-eb7e-4a3b-b65e-2c0283b0fa07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Handle
  Bedroom1 6-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {5523392f-a700-4906-ad6b-d14fe22f4f64}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f1d6dbaf-7940-47f7-b854-13f1a51dd65c}, !- Handle
  Face 456,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146b358a-3d01-4deb-8f82-a8ed3b5f1f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f077387b-fdf6-4a6d-bdff-e72150137c59}, !- Handle
  Face 457,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d9becc-5477-483e-bdd7-62e44d61614d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98d0083-534e-4b25-8a80-3260edcee718}, !- Handle
  Face 458,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404cdfbc-9ca2-4b6d-b6e4-52967d3407fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca81d950-cde0-499c-8c93-cc6c0a66016f}, !- Handle
  Face 459,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9930931-77d4-4f0c-acb2-e38a147b54cb}, !- Handle
  Face 460,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88420a0-f97f-4106-94f7-e8377a3f3de2}, !- Handle
  Face 461,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e747e5a5-33f9-4d1a-95e6-a996a8e2dbd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Handle
  Bedroom2 6-2,                           !- Name
  {bd2ea693-3308-4c0d-b3bc-6db71c54c295}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000015,                       !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {5523392f-a700-4906-ad6b-d14fe22f4f64}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fd57c852-0114-45b4-aa19-bb75b02da5bd}, !- Handle
  Face 462,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a35bcc5-c0a6-401d-8ab4-f25139efda60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03431e7a-07ef-4802-98b3-ac0b744de102}, !- Handle
  Face 463,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146b358a-3d01-4deb-8f82-a8ed3b5f1f55}, !- Handle
  Face 464,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d6dbaf-7940-47f7-b854-13f1a51dd65c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f74d8c4-0853-400b-a67a-15c7f18a19d6}, !- Handle
  Face 465,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90affa10-7c23-40ff-aed2-024d1a76266d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e4f3f1-6f12-43a9-beea-9572a4b844dd}, !- Handle
  Face 466,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe558ae4-c286-4630-b65d-bd3a18e5edd9}, !- Handle
  Face 467,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f321aed4-7967-4566-92e3-6aeba35f4cd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be63e78-ad14-4909-8737-9c3400b01aec}, !- Handle
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0217327c-216f-4781-b61e-d7de04797283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33e82d9a-0c69-45a3-9aab-b99060b6de6e}, !- Handle
  Face 469,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c773416a-3639-4343-bdbb-0058a019775a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7199ffe0-1823-4a78-9bb8-73373fa2ce3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Handle
  Kitchen 6-2,                            !- Name
  {7f03708f-a61b-4b4d-8b4c-856b50954dbf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17,                                     !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  {9a7f4c51-b52c-4874-a735-ff5e7d3a0702}, !- Building Story Name
  {f6f89047-b4f3-485a-a460-902664e9a48a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7199ffe0-1823-4a78-9bb8-73373fa2ce3e}, !- Handle
  Face 470,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33e82d9a-0c69-45a3-9aab-b99060b6de6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  21, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fb9474-8cbd-4606-a455-ce9dbc689eb5}, !- Handle
  Face 471,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd9de2b3-fcb6-4631-858f-a080b11bb2ac}, !- Handle
  Face 472,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8e4f28-298a-46ff-b026-70d8ac8a50c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404cdfbc-9ca2-4b6d-b6e4-52967d3407fc}, !- Handle
  Face 473,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98d0083-534e-4b25-8a80-3260edcee718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b78d062-3db3-41af-9a6b-57ae06fa3020}, !- Handle
  Face 474,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329db8ca-d145-4ccb-8e4a-a80e027b259f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  21, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e865e54c-0d4b-4704-a7d9-03b26bb76bf4}, !- Handle
  Face 475,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28436706-f903-4bc8-a281-9fb34af1a743}, !- Handle
  Face 476,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36a8fcc7-e674-4d80-998a-05f3569c7a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Handle
  Staircase2,                             !- Name
  {5357a3ee-fef6-4524-a846-19747cabe2f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.5,                                   !- X Origin {m}
  2,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d2ef9f72-43c7-4de3-a896-e1b9ba86d33e}, !- Building Story Name
  {093984ff-e934-457d-9a18-5f63860d4b36}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f48de9a5-5a59-4350-b2a4-62451b97f73b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4997dc2-330a-433c-8bb3-4acbd019ff80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 5.5, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca5c4070-06e8-488f-9d44-b55d9a755894}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00000000000004, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96fded0-a136-4cca-bc2b-645e32b93c41}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3040d3-2727-46fe-b9ff-45be50a632e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00000000000004, 5.5, 2.5,            !- X,Y,Z Vertex 1 {m}
  -3.00000000000004, 5.5, 0,              !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832a025d-a58c-46aa-b787-1416bc2408e6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56e91ce-2b3c-4979-a088-47bdfb59ac2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 5.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.50000000000002, 5.5, 0,              !- X,Y,Z Vertex 3 {m}
  -1.50000000000002, 5.5, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61febe84-8531-4d39-9191-a36dadc7962f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d1f195-9cdc-4f9d-afcc-1544d84bac7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb00c117-7ce8-4fb1-922f-9d1ed73613d8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {223bb0e1-9c6f-47c3-aab1-8531a91b16ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61cbebf-e73d-4aba-a447-463efc071de5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 5.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 5.5, 2.5,            !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Handle
  Staircase3,                             !- Name
  {5357a3ee-fef6-4524-a846-19747cabe2f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.5,                                   !- X Origin {m}
  2,                                      !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  {3d620bd7-675a-4fe2-bcff-8d2fb4a013c5}, !- Building Story Name
  {093984ff-e934-457d-9a18-5f63860d4b36}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a61cbebf-e73d-4aba-a447-463efc071de5}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb00c117-7ce8-4fb1-922f-9d1ed73613d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 5.5, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {163f292a-e1b5-4103-b002-946408ec2b0f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00000000000004, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e022d649-b0f5-47e5-a91e-20f1cda81fb2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11191fd7-d196-462f-98fb-21765685ab04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00000000000004, 5.5, 2.5,            !- X,Y,Z Vertex 1 {m}
  -3.00000000000004, 5.5, 0,              !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397b250a-6dfa-4d05-841b-4140bc6985ae}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {167052eb-c556-4eb5-9ae5-ec9dae11f789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 5.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.50000000000002, 5.5, 0,              !- X,Y,Z Vertex 3 {m}
  -1.50000000000002, 5.5, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39fc9db5-4da6-49de-9283-ba5c2185672f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3232b1da-400e-48af-b7c6-a61789290f46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641be93a-14c0-4e4a-90da-acb066e30600}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {525fe4ec-1c45-4356-84a0-be33e0222873}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb9c0f66-5f7c-426c-a8bb-dd05797ee0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 5.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 5.5, 2.5,            !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {362cff3d-31f5-424b-9007-970a80599567}, !- Handle
  Staircase4,                             !- Name
  {5357a3ee-fef6-4524-a846-19747cabe2f8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.5,                                   !- X Origin {m}
  2,                                      !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {2813c88e-1210-4c1a-8033-76ab9631b8e4}, !- Building Story Name
  {093984ff-e934-457d-9a18-5f63860d4b36}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eb9c0f66-5f7c-426c-a8bb-dd05797ee0d6}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {362cff3d-31f5-424b-9007-970a80599567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {641be93a-14c0-4e4a-90da-acb066e30600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 5.5, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a32a9d4f-f58d-495c-bdca-ce34a2adccdc}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362cff3d-31f5-424b-9007-970a80599567}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00000000000004, 0, 2.5,              !- X,Y,Z Vertex 1 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c67bb2e-88fb-4da3-862a-f55de7b14f7a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362cff3d-31f5-424b-9007-970a80599567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61201d05-1010-4c98-b357-0ec2917682dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.00000000000004, 5.5, 2.5,            !- X,Y,Z Vertex 1 {m}
  -3.00000000000004, 5.5, 0,              !- X,Y,Z Vertex 2 {m}
  -3.00000000000004, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.00000000000004, 0, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e88486-92ea-42c8-ad75-6033bc6a8aeb}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362cff3d-31f5-424b-9007-970a80599567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4276ad9-6f3f-46dc-82f1-b5345e4ee7c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 5.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -1.50000000000002, 5.5, 0,              !- X,Y,Z Vertex 3 {m}
  -1.50000000000002, 5.5, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849406e6-35c2-4dd3-9ed4-4f33af05084d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {362cff3d-31f5-424b-9007-970a80599567}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68bbdfa3-285b-48b0-b15f-576f686a0b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637b2282-26bd-4dab-ad70-5481489ca1e6}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {362cff3d-31f5-424b-9007-970a80599567}, !- Space Name
