  Face 54,                                !- Surface Name 1
  0.0525,                                 !- Fraction of Radiant Energy to Surface 1
  Face 55,                                !- Surface Name 2
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 2
  Face 199,                               !- Surface Name 3
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 3
  Face 200,                               !- Surface Name 4
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 4
  Face 64,                                !- Surface Name 5
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 5
  Face 53,                                !- Surface Name 6
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 6
  Face 57,                                !- Surface Name 7
  0.0175,                                 !- Fraction of Radiant Energy to Surface 7
  Face 63,                                !- Surface Name 8
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 8
  Face 61,                                !- Surface Name 9
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 9
  Face 59,                                !- Surface Name 10
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 10
  Face 51,                                !- Surface Name 11
  0.0525;                                 !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South1.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 13,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S1.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South1.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South2.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 207,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 481,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 208,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 219,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 209,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 209,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  21.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  25.9746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  25.9746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 210,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 261,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 230,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 213,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 8.9746, 1.28883785183906,           !- X,Y,Z Vertex 1 {m}
  21, 8.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  21, 2.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 2.0254, 1.28883785183906;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 236,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 195,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 237,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 220,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 238,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 238,                               !- Building Surface Name
  Sub Surface 97,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 240,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 240,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 241,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 296,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 211 - Face 239,             !- Name
  Internal Walls,                         !- Construction Name
  South2.1,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South2.1 Thermostat,                    !- Name
  South2.1,                               !- Zone or ZoneList Name
  South2.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South2.1 Thermostat Schedule,           !- Name
  South2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South2.1,                               !- Zone Name
  South2.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South2.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  South2.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South2.1 Inlet Node List,               !- Name
  Node 136;                               !- Node Name 1

NodeList,
  South2.1 Return Node List,              !- Name
  Node 137;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 14,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 138,                               !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 14,                        !- Name
  Node 136,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 14;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S2.1 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 65,                                !- Inlet Node Name
  Node 66,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 210,                               !- Surface Name 1
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 1
  Face 208,                               !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Face 207,                               !- Surface Name 3
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 3
  Face 212,                               !- Surface Name 4
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 4
  Face 213,                               !- Surface Name 5
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 5
  Face 209,                               !- Surface Name 6
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 6
  Face 236,                               !- Surface Name 7
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 7
  Face 241,                               !- Surface Name 8
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 8
  Face 240,                               !- Surface Name 9
  0.0525,                                 !- Fraction of Radiant Energy to Surface 9
  Face 238,                               !- Surface Name 10
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 10
  Face 237,                               !- Surface Name 11
  0.0525;                                 !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South2.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 14,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S2.1 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South2.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South2.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000005,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 242,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 229,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 9, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 9, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 243,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  35.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  35.5, 9, 0,                             !- X,Y,Z Vertex 3 {m}
  35.5, 9, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 243,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5, 2.0254, 1.28883785183906,         !- X,Y,Z Vertex 1 {m}
  35.5, 2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  35.5, 8.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  35.5, 8.9746, 1.28883785183906;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 244,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 200,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 9, 0,                             !- X,Y,Z Vertex 1 {m}
  35.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 9, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 245,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 257,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 9, 2.5,                           !- X,Y,Z Vertex 1 {m}
  35.5, 9, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 9, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 9, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  35.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  35.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 247,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  30.5254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  35.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  35.4746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 248,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 304,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  35.5, 9, 2.5,                           !- X,Y,Z Vertex 2 {m}
  30.5, 9, 2.5,                           !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 249,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 250,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 199,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 252,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 252,                               !- Building Surface Name
  Sub Surface 103,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 253,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 228,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 254,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 285,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 246 - Face 251,             !- Name
  Internal Walls,                         !- Construction Name
  South2.2,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South2.2 Thermostat,                    !- Name
  South2.2,                               !- Zone or ZoneList Name
  South2.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South2.2 Thermostat Schedule,           !- Name
  South2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South2.2,                               !- Zone Name
  South2.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South2.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 26,                                !- Zone Air Node Name
  South2.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South2.2 Inlet Node List,               !- Name
  Node 139;                               !- Node Name 1

NodeList,
  South2.2 Return Node List,              !- Name
  Node 140;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 15,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 141,                               !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 15,                        !- Name
  Node 139,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 15;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S2.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 61,                                !- Inlet Node Name
  Node 62,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 248,                               !- Surface Name 1
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 1
  Face 244,                               !- Surface Name 2
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 2
  Face 249,                               !- Surface Name 3
  0.0525,                                 !- Fraction of Radiant Energy to Surface 3
  Face 253,                               !- Surface Name 4
  0.0525,                                 !- Fraction of Radiant Energy to Surface 4
  Face 250,                               !- Surface Name 5
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 5
  Face 252,                               !- Surface Name 6
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 6
  Face 245,                               !- Surface Name 7
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 7
  Face 243,                               !- Surface Name 8
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 8
  Face 247,                               !- Surface Name 9
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 9
  Face 242,                               !- Surface Name 10
  0.0175,                                 !- Fraction of Radiant Energy to Surface 10
  Face 254,                               !- Surface Name 11
  0.115983263598326;                      !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South2.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 15,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S2.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South2.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South3.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 261,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 210,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 262,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 273,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 263,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 263,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  21.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  25.9746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  25.9746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 264,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 348,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 266,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 290,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 267,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 267,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 8.9746, 1.28883785183906,           !- X,Y,Z Vertex 1 {m}
  21, 8.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  21, 2.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 2.0254, 1.28883785183906;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 296,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 241,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 297,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 274,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 298,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 298,                               !- Building Surface Name
  Sub Surface 98,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 300,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South3.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 300,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 301,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 342,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 265 - Face 299,             !- Name
  Internal Walls,                         !- Construction Name
  South3.1,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South3.1 Thermostat,                    !- Name
  South3.1,                               !- Zone or ZoneList Name
  South3.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South3.1 Thermostat Schedule,           !- Name
  South3.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South3.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South3.1,                               !- Zone Name
  South3.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South3.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  South3.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South3.1 Inlet Node List,               !- Name
  Node 142;                               !- Node Name 1

NodeList,
  South3.1 Return Node List,              !- Name
  Node 143;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 16,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 144,                               !- Air Inlet Node Name
  Node 142,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 16,                        !- Name
  Node 142,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 16;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S3.1 -2936 1,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 73,                                !- Inlet Node Name
  Node 74,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 261,                               !- Surface Name 1
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 1
  Face 264,                               !- Surface Name 2
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 2
  Face 262,                               !- Surface Name 3
  0.0175,                                 !- Fraction of Radiant Energy to Surface 3
  Face 267,                               !- Surface Name 4
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 4
  Face 266,                               !- Surface Name 5
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 5
  Face 263,                               !- Surface Name 6
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 6
  Face 298,                               !- Surface Name 7
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 7
  Face 301,                               !- Surface Name 8
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 8
  Face 297,                               !- Surface Name 9
  0.0525,                                 !- Fraction of Radiant Energy to Surface 9
  Face 296,                               !- Surface Name 10
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 10
  Face 300,                               !- Surface Name 11
  0.0525;                                 !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South3.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 16,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S3.1 -2936 1,                           !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South3.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South3.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000009,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 284,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 284,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 285,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 254,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 287,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 287,                               !- Building Surface Name
  Sub Surface 104,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 288,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 282,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 289,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 324,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 302,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 283,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 7.5, 0,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 7.5, 2.5;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 303,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 303,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4999999999999, 2.0254, 1.28883785183906, !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 8.9746, 0.76,         !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 8.9746, 1.28883785183906; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 304,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 248,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 305,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 311,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 307,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South3.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 307,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5253999999999, 2, 1.29038874969692,  !- X,Y,Z Vertex 1 {m}
  30.5253999999999, 2, 0.76,              !- X,Y,Z Vertex 2 {m}
  35.4745999999999, 2, 0.76,              !- X,Y,Z Vertex 3 {m}
  35.4745999999999, 2, 1.29038874969692;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 308,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 331,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 286 - Face 306,             !- Name
  Internal Walls,                         !- Construction Name
  South3.2,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South3.2 Thermostat,                    !- Name
  South3.2,                               !- Zone or ZoneList Name
  South3.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South3.2 Thermostat Schedule,           !- Name
  South3.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South3.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South3.2,                               !- Zone Name
  South3.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South3.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  South3.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South3.2 Inlet Node List,               !- Name
  Node 145;                               !- Node Name 1

NodeList,
  South3.2 Return Node List,              !- Name
  Node 146;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 17,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 147,                               !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 17,                        !- Name
  Node 145,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 17;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S3.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 63,                                !- Inlet Node Name
  Node 64,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 284,                               !- Surface Name 1
  0.0525,                                 !- Fraction of Radiant Energy to Surface 1
  Face 285,                               !- Surface Name 2
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 2
  Face 305,                               !- Surface Name 3
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 3
  Face 307,                               !- Surface Name 4
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 4
  Face 289,                               !- Surface Name 5
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 5
  Face 288,                               !- Surface Name 6
  0.0525,                                 !- Fraction of Radiant Energy to Surface 6
  Face 302,                               !- Surface Name 7
  0.0175,                                 !- Fraction of Radiant Energy to Surface 7
  Face 287,                               !- Surface Name 8
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 8
  Face 304,                               !- Surface Name 9
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 9
  Face 303,                               !- Surface Name 10
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 10
  Face 308,                               !- Surface Name 11
  0.164016736401674;                      !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South3.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 17,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S3.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South3.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South4.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 342,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 301,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 367,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 344,                               !- Building Surface Name
  Sub Surface 99,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 346,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 346,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 347,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 403,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 348,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 264,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 366,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 350,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 350,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  21.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  25.9746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  25.9746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 351,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 396,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 353,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 355,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 354,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South4.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 354,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 8.9746, 1.28883785183906,           !- X,Y,Z Vertex 1 {m}
  21, 8.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  21, 2.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 2.0254, 1.28883785183906;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 345 - Face 352,             !- Name
  Internal Walls,                         !- Construction Name
  South4.1,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South4.1 Thermostat,                    !- Name
  South4.1,                               !- Zone or ZoneList Name
  South4.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South4.1 Thermostat Schedule,           !- Name
  South4.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South4.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South4.1,                               !- Zone Name
  South4.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South4.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  South4.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South4.1 Inlet Node List,               !- Name
  Node 148;                               !- Node Name 1

NodeList,
  South4.1 Return Node List,              !- Name
  Node 149;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 18,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 150,                               !- Air Inlet Node Name
  Node 148,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 18,                        !- Name
  Node 148,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 18;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S4.1 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 71,                                !- Inlet Node Name
  Node 72,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 353,                               !- Surface Name 1
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 1
  Face 343,                               !- Surface Name 2
  0.0525,                                 !- Fraction of Radiant Energy to Surface 2
  Face 349,                               !- Surface Name 3
  0.0175,                                 !- Fraction of Radiant Energy to Surface 3
  Face 354,                               !- Surface Name 4
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 4
  Face 348,                               !- Surface Name 5
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 5
  Face 344,                               !- Surface Name 6
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 6
  Face 346,                               !- Surface Name 7
  0.0525,                                 !- Fraction of Radiant Energy to Surface 7
  Face 347,                               !- Surface Name 8
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 8
  Face 351,                               !- Surface Name 9
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 9
  Face 342,                               !- Surface Name 10
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 10
  Face 350,                               !- Surface Name 11
  0.0583333333333333;                     !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South4.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 18,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S4.1 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South4.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South4.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000012,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 323,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 323,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 324,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 289,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 326,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 326,                               !- Building Surface Name
  Sub Surface 105,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 327,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 321,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 328,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 370,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 322,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 7.5, 0,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 7.5, 2.5;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 330,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 330,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4999999999999, 2.0254, 1.28883785183906, !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 8.9746, 0.76,         !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 8.9746, 1.28883785183906; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 331,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 308,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 332,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 338,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 334,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South4.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 334,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5253999999999, 2, 1.29038874969692,  !- X,Y,Z Vertex 1 {m}
  30.5253999999999, 2, 0.76,              !- X,Y,Z Vertex 2 {m}
  35.4745999999999, 2, 0.76,              !- X,Y,Z Vertex 3 {m}
  35.4745999999999, 2, 1.29038874969692;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 335,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 377,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 325 - Face 333,             !- Name
  Internal Walls,                         !- Construction Name
  South4.2,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South4.2 Thermostat,                    !- Name
  South4.2,                               !- Zone or ZoneList Name
  South4.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South4.2 Thermostat Schedule,           !- Name
  South4.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South4.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South4.2,                               !- Zone Name
  South4.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South4.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  South4.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South4.2 Inlet Node List,               !- Name
  Node 151;                               !- Node Name 1

NodeList,
  South4.2 Return Node List,              !- Name
  Node 152;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 19,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 153,                               !- Air Inlet Node Name
  Node 151,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 19,                        !- Name
  Node 151,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 19;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S4.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 55,                                !- Inlet Node Name
  Node 56,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 335,                               !- Surface Name 1
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 1
  Face 329,                               !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Face 323,                               !- Surface Name 3
  0.0525,                                 !- Fraction of Radiant Energy to Surface 3
  Face 327,                               !- Surface Name 4
  0.0525,                                 !- Fraction of Radiant Energy to Surface 4
  Face 331,                               !- Surface Name 5
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 5
  Face 332,                               !- Surface Name 6
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 6
  Face 326,                               !- Surface Name 7
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 7
  Face 324,                               !- Surface Name 8
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 8
  Face 330,                               !- Surface Name 9
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 9
  Face 334,                               !- Surface Name 10
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 10
  Face 328,                               !- Surface Name 11
  0.115983263598326;                      !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South4.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 19,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S4.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South4.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South5.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 396,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 351,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 397,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 387,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 398,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 75,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 398,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  21.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  25.9746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  25.9746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 399,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 431,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 401,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 409,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 402,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 76,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 402,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 8.9746, 1.28883785183906,           !- X,Y,Z Vertex 1 {m}
  21, 8.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  21, 2.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 2.0254, 1.28883785183906;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 403,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 347,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 404,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 388,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 405,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 405,                               !- Building Surface Name
  Sub Surface 100,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 407,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South5.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 407,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 408,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 444,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 400 - Face 406,             !- Name
  Internal Walls,                         !- Construction Name
  South5.1,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South5.1 Thermostat,                    !- Name
  South5.1,                               !- Zone or ZoneList Name
  South5.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South5.1 Thermostat Schedule,           !- Name
  South5.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South5.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South5.1,                               !- Zone Name
  South5.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South5.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  South5.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South5.1 Inlet Node List,               !- Name
  Node 154;                               !- Node Name 1

NodeList,
  South5.1 Return Node List,              !- Name
  Node 155;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 20,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 156,                               !- Air Inlet Node Name
  Node 154,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 20,                        !- Name
  Node 154,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 20;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S5.1 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 57,                                !- Inlet Node Name
  Node 58,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 407,                               !- Surface Name 1
  0.0525,                                 !- Fraction of Radiant Energy to Surface 1
  Face 397,                               !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Face 399,                               !- Surface Name 3
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 3
  Face 408,                               !- Surface Name 4
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 4
  Face 401,                               !- Surface Name 5
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 5
  Face 398,                               !- Surface Name 6
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 6
  Face 396,                               !- Surface Name 7
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 7
  Face 405,                               !- Surface Name 8
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 8
  Face 404,                               !- Surface Name 9
  0.0525,                                 !- Fraction of Radiant Energy to Surface 9
  Face 402,                               !- Surface Name 10
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 10
  Face 403,                               !- Surface Name 11
  0.0144979079497908;                     !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South5.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 20,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S5.1 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South5.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South5.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000015,                       !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 369,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 370,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 328,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 372,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 372,                               !- Building Surface Name
  Sub Surface 106,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 373,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 421,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 374,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 451,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 422,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 7.5, 0,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 7.5, 2.5;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 376,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 376,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4999999999999, 2.0254, 1.28883785183906, !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 8.9746, 0.76,         !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 8.9746, 1.28883785183906; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 377,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 335,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 378,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 392,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South5.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 380,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5253999999999, 2, 1.29038874969692,  !- X,Y,Z Vertex 1 {m}
  30.5253999999999, 2, 0.76,              !- X,Y,Z Vertex 2 {m}
  35.4745999999999, 2, 0.76,              !- X,Y,Z Vertex 3 {m}
  35.4745999999999, 2, 1.29038874969692;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 381,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 472,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 371 - Face 379,             !- Name
  Internal Walls,                         !- Construction Name
  South5.2,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South5.2 Thermostat,                    !- Name
  South5.2,                               !- Zone or ZoneList Name
  South5.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South5.2 Thermostat Schedule,           !- Name
  South5.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South5.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South5.2,                               !- Zone Name
  South5.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South5.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  South5.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South5.2 Inlet Node List,               !- Name
  Node 157;                               !- Node Name 1

NodeList,
  South5.2 Return Node List,              !- Name
  Node 158;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 21,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 159,                               !- Air Inlet Node Name
  Node 157,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 21,                        !- Name
  Node 157,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 21;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S5.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 51,                                !- Inlet Node Name
  Node 52,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 375,                               !- Surface Name 1
  0.0175,                                 !- Fraction of Radiant Energy to Surface 1
  Face 377,                               !- Surface Name 2
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 2
  Face 378,                               !- Surface Name 3
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 3
  Face 381,                               !- Surface Name 4
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 4
  Face 373,                               !- Surface Name 5
  0.0525,                                 !- Fraction of Radiant Energy to Surface 5
  Face 374,                               !- Surface Name 6
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 6
  Face 370,                               !- Surface Name 7
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 7
  Face 372,                               !- Surface Name 8
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 8
  Face 376,                               !- Surface Name 9
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 9
  Face 380,                               !- Surface Name 10
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 10
  Face 369,                               !- Surface Name 11
  0.0525;                                 !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South5.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 21,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S5.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South5.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South6.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 431,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 399,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 432,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 428,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 433,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  21.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  25.9746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  25.9746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 434,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 436,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 438,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 437,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 437,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 8.9746, 1.28883785183906,           !- X,Y,Z Vertex 1 {m}
  21, 8.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  21, 2.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 2.0254, 1.28883785183906;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 444,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 408,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 445,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 429,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 446,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 446,                               !- Building Surface Name
  Sub Surface 101,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 448,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 448,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 449,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 435 - Face 447,             !- Name
  Internal Walls,                         !- Construction Name
  South6.1,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South6.1 Thermostat,                    !- Name
  South6.1,                               !- Zone or ZoneList Name
  South6.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South6.1 Thermostat Schedule,           !- Name
  South6.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South6.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South6.1,                               !- Zone Name
  South6.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South6.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  South6.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South6.1 Inlet Node List,               !- Name
  Node 160;                               !- Node Name 1

NodeList,
  South6.1 Return Node List,              !- Name
  Node 161;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 22,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 162,                               !- Air Inlet Node Name
  Node 160,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 22,                        !- Name
  Node 160,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 22;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S6.1 - 4771,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 53,                                !- Inlet Node Name
  Node 54,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.076,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4770,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.000152,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 431,                               !- Surface Name 1
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 1
  Face 436,                               !- Surface Name 2
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 2
  Face 444,                               !- Surface Name 3
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 3
  Face 432,                               !- Surface Name 4
  0.0175,                                 !- Fraction of Radiant Energy to Surface 4
  Face 433,                               !- Surface Name 5
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 5
  Face 434,                               !- Surface Name 6
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 6
  Face 437,                               !- Surface Name 7
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 7
  Face 448,                               !- Surface Name 8
  0.0525,                                 !- Fraction of Radiant Energy to Surface 8
  Face 449,                               !- Surface Name 9
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 9
  Face 446,                               !- Surface Name 10
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 10
  Face 445,                               !- Surface Name 11
  0.0525;                                 !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South6.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 22,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S6.1 - 4771,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South6.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South6.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000015,                       !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 450,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 87,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 450,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 451,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 374,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 453,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 453,                               !- Building Surface Name
  Sub Surface 107,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 454,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 468,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 455,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 470,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 469,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 7.5, 0,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 7.5, 2.5;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 471,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 471,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.4999999999999, 2.0254, 1.28883785183906, !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 8.9746, 0.76,         !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 8.9746, 1.28883785183906; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 472,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 381,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 473,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 458,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 475,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  30.4999999999999, 2, 0,                 !- X,Y,Z Vertex 2 {m}
  35.4999999999999, 2, 0,                 !- X,Y,Z Vertex 3 {m}
  35.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 475,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5253999999999, 2, 1.29038874969692,  !- X,Y,Z Vertex 1 {m}
  30.5253999999999, 2, 0.76,              !- X,Y,Z Vertex 2 {m}
  35.4745999999999, 2, 0.76,              !- X,Y,Z Vertex 3 {m}
  35.4745999999999, 2, 1.29038874969692;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 476,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.4999999999999, 2, 2.5,               !- X,Y,Z Vertex 1 {m}
  35.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 2 {m}
  30.4999999999999, 9, 2.5,               !- X,Y,Z Vertex 3 {m}
  30.4999999999999, 2, 2.5;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 452 - Face 474,             !- Name
  Internal Walls,                         !- Construction Name
  South6.2,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South6.2 Thermostat,                    !- Name
  South6.2,                               !- Zone or ZoneList Name
  South6.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South6.2 Thermostat Schedule,           !- Name
  South6.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South6.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South6.2,                               !- Zone Name
  South6.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South6.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 23,                                !- Zone Air Node Name
  South6.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South6.2 Inlet Node List,               !- Name
  Node 163;                               !- Node Name 1

NodeList,
  South6.2 Return Node List,              !- Name
  Node 164;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 23,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 165,                               !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 23,                        !- Name
  Node 163,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 23;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S6.2 - 4771,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 79,                                !- Inlet Node Name
  Node 80,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.076,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4770,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.000152,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 473,                               !- Surface Name 1
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 1
  Face 450,                               !- Surface Name 2
  0.0525,                                 !- Fraction of Radiant Energy to Surface 2
  Face 451,                               !- Surface Name 3
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 3
  Face 455,                               !- Surface Name 4
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 4
  Face 471,                               !- Surface Name 5
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 5
  Face 472,                               !- Surface Name 6
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 6
  Face 475,                               !- Surface Name 7
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 7
  Face 476,                               !- Surface Name 8
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 8
  Face 470,                               !- Surface Name 9
  0.0175,                                 !- Fraction of Radiant Energy to Surface 9
  Face 453,                               !- Surface Name 10
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 10
  Face 454,                               !- Surface Name 11
  0.0525;                                 !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South6.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 23,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S6.2 - 4771,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South6.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  Staircase,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  0,                                      !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  33.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  33.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  33.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  GlassDoor,                              !- Surface Type
  GlassDoor,                              !- Construction Name
  Face 14,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 2,                            !- X,Y,Z Vertex 1 {m}
  31.25, 2, 0,                            !- X,Y,Z Vertex 2 {m}
  32.75, 2, 0,                            !- X,Y,Z Vertex 3 {m}
  32.75, 2, 2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 35,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 15,                                !- Building Surface Name
  Sub Surface 1,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 6.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 5.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 30,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 82,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 55,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  33.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 18,                                !- Building Surface Name
  Sub Surface 2,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  33.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  33.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  33.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 281,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 7.5,                         !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 5,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 5,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 287,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 7.5,                           !- X,Y,Z Vertex 1 {m}
  33.5, 2, 5,                             !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 5,                           !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 7.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 11,                             !- Building Surface Name
  Sub Surface 6,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 5.8, 7,                           !- X,Y,Z Vertex 1 {m}
  33.5, 5.8, 5,                           !- X,Y,Z Vertex 2 {m}
  33.5, 6.8, 5,                           !- X,Y,Z Vertex 3 {m}
  33.5, 6.8, 7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 10,                            !- X,Y,Z Vertex 1 {m}
  30.5, 2, 7.5,                           !- X,Y,Z Vertex 2 {m}
  33.5, 2, 7.5,                           !- X,Y,Z Vertex 3 {m}
  33.5, 2, 10;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 9.25,                         !- X,Y,Z Vertex 1 {m}
  31.25, 2, 7.75,                         !- X,Y,Z Vertex 2 {m}
  32.75, 2, 7.75,                         !- X,Y,Z Vertex 3 {m}
  32.75, 2, 9.25;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 344,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 10,                          !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 7.5,                         !- X,Y,Z Vertex 2 {m}
  30.5, 2, 7.5,                           !- X,Y,Z Vertex 3 {m}
  30.5, 2, 10;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 99,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 15,                             !- Building Surface Name
  Sub Surface 9,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 6.8, 9.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 6.8, 7.5,                         !- X,Y,Z Vertex 2 {m}
  30.5, 5.8, 7.5,                         !- X,Y,Z Vertex 3 {m}
  30.5, 5.8, 9.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 320,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 10,                          !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 7.5,                         !- X,Y,Z Vertex 2 {m}
  32, 7.5, 7.5,                           !- X,Y,Z Vertex 3 {m}
  32, 7.5, 10;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 326,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 10,                            !- X,Y,Z Vertex 1 {m}
  33.5, 2, 7.5,                           !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 7.5,                         !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 10;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 105,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 17,                             !- Building Surface Name
  Sub Surface 8,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 5.8, 9.5,                         !- X,Y,Z Vertex 1 {m}
  33.5, 5.8, 7.5,                         !- X,Y,Z Vertex 2 {m}
  33.5, 6.8, 7.5,                         !- X,Y,Z Vertex 3 {m}
  33.5, 6.8, 9.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 5,                             !- X,Y,Z Vertex 1 {m}
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 2 {m}
  33.5, 2, 2.5,                           !- X,Y,Z Vertex 3 {m}
  33.5, 2, 5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 4.25,                         !- X,Y,Z Vertex 1 {m}
  31.25, 2, 2.75,                         !- X,Y,Z Vertex 2 {m}
  32.75, 2, 2.75,                         !- X,Y,Z Vertex 3 {m}
  32.75, 2, 4.25;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 12.5,                          !- X,Y,Z Vertex 1 {m}
  30.5, 2, 10,                            !- X,Y,Z Vertex 2 {m}
  33.5, 2, 10,                            !- X,Y,Z Vertex 3 {m}
  33.5, 2, 12.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 11.75,                        !- X,Y,Z Vertex 1 {m}
  31.25, 2, 10.25,                        !- X,Y,Z Vertex 2 {m}
  32.75, 2, 10.25,                        !- X,Y,Z Vertex 3 {m}
  32.75, 2, 11.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 405,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 12.5,                        !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 10,                          !- X,Y,Z Vertex 2 {m}
  30.5, 2, 10,                            !- X,Y,Z Vertex 3 {m}
  30.5, 2, 12.5;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 21,                             !- Building Surface Name
  Sub Surface 11,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 6.8, 12,                          !- X,Y,Z Vertex 1 {m}
  30.5, 6.8, 10,                          !- X,Y,Z Vertex 2 {m}
  30.5, 5.8, 10,                          !- X,Y,Z Vertex 3 {m}
  30.5, 5.8, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 420,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 12.5,                        !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 10,                          !- X,Y,Z Vertex 2 {m}
  32, 7.5, 10,                            !- X,Y,Z Vertex 3 {m}
  32, 7.5, 12.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 372,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 12.5,                          !- X,Y,Z Vertex 1 {m}
  33.5, 2, 10,                            !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 10,                          !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 12.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 23,                             !- Building Surface Name
  Sub Surface 10,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 5.8, 12,                          !- X,Y,Z Vertex 1 {m}
  33.5, 5.8, 10,                          !- X,Y,Z Vertex 2 {m}
  33.5, 6.8, 10,                          !- X,Y,Z Vertex 3 {m}
  33.5, 6.8, 12;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 15,                            !- X,Y,Z Vertex 1 {m}
  30.5, 2, 12.5,                          !- X,Y,Z Vertex 2 {m}
  33.5, 2, 12.5,                          !- X,Y,Z Vertex 3 {m}
  33.5, 2, 15;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 14.25,                        !- X,Y,Z Vertex 1 {m}
  31.25, 2, 12.75,                        !- X,Y,Z Vertex 2 {m}
  32.75, 2, 12.75,                        !- X,Y,Z Vertex 3 {m}
  32.75, 2, 14.25;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 446,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 15,                          !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 12.5,                        !- X,Y,Z Vertex 2 {m}
  30.5, 2, 12.5,                          !- X,Y,Z Vertex 3 {m}
  30.5, 2, 15;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 101,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 27,                             !- Building Surface Name
  Sub Surface 12,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 6.8, 14.5,                        !- X,Y,Z Vertex 1 {m}
  30.5, 6.8, 12.5,                        !- X,Y,Z Vertex 2 {m}
  30.5, 5.8, 12.5,                        !- X,Y,Z Vertex 3 {m}
  30.5, 5.8, 14.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 467,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 15,                          !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 12.5,                        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 12.5,                          !- X,Y,Z Vertex 3 {m}
  32, 7.5, 15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 453,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 15,                            !- X,Y,Z Vertex 1 {m}
  33.5, 2, 12.5,                          !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 12.5,                        !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 15;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 29,                             !- Building Surface Name
  Sub Surface 13,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 5.8, 14.5,                        !- X,Y,Z Vertex 1 {m}
  33.5, 5.8, 12.5,                        !- X,Y,Z Vertex 2 {m}
  33.5, 6.8, 12.5,                        !- X,Y,Z Vertex 3 {m}
  33.5, 6.8, 14.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 238,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 3 {m}
  30.5, 2, 5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 3,                              !- Building Surface Name
  Sub Surface 4,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 6.8, 4.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 6.8, 2.5,                         !- X,Y,Z Vertex 2 {m}
  30.5, 5.8, 2.5,                         !- X,Y,Z Vertex 3 {m}
  30.5, 5.8, 4.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 15,                            !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 15,                          !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 15,                          !- X,Y,Z Vertex 3 {m}
  30.5, 2, 15;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 227,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 7.5, 5,                           !- X,Y,Z Vertex 1 {m}
  33.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  32, 7.5, 5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 218,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 5,                             !- X,Y,Z Vertex 1 {m}
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 272,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 7.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 5,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 5,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 7.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 365,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 10,                            !- X,Y,Z Vertex 1 {m}
  32, 7.5, 7.5,                           !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 7.5,                         !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 10;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 386,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 12.5,                          !- X,Y,Z Vertex 1 {m}
  32, 7.5, 10,                            !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 10,                          !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 12.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 252,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.5, 2, 5,                             !- X,Y,Z Vertex 1 {m}
  33.5, 2, 2.5,                           !- X,Y,Z Vertex 2 {m}
  33.5, 7.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  33.5, 7.5, 5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 5,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5, 5.8, 4.5,                         !- X,Y,Z Vertex 1 {m}
  33.5, 5.8, 2.5,                         !- X,Y,Z Vertex 2 {m}
  33.5, 6.8, 2.5,                         !- X,Y,Z Vertex 3 {m}
  33.5, 6.8, 4.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 427,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 15,                            !- X,Y,Z Vertex 1 {m}
  32, 7.5, 12.5,                          !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 12.5,                        !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 15;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 7.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 5,                             !- X,Y,Z Vertex 2 {m}
  33.5, 2, 5,                             !- X,Y,Z Vertex 3 {m}
  33.5, 2, 7.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.25, 2, 6.75,                         !- X,Y,Z Vertex 1 {m}
  31.25, 2, 5.25,                         !- X,Y,Z Vertex 2 {m}
  32.75, 2, 5.25,                         !- X,Y,Z Vertex 3 {m}
  32.75, 2, 6.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 298,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 7.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 5,                           !- X,Y,Z Vertex 2 {m}
  30.5, 2, 5,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 7.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 9,                              !- Building Surface Name
  Sub Surface 7,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 6.8, 7,                           !- X,Y,Z Vertex 1 {m}
  30.5, 6.8, 5,                           !- X,Y,Z Vertex 2 {m}
  30.5, 5.8, 5,                           !- X,Y,Z Vertex 3 {m}
  30.5, 5.8, 7;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 198 - Surface 1,            !- Name
  Ceilings,                               !- Construction Name
  Staircase,                              !- Zone or ZoneList Name
  16.5;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 12 - Surface 13,         !- Name
  Ceilings,                               !- Construction Name
  Staircase,                              !- Zone or ZoneList Name
  16.5;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 18 - Surface 19,         !- Name
  Ceilings,                               !- Construction Name
  Staircase,                              !- Zone or ZoneList Name
  16.5;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 24 - Surface 25,         !- Name
  Ceilings,                               !- Construction Name
  Staircase,                              !- Zone or ZoneList Name
  16.5;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 6 - Surface 7,           !- Name
  Ceilings,                               !- Construction Name
  Staircase,                              !- Zone or ZoneList Name
  16.5;                                   !- Surface Area {m2}

ZoneHVAC:EquipmentConnections,
  Staircase,                              !- Zone Name
  Staircase Equipment List,               !- Zone Conditioning Equipment List Name
  Staircase Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 24,                                !- Zone Air Node Name
  Staircase Return Node List;             !- Zone Return Air Node or NodeList Name

NodeList,
  Staircase Inlet Node List,              !- Name
  Node 169;                               !- Node Name 1

NodeList,
  Staircase Return Node List,             !- Name
  Node 170;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 25,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 171,                               !- Air Inlet Node Name
  Node 169,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 25,                        !- Name
  Node 169,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 25;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Staircase Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 25,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Staircase,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Basement-attic,                         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

MaterialProperty:GlazingSpectralData,
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.047,                                  !- Front Reflectance 1
  0.049,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.005,                                  !- Transmittance 2
  0.047,                                  !- Front Reflectance 2
  0.049,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.047,                                  !- Front Reflectance 3
  0.048,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.003,                                  !- Transmittance 4
  0.046,                                  !- Front Reflectance 4
  0.048,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.019,                                  !- Transmittance 5
  0.046,                                  !- Front Reflectance 5
  0.048,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.066,                                  !- Transmittance 6
  0.045,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.16,                                   !- Transmittance 7
  0.045,                                  !- Front Reflectance 7
  0.047,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.294,                                  !- Transmittance 8
  0.049,                                  !- Front Reflectance 8
  0.05,                                   !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.437,                                  !- Transmittance 9
  0.055,                                  !- Front Reflectance 9
  0.056,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.566,                                  !- Transmittance 10
  0.062,                                  !- Front Reflectance 10
  0.062,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.671,                                  !- Transmittance 11
  0.069,                                  !- Front Reflectance 11
  0.069,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.744,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.793,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.822,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.832,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.819,                                  !- Transmittance 16
  0.08,                                   !- Front Reflectance 16
  0.08,                                   !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.809,                                  !- Transmittance 17
  0.079,                                  !- Front Reflectance 17
  0.079,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.829,                                  !- Transmittance 18
  0.08,                                   !- Front Reflectance 18
  0.08,                                   !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.853,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.868,                                  !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.875,                                  !- Transmittance 21
  0.083,                                  !- Front Reflectance 21
  0.083,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.875,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.873,                                  !- Transmittance 23
  0.083,                                  !- Front Reflectance 23
  0.083,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.873,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.873,                                  !- Transmittance 25
  0.082,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.88,                                   !- Transmittance 26
  0.082,                                  !- Front Reflectance 26
  0.082,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.887,                                  !- Transmittance 27
  0.082,                                  !- Front Reflectance 27
  0.082,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.89,                                   !- Transmittance 28
  0.082,                                  !- Front Reflectance 28
  0.082,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.892,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.893,                                  !- Transmittance 30
  0.082,                                  !- Front Reflectance 30
  0.082,                                  !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.894,                                  !- Transmittance 31
  0.082,                                  !- Front Reflectance 31
  0.082,                                  !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.895,                                  !- Transmittance 32
  0.082,                                  !- Front Reflectance 32
  0.082,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.895,                                  !- Transmittance 33
  0.082,                                  !- Front Reflectance 33
  0.082,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.894,                                  !- Transmittance 34
  0.082,                                  !- Front Reflectance 34
  0.082,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.893,                                  !- Transmittance 35
  0.081,                                  !- Front Reflectance 35
  0.081,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.891,                                  !- Transmittance 36
  0.081,                                  !- Front Reflectance 36
  0.081,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.081,                                  !- Front Reflectance 37
  0.081,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.884,                                  !- Transmittance 38
  0.08,                                   !- Front Reflectance 38
  0.08,                                   !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.08,                                   !- Front Reflectance 39
  0.08,                                   !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.079,                                  !- Front Reflectance 40
  0.079,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.871,                                  !- Transmittance 41
  0.079,                                  !- Front Reflectance 41
  0.079,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.865,                                  !- Transmittance 42
  0.078,                                  !- Front Reflectance 42
  0.078,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.859,                                  !- Transmittance 43
  0.077,                                  !- Front Reflectance 43
  0.077,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.853,                                  !- Transmittance 44
  0.077,                                  !- Front Reflectance 44
  0.077,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.847,                                  !- Transmittance 45
  0.076,                                  !- Front Reflectance 45
  0.076,                                  !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.84,                                   !- Transmittance 46
  0.075,                                  !- Front Reflectance 46
  0.075,                                  !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.833,                                  !- Transmittance 47
  0.075,                                  !- Front Reflectance 47
  0.075,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.826,                                  !- Transmittance 48
  0.074,                                  !- Front Reflectance 48
  0.074,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.818,                                  !- Transmittance 49
  0.073,                                  !- Front Reflectance 49
  0.073,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.81,                                   !- Transmittance 50
  0.073,                                  !- Front Reflectance 50
  0.073,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.802,                                  !- Transmittance 51
  0.072,                                  !- Front Reflectance 51
  0.072,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.794,                                  !- Transmittance 52
  0.071,                                  !- Front Reflectance 52
  0.072,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.786,                                  !- Transmittance 53
  0.071,                                  !- Front Reflectance 53
  0.071,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.777,                                  !- Transmittance 54
  0.07,                                   !- Front Reflectance 54
  0.07,                                   !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.769,                                  !- Transmittance 55
  0.069,                                  !- Front Reflectance 55
  0.07,                                   !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.761,                                  !- Transmittance 56
  0.069,                                  !- Front Reflectance 56
  0.069,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.752,                                  !- Transmittance 57
  0.068,                                  !- Front Reflectance 57
  0.068,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.744,                                  !- Transmittance 58
  0.067,                                  !- Front Reflectance 58
  0.068,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.736,                                  !- Transmittance 59
  0.067,                                  !- Front Reflectance 59
  0.067,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.729,                                  !- Transmittance 60
  0.066,                                  !- Front Reflectance 60
  0.066,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.722,                                  !- Transmittance 61
  0.066,                                  !- Front Reflectance 61
  0.066,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.715,                                  !- Transmittance 62
  0.065,                                  !- Front Reflectance 62
  0.066,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.71,                                   !- Transmittance 63
  0.065,                                  !- Front Reflectance 63
  0.065,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.702,                                  !- Transmittance 64
  0.064,                                  !- Front Reflectance 64
  0.065,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.698,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.69,                                   !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.064,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.687,                                  !- Transmittance 67
  0.065,                                  !- Front Reflectance 67
  0.065,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.681,                                  !- Transmittance 68
  0.067,                                  !- Front Reflectance 68
  0.067,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.677,                                  !- Transmittance 69
  0.065,                                  !- Front Reflectance 69
  0.066,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.673,                                  !- Transmittance 70
  0.066,                                  !- Front Reflectance 70
  0.066,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.67,                                   !- Transmittance 71
  0.065,                                  !- Front Reflectance 71
  0.066,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.667,                                  !- Transmittance 72
  0.065,                                  !- Front Reflectance 72
  0.065,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.664,                                  !- Transmittance 73
  0.064,                                  !- Front Reflectance 73
  0.064,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.66,                                   !- Transmittance 74
  0.063,                                  !- Front Reflectance 74
  0.063,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.658,                                  !- Transmittance 75
  0.064,                                  !- Front Reflectance 75
  0.064,                                  !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.656,                                  !- Transmittance 76
  0.063,                                  !- Front Reflectance 76
  0.063,                                  !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.654,                                  !- Transmittance 77
  0.061,                                  !- Front Reflectance 77
  0.061,                                  !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.653,                                  !- Transmittance 78
  0.062,                                  !- Front Reflectance 78
  0.062,                                  !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.651,                                  !- Transmittance 79
  0.061,                                  !- Front Reflectance 79
  0.062,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.649,                                  !- Transmittance 80
  0.061,                                  !- Front Reflectance 80
  0.062,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.648,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.06,                                   !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.645,                                  !- Transmittance 82
  0.059,                                  !- Front Reflectance 82
  0.06,                                   !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.645,                                  !- Transmittance 83
  0.058,                                  !- Front Reflectance 83
  0.059,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.647,                                  !- Transmittance 84
  0.059,                                  !- Front Reflectance 84
  0.059,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.653,                                  !- Transmittance 85
  0.059,                                  !- Front Reflectance 85
  0.059,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.661,                                  !- Transmittance 86
  0.058,                                  !- Front Reflectance 86
  0.059,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.673,                                  !- Transmittance 87
  0.06,                                   !- Front Reflectance 87
  0.06,                                   !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.687,                                  !- Transmittance 88
  0.06,                                   !- Front Reflectance 88
  0.06,                                   !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.702,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.722,                                  !- Transmittance 90
  0.061,                                  !- Front Reflectance 90
  0.062,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.741,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.064,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.757,                                  !- Transmittance 92
  0.063,                                  !- Front Reflectance 92
  0.064,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.769,                                  !- Transmittance 93
  0.065,                                  !- Front Reflectance 93
  0.065,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.775,                                  !- Transmittance 94
  0.065,                                  !- Front Reflectance 94
  0.064,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.779,                                  !- Transmittance 95
  0.064,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.779,                                  !- Transmittance 96
  0.065,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.777,                                  !- Transmittance 97
  0.065,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.776,                                  !- Transmittance 98
  0.065,                                  !- Front Reflectance 98
  0.063,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.773,                                  !- Transmittance 99
  0.062,                                  !- Front Reflectance 99
  0.062,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.773,                                  !- Transmittance 100
  0.065,                                  !- Front Reflectance 100
  0.065,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.772,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.065,                                  !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.774,                                  !- Transmittance 102
  0.064,                                  !- Front Reflectance 102
  0.064,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.775,                                  !- Transmittance 103
  0.064,                                  !- Front Reflectance 103
  0.065,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.773,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.065,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.758,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.065,                                  !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.759,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.064,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.766,                                  !- Transmittance 107
  0.065,                                  !- Front Reflectance 107
  0.065,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.767,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.065,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.766,                                  !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.757,                                  !- Transmittance 110
  0.064,                                  !- Front Reflectance 110
  0.064,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.75,                                   !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.063;                                  !- Back Reflectance 111

Material,
  Ceramic Tiles,                          !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  1.6,                                    !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  720,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete,                               !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  2429.38,                                !- Density {kg/m3}
  831.5,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  hollow bricks (External walls),         !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  hollow bricks (Internal walls),         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MineralWool (insulation),               !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.033,                                  !- Conductivity {W/m-K}
  110,                                    !- Density {kg/m3}
  1030,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Phenolyc Foam,                          !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.163,                                  !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plywood,                                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.217,                                  !- Conductivity {W/m-K}
  5970,                                   !- Density {kg/m3}
  9423.97,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Polyurethane (Acoustic Layer),          !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Reinforced concrete,                    !- Name
  Smooth,                                 !- Roughness
  0.125,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMembrane(P.V.C.),                   !- Name
  Smooth,                                 !- Roughness
  0.006,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Gap_1_W_0_0120,                         !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_121,                          !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 5mm External Door,                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_103_Layer,                        !- Name
  Spectral,                               !- Optical Data Type
  Material Property Glazing Spectral Data 1, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_103_Layer 1,                      !- Name
  Spectral,                               !- Optical Data Type
  Material Property Glazing Spectral Data 1, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

Construction,
  Ceilings,                               !- Name
  Ceramic Tiles,                          !- Layer 1
  Polyurethane (Acoustic Layer),          !- Layer 2
  hollow bricks (Internal walls),         !- Layer 3
  Reinforced concrete,                    !- Layer 4
  plaster;                                !- Layer 5

Construction,
  Door,                                   !- Name
  Plywood;                                !- Layer 1

Construction,
  External Walls,                         !- Name
  plaster,                                !- Layer 1
  MineralWool (insulation),               !- Layer 2
  hollow bricks (External walls),         !- Layer 3
  plaster;                                !- Layer 4

Construction,
  Floor,                                  !- Name
  plaster,                                !- Layer 1
  Reinforced concrete,                    !- Layer 2
  hollow bricks (Internal walls),         !- Layer 3
  Polyurethane (Acoustic Layer),          !- Layer 4
  Ceramic Tiles;                          !- Layer 5

Construction,
  GlassDoor,                              !- Name
  Clear 5mm External Door;                !- Layer 1

Construction,
  GroundContact Floor,                    !- Name
  Reinforced concrete,                    !- Layer 1
  RoofMembrane(P.V.C.),                   !- Layer 2
  MineralWool (insulation),               !- Layer 3
  plaster;                                !- Layer 4

Construction,
  Internal Walls,                         !- Name
  plaster,                                !- Layer 1
  hollow bricks (Internal walls),         !- Layer 2
  plaster;                                !- Layer 3

Construction,
  Roof,                                   !- Name
  Reinforced concrete,                    !- Layer 1
  RoofMembrane(P.V.C.),                   !- Layer 2
  MineralWool (insulation),               !- Layer 3
  plaster;                                !- Layer 4

Construction,
  Windows,                                !- Name
  Glass_103_Layer,                        !- Layer 1
  Gap_1_W_0_121,                          !- Layer 2
  Glass_103_Layer 1;                      !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC 1 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 85,                                !- Supply Side Inlet Node Name
  Node 88,                                !- Demand Side Outlet Node Name
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Name
  Node 86;                                !- Node Name 1

NodeList,
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Name
  Node 87;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC 1,                        !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC 1 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC 1 Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Air Loop HVAC 1 Supply Branches,        !- Name
  Air Loop HVAC 1 Main Branch;            !- Branch Name 1

Branch,
  Air Loop HVAC 1 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System,                              !- Component Name 1
  Node 85,                                !- Component Inlet Node Name 1
  Node 82,                                !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Var Spd Fan 1,                          !- Component Name 2
  Node 82,                                !- Component Inlet Node Name 2
  Node 86;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA System Controller List,              !- Controller List Name
  OA System Equipment List,               !- Outdoor Air Equipment List Name
  OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  OA System Controller List,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 81,                                !- Relief Air Outlet Node Name
  Node 85,                                !- Return Air Node Name
  Node 82,                                !- Mixed Air Node Name
  Node 90,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Availability Manager List,    !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Availability Manager;         !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Availability Manager,         !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 90;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Equipment List,               !- Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Var Spd Fan,                            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  OA System Outdoor Air Mixer;            !- Component Name 2

OutdoorAir:Mixer,
  OA System Outdoor Air Mixer,            !- Name
  Node 82,                                !- Mixed Air Node Name
  Node 90,                                !- Outdoor Air Stream Node Name
  Node 81,                                !- Relief Air Stream Node Name
  Node 85;                                !- Return Air Stream Node Name

Fan:VariableVolume,
  Var Spd Fan,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 81,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:MixedAir,
  Node 82 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 86,                                !- Reference Setpoint Node Name
  Node 82,                                !- Fan Inlet Node Name
  Node 86,                                !- Fan Outlet Node Name
  Node 82;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 1,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 82,                                !- Air Inlet Node Name
  Node 86,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:FollowSystemNodeTemperature,
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  Node 82,                                !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  20,                                     !- Maximum Limit Setpoint Temperature {C}
  18,                                     !- Minimum Limit Setpoint Temperature {C}
  Node 86;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 1 Node 87 Supply Path,    !- Name
  Node 87,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 87,                                !- Inlet Node Name
  Node 95,                                !- Outlet Node Name 1
  Node 99,                                !- Outlet Node Name 2
  Node 102,                               !- Outlet Node Name 3
  Node 105,                               !- Outlet Node Name 4
  Node 108,                               !- Outlet Node Name 5
  Node 111,                               !- Outlet Node Name 6
  Node 114,                               !- Outlet Node Name 7
  Node 117,                               !- Outlet Node Name 8
  Node 120,                               !- Outlet Node Name 9
  Node 123,                               !- Outlet Node Name 10
  Node 126,                               !- Outlet Node Name 11
  Node 129,                               !- Outlet Node Name 12
  Node 132,                               !- Outlet Node Name 13
  Node 135,                               !- Outlet Node Name 14
  Node 138,                               !- Outlet Node Name 15
  Node 141,                               !- Outlet Node Name 16
  Node 144,                               !- Outlet Node Name 17
  Node 147,                               !- Outlet Node Name 18
  Node 150,                               !- Outlet Node Name 19
  Node 153,                               !- Outlet Node Name 20
  Node 156,                               !- Outlet Node Name 21
  Node 159,                               !- Outlet Node Name 22
  Node 162,                               !- Outlet Node Name 23
  Node 165,                               !- Outlet Node Name 24
  Node 168,                               !- Outlet Node Name 25
  Node 171;                               !- Outlet Node Name 26

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 1 Return Path,            !- Name
  Node 88,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 88,                                !- Outlet Node Name
  Node 96,                                !- Inlet Node Name 1
  Node 98,                                !- Inlet Node Name 2
  Node 101,                               !- Inlet Node Name 3
  Node 104,                               !- Inlet Node Name 4
  Node 107,                               !- Inlet Node Name 5
  Node 110,                               !- Inlet Node Name 6
  Node 113,                               !- Inlet Node Name 7
  Node 116,                               !- Inlet Node Name 8
  Node 119,                               !- Inlet Node Name 9
  Node 122,                               !- Inlet Node Name 10
  Node 125,                               !- Inlet Node Name 11
  Node 128,                               !- Inlet Node Name 12
  Node 131,                               !- Inlet Node Name 13
  Node 134,                               !- Inlet Node Name 14
  Node 137,                               !- Inlet Node Name 15
  Node 140,                               !- Inlet Node Name 16
  Node 143,                               !- Inlet Node Name 17
  Node 146,                               !- Inlet Node Name 18
  Node 149,                               !- Inlet Node Name 19
  Node 152,                               !- Inlet Node Name 20
  Node 155,                               !- Inlet Node Name 21
  Node 158,                               !- Inlet Node Name 22
  Node 161,                               !- Inlet Node Name 23
  Node 164,                               !- Inlet Node Name 24
  Node 94,                                !- Inlet Node Name 25
  Node 170;                               !- Inlet Node Name 26

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 38,                                !- Loop Temperature Setpoint Node Name
  90,                                     !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 37,                                !- Plant Side Inlet Node Name
  Node 38,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 40,                                !- Demand Side Inlet Node Name
  Node 41,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  20,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 37,                                !- Inlet Node Name
  Node 43,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 45,                                !- Component Inlet Node Name 1
  Node 46;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 45,                                !- Inlet Node Name
  Node 46;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  District Heating,                       !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

DistrictHeating,
  District Heating,                       !- Name
  Node 39,                                !- Hot Water Inlet Node Name
  Node 44,                                !- Hot Water Outlet Node Name
  1000000;                                !- Nominal Capacity {W}

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 47,                                !- Inlet Node Name
  Node 38;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Hot_Water_Temperature,                  !- Schedule Name
  Node 38;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 26
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 27

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 25

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 25

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 40,                                !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 40,                                !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N1.1 - 3302,                            !- Component Name 1
  Node 166,                               !- Component Inlet Node Name 1
  Node 167;                               !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N1.2 - 3302,                            !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N2.1 - 3303,                            !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N2.2 - 2937,                            !- Component Name 1
  Node 33,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N3.1 - 3303,                            !- Component Name 1
  Node 49,                                !- Component Inlet Node Name 1
  Node 50;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N3.2 - 2937,                            !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  Node 36;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N4.1 - 3303,                            !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 70;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N4.2 - 2937,                            !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 48;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N5.1 - 3303,                            !- Component Name 1
  Node 67,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N5.2 - 2937,                            !- Component Name 1
  Node 31,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N6.1 - 4771,                            !- Component Name 1
  Node 75,                                !- Component Inlet Node Name 1
  Node 76;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  N6.2 - 4771,                            !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 84;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S1.1 - 2937,                            !- Component Name 1
  Node 77,                                !- Component Inlet Node Name 1
  Node 78;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S1.2 - 2937,                            !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S2.1 - 2937,                            !- Component Name 1
  Node 65,                                !- Component Inlet Node Name 1
  Node 66;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S2.2 - 2937,                            !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S3.1 -2936 1,                           !- Component Name 1
  Node 73,                                !- Component Inlet Node Name 1
  Node 74;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S3.2 - 2937,                            !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Node 64;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S4.1 - 2937,                            !- Component Name 1
  Node 71,                                !- Component Inlet Node Name 1
  Node 72;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S4.2 - 2937,                            !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S5.1 - 2937,                            !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S5.2 - 2937,                            !- Component Name 1
  Node 51,                                !- Component Inlet Node Name 1
  Node 52;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S6.1 - 4771,                            !- Component Name 1
  Node 53,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  S6.2 - 4771,                            !- Component Name 1
  Node 79,                                !- Component Inlet Node Name 1
  Node 80;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 41;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 41;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  District Heating;                       !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Site:Location,
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  9.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -14.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Diagnostics,
  DisplayAllWarnings;                     !- Key 1

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

