
Version,
  9.4;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  64.3308844510987,                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Basement,                               !- Name
  0,                                      !- Direction of Relative North {deg}
  21,                                     !- X Origin {m}
  2,                                      !- Y Origin {m}
  -2,                                     !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  0,                                      !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 2.5,                             !- X,Y,Z Vertex 1 {m}
  0, 12, 2,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 2,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.9746, 2.4746,                     !- X,Y,Z Vertex 1 {m}
  0, 11.9746, 2.36915361028353,           !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 2.36915361028353, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.4746;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 2.5,                            !- X,Y,Z Vertex 1 {m}
  22, 12, 2,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 2,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9746, 12, 2.4746,                    !- X,Y,Z Vertex 1 {m}
  21.9746, 12, 2.36935698430922,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 12, 2.36935698430922, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 12, 2.4746;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 2.5,                             !- X,Y,Z Vertex 1 {m}
  22, 0, 2,                               !- X,Y,Z Vertex 2 {m}
  22, 12, 2,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22, 0.0254, 2.4746,                     !- X,Y,Z Vertex 1 {m}
  22, 0.0254, 2.36915361028353,           !- X,Y,Z Vertex 2 {m}
  22, 11.9746, 2.36915361028353,          !- X,Y,Z Vertex 3 {m}
  22, 11.9746, 2.4746;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 2,                                !- X,Y,Z Vertex 2 {m}
  22, 0, 2,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Surface 35,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.4746,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36935698430922,            !- X,Y,Z Vertex 2 {m}
  21.9746, 0, 2.36935698430922,           !- X,Y,Z Vertex 3 {m}
  21.9746, 0, 2.4746;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 45,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 7, 2.5,                              !- X,Y,Z Vertex 1 {m}
  5, 12, 2.5,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 2.5,                             !- X,Y,Z Vertex 3 {m}
  0, 7, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  GroundContact Floor,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  22, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 2,                               !- X,Y,Z Vertex 1 {m}
  22, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 12, 2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 2;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 2,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 2,                              !- X,Y,Z Vertex 1 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 2;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 478,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  5, 7, 2.5,                              !- X,Y,Z Vertex 2 {m}
  0, 7, 2.5,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 72,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 5.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  17, 12, 2.5,                            !- X,Y,Z Vertex 2 {m}
  11, 12, 2.5,                            !- X,Y,Z Vertex 3 {m}
  11, 5.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 31,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9.5, 5.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  5, 5.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  5, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 20,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11, 12, 2.5,                            !- X,Y,Z Vertex 2 {m}
  5, 12, 2.5,                             !- X,Y,Z Vertex 3 {m}
  5, 5.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 12,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  12.5, 5.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  9.5, 5.5, 2.5,                          !- X,Y,Z Vertex 3 {m}
  9.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 79,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 7, 2.5,                             !- X,Y,Z Vertex 1 {m}
  22, 12, 2.5,                            !- X,Y,Z Vertex 2 {m}
  17, 12, 2.5,                            !- X,Y,Z Vertex 3 {m}
  17, 7, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 61,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 2.5,                             !- X,Y,Z Vertex 1 {m}
  22, 7, 2.5,                             !- X,Y,Z Vertex 2 {m}
  17, 7, 2.5,                             !- X,Y,Z Vertex 3 {m}
  17, 0, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 53,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 2.5,                             !- X,Y,Z Vertex 1 {m}
  17, 5.5, 2.5,                           !- X,Y,Z Vertex 2 {m}
  12.5, 5.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  12.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 31 - Surface 42,         !- Name
  Floor,                                  !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  264;                                    !- Surface Area {m2}

ZoneHVAC:EquipmentConnections,
  Basement,                               !- Zone Name
  Basement Equipment List,                !- Zone Conditioning Equipment List Name
  Basement Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Basement Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  Basement Inlet Node List,               !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Basement Return Node List,              !- Name
  Node 94;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 24,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 168,                               !- Air Inlet Node Name
  Node 93,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 24,                        !- Name
  Node 93,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 24;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Basement Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 24,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Basement-attic,                         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Basement,                               !- Zone or ZoneList Name 1
  Basement-attic,                         !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  North1.1,                               !- Zone or ZoneList Name 2
  Airuse,                                 !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  North1.2,                               !- Zone or ZoneList Name 3
  Airuse,                                 !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  North2.1,                               !- Zone or ZoneList Name 4
  Airuse,                                 !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  North2.2,                               !- Zone or ZoneList Name 5
  Airuse,                                 !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  North3.1,                               !- Zone or ZoneList Name 6
  Airuse,                                 !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  North3.2,                               !- Zone or ZoneList Name 7
  Airuse,                                 !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  North4.1,                               !- Zone or ZoneList Name 8
  Airuse,                                 !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  North4.2,                               !- Zone or ZoneList Name 9
  Airuse,                                 !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  North5.1,                               !- Zone or ZoneList Name 10
  Airuse,                                 !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  North5.2,                               !- Zone or ZoneList Name 11
  Airuse,                                 !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  North6.1,                               !- Zone or ZoneList Name 12
  Airuse,                                 !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  North6.2,                               !- Zone or ZoneList Name 13
  Airuse,                                 !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  South1.1,                               !- Zone or ZoneList Name 14
  Airuse,                                 !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  South1.2,                               !- Zone or ZoneList Name 15
  Airuse,                                 !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  South2.1,                               !- Zone or ZoneList Name 16
  Airuse,                                 !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  South2.2,                               !- Zone or ZoneList Name 17
  Airuse,                                 !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  South3.1,                               !- Zone or ZoneList Name 18
  Airuse,                                 !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  South3.2,                               !- Zone or ZoneList Name 19
  Airuse,                                 !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  South4.1,                               !- Zone or ZoneList Name 20
  Airuse,                                 !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  South4.2,                               !- Zone or ZoneList Name 21
  Airuse,                                 !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  South5.1,                               !- Zone or ZoneList Name 22
  Airuse,                                 !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  South5.2,                               !- Zone or ZoneList Name 23
  Airuse,                                 !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  South6.1,                               !- Zone or ZoneList Name 24
  Airuse,                                 !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  South6.2,                               !- Zone or ZoneList Name 25
  Airuse,                                 !- Design Specification Outdoor Air Object Name 25
  ,                                       !- Design Specification Zone Air Distribution Object Name 25
  Staircase,                              !- Zone or ZoneList Name 26
  Basement-attic,                         !- Design Specification Outdoor Air Object Name 26
  ;                                       !- Design Specification Zone Air Distribution Object Name 26

DesignSpecification:OutdoorAir,
  Basement-attic,                         !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On;                              !- Outdoor Air Schedule Name

Zone,
  North1.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 205,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 214,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 206,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 231,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 34,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 479,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 26,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 16,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 47,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 13.9746, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  21, 13.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21, 9.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 9.0254, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 48,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  25.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  21.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 483,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 24 - Face 49,               !- Name
  Internal Walls,                         !- Construction Name
  North1.1,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North1.1 Thermostat,                    !- Name
  North1.1,                               !- Zone or ZoneList Name
  North1.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:SingleHeating,       !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North1.1 Thermostat Schedule,           !- Name
  North1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

ScheduleTypeLimits,
  North1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:SingleHeating,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Heating;                                !- Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jan1-May27,         !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - May28-Jun3,         !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jun4-Aug12,         !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug13-Aug19,        !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug20-Dec31,        !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Heating Week Rule - Jan1-May27,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Heating Week Rule - May28-Jun3,         !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Heating Week Rule - Jun4-Aug12,         !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  12,                                     !- End Day 3
  Heating Week Rule - Aug13-Aug19,        !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  13,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  Heating Week Rule - Aug20-Dec31,        !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ZoneHVAC:EquipmentConnections,
  North1.1,                               !- Zone Name
  North1.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North1.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  North1.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North1.1 Inlet Node List,               !- Name
  Node 89;                                !- Node Name 1

NodeList,
  North1.1 Return Node List,              !- Name
  Node 96;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 95,                                !- Air Inlet Node Name
  Node 89,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 89,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N1.1 - 3302,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 166,                               !- Inlet Node Name
  Node 167,                               !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05626,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3302,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.0001054,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 22,                                !- Surface Name 1
  0.0495,                                 !- Fraction of Radiant Energy to Surface 1
  Face 205,                               !- Surface Name 2
  0.170625,                               !- Fraction of Radiant Energy to Surface 2
  Face 48,                                !- Surface Name 3
  0.055,                                  !- Fraction of Radiant Energy to Surface 3
  Face 206,                               !- Surface Name 4
  0.109375,                               !- Fraction of Radiant Energy to Surface 4
  Face 23,                                !- Surface Name 5
  0.0165,                                 !- Fraction of Radiant Energy to Surface 5
  Face 30,                                !- Surface Name 6
  0.0165,                                 !- Fraction of Radiant Energy to Surface 6
  Face 27,                                !- Surface Name 7
  0.0715,                                 !- Fraction of Radiant Energy to Surface 7
  Face 45,                                !- Surface Name 8
  0.013671875,                            !- Fraction of Radiant Energy to Surface 8
  Face 26,                                !- Surface Name 9
  0.066,                                  !- Fraction of Radiant Energy to Surface 9
  Face 47,                                !- Surface Name 10
  0.055,                                  !- Fraction of Radiant Energy to Surface 10
  Face 20,                                !- Surface Name 11
  0.021328125,                            !- Fraction of Radiant Energy to Surface 11
  Face 50,                                !- Surface Name 12
  0.055;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North1.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N1.1 - 3302,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North1.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  Airuse,                                 !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On;                              !- Outdoor Air Schedule Name

Zone,
  North1.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000001,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 201,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 256,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  37, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 203,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 225,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 54,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 69,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 57,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 72,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  37, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 77,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  36.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  32.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  32.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  37, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  37, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  37, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 80,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37, 9.0254, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  37, 9.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  37, 13.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  37, 13.9746, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 63,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  37, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  37, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 17,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 27,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 70 - Face 78,               !- Name
  Internal Walls,                         !- Construction Name
  North1.2,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North1.2 Thermostat,                    !- Name
  North1.2,                               !- Zone or ZoneList Name
  North1.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North1.2 Thermostat Schedule,           !- Name
  North1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Cooling Week Rule - Jan1-May27,         !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - May28-Jun3,         !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Jun4-Aug26,         !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Aug27-Sep2,         !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Sep3-Dec31,         !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Cooling Week Rule - Jan1-May27,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Cooling Week Rule - May28-Jun3,         !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Cooling Week Rule - Jun4-Aug26,         !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Cooling Week Rule - Aug27-Sep2,         !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Cooling Week Rule - Sep3-Dec31,         !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ZoneHVAC:EquipmentConnections,
  North1.2,                               !- Zone Name
  North1.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North1.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  North1.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North1.2 Inlet Node List,               !- Name
  Node 97;                                !- Node Name 1

NodeList,
  North1.2 Return Node List,              !- Name
  Node 98;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 99,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 97,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N1.2 - 3302,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 27,                                !- Inlet Node Name
  Node 28,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05626,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3302,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.0001054,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 44,                             !- Surface Name 1
  0.0715,                                 !- Fraction of Radiant Energy to Surface 1
  Face 81,                                !- Surface Name 2
  0.055,                                  !- Fraction of Radiant Energy to Surface 2
  Face 201,                               !- Surface Name 3
  0.109375,                               !- Fraction of Radiant Energy to Surface 3
  Face 77,                                !- Surface Name 4
  0.055,                                  !- Fraction of Radiant Energy to Surface 4
  Face 65,                                !- Surface Name 5
  0.0495,                                 !- Fraction of Radiant Energy to Surface 5
  Face 71,                                !- Surface Name 6
  0.0165,                                 !- Fraction of Radiant Energy to Surface 6
  Face 80,                                !- Surface Name 7
  0.055,                                  !- Fraction of Radiant Energy to Surface 7
  Face 203,                               !- Surface Name 8
  0.170625,                               !- Fraction of Radiant Energy to Surface 8
  Face 79,                                !- Surface Name 9
  0.013671875,                            !- Fraction of Radiant Energy to Surface 9
  Face 82,                                !- Surface Name 10
  0.0165,                                 !- Fraction of Radiant Energy to Surface 10
  Face 72,                                !- Surface Name 11
  0.021328125,                            !- Fraction of Radiant Energy to Surface 11
  Face 69,                                !- Surface Name 12
  0.066;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North1.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N1.2 - 3302,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North1.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North2.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 214,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 205,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 215,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 222,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 216,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 216,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 208,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 237,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 221,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 268,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 230,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 212,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 231,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 206,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 232,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 232,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 13.9746, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  21, 13.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21, 9.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 9.0254, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 234,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 234,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  25.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  21.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 235,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 291,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 217 - Face 233,             !- Name
  Internal Walls,                         !- Construction Name
  North2.1,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North2.1 Thermostat,                    !- Name
  North2.1,                               !- Zone or ZoneList Name
  North2.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North2.1 Thermostat Schedule,           !- Name
  North2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North2.1,                               !- Zone Name
  North2.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North2.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  North2.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North2.1 Inlet Node List,               !- Name
  Node 100;                               !- Node Name 1

NodeList,
  North2.1 Return Node List,              !- Name
  Node 101;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 102,                               !- Air Inlet Node Name
  Node 100,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node 100,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N2.1 - 3303,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 29,                                !- Inlet Node Name
  Node 30,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05626,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3302,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.0001054,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 215,                               !- Surface Name 1
  0.0715,                                 !- Fraction of Radiant Energy to Surface 1
  Face 216,                               !- Surface Name 2
  0.066,                                  !- Fraction of Radiant Energy to Surface 2
  Face 218,                               !- Surface Name 3
  0.0165,                                 !- Fraction of Radiant Energy to Surface 3
  Face 230,                               !- Surface Name 4
  0.055,                                  !- Fraction of Radiant Energy to Surface 4
  Face 231,                               !- Surface Name 5
  0.013671875,                            !- Fraction of Radiant Energy to Surface 5
  Face 232,                               !- Surface Name 6
  0.055,                                  !- Fraction of Radiant Energy to Surface 6
  Face 214,                               !- Surface Name 7
  0.021328125,                            !- Fraction of Radiant Energy to Surface 7
  Face 219,                               !- Surface Name 8
  0.0165,                                 !- Fraction of Radiant Energy to Surface 8
  Face 220,                               !- Surface Name 9
  0.0495,                                 !- Fraction of Radiant Energy to Surface 9
  Face 221,                               !- Surface Name 10
  0.170625,                               !- Fraction of Radiant Energy to Surface 10
  Face 235,                               !- Surface Name 11
  0.109375,                               !- Fraction of Radiant Energy to Surface 11
  Face 234,                               !- Surface Name 12
  0.055;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North2.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N2.1 - 3303,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North2.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North2.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000005,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  3,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 222,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 215,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 223,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 223,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 225,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 203,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 226,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 279,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 227,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 228,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 253,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 229,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 242,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 256,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 201,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  37, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 257,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 245,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  37, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  37, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 258,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  37, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 258,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  36.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  32.0253999999999, 14, 0.76,             !- X,Y,Z Vertex 3 {m}
  32.0253999999999, 14, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 259,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 310,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  37, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 260,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  37, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  37, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  37, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 260,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37, 9.0254, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  37, 9.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  37, 13.9746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  37, 13.9746, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 224 - Face 255,             !- Name
  Internal Walls,                         !- Construction Name
  North2.2,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North2.2 Thermostat,                    !- Name
  North2.2,                               !- Zone or ZoneList Name
  North2.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North2.2 Thermostat Schedule,           !- Name
  North2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North2.2,                               !- Zone Name
  North2.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North2.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  North2.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North2.2 Inlet Node List,               !- Name
  Node 103;                               !- Node Name 1

NodeList,
  North2.2 Return Node List,              !- Name
  Node 104;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 105,                               !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node 103,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N2.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 33,                                !- Inlet Node Name
  Node 34,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 225,                               !- Surface Name 1
  0.021328125,                            !- Fraction of Radiant Energy to Surface 1
  Face 226,                               !- Surface Name 2
  0.170625,                               !- Fraction of Radiant Energy to Surface 2
  Face 228,                               !- Surface Name 3
  0.0495,                                 !- Fraction of Radiant Energy to Surface 3
  Face 223,                               !- Surface Name 4
  0.066,                                  !- Fraction of Radiant Energy to Surface 4
  Face 222,                               !- Surface Name 5
  0.0715,                                 !- Fraction of Radiant Energy to Surface 5
  Face 227,                               !- Surface Name 6
  0.0165,                                 !- Fraction of Radiant Energy to Surface 6
  Face 229,                               !- Surface Name 7
  0.0165,                                 !- Fraction of Radiant Energy to Surface 7
  Face 256,                               !- Surface Name 8
  0.013671875,                            !- Fraction of Radiant Energy to Surface 8
  Face 257,                               !- Surface Name 9
  0.055,                                  !- Fraction of Radiant Energy to Surface 9
  Face 260,                               !- Surface Name 10
  0.055,                                  !- Fraction of Radiant Energy to Surface 10
  Face 258,                               !- Surface Name 11
  0.055,                                  !- Fraction of Radiant Energy to Surface 11
  Face 259,                               !- Surface Name 12
  0.109375;                               !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North2.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N2.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North2.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North3.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 268,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 221,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 269,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 276,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 270,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 270,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 272,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 273,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 262,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 274,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 297,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 275,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 361,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 290,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 266,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 291,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 235,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 292,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 292,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 13.9746, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  21, 13.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21, 9.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 9.0254, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 294,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North3.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 294,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  25.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  21.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 295,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North3.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 356,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 271 - Face 293,             !- Name
  Internal Walls,                         !- Construction Name
  North3.1,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North3.1 Thermostat,                    !- Name
  North3.1,                               !- Zone or ZoneList Name
  North3.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North3.1 Thermostat Schedule,           !- Name
  North3.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North3.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North3.1,                               !- Zone Name
  North3.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North3.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  North3.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North3.1 Inlet Node List,               !- Name
  Node 106;                               !- Node Name 1

NodeList,
  North3.1 Return Node List,              !- Name
  Node 107;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 108,                               !- Air Inlet Node Name
  Node 106,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node 106,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N3.1 - 3303,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 49,                                !- Inlet Node Name
  Node 50,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05626,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3302,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.0001054,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 272,                               !- Surface Name 1
  0.0165,                                 !- Fraction of Radiant Energy to Surface 1
  Face 269,                               !- Surface Name 2
  0.0715,                                 !- Fraction of Radiant Energy to Surface 2
  Face 273,                               !- Surface Name 3
  0.0165,                                 !- Fraction of Radiant Energy to Surface 3
  Face 270,                               !- Surface Name 4
  0.066,                                  !- Fraction of Radiant Energy to Surface 4
  Face 268,                               !- Surface Name 5
  0.021328125,                            !- Fraction of Radiant Energy to Surface 5
  Face 274,                               !- Surface Name 6
  0.0495,                                 !- Fraction of Radiant Energy to Surface 6
  Face 275,                               !- Surface Name 7
  0.170625,                               !- Fraction of Radiant Energy to Surface 7
  Face 295,                               !- Surface Name 8
  0.109375,                               !- Fraction of Radiant Energy to Surface 8
  Face 291,                               !- Surface Name 9
  0.013671875,                            !- Fraction of Radiant Energy to Surface 9
  Face 294,                               !- Surface Name 10
  0.055,                                  !- Fraction of Radiant Energy to Surface 10
  Face 290,                               !- Surface Name 11
  0.055,                                  !- Fraction of Radiant Energy to Surface 11
  Face 292,                               !- Surface Name 12
  0.055;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North3.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N3.1 - 3303,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North3.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North3.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000008,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  5.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 276,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 269,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 277,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 277,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 279,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 226,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 280,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 318,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 281,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 282,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 288,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 283,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 302,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 310,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 259,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 311,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 305,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 312,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 312,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9745999999999, 14, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9745999999999, 14, 0.76,             !- X,Y,Z Vertex 2 {m}
  32.0253999999999, 14, 0.76,             !- X,Y,Z Vertex 3 {m}
  32.0253999999999, 14, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 313,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North3.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 337,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 314,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North3.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 314,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9999999999999, 9.0254, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 13.9746, 0.76,        !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 13.9746, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 278 - Face 309,             !- Name
  Internal Walls,                         !- Construction Name
  North3.2,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North3.2 Thermostat,                    !- Name
  North3.2,                               !- Zone or ZoneList Name
  North3.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North3.2 Thermostat Schedule,           !- Name
  North3.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North3.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North3.2,                               !- Zone Name
  North3.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North3.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  North3.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North3.2 Inlet Node List,               !- Name
  Node 109;                               !- Node Name 1

NodeList,
  North3.2 Return Node List,              !- Name
  Node 110;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 111,                               !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node 109,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N3.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 35,                                !- Inlet Node Name
  Node 36,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 281,                               !- Surface Name 1
  0.0165,                                 !- Fraction of Radiant Energy to Surface 1
  Face 276,                               !- Surface Name 2
  0.0715,                                 !- Fraction of Radiant Energy to Surface 2
  Face 277,                               !- Surface Name 3
  0.066,                                  !- Fraction of Radiant Energy to Surface 3
  Face 282,                               !- Surface Name 4
  0.0495,                                 !- Fraction of Radiant Energy to Surface 4
  Face 283,                               !- Surface Name 5
  0.0165,                                 !- Fraction of Radiant Energy to Surface 5
  Face 280,                               !- Surface Name 6
  0.170625,                               !- Fraction of Radiant Energy to Surface 6
  Face 279,                               !- Surface Name 7
  0.021328125,                            !- Fraction of Radiant Energy to Surface 7
  Face 310,                               !- Surface Name 8
  0.013671875,                            !- Fraction of Radiant Energy to Surface 8
  Face 311,                               !- Surface Name 9
  0.055,                                  !- Fraction of Radiant Energy to Surface 9
  Face 313,                               !- Surface Name 10
  0.109375,                               !- Fraction of Radiant Energy to Surface 10
  Face 314,                               !- Surface Name 11
  0.055,                                  !- Fraction of Radiant Energy to Surface 11
  Face 312,                               !- Surface Name 12
  0.055;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North3.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N3.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North3.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North4.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 353,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 356,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 295,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 357,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 357,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 13.9746, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  21, 13.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21, 9.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 9.0254, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 359,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 359,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  25.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  21.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 360,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 410,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 361,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 275,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 315,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 363,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 363,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 366,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 349,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 367,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 343,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 368,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North4.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 382,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 358 - Face 364,             !- Name
  Internal Walls,                         !- Construction Name
  North4.1,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North4.1 Thermostat,                    !- Name
  North4.1,                               !- Zone or ZoneList Name
  North4.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North4.1 Thermostat Schedule,           !- Name
  North4.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North4.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North4.1,                               !- Zone Name
  North4.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North4.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  North4.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North4.1 Inlet Node List,               !- Name
  Node 112;                               !- Node Name 1

NodeList,
  North4.1 Return Node List,              !- Name
  Node 113;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 114,                               !- Air Inlet Node Name
  Node 112,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 6,                         !- Name
  Node 112,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 6;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N4.1 - 3303,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 69,                                !- Inlet Node Name
  Node 70,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05626,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3302,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.0001054,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 363,                               !- Surface Name 1
  0.066,                                  !- Fraction of Radiant Energy to Surface 1
  Face 365,                               !- Surface Name 2
  0.0165,                                 !- Fraction of Radiant Energy to Surface 2
  Face 357,                               !- Surface Name 3
  0.055,                                  !- Fraction of Radiant Energy to Surface 3
  Face 367,                               !- Surface Name 4
  0.0495,                                 !- Fraction of Radiant Energy to Surface 4
  Face 361,                               !- Surface Name 5
  0.021328125,                            !- Fraction of Radiant Energy to Surface 5
  Face 362,                               !- Surface Name 6
  0.0715,                                 !- Fraction of Radiant Energy to Surface 6
  Face 366,                               !- Surface Name 7
  0.0165,                                 !- Fraction of Radiant Energy to Surface 7
  Face 356,                               !- Surface Name 8
  0.013671875,                            !- Fraction of Radiant Energy to Surface 8
  Face 360,                               !- Surface Name 9
  0.109375,                               !- Fraction of Radiant Energy to Surface 9
  Face 355,                               !- Surface Name 10
  0.055,                                  !- Fraction of Radiant Energy to Surface 10
  Face 368,                               !- Surface Name 11
  0.170625,                               !- Fraction of Radiant Energy to Surface 11
  Face 359,                               !- Surface Name 12
  0.055;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North4.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N4.1 - 3303,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North4.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North4.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000012,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  8,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 315,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 362,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 316,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 316,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 318,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 280,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 319,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 418,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 320,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 321,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 327,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 322,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 329,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 337,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 313,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 338,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 332,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 339,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 339,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9745999999999, 14, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9745999999999, 14, 0.76,             !- X,Y,Z Vertex 2 {m}
  32.0253999999999, 14, 0.76,             !- X,Y,Z Vertex 3 {m}
  32.0253999999999, 14, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 340,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North4.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 391,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 341,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North4.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 341,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9999999999999, 9.0254, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 13.9746, 0.76,        !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 13.9746, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 317 - Face 336,             !- Name
  Internal Walls,                         !- Construction Name
  North4.2,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North4.2 Thermostat,                    !- Name
  North4.2,                               !- Zone or ZoneList Name
  North4.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North4.2 Thermostat Schedule,           !- Name
  North4.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North4.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North4.2,                               !- Zone Name
  North4.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North4.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  North4.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North4.2 Inlet Node List,               !- Name
  Node 115;                               !- Node Name 1

NodeList,
  North4.2 Return Node List,              !- Name
  Node 116;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 117,                               !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 7,                         !- Name
  Node 115,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 7;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N4.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 42,                                !- Inlet Node Name
  Node 48,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 337,                               !- Surface Name 1
  0.013671875,                            !- Fraction of Radiant Energy to Surface 1
  Face 340,                               !- Surface Name 2
  0.109375,                               !- Fraction of Radiant Energy to Surface 2
  Face 341,                               !- Surface Name 3
  0.055,                                  !- Fraction of Radiant Energy to Surface 3
  Face 338,                               !- Surface Name 4
  0.055,                                  !- Fraction of Radiant Energy to Surface 4
  Face 339,                               !- Surface Name 5
  0.055,                                  !- Fraction of Radiant Energy to Surface 5
  Face 320,                               !- Surface Name 6
  0.0165,                                 !- Fraction of Radiant Energy to Surface 6
  Face 322,                               !- Surface Name 7
  0.0165,                                 !- Fraction of Radiant Energy to Surface 7
  Face 319,                               !- Surface Name 8
  0.170625,                               !- Fraction of Radiant Energy to Surface 8
  Face 318,                               !- Surface Name 9
  0.021328125,                            !- Fraction of Radiant Energy to Surface 9
  Face 321,                               !- Surface Name 10
  0.0495,                                 !- Fraction of Radiant Energy to Surface 10
  Face 315,                               !- Surface Name 11
  0.0715,                                 !- Fraction of Radiant Energy to Surface 11
  Face 316,                               !- Surface Name 12
  0.066;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North4.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N4.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North4.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North5.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 382,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 368,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 383,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 415,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 384,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 384,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 397,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 388,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 404,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 389,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 423,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 401,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 410,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 360,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 411,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 13.9746, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  21, 13.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21, 9.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 9.0254, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 413,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North5.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 413,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  25.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  21.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 414,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North5.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 439,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 385 - Face 412,             !- Name
  Internal Walls,                         !- Construction Name
  North5.1,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North5.1 Thermostat,                    !- Name
  North5.1,                               !- Zone or ZoneList Name
  North5.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North5.1 Thermostat Schedule,           !- Name
  North5.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North5.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North5.1,                               !- Zone Name
  North5.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North5.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  North5.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North5.1 Inlet Node List,               !- Name
  Node 118;                               !- Node Name 1

NodeList,
  North5.1 Return Node List,              !- Name
  Node 119;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 8,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 120,                               !- Air Inlet Node Name
  Node 118,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 8,                         !- Name
  Node 118,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 8;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N5.1 - 3303,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 67,                                !- Inlet Node Name
  Node 68,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05626,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3302,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.0001054,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 411,                               !- Surface Name 1
  0.055,                                  !- Fraction of Radiant Energy to Surface 1
  Face 410,                               !- Surface Name 2
  0.013671875,                            !- Fraction of Radiant Energy to Surface 2
  Face 414,                               !- Surface Name 3
  0.109375,                               !- Fraction of Radiant Energy to Surface 3
  Face 409,                               !- Surface Name 4
  0.055,                                  !- Fraction of Radiant Energy to Surface 4
  Face 413,                               !- Surface Name 5
  0.055,                                  !- Fraction of Radiant Energy to Surface 5
  Face 382,                               !- Surface Name 6
  0.021328125,                            !- Fraction of Radiant Energy to Surface 6
  Face 383,                               !- Surface Name 7
  0.0715,                                 !- Fraction of Radiant Energy to Surface 7
  Face 384,                               !- Surface Name 8
  0.066,                                  !- Fraction of Radiant Energy to Surface 8
  Face 386,                               !- Surface Name 9
  0.0165,                                 !- Fraction of Radiant Energy to Surface 9
  Face 387,                               !- Surface Name 10
  0.0165,                                 !- Fraction of Radiant Energy to Surface 10
  Face 388,                               !- Surface Name 11
  0.0495,                                 !- Fraction of Radiant Energy to Surface 11
  Face 389,                               !- Surface Name 12
  0.170625;                               !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North5.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N5.1 - 3303,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North5.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North5.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000015,                       !- X Origin {m}
  4.33146851719357e-15,                   !- Y Origin {m}
  10.5,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 391,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 340,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 378,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 393,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9745999999999, 14, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9745999999999, 14, 0.76,             !- X,Y,Z Vertex 2 {m}
  32.0253999999998, 14, 0.76,             !- X,Y,Z Vertex 3 {m}
  32.0253999999998, 14, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 394,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 457,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 395,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 395,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9999999999999, 9.0254, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 13.9746, 0.76,        !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 13.9746, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 383,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 416,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 418,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 319,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 419,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 465,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 420,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 373,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North5.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 375,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 390 - Face 417,             !- Name
  Internal Walls,                         !- Construction Name
  North5.2,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North5.2 Thermostat,                    !- Name
  North5.2,                               !- Zone or ZoneList Name
  North5.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North5.2 Thermostat Schedule,           !- Name
  North5.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North5.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North5.2,                               !- Zone Name
  North5.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North5.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  North5.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North5.2 Inlet Node List,               !- Name
  Node 121;                               !- Node Name 1

NodeList,
  North5.2 Return Node List,              !- Name
  Node 122;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 9,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 123,                               !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 9,                         !- Name
  Node 121,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 9;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N5.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 31,                                !- Inlet Node Name
  Node 32,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 415,                               !- Surface Name 1
  0.0715,                                 !- Fraction of Radiant Energy to Surface 1
  Face 418,                               !- Surface Name 2
  0.021328125,                            !- Fraction of Radiant Energy to Surface 2
  Face 420,                               !- Surface Name 3
  0.0165,                                 !- Fraction of Radiant Energy to Surface 3
  Face 416,                               !- Surface Name 4
  0.066,                                  !- Fraction of Radiant Energy to Surface 4
  Face 419,                               !- Surface Name 5
  0.170625,                               !- Fraction of Radiant Energy to Surface 5
  Face 422,                               !- Surface Name 6
  0.0165,                                 !- Fraction of Radiant Energy to Surface 6
  Face 421,                               !- Surface Name 7
  0.0495,                                 !- Fraction of Radiant Energy to Surface 7
  Face 394,                               !- Surface Name 8
  0.109375,                               !- Fraction of Radiant Energy to Surface 8
  Face 395,                               !- Surface Name 9
  0.055,                                  !- Fraction of Radiant Energy to Surface 9
  Face 391,                               !- Surface Name 10
  0.013671875,                            !- Fraction of Radiant Energy to Surface 10
  Face 392,                               !- Surface Name 11
  0.055,                                  !- Fraction of Radiant Energy to Surface 11
  Face 393,                               !- Surface Name 12
  0.055;                                  !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North5.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 9,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N5.2 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North5.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North6.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 423,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 389,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 462,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  32, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 425,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 425,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 432,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 445,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 430,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 438,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 436,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 439,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North6.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 414,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 440,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 440,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 13.9746, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  21, 13.9746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21, 9.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 9.0254, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 442,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  21, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 442,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9746, 14, 1.29038874969692,          !- X,Y,Z Vertex 1 {m}
  25.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  21.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  21.0254, 14, 1.29038874969692;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 443,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North6.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  21, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 426 - Face 441,             !- Name
  Internal Walls,                         !- Construction Name
  North6.1,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North6.1 Thermostat,                    !- Name
  North6.1,                               !- Zone or ZoneList Name
  North6.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North6.1 Thermostat Schedule,           !- Name
  North6.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North6.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North6.1,                               !- Zone Name
  North6.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North6.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  North6.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North6.1 Inlet Node List,               !- Name
  Node 124;                               !- Node Name 1

NodeList,
  North6.1 Return Node List,              !- Name
  Node 125;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 10,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 126,                               !- Air Inlet Node Name
  Node 124,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 10,                        !- Name
  Node 124,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 10;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N6.1 - 4771,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 75,                                !- Inlet Node Name
  Node 76,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.076,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4770,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.000152,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 430,                               !- Surface Name 1
  0.170625,                               !- Fraction of Radiant Energy to Surface 1
  Face 438,                               !- Surface Name 2
  0.055,                                  !- Fraction of Radiant Energy to Surface 2
  Face 439,                               !- Surface Name 3
  0.013671875,                            !- Fraction of Radiant Energy to Surface 3
  Face 425,                               !- Surface Name 4
  0.066,                                  !- Fraction of Radiant Energy to Surface 4
  Face 424,                               !- Surface Name 5
  0.0715,                                 !- Fraction of Radiant Energy to Surface 5
  Face 429,                               !- Surface Name 6
  0.0495,                                 !- Fraction of Radiant Energy to Surface 6
  Face 440,                               !- Surface Name 7
  0.055,                                  !- Fraction of Radiant Energy to Surface 7
  Face 442,                               !- Surface Name 8
  0.055,                                  !- Fraction of Radiant Energy to Surface 8
  Face 443,                               !- Surface Name 9
  0.109375,                               !- Fraction of Radiant Energy to Surface 9
  Face 427,                               !- Surface Name 10
  0.0165,                                 !- Fraction of Radiant Energy to Surface 10
  Face 428,                               !- Surface Name 11
  0.0165,                                 !- Fraction of Radiant Energy to Surface 11
  Face 423,                               !- Surface Name 12
  0.021328125;                            !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North6.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 10,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N6.1 - 4771,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North6.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  North6.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.00000000000015,                       !- X Origin {m}
  1.01067598734517e-14,                   !- Y Origin {m}
  13,                                     !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 457,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 394,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 458,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 473,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  31.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 459,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 459,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9745999999999, 14, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9745999999999, 14, 0.76,             !- X,Y,Z Vertex 2 {m}
  32.0253999999998, 14, 0.76,             !- X,Y,Z Vertex 3 {m}
  32.0253999999998, 14, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 460,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 2 {m}
  31.9999999999999, 14, 2.5,              !- X,Y,Z Vertex 3 {m}
  31.9999999999999, 9, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 461,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9999999999999, 9, 2.5,               !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9, 0,                 !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 14, 0,                !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 14, 2.5;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 461,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9999999999999, 9.0254, 1.29038874969692, !- X,Y,Z Vertex 1 {m}
  36.9999999999999, 9.0254, 0.76,         !- X,Y,Z Vertex 2 {m}
  36.9999999999999, 13.9746, 0.76,        !- X,Y,Z Vertex 3 {m}
  36.9999999999999, 13.9746, 1.29038874969692; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 462,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 424,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 463,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 2.5,                            !- X,Y,Z Vertex 1 {m}
  32, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 2.5;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 463,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9746, 14, 1.28948295569152,          !- X,Y,Z Vertex 1 {m}
  31.9746, 14, 0.76,                      !- X,Y,Z Vertex 2 {m}
  26.0254, 14, 0.76,                      !- X,Y,Z Vertex 3 {m}
  26.0254, 14, 1.28948295569152;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 465,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 419,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 14, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 466,                               !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North6.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 14, 2.5,                            !- X,Y,Z Vertex 2 {m}
  26, 14, 2.5,                            !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 467,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 3 {m}
  27.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 454,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  27.5, 7.5, 6.41186143763638e-31,        !- X,Y,Z Vertex 2 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  32, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 469,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  North6.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 470,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  32, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  32, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  32, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 456 - Face 464,             !- Name
  Internal Walls,                         !- Construction Name
  North6.2,                               !- Zone or ZoneList Name
  12.5;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  North6.2 Thermostat,                    !- Name
  North6.2,                               !- Zone or ZoneList Name
  North6.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North6.2 Thermostat Schedule,           !- Name
  North6.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North6.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North6.2,                               !- Zone Name
  North6.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North6.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  North6.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North6.2 Inlet Node List,               !- Name
  Node 127;                               !- Node Name 1

NodeList,
  North6.2 Return Node List,              !- Name
  Node 128;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 11,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 129,                               !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 11,                        !- Name
  Node 127,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 11;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  N6.2 - 4771,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 83,                                !- Inlet Node Name
  Node 84,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.076,                                  !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4770,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.000152,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 469,                               !- Surface Name 1
  0.0165,                                 !- Fraction of Radiant Energy to Surface 1
  Face 465,                               !- Surface Name 2
  0.021328125,                            !- Fraction of Radiant Energy to Surface 2
  Face 459,                               !- Surface Name 3
  0.055,                                  !- Fraction of Radiant Energy to Surface 3
  Face 458,                               !- Surface Name 4
  0.055,                                  !- Fraction of Radiant Energy to Surface 4
  Face 466,                               !- Surface Name 5
  0.170625,                               !- Fraction of Radiant Energy to Surface 5
  Face 463,                               !- Surface Name 6
  0.066,                                  !- Fraction of Radiant Energy to Surface 6
  Face 468,                               !- Surface Name 7
  0.0495,                                 !- Fraction of Radiant Energy to Surface 7
  Face 462,                               !- Surface Name 8
  0.0715,                                 !- Fraction of Radiant Energy to Surface 8
  Face 461,                               !- Surface Name 9
  0.055,                                  !- Fraction of Radiant Energy to Surface 9
  Face 460,                               !- Surface Name 10
  0.109375,                               !- Fraction of Radiant Energy to Surface 10
  Face 457,                               !- Surface Name 11
  0.013671875,                            !- Fraction of Radiant Energy to Surface 11
  Face 467,                               !- Surface Name 12
  0.0165;                                 !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North6.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 11,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  N6.2 - 4771,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North6.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South1.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 195,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 236,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 22,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 35,                                !- Building Surface Name
  Sub Surface 96,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5, 5.8, 2,                           !- X,Y,Z Vertex 1 {m}
  30.5, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  30.5, 6.8, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 6.8, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 36,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 478,                               !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 479,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 23,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 480,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 480,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  21.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  25.9746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  25.9746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 481,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 207,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 2.5,                             !- X,Y,Z Vertex 2 {m}
  21, 9, 2.5,                             !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 483,                               !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 50,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 9, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 484,                               !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 9, 2.5,                             !- X,Y,Z Vertex 1 {m}
  21, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 484,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 8.9746, 1.28883785183906,           !- X,Y,Z Vertex 1 {m}
  21, 8.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  21, 2.0254, 0.76,                       !- X,Y,Z Vertex 3 {m}
  21, 2.0254, 1.28883785183906;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 33 - Face 482,              !- Name
  Internal Walls,                         !- Construction Name
  South1.1,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South1.1 Thermostat,                    !- Name
  South1.1,                               !- Zone or ZoneList Name
  South1.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South1.1 Thermostat Schedule,           !- Name
  South1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South1.1,                               !- Zone Name
  South1.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South1.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  South1.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South1.1 Inlet Node List,               !- Name
  Node 130;                               !- Node Name 1

NodeList,
  South1.1 Return Node List,              !- Name
  Node 131;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 12,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 132,                               !- Air Inlet Node Name
  Node 130,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 12,                        !- Name
  Node 130,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 12;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S1.1 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 77,                                !- Inlet Node Name
  Node 78,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Face 481,                               !- Surface Name 1
  0.164016736401674,                      !- Fraction of Radiant Energy to Surface 1
  Face 479,                               !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Face 483,                               !- Surface Name 3
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 3
  Face 480,                               !- Surface Name 4
  0.0583333333333333,                     !- Fraction of Radiant Energy to Surface 4
  Face 478,                               !- Surface Name 5
  0.0205020920502092,                     !- Fraction of Radiant Energy to Surface 5
  Face 484,                               !- Surface Name 6
  0.0816666666666667,                     !- Fraction of Radiant Energy to Surface 6
  Face 36,                                !- Surface Name 7
  0.0525,                                 !- Fraction of Radiant Energy to Surface 7
  Face 195,                               !- Surface Name 8
  0.115983263598326,                      !- Fraction of Radiant Energy to Surface 8
  Face 31,                                !- Surface Name 9
  0.0144979079497908,                     !- Fraction of Radiant Energy to Surface 9
  Face 34,                                !- Surface Name 10
  0.0525,                                 !- Fraction of Radiant Energy to Surface 10
  Face 35,                                !- Surface Name 11
  0.0641666666666667;                     !- Fraction of Radiant Energy to Surface 11

ZoneHVAC:EquipmentList,
  South1.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 12,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  S1.1 - 2937,                            !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South1.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  19,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21;                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Zone,
  South1.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.50000000000001,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 199,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 250,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 200,                               !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 244,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  35.5, 9, 2.5,                           !- X,Y,Z Vertex 2 {m}
  30.5, 9, 2.5,                           !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 2, 2.5,                             !- X,Y,Z Vertex 1 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 51,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0254, 2, 1.29099433606042,           !- X,Y,Z Vertex 1 {m}
  26.0254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  30.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  30.4746, 2, 1.29099433606042;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 7.5, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 65,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 7.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 2 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 7.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 7.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  26, 7.5, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 2, 2.5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Face 55,                                !- Building Surface Name
  Sub Surface 102,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26, 6.8, 2,                             !- X,Y,Z Vertex 1 {m}
  26, 6.8, 0,                             !- X,Y,Z Vertex 2 {m}
  26, 5.8, 0,                             !- X,Y,Z Vertex 3 {m}
  26, 5.8, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 57,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 71,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 9, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 9, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 7.5, 0,                           !- X,Y,Z Vertex 3 {m}
  30.5, 7.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  35.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  35.5, 9, 0,                             !- X,Y,Z Vertex 3 {m}
  35.5, 9, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 59,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5, 2.0254, 1.28883785183906,         !- X,Y,Z Vertex 1 {m}
  35.5, 2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  35.5, 8.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  35.5, 8.9746, 1.28883785183906;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 9, 0,                             !- X,Y,Z Vertex 1 {m}
  35.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 9, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  Internal Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Face 81,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5, 9, 2.5,                           !- X,Y,Z Vertex 1 {m}
  35.5, 9, 0,                             !- X,Y,Z Vertex 2 {m}
  30.5, 9, 0,                             !- X,Y,Z Vertex 3 {m}
  30.5, 9, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  External Walls,                         !- Construction Name
  South1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.5, 2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  30.5, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  35.5, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  35.5, 2, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Windows,                                !- Construction Name
  Face 64,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.5254, 2, 1.29038874969692,           !- X,Y,Z Vertex 1 {m}
  30.5254, 2, 0.76,                       !- X,Y,Z Vertex 2 {m}
  35.4746, 2, 0.76,                       !- X,Y,Z Vertex 3 {m}
  35.4746, 2, 1.29038874969692;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 56 - Face 62,               !- Name
  Internal Walls,                         !- Construction Name
  South1.2,                               !- Zone or ZoneList Name
  13.75;                                  !- Surface Area {m2}

ZoneControl:Thermostat,
  South1.2 Thermostat,                    !- Name
  South1.2,                               !- Zone or ZoneList Name
  South1.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South1.2 Thermostat Schedule,           !- Name
  South1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South1.2,                               !- Zone Name
  South1.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South1.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  South1.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South1.2 Inlet Node List,               !- Name
  Node 133;                               !- Node Name 1

NodeList,
  South1.2 Return Node List,              !- Name
  Node 134;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 13,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 135,                               !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 13,                        !- Name
  Node 133,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 13;                            !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  S1.2 - 2937,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 59,                                !- Inlet Node Name
  Node 60,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.04678,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2936,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.36e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
