
OS:Version,
  {d2f4eb5f-f5ba-4a66-b56b-bbe4e8c79457}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {c2a1981b-e3e7-4336-b1b8-e0ed8c5c63be}, !- Handle
  Always On Discrete,                     !- Name
  {0823860b-f767-4264-ab64-02e67785e305}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0823860b-f767-4264-ab64-02e67785e305}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  Building 1,                             !- Name
  Other,                                  !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7a13c1c0-ad92-4673-b606-38bda625273c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DefaultSurfaceConstructions,
  {47c9a601-105b-47ab-aff7-fa0032269a4b}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {32e4372b-a322-497a-a41b-f66cc58404d5}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {024b7039-3d2d-48ed-ba4d-c432086cff83}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {61f9e5be-b60a-43a2-8c08-e3766da489f6}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3682ca85-0d78-41bd-a395-7cb1aef773d6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:Rendering:Color,
  {b2cecdc6-def7-4471-b327-2bf7accb34fe}, !- Handle
  Rendering Color 33,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df6ab1bb-a122-449f-b7f4-1308f256247d}, !- Handle
  Rendering Color 34,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  ;                                       !- Rendering Alpha Value

OS:Rendering:Color,
  {688dd656-d7c2-4bc2-9f03-e4dc80115450}, !- Handle
  Rendering Color 35,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d7d49c1-4d51-49c0-8fb8-8cd1142c0ad3}, !- Handle
  Rendering Color 36,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66e82561-9ae9-4b48-b237-0f60cec10c1b}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc90b4e7-e54c-4a17-8868-c43b8547a9dc}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a5938e8-95e5-4b4e-97a0-cfbd132ef11d}, !- Handle
  Rendering Color 39,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {22026dde-6fe6-47b9-b373-820bebd28a98}, !- Handle
  Rendering Color 40,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0827a8b5-e3db-4d76-9624-6731311a248b}, !- Handle
  Rendering Color 41,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c515d3d4-adb8-4971-916f-376bd56a539e}, !- Handle
  Rendering Color 42,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e45bf8e-138e-4c24-853e-4f314baeea6a}, !- Handle
  Rendering Color 43,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b728d153-ce57-428e-9bd8-6f69d276cef1}, !- Handle
  Rendering Color 44,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9f7d9de-314f-4357-b461-bdc32176793c}, !- Handle
  Rendering Color 45,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ce640b5-c4a5-44d9-bec9-c52432ccacf7}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e51e8e83-209a-4b98-b510-e0c7869c9cee}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af8b5aa0-1a26-42bb-b36a-707e467df2e3}, !- Handle
  Rendering Color 48,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {544d498d-61b3-4f1b-9f6b-4c2b19bc00ad}, !- Handle
  Rendering Color 49,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a34de0e-1d6e-416c-a4e4-eb0b0502a990}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {550b0e53-b5a9-441b-9c84-b79d8642c79f}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1100f567-1e5d-4ecb-a138-d2e4618836e2}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bb3fd4d3-e4cb-4d77-bad8-fa51692b53b5}, !- Handle
  Rendering Color 53,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0faebab3-8d09-499f-b49e-1a3aa55a7da9}, !- Handle
  Rendering Color 54,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7917bb65-76fd-4058-81b5-d38df1853f58}, !- Handle
  Rendering Color 55,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7d178f2-e87c-415d-8fbb-f50156998e35}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2cdc08f5-46e6-483a-9512-031afc184ed2}, !- Handle
  Rendering Color 57,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e3670256-d65b-45f2-9d2c-8925921395bb}, !- Handle
  Rendering Color 58,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:BuildingStory,
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ae395090-38fb-4935-a4c4-92c9378a5153}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ae395090-38fb-4935-a4c4-92c9378a5153}, !- Handle
  Rendering Color 59,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1356c411-1f3b-4f4d-b67b-bbbe7d455163}; !- Group Rendering Name

OS:BuildingStory,
  {0d83d272-60f6-4f52-afbf-3b3dd7e2178f}, !- Handle
  Building Story 0,                       !- Name
  2.5,                                    !- Nominal Z Coordinate {m}
  2.5,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fe67d39e-3e50-46e9-aefc-7cc04a16b364}; !- Group Rendering Name

OS:Rendering:Color,
  {1356c411-1f3b-4f4d-b67b-bbbe7d455163}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe67d39e-3e50-46e9-aefc-7cc04a16b364}, !- Handle
  Rendering Color 61,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9809bf39-e8ed-49dd-9ed9-b3d9b0f59926}, !- Handle
  Rendering Color 62,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Space,
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Handle
  Basement,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.7,                                   !- Z Origin {m}
  {0d83d272-60f6-4f52-afbf-3b3dd7e2178f}, !- Building Story Name
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {70d10630-49ee-4678-bec0-e8b0d76789ed}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -9.5, 8.03, 0,                          !- X,Y,Z Vertex 4 {m}
  -13.5, 8.03, 0,                         !- X,Y,Z Vertex 5 {m}
  -13.5, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  -23, 0, 0,                              !- X,Y,Z Vertex 7 {m}
  -23, 15, 0;                             !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c4618413-ab5f-4b68-b719-fdc37e35572d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -9.5, 0, 1.7,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a7dcb2-4e1c-47f6-acb1-26ce167d6e4a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d785b14-4540-48e3-ba01-cfe132073332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -9.5, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -9.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fa069f-28ed-489b-81d1-8fc75f9af2bd}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d710907-b391-4d6f-acce-5ac0f8544cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -11.5, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.5, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac3d7ebc-19f1-40a0-8919-3bec6eac93b8}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b1286a-bd5d-4ac7-8450-0ff6fef0150b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -13.5, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.5, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8944a233-71ad-44c8-b27d-2d687495de67}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0fc2a6b-6e30-4adf-9c98-1ff6b423100b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -13.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -13.5, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -13.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f72b564-158f-4243-959f-5a98a46fed22}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  -23, 0, 1.7,                            !- X,Y,Z Vertex 2 {m}
  -13.5, 0, 1.7,                          !- X,Y,Z Vertex 3 {m}
  -13.5, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37ba0344-1135-444e-a154-d47a0d3a5e96}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 15, 1.7,                           !- X,Y,Z Vertex 1 {m}
  -23, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -23, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -23, 0, 1.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb42206b-c608-412c-90b0-4db1a716fcf1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 2.5,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 1.7,                             !- X,Y,Z Vertex 2 {m}
  -23, 15, 1.7,                           !- X,Y,Z Vertex 3 {m}
  -23, 15, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca1952a-28c1-43e1-bd2a-f3d1f660af8d}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.7,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 1.7,                             !- X,Y,Z Vertex 3 {m}
  0, 15, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65dff36-3850-4a01-bbeb-8e8322081ab1}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25c93e1-a2f6-45a5-8420-bd8148fb7360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -11.5, 9.53, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -14, 9.53, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -14, 8.03, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8a8c662a-aadd-42d9-a9f5-aa1dea9b3af6}, !- Handle
  Rendering Color 63,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7dcc787-6423-40fd-9404-83fd5ae3f6b2}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecd2a926-7475-4b3e-a452-88b9d0fd7735}, !- Handle
  Rendering Color 65,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Space,
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Handle
  Staircase,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.5,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.7,                                   !- Z Origin {m}
  {b737792c-a1ed-453f-b7ad-fde6c0078f9d}, !- Building Story Name
  {954470fb-cbbd-46fc-9373-e331702f4c3a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aec0152a-6d19-4f8f-aa1b-d5079f9f7558}, !- Handle
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.03, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0fc2a6b-6e30-4adf-9c98-1ff6b423100b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8944a233-71ad-44c8-b27d-2d687495de67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b1286a-bd5d-4ac7-8450-0ff6fef0150b}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac3d7ebc-19f1-40a0-8919-3bec6eac93b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  2, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ee1543-9d37-458a-aa26-49bd38c8a853}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.7,                              !- X,Y,Z Vertex 2 {m}
  4, 0, 1.7,                              !- X,Y,Z Vertex 3 {m}
  4, 0, 7.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d81050-fad2-48c4-919b-0c6710f7f250}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  4, 8.03, 7.5,                           !- X,Y,Z Vertex 2 {m}
  0, 8.03, 7.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.5;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {eef682c1-2f95-477c-9c0e-6f8e02702734}, !- Handle
  Rendering Color 66,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SubSurface,
  {e4096fbb-5aef-4c01-a491-ede318605211}, !- Handle
  Sub Surface 5,                          !- Name
  Door,                                   !- Sub Surface Type
  {a1617eff-a21b-4871-8329-24c9d4d47b2a}, !- Construction Name
  {47ee1543-9d37-458a-aa26-49bd38c8a853}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 3.7,                              !- X,Y,Z Vertex 1 {m}
  1, 0, 1.7,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 1.7,                              !- X,Y,Z Vertex 3 {m}
  3, 0, 3.7;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ee87188-4c46-4f9e-9334-f717dbaa5f73}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47ee1543-9d37-458a-aa26-49bd38c8a853}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 5.3102931689656,                  !- X,Y,Z Vertex 1 {m}
  1, 0, 4.3102931689656,                  !- X,Y,Z Vertex 2 {m}
  3, 0, 4.3102931689656,                  !- X,Y,Z Vertex 3 {m}
  3, 0, 5.3102931689656;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f17465d-67fb-4f5d-a35d-0fe336080d49}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47ee1543-9d37-458a-aa26-49bd38c8a853}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 7.38704250692876,                 !- X,Y,Z Vertex 1 {m}
  1, 0, 6.38704250692876,                 !- X,Y,Z Vertex 2 {m}
  3, 0, 6.38704250692876,                 !- X,Y,Z Vertex 3 {m}
  3, 0, 7.38704250692876;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Handle
  Kitchen2.1,                             !- Name
  {39993752-5188-46c8-bb6f-588c9da07c44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fce3a499-e0ae-46a8-9519-515dbd5889f7}, !- Handle
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9719bca-15c3-46f3-bb3e-b8e17df30a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449874fe-f392-4030-87f4-9243569f9d51}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd59ad9-1688-4e46-b40e-ef376b708b13}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81aa5206-2e17-4972-8e23-61788487d426}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81507287-22e5-4a97-b748-dbbb5fa226fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805628ae-cc30-469b-971b-c6476020e8ec}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {224d02df-123e-4f15-b03c-ccaacbcdf9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.25, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1afe0c84-b5dd-4098-92dc-5501bf208cc9}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f929510-164c-4da8-9c6d-21a6fb3ccc21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d69559-bbec-4bc7-aff7-0c396d79bde4}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {694b5a6c-d579-45e6-a862-3076aef11f79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Handle
  Livingroom2.1,                          !- Name
  {8144b791-e519-4ea6-a361-e3f7d141e8dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.49999999999999,                       !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {934986ef-b327-4d5d-b604-4b0a611777b8}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f47c3408-bc98-4015-b997-b345f0c32063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7cd404-11c7-4d9c-ba52-f5d13eb3f949}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f929510-164c-4da8-9c6d-21a6fb3ccc21}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1afe0c84-b5dd-4098-92dc-5501bf208cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481442ae-ca72-46eb-8843-63353c95c7bd}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d714012b-e5bd-48bb-b126-23f93b10a670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -0.5, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332a38f6-0355-4e30-ab85-6efe0fd3b43e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f41ecb-4fc9-4648-bdec-65a9b3bec7f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -0.5, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74472249-a35a-453a-9440-2454fe27f973}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Handle
  ToiletA2.1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.88764567812905e-15,                  !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {42246fd5-5a71-41ae-9d50-899c5c5cb0e8}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39248b38-a1b5-49ed-9027-684de8bb6f98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839d517d-b57a-443c-b3c0-aa4d0212e967}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3027505-20ce-4ebd-92a1-f6b38cd424fc}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b258872-2319-439e-8f3c-8ccbc2c69cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87aeb5e9-9183-4cca-9aa6-e43e79ad6d8b}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a66b056-fc78-4080-8b33-ff393b2f341e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81507287-22e5-4a97-b748-dbbb5fa226fd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81aa5206-2e17-4972-8e23-61788487d426}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d571ded7-546a-454e-a100-ba3f97924615}, !- Handle
  Surface 59,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d69d008-985f-4f66-8c32-fe851f889c6b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Handle
  Corridor2.1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9239d4a6-1dbb-4923-80b3-b33db7498314}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54b6686-8486-46ac-9fb9-f444243522f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 1.5, 0,                           !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.25, 1.5, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {224d02df-123e-4f15-b03c-ccaacbcdf9c5}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {805628ae-cc30-469b-971b-c6476020e8ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a66b056-fc78-4080-8b33-ff393b2f341e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87aeb5e9-9183-4cca-9aa6-e43e79ad6d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 1.5, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.25, 1.5, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0816d3-2712-4336-afd2-19999a1e3da7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3991f3-7f3e-4db2-bdae-e9f78b63632a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  1, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.25, 1.5, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.25, 1.5, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f011c0-b4b7-4517-894d-ccb28ca8ca15}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44863736-7a87-49ef-a242-405dfd56bf93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.25, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  1, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  1, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {698e6856-c421-4c4e-8e6e-dabadca5fdac}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ec3b67-49f6-4fcd-9a3c-c881251daea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.25, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  4.25, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d714012b-e5bd-48bb-b126-23f93b10a670}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {481442ae-ca72-46eb-8843-63353c95c7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae9af9d-8261-45f2-9abe-b2d90d638540}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c6dbf0b-be8d-49ea-a4d2-bcccea5cfa09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.25, 1.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -2.25, 1.5, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Handle
  ToiletB2.1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {659758d5-4abe-4de6-8fef-5d561df16a97}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc7bc2d2-6d70-4cf4-b732-597425d9626e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0317a8-6bba-4c00-acd6-a9481b39fab3}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8fe601-9d3f-4606-b24c-984d267d84c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 2.5,                             !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f41ecb-4fc9-4648-bdec-65a9b3bec7f6}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {332a38f6-0355-4e30-ab85-6efe0fd3b43e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ec3b67-49f6-4fcd-9a3c-c881251daea8}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {698e6856-c421-4c4e-8e6e-dabadca5fdac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4b5cfd-0697-4bec-a01b-a9fcf8ddd6dc}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b16dc06e-ee65-45ae-a02e-f765fb5c66da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ea9b2e-118b-4a48-a802-8ce9d0b6d52b}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35ac7749-1705-4453-8085-24969b0f1c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19794dc8-6fa6-4bbc-b097-1567e07abdfe}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {917b8ade-4314-48e9-8377-16563c20e524}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Handle
  BedroomA2.1,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.5,                                    !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0dfd9b22-ced7-43a5-87c7-f3adde5d77c7}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5773cf4b-8f13-4cfa-bdb3-a7f668f5fb1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b258872-2319-439e-8f3c-8ccbc2c69cfc}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3027505-20ce-4ebd-92a1-f6b38cd424fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba9a9406-46b7-4077-b061-704a55dd4c95}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f914405-5b13-43e0-a271-0ca7fc3a3cce}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3c225cf-cafe-4a17-834a-6b4066215134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  3.25, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3991f3-7f3e-4db2-bdae-e9f78b63632a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0816d3-2712-4336-afd2-19999a1e3da7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d186d004-d0c1-488d-aba5-a98a99920106}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Handle
  BedroomB2.1,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.99999999999999,                       !- X Origin {m}
  9.53000000000004,                       !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c9a3ec1b-84a0-425f-b125-f8456d70b8b5}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {441aa253-9fda-46b8-871e-38c0985e0986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 5.47, 0,                           !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -3.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.25, 5.47, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44863736-7a87-49ef-a242-405dfd56bf93}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f011c0-b4b7-4517-894d-ccb28ca8ca15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -3.25, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c225cf-cafe-4a17-834a-6b4066215134}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f914405-5b13-43e0-a271-0ca7fc3a3cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25, 5.47, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -3.25, 5.47, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c8d286-9762-4416-b66c-51fb611c4673}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 5.47, 2.5,                         !- X,Y,Z Vertex 1 {m}
  2.5, 5.47, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.25, 5.47, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.25, 5.47, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aacb0ce4-a730-4ad9-99b7-b45fcb716f9f}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a6b431-8cc9-4cb7-9fff-5d458f1846cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  2.5, 5.47, 0,                           !- X,Y,Z Vertex 3 {m}
  2.5, 5.47, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b16dc06e-ee65-45ae-a02e-f765fb5c66da}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4b5cfd-0697-4bec-a01b-a9fcf8ddd6dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b75eb72c-c6e6-4cf0-96e4-a323b638a4e5}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2a26181-fcf2-4294-b02e-cc7579ebd66d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 5.47, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -3.25, 5.47, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -3.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5531ea67-a050-4abe-8584-b38796a44a6c}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:SubSurface,
  {e0eee4d1-9f05-4a96-9040-9838787b806e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {449874fe-f392-4030-87f4-9243569f9d51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  -3.75, 0, 0.3,                          !- X,Y,Z Vertex 2 {m}
  -1.25, 0, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b7cc56c-176a-4261-89a6-232ef0e668f5}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a7cd404-11c7-4d9c-ba52-f5d13eb3f949}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, 0, 2.3,                           !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0.3,                           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 0, 0.3,             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 0, 2.3;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Handle
  Livingroom2.2,                          !- Name
  {8144b791-e519-4ea6-a361-e3f7d141e8dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {90f1d272-f694-45fa-a983-a1bf9f54e092}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92335056-bc59-443c-abf0-456ba00c7b93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.24999999999999, -8.03, 0,             !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, -8.03, 0,           !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b76fa094-0ae3-4f98-9e87-c3ac0564cbdd}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77a4535c-5724-4bf5-9752-306324a07301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b20346d-4238-4688-bddf-b66218b90192}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa99f34-2896-4560-ae02-41f2d97648cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, -8.03, 2.5,           !- X,Y,Z Vertex 1 {m}
  4.24999999999999, -8.03, 0,             !- X,Y,Z Vertex 2 {m}
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.24999999999999, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac3e9a3-a926-4d5d-bed4-9f68654de81e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, -8.03, 2.5,         !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, -8.03, 0,           !- X,Y,Z Vertex 2 {m}
  4.24999999999999, -8.03, 0,             !- X,Y,Z Vertex 3 {m}
  4.24999999999999, -8.03, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2add7087-4e80-4102-ae60-299a72b87088}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636275af-1211-45f2-b8f9-6a32339029ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 0, 2.5;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ac2278-5d86-4c3c-aa7e-b6dbb08ea1a9}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, -8.03, 2.5,           !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 0, 2.5,               !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 0, 2.5,             !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, -8.03, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Handle
  Kitchen2.2,                             !- Name
  {39993752-5188-46c8-bb6f-588c9da07c44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41feb8b1-5d4f-4658-896a-6ca5297427b4}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00f4cff-d10d-4bce-97a2-6c7bae4309c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a6d374-ad19-4f19-9397-8369c9f4b2ca}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa99f34-2896-4560-ae02-41f2d97648cc}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b20346d-4238-4688-bddf-b66218b90192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca8f108-3b61-4d7a-bfc1-96bf2f0c6a44}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {042cd562-ac55-4842-a666-8e32c6d9a111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea51fe8-416c-4e55-b277-35466accba68}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8fed2d1-e73f-4906-9d16-d144a955bb92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8a9dd87-5a2a-45f1-9ebd-22f928fb04d0}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb82d31a-b2bb-47cb-88f8-b5f4cac25d2b}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdbafe6a-fa00-49d4-b05c-4ae3482003fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Handle
  ToiletB2.2,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {37ef46d4-d0d9-41fa-813c-b4b3d355c52e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b6d2327-69f5-4bb3-9107-5713c7f0c636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 1 {m}
  2.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {facafb1b-378c-4cb3-87f3-94129c6f2b54}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {626fbf1b-c6c4-40e6-8619-7a789b7ee12c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 1.72962889546965e-62, !- X,Y,Z Vertex 2 {m}
  6.5954788334914e-47, 1.14201664065742e-31, -3.80044654525326e-63, !- X,Y,Z Vertex 3 {m}
  9.60530713951734e-47, 1.6631727383085e-31, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb8fe74-1513-47c8-99b5-d80bc81d823c}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53bd7220-9224-4a72-b401-d5732a0a4acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  2.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  2.5, -1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636275af-1211-45f2-b8f9-6a32339029ec}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2add7087-4e80-4102-ae60-299a72b87088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -1.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  2, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2.5, -1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  2.5, -1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c79780-3ee9-4c0d-af6e-9a1d518a47bc}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686412b1-f6c1-4252-8e78-e90be83272d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  2, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ac7749-1705-4453-8085-24969b0f1c41}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ea9b2e-118b-4a48-a802-8ce9d0b6d52b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.20398035463792e-47, 1.6631727383085e-31, 2.5, !- X,Y,Z Vertex 1 {m}
  2.40132678487931e-47, -7.68849377037157e-94, -4.61309626222303e-94, !- X,Y,Z Vertex 2 {m}
  -2.40132678487931e-47, -1.5, 4.61309626222303e-94, !- X,Y,Z Vertex 3 {m}
  2.40132678487931e-47, -1.5, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {672950c6-ba10-48d1-a161-b390e1271c18}, !- Handle
  Surface 109,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7beddf1c-8b78-4d7d-9206-a86f8174cd38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 2 {m}
  9.60530713951722e-47, 1.6631727383085e-31, 2.5, !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Handle
  Corridor2.2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8c060a7a-d50e-4d1d-b318-779b3b0db347}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66d0dd6-31b0-48cd-b3f4-70768c1cd682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 1 {m}
  6.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b46775-24de-4eb5-80e5-ec2a39b5a934}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8158d669-382c-4c37-a96e-e0423ca66b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7a463d-062b-42ef-85cf-7931ed2c9436}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02eea04e-deff-4eec-a640-93fb5320b2f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 1.44382283906452e-15, 2.5,         !- X,Y,Z Vertex 1 {m}
  6.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 2 {m}
  3.25, 3.2059307188182e-31, 0,           !- X,Y,Z Vertex 3 {m}
  3.25, 3.2059307188182e-31, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d94ddb8-d7a0-4ed4-a60d-5b65cf279c4e}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7628b55f-ed5d-4f3f-bfcc-901d75f5b8d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  6.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  6.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 3 {m}
  6.5, 1.44382283906452e-15, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {042cd562-ac55-4842-a666-8e32c6d9a111}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aca8f108-3b61-4d7a-bfc1-96bf2f0c6a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, -1.5, 2.5,            !- X,Y,Z Vertex 1 {m}
  4.24999999999999, -1.5, 0,              !- X,Y,Z Vertex 2 {m}
  6.5, -1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  6.5, -1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a4535c-5724-4bf5-9752-306324a07301}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b76fa094-0ae3-4f98-9e87-c3ac0564cbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  4.24999999999999, -1.5, 0,              !- X,Y,Z Vertex 3 {m}
  4.24999999999999, -1.5, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53bd7220-9224-4a72-b401-d5732a0a4acd}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb8fe74-1513-47c8-99b5-d80bc81d823c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a503ee0-7827-4481-b3ee-183eeeae2cfd}, !- Handle
  Surface 117,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {993407ed-fc98-4f5b-ada8-b77111fed0fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  6.5, 1.44382283906452e-15, 2.5,         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Handle
  ToiletA2.2,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {53cb39da-db0f-494a-b9e3-4a44df9138b1}, !- Handle
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad24e95-6da1-4bd9-94a6-ab87288c0ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8fed2d1-e73f-4906-9d16-d144a955bb92}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea51fe8-416c-4e55-b277-35466accba68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  -2.5, 1.44382283906452e-15, 1.82571938966241e-62, !- X,Y,Z Vertex 2 {m}
  -6.59547883349138e-47, -1.14201664065742e-31, -3.80044654525325e-63, !- X,Y,Z Vertex 3 {m}
  -9.60530713951737e-47, -1.6631727383085e-31, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7628b55f-ed5d-4f3f-bfcc-901d75f5b8d4}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d94ddb8-d7a0-4ed4-a60d-5b65cf279c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -2.5, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3855f3-9b75-43c5-9eac-9f7d6aee3fc7}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4236e0c9-7288-4f33-b3ef-2f2ec97525b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7653b46-dbfa-4b6d-9cea-4b539eadc186}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.20398035463793e-47, -1.6631727383085e-31, 2.5, !- X,Y,Z Vertex 1 {m}
  -2.40132678487931e-47, 7.68849377037174e-94, -4.61309626222304e-94, !- X,Y,Z Vertex 2 {m}
  2.40132678487931e-47, 1.5, 4.61309626222304e-94, !- X,Y,Z Vertex 3 {m}
  -2.40132678487931e-47, 1.5, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be2e572-bf5e-4ba3-87df-68f41a2812f9}, !- Handle
  Surface 123,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5993be32-33e5-4645-93c9-17f34982117c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.60530713951724e-47, -1.6631727383085e-31, 2.5, !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -2.5, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Handle
  BedroomB2.2,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  9.53000000000004,                       !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2ac0e2d7-b34b-4afa-8791-83c42d00736b}, !- Handle
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf889b6f-620d-454a-be41-4e8fd7fc1856}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  6.94319398843236e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a6b431-8cc9-4cb7-9fff-5d458f1846cf}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aacb0ce4-a730-4ad9-99b7-b45fcb716f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 5.47, 2.5,       !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 5.47, 1.72962889546965e-62, !- X,Y,Z Vertex 2 {m}
  -1.14201664065742e-31, 1.20222401955682e-31, -3.80044654525327e-63, !- X,Y,Z Vertex 3 {m}
  -1.6631727383085e-31, -4.38999412226552e-47, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98257213-b212-45fe-9f93-3b698f9b204b}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b9fdc4-73d6-46b5-bf0e-077e54d74237}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eef3e07c-c2c7-471d-a911-2a4555394eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, -1.44382283906452e-15, 2.5,       !- X,Y,Z Vertex 1 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8158d669-382c-4c37-a96e-e0423ca66b27}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7b46775-24de-4eb5-80e5-ec2a39b5a934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  5.75, -1.44382283906452e-15, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626fbf1b-c6c4-40e6-8619-7a789b7ee12c}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {facafb1b-378c-4cb3-87f3-94129c6f2b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6029653594091e-31, 1.20222401955682e-31, 2.5, !- X,Y,Z Vertex 1 {m}
  6.9431939884325e-47, 1.20222401955682e-31, -2.92187815141695e-64, !- X,Y,Z Vertex 2 {m}
  2.5, -1.44382283906452e-15, -1.12758298652121e-63, !- X,Y,Z Vertex 3 {m}
  2.5, -1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67df22bb-04b2-4a2f-ba83-fde4d4bc183c}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1241d00a-a2fa-4332-a6d9-66b8ec60f996}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, -1.44382283906452e-15, 2.5,       !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47, 2.5,       !- X,Y,Z Vertex 3 {m}
  -1.6029653594091e-31, -4.23107494724694e-47, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Handle
  BedroomA2.2,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.25,                                  !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  {5c966e0d-e1c1-4ba8-a2dd-12f61fa98b80}, !- Building Story Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eb86367c-e11a-4d0f-8441-284def0841b4}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c83b22fd-1b41-441a-ba9a-7b8dfe349bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  5.75, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.47, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef3e07c-c2c7-471d-a911-2a4555394eff}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b9fdc4-73d6-46b5-bf0e-077e54d74237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.47, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 5.47, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f1d3da-cc33-4b8f-9381-0e780e6542f1}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 5.47, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.47, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4564e24e-dcaf-4a18-b6f1-6e26292b9683}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.75, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4236e0c9-7288-4f33-b3ef-2f2ec97525b2}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df3855f3-9b75-43c5-9eac-9f7d6aee3fc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  3.25, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  5.75, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02eea04e-deff-4eec-a640-93fb5320b2f3}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7a463d-062b-42ef-85cf-7931ed2c9436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  3.25, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aca15cb-434e-4ba3-ac03-8c4fd28ccafb}, !- Handle
  Surface 137,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67fa1db8-2faf-4422-8184-556ece206fe1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  0, 5.47, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4c0734a3-399e-4553-8e39-6ff5c3908158}, !- Handle
  Rendering Color 68,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:SubSurface,
  {44724c16-79cb-4620-a993-7e6545cdbeda}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ac3e9a3-a926-4d5d-bed4-9f68654de81e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.499999999999999, -8.03, 2.3,          !- X,Y,Z Vertex 1 {m}
  0.499999999999999, -8.03, 0.3,          !- X,Y,Z Vertex 2 {m}
  3, -8.03, 0.3,                          !- X,Y,Z Vertex 3 {m}
  3, -8.03, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {213e0ac4-b915-42e8-b4a1-864d8ca2345b}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3a6d374-ad19-4f19-9397-8369c9f4b2ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, 0, 2.3,                           !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0.3,                           !- X,Y,Z Vertex 2 {m}
  -1, 0, 0.3,                             !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.3;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d821be3-fdfb-451b-9db7-ef8dbc0cb522}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8a9dd87-5a2a-45f1-9ebd-22f928fb04d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  0, 2.5, 0.3,                            !- X,Y,Z Vertex 2 {m}
  0, 5, 0.3,                              !- X,Y,Z Vertex 3 {m}
  0, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edcde43e-4263-471c-a400-b37386baf01a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4564e24e-dcaf-4a18-b6f1-6e26292b9683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 0.469999999999999, 2.3,           !- X,Y,Z Vertex 1 {m}
  5.75, 0.469999999999999, 0.3,           !- X,Y,Z Vertex 2 {m}
  5.75, 2.97, 0.3,                        !- X,Y,Z Vertex 3 {m}
  5.75, 2.97, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2c1178-25d1-4e47-9769-9ba09b4bd815}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5faf6cc-311a-431a-81c3-a17cb13b2771}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {997bd369-8c27-4257-abc9-5c0539ba9b40}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6f1d3da-cc33-4b8f-9381-0e780e6542f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 5.47, 2.3,                        !- X,Y,Z Vertex 1 {m}
  4.25, 5.47, 0.3,                        !- X,Y,Z Vertex 2 {m}
  1.75, 5.47, 0.3,                        !- X,Y,Z Vertex 3 {m}
  1.75, 5.47, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e52fa95-c24b-4c27-8966-dda24ee73b8f}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98257213-b212-45fe-9f93-3b698f9b204b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 5.47, 2.3,                           !- X,Y,Z Vertex 1 {m}
  4, 5.47, 0.3,                           !- X,Y,Z Vertex 2 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 3 {m}
  1.5, 5.47, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24368529-6f54-462c-92c5-6a579390a3ab}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19c8d286-9762-4416-b66c-51fb611c4673}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 5.47, 2.3,                           !- X,Y,Z Vertex 1 {m}
  1, 5.47, 0.3,                           !- X,Y,Z Vertex 2 {m}
  -1.5, 5.47, 0.3,                        !- X,Y,Z Vertex 3 {m}
  -1.5, 5.47, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ac50b9a-41fc-4413-8b32-faa1688c70b6}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d2c1178-25d1-4e47-9769-9ba09b4bd815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5, 5.47, 2.3,                         !- X,Y,Z Vertex 1 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 2 {m}
  -1, 5.47, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1, 5.47, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Handle
  ToiletB1.1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dc7bc2d2-6d70-4cf4-b732-597425d9626e}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659758d5-4abe-4de6-8fef-5d561df16a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0baba7ae-b54b-4d4a-b196-41b08d43f806}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ae24bd-50e4-4ee4-a46c-2e7acde50ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9949d2cc-c9ab-4d56-a0e2-50b58fa9a866}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8de1cd0-60ae-4202-90e4-fe1a526356ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956697bc-837e-4eb4-9c68-b4cb2a768ee7}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8a47b4-4aca-4d01-9a72-ce8f0200a311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57741c58-10f3-4daa-b8bb-d02eba307742}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072e6bfc-8d71-45d1-99b0-f851459202e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 2.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afc499f-0343-4f9d-a940-7a838fb149d6}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8dbf9dc-06e4-41ca-9a7b-cf9117b9c4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 2.5,                             !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25c93e1-a2f6-45a5-8420-bd8148fb7360}, !- Handle
  Surface 144,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41d99b29-1e0e-45a4-afad-1b2cd6ad205f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b65dff36-3850-4a01-bbeb-8e8322081ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Handle
  Livingroom1.1,                          !- Name
  {8144b791-e519-4ea6-a361-e3f7d141e8dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.5,                                    !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f47c3408-bc98-4015-b997-b345f0c32063}, !- Handle
  Surface 145,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {934986ef-b327-4d5d-b604-4b0a611777b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebb2194d-244f-4fed-af18-b3cbeda06509}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a2dd2d-6263-4ec4-bec1-6e80ec18ffbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072e6bfc-8d71-45d1-99b0-f851459202e5}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57741c58-10f3-4daa-b8bb-d02eba307742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -0.5, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ff1b0e-ca44-42e3-bbde-ee6b717e585b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5258929b-48e0-4607-824b-5337cb1464d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -0.5, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23633ddf-9ec0-468e-ba69-b4b2e613bcd1}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d4e5c38-f2ab-43fe-91a1-564a8d89c644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cd0f6e-b044-4b13-bbb8-c3a7ef42cf09}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6db0d2-a460-46fa-86fb-dc22dc59e8f1}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cffad82c-c68f-46db-808a-a9734aa8e0fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a95aee8a-9af3-454a-995f-185f444cbb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {824dacc5-78c9-4ee4-b65b-8e96bac70491}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87cd0f6e-b044-4b13-bbb8-c3a7ef42cf09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, 0, 2.3,                           !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0.3,                           !- X,Y,Z Vertex 2 {m}
  -1, 0, 0.3,                             !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.3;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Handle
  Kitchen1.1,                             !- Name
  {39993752-5188-46c8-bb6f-588c9da07c44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c9719bca-15c3-46f3-bb3e-b8e17df30a62}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce3a499-e0ae-46a8-9519-515dbd5889f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d4e5c38-f2ab-43fe-91a1-564a8d89c644}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23633ddf-9ec0-468e-ba69-b4b2e613bcd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76242b8b-5d22-495a-b743-b94acf7684c4}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc513ff-ff6f-4933-b9c4-09ebf902ae22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.25, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9957b1a-fc1f-453d-a305-deddd282a1e4}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db31de9-d1df-4f6b-9fe0-d9f818524be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a160c5-f770-4b36-8fb9-de108f77fe89}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3231a8-6d3f-43d2-ac7d-9848dc4fb69e}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb52029-16f5-475f-b99f-b2208b22778a}, !- Handle
  Surface 158,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1943f16d-7107-465f-ad7e-1bb750599383}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d41b686-f878-47de-b306-18398dddc29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0e249b6-a750-4b49-adf2-3e18e7a7a564}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f3231a8-6d3f-43d2-ac7d-9848dc4fb69e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  -3.75, 0, 0.3,                          !- X,Y,Z Vertex 2 {m}
  -1.25, 0, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Handle
  BedroomB1.1,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {441aa253-9fda-46b8-871e-38c0985e0986}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a3ec1b-84a0-425f-b125-f8456d70b8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 5.47, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -3.25, 5.47, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -3.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8de1cd0-60ae-4202-90e4-fe1a526356ef}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9949d2cc-c9ab-4d56-a0e2-50b58fa9a866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbab0a6-8cbe-4353-8ca8-4c64566f0eaf}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4afba43f-3d96-4a7d-b0cc-95b05c738666}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  2.5, 5.47, 0,                           !- X,Y,Z Vertex 3 {m}
  2.5, 5.47, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe2d464d-f091-4800-bc50-79d3c7230f6b}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 5.47, 2.5,                         !- X,Y,Z Vertex 1 {m}
  2.5, 5.47, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.25, 5.47, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.25, 5.47, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28293ce2-7771-455e-b8e2-a1cf50b7fddf}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2afb7fd1-4df2-4088-9f56-f32cf9b8cc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25, 5.47, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -3.25, 5.47, 0,                         !- X,Y,Z Vertex 2 {m}
  -3.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bcbba06-3c56-4d1c-b1cf-f1e7ee87ca20}, !- Handle
  Surface 164,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efda378a-b3dd-439c-9bbb-eeb8400e17a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 5.47, 0,                           !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -3.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.25, 5.47, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860eef0a-1702-4f49-8b5f-478a8470b460}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fca76595-83c0-4134-9706-255aae2cf2c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e401e5-37b9-42a3-a44b-f58092e0750e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.25, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -3.25, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7945de62-358e-484f-bd6e-1c280be1a7f6}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe2d464d-f091-4800-bc50-79d3c7230f6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 5.47, 2.3,                           !- X,Y,Z Vertex 1 {m}
  1, 5.47, 0.3,                           !- X,Y,Z Vertex 2 {m}
  -1.5, 5.47, 0.3,                        !- X,Y,Z Vertex 3 {m}
  -1.5, 5.47, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Handle
  Corridor1.1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a54b6686-8486-46ac-9fb9-f444243522f4}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9239d4a6-1dbb-4923-80b3-b33db7498314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.25, 1.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -2.25, 1.5, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5258929b-48e0-4607-824b-5337cb1464d1}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ff1b0e-ca44-42e3-bbde-ee6b717e585b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8a47b4-4aca-4d01-9a72-ce8f0200a311}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956697bc-837e-4eb4-9c68-b4cb2a768ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.25, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  4.25, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e401e5-37b9-42a3-a44b-f58092e0750e}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {860eef0a-1702-4f49-8b5f-478a8470b460}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  4.25, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  1, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  1, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41657c62-1421-4823-b04f-0e32159a2fff}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664ca349-61fa-41e2-8ca4-98c044b203eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  1, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.25, 1.5, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.25, 1.5, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfaa684b-85b9-4a1c-9a85-5b61b8388c9e}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1df8eb7-cf67-4296-a387-d5e04c3b0dc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 1.5, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.25, 1.5, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.25, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc513ff-ff6f-4933-b9c4-09ebf902ae22}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76242b8b-5d22-495a-b743-b94acf7684c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409f8071-613a-46dd-8d51-f975893bb176}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1d6c915-cad1-42d4-932c-aec95e74f97d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1321db-172b-47f4-b9a0-b7e8174790ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 1.5, 0,                           !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.25, 1.5, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Handle
  ToiletA1.1,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {39248b38-a1b5-49ed-9027-684de8bb6f98}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42246fd5-5a71-41ae-9d50-899c5c5cb0e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db31de9-d1df-4f6b-9fe0-d9f818524be6}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9957b1a-fc1f-453d-a305-deddd282a1e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1df8eb7-cf67-4296-a387-d5e04c3b0dc5}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfaa684b-85b9-4a1c-9a85-5b61b8388c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ac1183-55a9-454f-9d4c-6c5a68e0356a}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5a7846-6a46-4dd2-8ce3-0187cc5af15a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e59b69f-c299-4f62-8853-eefbc6995859}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3adc181-49c0-42b6-8dae-0aad1f28243c}, !- Handle
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d72f64f-16b9-495c-afa5-efe205c03fce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcbbae72-5ff6-47a2-897d-3a2a5a58c5c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Handle
  BedroomA1.1,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.5,                                    !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5773cf4b-8f13-4cfa-bdb3-a7f668f5fb1c}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfd9b22-ced7-43a5-87c7-f3adde5d77c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664ca349-61fa-41e2-8ca4-98c044b203eb}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41657c62-1421-4823-b04f-0e32159a2fff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2afb7fd1-4df2-4088-9f56-f32cf9b8cc41}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28293ce2-7771-455e-b8e2-a1cf50b7fddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  3.25, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b88edb7-0fe9-4fc2-8371-fb776c24570e}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5a7846-6a46-4dd2-8ce3-0187cc5af15a}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ac1183-55a9-454f-9d4c-6c5a68e0356a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f89c8c-b056-4f65-86fd-1fcc833f9b53}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3eb96da-fdbc-4d50-be99-3062a1fdf1ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e81549-ea4e-4934-8a7c-3166a73c6248}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44be32fd-017d-4831-8c14-f98103f47739}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45db83dd-daca-4d09-af52-501a855b9087}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14e81549-ea4e-4934-8a7c-3166a73c6248}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5, 5.47, 2.3,                         !- X,Y,Z Vertex 1 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 2 {m}
  -1, 5.47, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1, 5.47, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Handle
  BedroomB1.2,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cf889b6f-620d-454a-be41-4e8fd7fc1856}, !- Handle
  Surface 187,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac0e2d7-b34b-4afa-8791-83c42d00736b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, -1.44382283906452e-15, 2.5,       !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47, 2.5,       !- X,Y,Z Vertex 3 {m}
  -1.20222401955682e-31, -3.17330621043526e-47, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f925af77-cde0-40d0-b999-4c91f1258843}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {676c6816-1ee8-44fb-8afd-0b828434c207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, 1.20222401955682e-31, 2.5, !- X,Y,Z Vertex 1 {m}
  6.94319398843251e-47, 1.20222401955682e-31, -2.92187815141695e-64, !- X,Y,Z Vertex 2 {m}
  2.5, -1.44382283906452e-15, -1.12758298652121e-63, !- X,Y,Z Vertex 3 {m}
  2.5, -1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159fd47d-6162-4b83-b776-f297b500f6f5}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dd1458f-2bac-4d6a-9748-9469202ca9a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  5.75, -1.44382283906452e-15, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24bc2d1f-6a83-4b73-9c5d-8c6da8fd4da9}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d21ec48-457f-4086-bdba-614e85b850ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, -1.44382283906452e-15, 2.5,       !- X,Y,Z Vertex 1 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8620691a-37d3-4cec-91b7-4228c0f33bbc}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47, 2.5;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afba43f-3d96-4a7d-b0cc-95b05c738666}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbab0a6-8cbe-4353-8ca8-4c64566f0eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 5.47, 2.5,       !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 5.47, 1.79630011330709e-63, !- X,Y,Z Vertex 2 {m}
  -1.6029653594091e-31, 1.20222401955682e-31, -1.54528057221097e-63, !- X,Y,Z Vertex 3 {m}
  -1.6029653594091e-31, -4.23107494724687e-47, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766c936e-06dd-4f6a-a6b9-c42710d72db0}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20fde777-90fb-4033-9304-d88d65857f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f7f0adf-17ea-4e26-b926-a3ca7d9716f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  6.94319398843236e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ced64787-ae0b-4677-97c7-82f275f9590d}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8620691a-37d3-4cec-91b7-4228c0f33bbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 5.47, 2.3,                           !- X,Y,Z Vertex 1 {m}
  4, 5.47, 0.3,                           !- X,Y,Z Vertex 2 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 3 {m}
  1.5, 5.47, 2.3;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Handle
  BedroomA1.2,                            !- Name
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.25,                                  !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c83b22fd-1b41-441a-ba9a-7b8dfe349bab}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb86367c-e11a-4d0f-8441-284def0841b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  0, 5.47, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37340bd8-28f2-4c01-ad6e-a47c0d413d32}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0337ed68-46d2-409d-8e13-4b0a10c6805a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  3.25, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27c158a-03ac-41c6-a772-13eec2b3fce4}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2580007a-01a5-4e3d-a61e-87e70fd89d46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  3.25, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  5.75, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f25511-7a9e-40ff-95b2-2856bbb4d818}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.75, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ab4493-0837-4456-b487-c3aea4c0e9c4}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 5.47, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.47, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d21ec48-457f-4086-bdba-614e85b850ea}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24bc2d1f-6a83-4b73-9c5d-8c6da8fd4da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.47, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 5.47, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a87c44e-b8a3-4e27-8fca-edeae1dbbed4}, !- Handle
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38010ddb-4592-48a2-8a55-dbd9698b89cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb69430c-7309-41ec-80c3-3d94712fcd06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  5.75, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.47, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a78230f-2509-4a87-a3a1-fd92484b201e}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8f25511-7a9e-40ff-95b2-2856bbb4d818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 0.469999999999999, 2.3,           !- X,Y,Z Vertex 1 {m}
  5.75, 0.469999999999999, 0.3,           !- X,Y,Z Vertex 2 {m}
  5.75, 2.97, 0.3,                        !- X,Y,Z Vertex 3 {m}
  5.75, 2.97, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68eaeace-c65d-4c74-a8ca-8814bc57b4c6}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2ab4493-0837-4456-b487-c3aea4c0e9c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 5.47, 2.3,                        !- X,Y,Z Vertex 1 {m}
  4.25, 5.47, 0.3,                        !- X,Y,Z Vertex 2 {m}
  1.75, 5.47, 0.3,                        !- X,Y,Z Vertex 3 {m}
  1.75, 5.47, 2.3;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Handle
  Corridor1.2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0d2f4ad7-f8a4-4ca0-945a-ec38e9351c52}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2efdca52-9e1a-441a-82a0-6a0ad85019f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 1 {m}
  6.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd1458f-2bac-4d6a-9748-9469202ca9a9}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {159fd47d-6162-4b83-b776-f297b500f6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 3.2059307188182e-31, 2.5,         !- X,Y,Z Vertex 1 {m}
  3.25, 3.2059307188182e-31, 0,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0337ed68-46d2-409d-8e13-4b0a10c6805a}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37340bd8-28f2-4c01-ad6e-a47c0d413d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 1.44382283906452e-15, 2.5,         !- X,Y,Z Vertex 1 {m}
  6.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 2 {m}
  3.25, 3.2059307188182e-31, 0,           !- X,Y,Z Vertex 3 {m}
  3.25, 3.2059307188182e-31, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22cd2e60-1629-4396-8231-12d1e052927f}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d96a15d7-aa9a-4cc4-adfe-1a9acc78943e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  6.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  6.5, 1.44382283906452e-15, 0,           !- X,Y,Z Vertex 3 {m}
  6.5, 1.44382283906452e-15, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c817e9ce-f04d-4c90-b3ed-48d9eeb71ccd}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f176a7-d08c-4af5-8b19-04c4c508ec83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, -1.5, 2.5,            !- X,Y,Z Vertex 1 {m}
  4.24999999999999, -1.5, 0,              !- X,Y,Z Vertex 2 {m}
  6.5, -1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  6.5, -1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cc76dfd-08c9-4478-ab1c-49e85623162d}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b089ecd0-4304-4543-b65b-742e96be25b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  4.24999999999999, -1.5, 0,              !- X,Y,Z Vertex 3 {m}
  4.24999999999999, -1.5, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fe0d28-d0e0-4ea1-8c19-b706bb67a41e}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee55e2ad-c662-4eb7-9f85-ca3f0ec143b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66d0dd6-31b0-48cd-b3f4-70768c1cd682}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {258666b7-26e4-453b-af3a-33c89f24498b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c060a7a-d50e-4d1d-b318-779b3b0db347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  6.5, 1.44382283906452e-15, 2.5,         !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Handle
  Livingroom1.2,                          !- Name
  {8144b791-e519-4ea6-a361-e3f7d141e8dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {92335056-bc59-443c-abf0-456ba00c7b93}, !- Handle
  Surface 209,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f1d272-f694-45fa-a983-a1bf9f54e092}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, -8.03, 2.5,           !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 0, 2.5,               !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 0, 2.5,             !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, -8.03, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724bc785-94cb-45e7-8e60-cbbe7ef000b8}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80d56cc9-9885-4dd1-8ae3-59b0ba87adc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 0, 2.5;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73895017-cced-4f00-bcc6-5732cfb10b51}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c58b1c5-1066-40c8-9a9f-858bcff80e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, 0, 2.5,             !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, -8.03, 0,           !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, -8.03, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470719b6-6da2-42f2-a2c6-97ddc6344db1}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, -8.03, 2.5,         !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, -8.03, 0,           !- X,Y,Z Vertex 2 {m}
  4.24999999999999, -8.03, 0,             !- X,Y,Z Vertex 3 {m}
  4.24999999999999, -8.03, 2.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4817f273-d777-4daa-90f1-69d725ca695e}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a176d6-cd12-4f65-bbb2-6648f6e5947e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, -8.03, 2.5,           !- X,Y,Z Vertex 1 {m}
  4.24999999999999, -8.03, 0,             !- X,Y,Z Vertex 2 {m}
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.24999999999999, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b089ecd0-4304-4543-b65b-742e96be25b8}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cc76dfd-08c9-4478-ab1c-49e85623162d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff812fd8-fd3c-4c45-b181-2f205281d2b6}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {304a1c91-205e-4ffa-b0a5-8f3152cf3652}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c433f524-f1b8-4572-8c4d-dceeab9b9669}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.24999999999999, -8.03, 0,             !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, -8.03, 0,           !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79f54553-8df8-4512-bb4b-08924e1f9279}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {470719b6-6da2-42f2-a2c6-97ddc6344db1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.499999999999999, -8.03, 2.3,          !- X,Y,Z Vertex 1 {m}
  0.499999999999999, -8.03, 0.3,          !- X,Y,Z Vertex 2 {m}
  3, -8.03, 0.3,                          !- X,Y,Z Vertex 3 {m}
  3, -8.03, 2.3;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Handle
  ToiletB1.2,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {71ae24bd-50e4-4ee4-a46c-2e7acde50ec5}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0baba7ae-b54b-4d4a-b196-41b08d43f806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c1269f-db87-4549-a9e9-4bc3477b8a18}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee3ae18-2305-4a64-aa23-7b709a0752ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  2, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80d56cc9-9885-4dd1-8ae3-59b0ba87adc4}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724bc785-94cb-45e7-8e60-cbbe7ef000b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, -1.5, 2.5,                           !- X,Y,Z Vertex 1 {m}
  2, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  2.5, -1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  2.5, -1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee55e2ad-c662-4eb7-9f85-ca3f0ec143b9}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09fe0d28-d0e0-4ea1-8c19-b706bb67a41e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  2.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  2.5, -1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676c6816-1ee8-44fb-8afd-0b828434c207}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f925af77-cde0-40d0-b999-4c91f1258843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  6.9431939884325e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 3 {m}
  6.9431939884325e-47, 1.20222401955682e-31, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {760a16f7-0128-477e-97c0-3431eebc4fa7}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31dbb1d3-9ff9-462d-b744-5c51fc4f7e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 1 {m}
  2.5, -1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6d2327-69f5-4bb3-9107-5713c7f0c636}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c46bd596-7a66-4602-badb-e617c13d6117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37ef46d4-d0d9-41fa-813c-b4b3d355c52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Handle
  ToiletA1.2,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5ad24e95-6da1-4bd9-94a6-ab87288c0ec3}, !- Handle
  Surface 223,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53cb39da-db0f-494a-b9e3-4a44df9138b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -2.5, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbfae8c-18c4-4aff-b2a7-03929c1db478}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2580007a-01a5-4e3d-a61e-87e70fd89d46}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27c158a-03ac-41c6-a772-13eec2b3fce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d96a15d7-aa9a-4cc4-adfe-1a9acc78943e}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22cd2e60-1629-4396-8231-12d1e052927f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -2.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -2.5, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02af017e-a8a1-4079-b40a-f2360958f608}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cca2c99d-9788-4920-a315-93f5125d6471}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  -2.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  -6.94319398843252e-47, -1.20222401955682e-31, 0, !- X,Y,Z Vertex 3 {m}
  -6.94319398843252e-47, -1.20222401955682e-31, 2.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbfda5f8-6ce2-4fd6-908e-5803b3b81765}, !- Handle
  Surface 228,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0213e4a-ebc6-4127-b30d-a17d8978b19c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e686722-1a2f-4bce-a2da-f8a0525150be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  -2.5, 1.5, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Handle
  Kitchen1.2,                             !- Name
  {39993752-5188-46c8-bb6f-588c9da07c44}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  -2.88764567812905e-15,                  !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  {38f8508c-ae8c-4576-94ed-a064c3a58fc3}, !- Building Story Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a00f4cff-d10d-4bce-97a2-6c7bae4309c8}, !- Handle
  Surface 229,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41feb8b1-5d4f-4658-896a-6ca5297427b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1951197-42ed-467f-ad7a-bbb2c18744a6}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca2c99d-9788-4920-a315-93f5125d6471}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02af017e-a8a1-4079-b40a-f2360958f608}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f176a7-d08c-4af5-8b19-04c4c508ec83}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c817e9ce-f04d-4c90-b3ed-48d9eeb71ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a176d6-cd12-4f65-bbb2-6648f6e5947e}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4817f273-d777-4daa-90f1-69d725ca695e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375d45c9-8494-4cb6-b88e-0406d71c21fc}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e091b3f3-763f-490f-ab9b-42021651373b}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe6f1bbd-0a2c-4cbd-aabc-5aab1e90e7c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fce0463-4dec-4475-b3ce-55328fa860e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6bc700a-3712-4ea4-be48-4fd9ae90c8b8}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {375d45c9-8494-4cb6-b88e-0406d71c21fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5, 0, 2.3,                           !- X,Y,Z Vertex 1 {m}
  -3.5, 0, 0.3,                           !- X,Y,Z Vertex 2 {m}
  -1, 0, 0.3,                             !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.3;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38488b99-acd1-4d3c-bd92-7ddc72183bbc}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1951197-42ed-467f-ad7a-bbb2c18744a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  0, 2.5, 0.3,                            !- X,Y,Z Vertex 2 {m}
  0, 5, 0.3,                              !- X,Y,Z Vertex 3 {m}
  0, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2981572f-c19b-49c6-bd25-fd42e6c7fdf3}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ebb2194d-244f-4fed-af18-b3cbeda06509}, !- Surface Name
  {ba5bdf03-e19c-4b8f-89ef-6c7fd14785a1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.015, 2,                            !- X,Y,Z Vertex 1 {m}
  0, 4.015, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.015, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.015, 2;                            !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {630c4de2-0635-44d3-a848-246fdab28135}; !- Handle

OS:Sizing:Parameters,
  {cf90d086-a780-4b73-a407-e881c50e2719}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c8d02481-6beb-4064-bc05-977719d7339b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f7fe92cd-7118-4990-a926-f3c9309fdbcd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {96da4688-8c6d-4255-8320-ecb380733a58}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5ca0e3a2-c501-45fe-9fae-0122f7810255}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Material,
  {bf2afc89-eef5-41cc-8410-c4993ddbfd60}, !- Handle
  Reinforced concrete,                    !- Name
  Smooth,                                 !- Roughness
  0.125,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {47fd3af8-62a8-40a4-9eb8-c1a2ffd1a6e4}, !- Handle
  {bf2afc89-eef5-41cc-8410-c4993ddbfd60}; !- Material Name

OS:Material,
  {19fd4359-f7fc-4aff-9df5-a657ca199a38}, !- Handle
  hollow bricks (External walls),         !- Name
  MediumRough,                            !- Roughness
  0.35,                                   !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {87dce64b-e0b0-4d6e-9d06-eff7e275e6ea}, !- Handle
  {19fd4359-f7fc-4aff-9df5-a657ca199a38}; !- Material Name

OS:Construction,
  {bc611a4d-a5a6-49d3-b2b1-b481c7be5d69}, !- Handle
  GlzSys_2,                               !- Name
  {741f183a-844b-4947-bf9c-62336f6b6ba0}, !- Surface Rendering Name
  {dd35604b-4e0e-49b6-b7ed-dc3c1c0fcd02}, !- Layer 1
  {b756c571-1350-407f-bd36-80c4b17dd8b3}, !- Layer 2
  {dd35604b-4e0e-49b6-b7ed-dc3c1c0fcd02}; !- Layer 3

OS:WindowMaterial:Glazing,
  {dd35604b-4e0e-49b6-b7ed-dc3c1c0fcd02}, !- Handle
  Glass_103_Layer,                        !- Name
  Spectral,                               !- Optical Data Type
  {87b51e5d-b5e6-41ac-b183-caff407d0ab3}, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  0.771,                                  !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.884,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {219c35e5-d44b-4987-aeb7-fc6c6cb02bf2}, !- Handle
  {dd35604b-4e0e-49b6-b7ed-dc3c1c0fcd02}; !- Material Name

OS:WindowMaterial:Gas,
  {b756c571-1350-407f-bd36-80c4b17dd8b3}, !- Handle
  Gap_1_W_0_0120,                         !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {a21f77b0-dfba-424f-b268-a8982af53902}, !- Handle
  {b756c571-1350-407f-bd36-80c4b17dd8b3}; !- Material Name

OS:MaterialProperty:GlazingSpectralData,
  {87b51e5d-b5e6-41ac-b183-caff407d0ab3}, !- Handle
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.047,                                  !- Front Reflectance 1
  0.049,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.005,                                  !- Transmittance 2
  0.047,                                  !- Front Reflectance 2
  0.049,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.047,                                  !- Front Reflectance 3
  0.048,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.003,                                  !- Transmittance 4
  0.046,                                  !- Front Reflectance 4
  0.048,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.019,                                  !- Transmittance 5
  0.046,                                  !- Front Reflectance 5
  0.048,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.066,                                  !- Transmittance 6
  0.045,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.16,                                   !- Transmittance 7
  0.045,                                  !- Front Reflectance 7
  0.047,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.294,                                  !- Transmittance 8
  0.049,                                  !- Front Reflectance 8
  0.05,                                   !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.437,                                  !- Transmittance 9
  0.055,                                  !- Front Reflectance 9
  0.056,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.566,                                  !- Transmittance 10
  0.062,                                  !- Front Reflectance 10
  0.062,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.671,                                  !- Transmittance 11
  0.069,                                  !- Front Reflectance 11
  0.069,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.744,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.793,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.822,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.832,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.819,                                  !- Transmittance 16
  0.08,                                   !- Front Reflectance 16
  0.08,                                   !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.809,                                  !- Transmittance 17
  0.079,                                  !- Front Reflectance 17
  0.079,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.829,                                  !- Transmittance 18
  0.08,                                   !- Front Reflectance 18
  0.08,                                   !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.853,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.868,                                  !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.875,                                  !- Transmittance 21
  0.083,                                  !- Front Reflectance 21
  0.083,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.875,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.873,                                  !- Transmittance 23
  0.083,                                  !- Front Reflectance 23
  0.083,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.873,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.873,                                  !- Transmittance 25
  0.082,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.88,                                   !- Transmittance 26
  0.082,                                  !- Front Reflectance 26
  0.082,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.887,                                  !- Transmittance 27
  0.082,                                  !- Front Reflectance 27
  0.082,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.89,                                   !- Transmittance 28
  0.082,                                  !- Front Reflectance 28
  0.082,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.892,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.893,                                  !- Transmittance 30
  0.082,                                  !- Front Reflectance 30
  0.082,                                  !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.894,                                  !- Transmittance 31
  0.082,                                  !- Front Reflectance 31
  0.082,                                  !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.895,                                  !- Transmittance 32
  0.082,                                  !- Front Reflectance 32
  0.082,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.895,                                  !- Transmittance 33
  0.082,                                  !- Front Reflectance 33
  0.082,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.894,                                  !- Transmittance 34
  0.082,                                  !- Front Reflectance 34
  0.082,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.893,                                  !- Transmittance 35
  0.081,                                  !- Front Reflectance 35
  0.081,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.891,                                  !- Transmittance 36
  0.081,                                  !- Front Reflectance 36
  0.081,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.081,                                  !- Front Reflectance 37
  0.081,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.884,                                  !- Transmittance 38
  0.08,                                   !- Front Reflectance 38
  0.08,                                   !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.08,                                   !- Front Reflectance 39
  0.08,                                   !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.079,                                  !- Front Reflectance 40
  0.079,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.871,                                  !- Transmittance 41
  0.079,                                  !- Front Reflectance 41
  0.079,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.865,                                  !- Transmittance 42
  0.078,                                  !- Front Reflectance 42
  0.078,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.859,                                  !- Transmittance 43
  0.077,                                  !- Front Reflectance 43
  0.077,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.853,                                  !- Transmittance 44
  0.077,                                  !- Front Reflectance 44
  0.077,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.847,                                  !- Transmittance 45
  0.076,                                  !- Front Reflectance 45
  0.076,                                  !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.84,                                   !- Transmittance 46
  0.075,                                  !- Front Reflectance 46
  0.075,                                  !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.833,                                  !- Transmittance 47
  0.075,                                  !- Front Reflectance 47
  0.075,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.826,                                  !- Transmittance 48
  0.074,                                  !- Front Reflectance 48
  0.074,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.818,                                  !- Transmittance 49
  0.073,                                  !- Front Reflectance 49
  0.073,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.81,                                   !- Transmittance 50
  0.073,                                  !- Front Reflectance 50
  0.073,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.802,                                  !- Transmittance 51
  0.072,                                  !- Front Reflectance 51
  0.072,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.794,                                  !- Transmittance 52
  0.071,                                  !- Front Reflectance 52
  0.072,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.786,                                  !- Transmittance 53
  0.071,                                  !- Front Reflectance 53
  0.071,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.777,                                  !- Transmittance 54
  0.07,                                   !- Front Reflectance 54
  0.07,                                   !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.769,                                  !- Transmittance 55
  0.069,                                  !- Front Reflectance 55
  0.07,                                   !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.761,                                  !- Transmittance 56
  0.069,                                  !- Front Reflectance 56
  0.069,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.752,                                  !- Transmittance 57
  0.068,                                  !- Front Reflectance 57
  0.068,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.744,                                  !- Transmittance 58
  0.067,                                  !- Front Reflectance 58
  0.068,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.736,                                  !- Transmittance 59
  0.067,                                  !- Front Reflectance 59
  0.067,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.729,                                  !- Transmittance 60
  0.066,                                  !- Front Reflectance 60
  0.066,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.722,                                  !- Transmittance 61
  0.066,                                  !- Front Reflectance 61
  0.066,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.715,                                  !- Transmittance 62
  0.065,                                  !- Front Reflectance 62
  0.066,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.71,                                   !- Transmittance 63
  0.065,                                  !- Front Reflectance 63
  0.065,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.702,                                  !- Transmittance 64
  0.064,                                  !- Front Reflectance 64
  0.065,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.698,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.69,                                   !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.064,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.687,                                  !- Transmittance 67
  0.065,                                  !- Front Reflectance 67
  0.065,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.681,                                  !- Transmittance 68
  0.067,                                  !- Front Reflectance 68
  0.067,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.677,                                  !- Transmittance 69
  0.065,                                  !- Front Reflectance 69
  0.066,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.673,                                  !- Transmittance 70
  0.066,                                  !- Front Reflectance 70
  0.066,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.67,                                   !- Transmittance 71
  0.065,                                  !- Front Reflectance 71
  0.066,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.667,                                  !- Transmittance 72
  0.065,                                  !- Front Reflectance 72
  0.065,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.664,                                  !- Transmittance 73
  0.064,                                  !- Front Reflectance 73
  0.064,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.66,                                   !- Transmittance 74
  0.063,                                  !- Front Reflectance 74
  0.063,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.658,                                  !- Transmittance 75
  0.064,                                  !- Front Reflectance 75
  0.064,                                  !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.656,                                  !- Transmittance 76
  0.063,                                  !- Front Reflectance 76
  0.063,                                  !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.654,                                  !- Transmittance 77
  0.061,                                  !- Front Reflectance 77
  0.061,                                  !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.653,                                  !- Transmittance 78
  0.062,                                  !- Front Reflectance 78
  0.062,                                  !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.651,                                  !- Transmittance 79
  0.061,                                  !- Front Reflectance 79
  0.062,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.649,                                  !- Transmittance 80
  0.061,                                  !- Front Reflectance 80
  0.062,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.648,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.06,                                   !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.645,                                  !- Transmittance 82
  0.059,                                  !- Front Reflectance 82
  0.06,                                   !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.645,                                  !- Transmittance 83
  0.058,                                  !- Front Reflectance 83
  0.059,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.647,                                  !- Transmittance 84
  0.059,                                  !- Front Reflectance 84
  0.059,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.653,                                  !- Transmittance 85
  0.059,                                  !- Front Reflectance 85
  0.059,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.661,                                  !- Transmittance 86
  0.058,                                  !- Front Reflectance 86
  0.059,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.673,                                  !- Transmittance 87
  0.06,                                   !- Front Reflectance 87
  0.06,                                   !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.687,                                  !- Transmittance 88
  0.06,                                   !- Front Reflectance 88
  0.06,                                   !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.702,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.722,                                  !- Transmittance 90
  0.061,                                  !- Front Reflectance 90
  0.062,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.741,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.064,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.757,                                  !- Transmittance 92
  0.063,                                  !- Front Reflectance 92
  0.064,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.769,                                  !- Transmittance 93
  0.065,                                  !- Front Reflectance 93
  0.065,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.775,                                  !- Transmittance 94
  0.065,                                  !- Front Reflectance 94
  0.064,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.779,                                  !- Transmittance 95
  0.064,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.779,                                  !- Transmittance 96
  0.065,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.777,                                  !- Transmittance 97
  0.065,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.776,                                  !- Transmittance 98
  0.065,                                  !- Front Reflectance 98
  0.063,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.773,                                  !- Transmittance 99
  0.062,                                  !- Front Reflectance 99
  0.062,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.773,                                  !- Transmittance 100
  0.065,                                  !- Front Reflectance 100
  0.065,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.772,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.065,                                  !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.774,                                  !- Transmittance 102
  0.064,                                  !- Front Reflectance 102
  0.064,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.775,                                  !- Transmittance 103
  0.064,                                  !- Front Reflectance 103
  0.065,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.773,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.065,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.758,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.065,                                  !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.759,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.064,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.766,                                  !- Transmittance 107
  0.065,                                  !- Front Reflectance 107
  0.065,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.767,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.065,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.766,                                  !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.757,                                  !- Transmittance 110
  0.064,                                  !- Front Reflectance 110
  0.064,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.75,                                   !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.063;                                  !- Back Reflectance 111

OS:StandardsInformation:Construction,
  {8cd58c15-6844-409f-ac0c-23a5943f1df4}, !- Handle
  {bc611a4d-a5a6-49d3-b2b1-b481c7be5d69}; !- Construction Name

OS:Material,
  {a0501b3b-e8d0-448f-8731-8e75b49c96f9}, !- Handle
  RoofMembrane(P.V.C.),                   !- Name
  Smooth,                                 !- Roughness
  0.006,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {40cd2953-b055-4797-ae50-a97c2d7dfc58}, !- Handle
  {a0501b3b-e8d0-448f-8731-8e75b49c96f9}; !- Material Name

OS:Material,
  {e1c76908-f1fc-4cd0-b342-863da1624eba}, !- Handle
  FloorTiles(CeramicWhite),               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.6,                                    !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  720;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {1b55a699-16dd-47d6-988d-9238523c49eb}, !- Handle
  {e1c76908-f1fc-4cd0-b342-863da1624eba}; !- Material Name

OS:Material,
  {654b42eb-f325-4322-9f59-8ea9f221cf25}, !- Handle
  plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.163,                                  !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {ab88b4a0-483e-43d5-9c80-34a835c1e7ea}, !- Handle
  {654b42eb-f325-4322-9f59-8ea9f221cf25}; !- Material Name

OS:Construction,
  {c48850ca-bc37-413f-b5e6-97fd568677d0}, !- Handle
  Roof,                                   !- Name
  {cd351778-95ca-4a3b-9a56-bbd94301d1d8}, !- Surface Rendering Name
  {bf2afc89-eef5-41cc-8410-c4993ddbfd60}, !- Layer 1
  {a0501b3b-e8d0-448f-8731-8e75b49c96f9}, !- Layer 2
  {4dda4922-2dac-440e-ab9f-92a2b5d6997d}, !- Layer 3
  {654b42eb-f325-4322-9f59-8ea9f221cf25}; !- Layer 4

OS:StandardsInformation:Construction,
  {3efd0f78-d8ba-4009-9537-45bb5506c4e4}, !- Handle
  {c48850ca-bc37-413f-b5e6-97fd568677d0}; !- Construction Name

OS:Material,
  {9014574b-f589-4d56-bbe2-30105ba0667b}, !- Handle
  AcousticLayer (Polyurethan),            !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fbe25e44-1130-4a06-b3de-d0632a82616b}, !- Handle
  {9014574b-f589-4d56-bbe2-30105ba0667b}; !- Material Name

OS:Construction,
  {f70aeafa-89cd-4f77-952b-9356648fb023}, !- Handle
  Ceilings,                               !- Name
  {0cb501ba-1ab5-4c6b-8ba7-f749531521af}, !- Surface Rendering Name
  {e1c76908-f1fc-4cd0-b342-863da1624eba}, !- Layer 1
  {9014574b-f589-4d56-bbe2-30105ba0667b}, !- Layer 2
  {4dda4922-2dac-440e-ab9f-92a2b5d6997d}, !- Layer 3
  {bf2afc89-eef5-41cc-8410-c4993ddbfd60}, !- Layer 4
  {654b42eb-f325-4322-9f59-8ea9f221cf25}; !- Layer 5

OS:StandardsInformation:Construction,
  {3482324f-dd49-44af-a781-aa17c8849c9a}, !- Handle
  {f70aeafa-89cd-4f77-952b-9356648fb023}; !- Construction Name

OS:Construction,
  {4b32816b-9c4e-466d-8118-52fb759aab3a}, !- Handle
  Floor,                                  !- Name
  {79f3b185-7657-4b38-96d7-5e6a2d9791c2}, !- Surface Rendering Name
  {654b42eb-f325-4322-9f59-8ea9f221cf25}, !- Layer 1
  {bf2afc89-eef5-41cc-8410-c4993ddbfd60}, !- Layer 2
  {4dda4922-2dac-440e-ab9f-92a2b5d6997d}, !- Layer 3
  {9014574b-f589-4d56-bbe2-30105ba0667b}, !- Layer 4
  {e1c76908-f1fc-4cd0-b342-863da1624eba}; !- Layer 5

OS:StandardsInformation:Construction,
  {5880846c-b657-47de-b514-e49048a00fe0}, !- Handle
  {4b32816b-9c4e-466d-8118-52fb759aab3a}; !- Construction Name

OS:Material,
  {b4269e3e-4471-41f6-8e41-51f4f59854e7}, !- Handle
  hollow bricks (Internal walls),         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {e5c37c75-0e04-4eb8-bd39-98d945d794d2}, !- Handle
  {b4269e3e-4471-41f6-8e41-51f4f59854e7}; !- Material Name

OS:Construction,
  {b85c9083-f0d7-4cba-a8ee-a55c85473e1c}, !- Handle
  walls (internal),                       !- Name
  {af6e26d3-4e81-4d53-8195-3f9125c3ca10}, !- Surface Rendering Name
  {654b42eb-f325-4322-9f59-8ea9f221cf25}, !- Layer 1
  {b4269e3e-4471-41f6-8e41-51f4f59854e7}, !- Layer 2
  {654b42eb-f325-4322-9f59-8ea9f221cf25}; !- Layer 3

OS:StandardsInformation:Construction,
  {22e69578-e1c5-418e-86ae-f0bda740e1d5}, !- Handle
  {b85c9083-f0d7-4cba-a8ee-a55c85473e1c}; !- Construction Name

OS:Construction,
  {fdafdd24-87bd-42ae-bb00-47d37d3c181a}, !- Handle
  walls (External),                       !- Name
  {d8c002a4-d8c1-4e85-800e-4fc693e04e2b}, !- Surface Rendering Name
  {654b42eb-f325-4322-9f59-8ea9f221cf25}, !- Layer 1
  {19fd4359-f7fc-4aff-9df5-a657ca199a38}, !- Layer 2
  {654b42eb-f325-4322-9f59-8ea9f221cf25}; !- Layer 3

OS:StandardsInformation:Construction,
  {36cd0268-2c6a-4fec-9db7-d10988b403ba}, !- Handle
  {fdafdd24-87bd-42ae-bb00-47d37d3c181a}; !- Construction Name

OS:Construction,
  {a1617eff-a21b-4871-8329-24c9d4d47b2a}, !- Handle
  Exterior Door,                          !- Name
  {9348aa7e-3ad6-416c-a3f3-35d3d8322708}, !- Surface Rendering Name
  {17ba18cd-8fa2-44af-b03e-850fab570fce}; !- Layer 1

OS:Material,
  {46416848-847a-4467-808c-85d2dbd9a099}, !- Handle
  Plywood,                                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.217,                                  !- Conductivity {W/m-K}
  5970,                                   !- Density {kg/m3}
  9423.97,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {faf5dec2-252f-4c07-a48f-d5a5d30c40cd}, !- Handle
  {46416848-847a-4467-808c-85d2dbd9a099}; !- Material Name

OS:StandardsInformation:Construction,
  {8a92d285-ab89-4cb7-a6b6-6ec3fe78ca7d}, !- Handle
  {a1617eff-a21b-4871-8329-24c9d4d47b2a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {89fc322c-6811-4391-afcc-39ad4eda3ef7}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {d9b8719b-8e67-45f4-9975-6f36c5e25daa}, !- Handle
  {89fc322c-6811-4391-afcc-39ad4eda3ef7}; !- Material Name

OS:Construction,
  {0035a083-e6da-4242-b10f-8327ee63b256}, !- Handle
  Interior Door,                          !- Name
  {206bdd36-f1ef-4031-aef9-7cd0e076cb97}, !- Surface Rendering Name
  {46416848-847a-4467-808c-85d2dbd9a099}; !- Layer 1

OS:StandardsInformation:Construction,
  {d22e9bd5-81b4-475d-9a1f-47e280bc7a5c}, !- Handle
  {0035a083-e6da-4242-b10f-8327ee63b256}; !- Construction Name

OS:WindowMaterial:Glazing,
  {17ba18cd-8fa2-44af-b03e-850fab570fce}, !- Handle
  Clear 5mm External Door,                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {b96576fd-22b4-431b-be6d-d06607691abc}, !- Handle
  {17ba18cd-8fa2-44af-b03e-850fab570fce}; !- Material Name

OS:DefaultConstructionSet,
  {7a13c1c0-ad92-4673-b606-38bda625273c}, !- Handle
  MFH 1945-1957,                          !- Name
  {7cac13bd-4bcf-4a3a-aa69-01ad2e58ca2a}, !- Default Exterior Surface Constructions Name
  {a9342d8b-d6ec-40e9-a3b8-97a045dac87c}, !- Default Interior Surface Constructions Name
  {dee9fee7-c6be-4814-9bd9-45ac27efaac2}, !- Default Ground Contact Surface Constructions Name
  {c65d3276-8ec3-4a1f-adef-e0926f940a78}, !- Default Exterior SubSurface Constructions Name
  {f8ac6ccd-1776-4207-8089-f41c44b64f60}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7cac13bd-4bcf-4a3a-aa69-01ad2e58ca2a}, !- Handle
  Default Surface Constructions 4,        !- Name
  {4b32816b-9c4e-466d-8118-52fb759aab3a}, !- Floor Construction Name
  {fdafdd24-87bd-42ae-bb00-47d37d3c181a}, !- Wall Construction Name
  {c48850ca-bc37-413f-b5e6-97fd568677d0}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a9342d8b-d6ec-40e9-a3b8-97a045dac87c}, !- Handle
  Default Surface Constructions 5,        !- Name
  {4b32816b-9c4e-466d-8118-52fb759aab3a}, !- Floor Construction Name
  {b85c9083-f0d7-4cba-a8ee-a55c85473e1c}, !- Wall Construction Name
  {f70aeafa-89cd-4f77-952b-9356648fb023}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dee9fee7-c6be-4814-9bd9-45ac27efaac2}, !- Handle
  Default Surface Constructions 6,        !- Name
  {4b32816b-9c4e-466d-8118-52fb759aab3a}, !- Floor Construction Name
  {fdafdd24-87bd-42ae-bb00-47d37d3c181a}, !- Wall Construction Name
  {f70aeafa-89cd-4f77-952b-9356648fb023}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c65d3276-8ec3-4a1f-adef-e0926f940a78}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {bc611a4d-a5a6-49d3-b2b1-b481c7be5d69}, !- Fixed Window Construction Name
  {bc611a4d-a5a6-49d3-b2b1-b481c7be5d69}, !- Operable Window Construction Name
  {0035a083-e6da-4242-b10f-8327ee63b256}, !- Door Construction Name
  {a1617eff-a21b-4871-8329-24c9d4d47b2a}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f8ac6ccd-1776-4207-8089-f41c44b64f60}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {bc611a4d-a5a6-49d3-b2b1-b481c7be5d69}, !- Fixed Window Construction Name
  {bc611a4d-a5a6-49d3-b2b1-b481c7be5d69}, !- Operable Window Construction Name
  {0035a083-e6da-4242-b10f-8327ee63b256}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {741f183a-844b-4947-bf9c-62336f6b6ba0}, !- Handle
  Rendering Color 69,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd351778-95ca-4a3b-9a56-bbd94301d1d8}, !- Handle
  Rendering Color 70,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cb501ba-1ab5-4c6b-8ba7-f749531521af}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79f3b185-7657-4b38-96d7-5e6a2d9791c2}, !- Handle
  Rendering Color 72,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af6e26d3-4e81-4d53-8195-3f9125c3ca10}, !- Handle
  Rendering Color 73,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8c002a4-d8c1-4e85-800e-4fc693e04e2b}, !- Handle
  Rendering Color 74,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1a34ce2f-ca77-4009-859f-9c9c0512abaa}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9348aa7e-3ad6-416c-a3f3-35d3d8322708}, !- Handle
  Rendering Color 76,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ba1ca0a-3a4a-4a5b-b6cd-533ffb347b74}, !- Handle
  Rendering Color 77,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {206bdd36-f1ef-4031-aef9-7cd0e076cb97}, !- Handle
  Rendering Color 78,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- Handle
  North1.1,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3cdd0ba4-f2cc-4883-95bd-7843f5323fdc}, !- Zone Air Inlet Port List
  {3a100216-49fc-4c39-b18a-6dce0e3b07ba}, !- Zone Air Exhaust Port List
  {921df959-273a-4853-9297-1c2903d55bbc}, !- Zone Air Node Name
  {f0b2e7e8-4e80-41b0-b616-dad624674c40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecf364e5-25ee-4ea6-9348-0bd0c9919702}, !- Group Rendering Name
  {285e28c7-a388-4e60-abfe-ff6deb7d00a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f572e93-2787-4c6d-9d08-b82b0f17c454}, !- Handle
  Node 1,                                 !- Name
  {921df959-273a-4853-9297-1c2903d55bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {921df959-273a-4853-9297-1c2903d55bbc}, !- Handle
  {a663ddd8-4662-4787-9d2f-cb358fe68956}, !- Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- Source Object
  11,                                     !- Outlet Port
  {0f572e93-2787-4c6d-9d08-b82b0f17c454}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3cdd0ba4-f2cc-4883-95bd-7843f5323fdc}, !- Handle
  {5d91f876-c61a-4e36-89bb-ba1eb4276e3e}, !- Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- HVAC Component
  {8a16e9ea-4b35-4daa-b68e-76d8d44ba9a0}; !- Port 1

OS:PortList,
  {3a100216-49fc-4c39-b18a-6dce0e3b07ba}, !- Handle
  {3dcf6d22-fe40-419b-96bf-9df398392141}, !- Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}; !- HVAC Component

OS:PortList,
  {f0b2e7e8-4e80-41b0-b616-dad624674c40}, !- Handle
  {f0b7417b-471e-4ca0-87e0-2247b34c0ae5}, !- Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- HVAC Component
  {dae7d060-06b8-4546-8379-159d86c475f8}; !- Port 1

OS:Sizing:Zone,
  {d3e3fc78-c9c4-4445-913b-77a0d6bd2389}, !- Handle
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d676799-6a93-4413-bdca-1fc110ec4d49}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b5400b70-91b7-49cf-bd80-6c59b452f623}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47e71945-5503-4df4-aef0-f9eec173f9d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b761ac01-bcc9-4e2a-9e2e-41d64edfc2a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {ecf364e5-25ee-4ea6-9348-0bd0c9919702}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:ThermalZone,
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- Handle
  South1.1,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df6aa67b-f7fc-467e-8236-68160b7fd7eb}, !- Zone Air Inlet Port List
  {0b09f8c3-24a6-41a0-90a3-1ffd12256fbb}, !- Zone Air Exhaust Port List
  {729caa19-da52-4b79-83a0-00069350811d}, !- Zone Air Node Name
  {078a5feb-d2d0-4de7-ae44-c9597068ee28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e6dd292-f754-426b-aeaa-b2a73abda670}, !- Group Rendering Name
  {e60b30e3-5b13-4f5a-a393-7c989da0c99f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3320e4c3-120c-4f0f-a065-9f60d3396368}, !- Handle
  Node 2,                                 !- Name
  {729caa19-da52-4b79-83a0-00069350811d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {729caa19-da52-4b79-83a0-00069350811d}, !- Handle
  {cfb36f14-ca6a-4041-8333-923fa4fcfad2}, !- Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- Source Object
  11,                                     !- Outlet Port
  {3320e4c3-120c-4f0f-a065-9f60d3396368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df6aa67b-f7fc-467e-8236-68160b7fd7eb}, !- Handle
  {cf5cd9e8-eab0-44b8-8550-f281f5d96263}, !- Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- HVAC Component
  {14663066-3a48-48b9-895b-866dcb31331f}; !- Port 1

OS:PortList,
  {0b09f8c3-24a6-41a0-90a3-1ffd12256fbb}, !- Handle
  {397bf8de-4e38-4ad5-8969-4bdd89e94395}, !- Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}; !- HVAC Component

OS:PortList,
  {078a5feb-d2d0-4de7-ae44-c9597068ee28}, !- Handle
  {f53066aa-79b8-47ea-b8f3-4bcd4d57b470}, !- Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- HVAC Component
  {e035a6b2-3a8d-442d-8243-cf0cba116596}; !- Port 1

OS:Sizing:Zone,
  {162614d8-ae0a-404f-bbc1-9816bccd42d8}, !- Handle
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df757577-5b9a-4b80-b558-05f4b5a19599}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e4dcf8a8-0b4e-4944-b15e-528361331f2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54a7d950-1187-4249-9a09-8e45500e0462}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d12a141-eb29-4dea-be93-ee11bcea7628}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {7e6dd292-f754-426b-aeaa-b2a73abda670}, !- Handle
  Rendering Color 80,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermalZone,
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- Handle
  North1.2,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13fda559-4683-4f24-8d5b-4019716f72d8}, !- Zone Air Inlet Port List
  {4f7e74c8-1d81-42ca-b61d-6c9aac8a0911}, !- Zone Air Exhaust Port List
  {59f044a2-e0b6-47db-bb2f-e429d4ba9907}, !- Zone Air Node Name
  {a8fc935c-31bc-4cdc-86f2-f66ce0c46c26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dae09621-3500-4618-91ca-1307b652d569}, !- Group Rendering Name
  {5c855db8-4282-4521-af3b-3d5e69032c3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a802b847-0dc8-4ad6-9fd6-d51bcae5dedd}, !- Handle
  Node 3,                                 !- Name
  {59f044a2-e0b6-47db-bb2f-e429d4ba9907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59f044a2-e0b6-47db-bb2f-e429d4ba9907}, !- Handle
  {486dd241-c338-4f8b-a11a-913cf5813cae}, !- Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- Source Object
  11,                                     !- Outlet Port
  {a802b847-0dc8-4ad6-9fd6-d51bcae5dedd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13fda559-4683-4f24-8d5b-4019716f72d8}, !- Handle
  {69a1b951-7475-498d-915d-6fdc00efe442}, !- Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- HVAC Component
  {73feaa3a-33a4-490a-8b3a-2f6feeb536be}; !- Port 1

OS:PortList,
  {4f7e74c8-1d81-42ca-b61d-6c9aac8a0911}, !- Handle
  {0dc76555-e5fb-489f-b8bb-143ff16491a2}, !- Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}; !- HVAC Component

OS:PortList,
  {a8fc935c-31bc-4cdc-86f2-f66ce0c46c26}, !- Handle
  {708825c2-5f9c-4a6e-b7a1-23ec47a50478}, !- Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- HVAC Component
  {994615ac-c57c-4064-818f-f0f7a057b498}; !- Port 1

OS:Sizing:Zone,
  {6d26fb8a-f737-4780-a9ea-dc3d8bd14647}, !- Handle
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6928cd52-aca1-4de1-90d2-a4c27d926272}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8b1c79d9-85f8-45ef-8395-9dfb83ea5083}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d217e9b5-361d-4a04-bb2d-9436798aa503}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48ca1162-8e09-40a9-890f-3fe9c874d57c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {dae09621-3500-4618-91ca-1307b652d569}, !- Handle
  Rendering Color 81,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermalZone,
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- Handle
  South1.2,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4d80227-d867-4aa8-ab7c-126d5df46414}, !- Zone Air Inlet Port List
  {77921b25-c471-42f5-abe1-63687ac63d7d}, !- Zone Air Exhaust Port List
  {a4fb6e2c-8bf9-4d46-8162-3b258f72802e}, !- Zone Air Node Name
  {4bbe4e7e-c71e-4d7f-af69-6191a6d55ac7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00771989-9186-495b-990b-00b7b68ab9f9}, !- Group Rendering Name
  {99ca11a8-d9c9-4d2c-a6a8-ec30a3130cf9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {72fffc57-5359-4a0e-8c97-012e8c672dbf}, !- Handle
  Node 4,                                 !- Name
  {a4fb6e2c-8bf9-4d46-8162-3b258f72802e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4fb6e2c-8bf9-4d46-8162-3b258f72802e}, !- Handle
  {6157ef55-770e-45ba-b53b-223d44d6fd59}, !- Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- Source Object
  11,                                     !- Outlet Port
  {72fffc57-5359-4a0e-8c97-012e8c672dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4d80227-d867-4aa8-ab7c-126d5df46414}, !- Handle
  {3d1429a3-2646-4c69-8e97-f7e1ddd5cdba}, !- Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- HVAC Component
  {94d442e2-9ccb-4d63-b580-71754881fca1}; !- Port 1

OS:PortList,
  {77921b25-c471-42f5-abe1-63687ac63d7d}, !- Handle
  {60fc9781-17ca-49f3-a201-6c091c4401ce}, !- Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}; !- HVAC Component

OS:PortList,
  {4bbe4e7e-c71e-4d7f-af69-6191a6d55ac7}, !- Handle
  {6de20f62-4ef8-428e-86a4-01dbff278de0}, !- Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- HVAC Component
  {c5d1c93c-d01c-4668-98b5-0c9e73db19ca}; !- Port 1

OS:Sizing:Zone,
  {28dcce58-cfcc-486f-a1a5-905d6420774b}, !- Handle
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c88d43d8-6482-442d-9367-96cf57b6bae7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {52d97694-8e6a-429c-8623-89bbea89bc89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cadc1317-e2e8-4fbd-8e21-48630f476a6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5fbeac72-98d1-4fd2-aecc-942419c707f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {00771989-9186-495b-990b-00b7b68ab9f9}, !- Handle
  Rendering Color 82,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:ThermalZone,
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- Handle
  North2.1,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
