  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0d54b84-6c41-41f0-970c-8c5bf0576610}, !- Zone Air Inlet Port List
  {f7721753-8538-4354-8ae7-fb2932b546f7}, !- Zone Air Exhaust Port List
  {a70d9481-749d-4f32-81f3-f7fc0fd55f75}, !- Zone Air Node Name
  {9cb6c2bc-16d7-48e8-99ff-fabf88e4b551}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40c3207c-22c7-46ee-9e57-95ea8765ff2e}, !- Group Rendering Name
  {9b8a203f-aa81-432c-b169-40bd13f99a6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47cbe841-2d9e-44fe-9ce3-e599df37b994}, !- Handle
  Node 5,                                 !- Name
  {a70d9481-749d-4f32-81f3-f7fc0fd55f75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a70d9481-749d-4f32-81f3-f7fc0fd55f75}, !- Handle
  {1929e397-b29e-4215-95d2-c0b7c298d8a4}, !- Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- Source Object
  11,                                     !- Outlet Port
  {47cbe841-2d9e-44fe-9ce3-e599df37b994}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0d54b84-6c41-41f0-970c-8c5bf0576610}, !- Handle
  {00488d63-d0d3-4a88-a9f8-e487bee75dff}, !- Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- HVAC Component
  {d1c30526-31df-46b7-bf44-3f2f3e660211}; !- Port 1

OS:PortList,
  {f7721753-8538-4354-8ae7-fb2932b546f7}, !- Handle
  {6ff20706-e653-4226-81f1-9aa673f8fe74}, !- Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}; !- HVAC Component

OS:PortList,
  {9cb6c2bc-16d7-48e8-99ff-fabf88e4b551}, !- Handle
  {2214193b-d297-477b-a73e-af0fde5f979d}, !- Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- HVAC Component
  {07d530e8-cba7-4049-a7c7-5b8ee7883a34}; !- Port 1

OS:Sizing:Zone,
  {95e9ae6c-907c-42bd-8ffe-828d43852ff4}, !- Handle
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {716f7bf0-012e-4b57-bdfc-fdbef4cb0969}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {ea62c131-2e7f-4f4d-9d3d-8c5e683ebd3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06de0bbe-1703-406a-9c30-2a30298e3607}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b706bc6-895c-42bb-a9a3-387e618b2a8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {40c3207c-22c7-46ee-9e57-95ea8765ff2e}, !- Handle
  Rendering Color 83,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- Handle
  South2.1,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8eab1bb-0575-45a3-968b-81dfa7308f82}, !- Zone Air Inlet Port List
  {0e4c6a63-1154-4d13-bbc7-eecb08596c11}, !- Zone Air Exhaust Port List
  {616e24d8-6756-43b7-ad59-58fa1f582e9f}, !- Zone Air Node Name
  {86cc331f-6860-4386-8511-481d2649e6c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28280f34-f3a8-4b78-bf24-dfc2ff87669b}, !- Group Rendering Name
  {904aee89-2ab5-4055-aa09-2df14ffec762}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daccf7ba-6623-4ab1-a2fd-daa9171173ea}, !- Handle
  Node 6,                                 !- Name
  {616e24d8-6756-43b7-ad59-58fa1f582e9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {616e24d8-6756-43b7-ad59-58fa1f582e9f}, !- Handle
  {10e17f60-eba4-4d99-a6a4-0ae5fe0e0d90}, !- Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- Source Object
  11,                                     !- Outlet Port
  {daccf7ba-6623-4ab1-a2fd-daa9171173ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8eab1bb-0575-45a3-968b-81dfa7308f82}, !- Handle
  {7c84e124-1411-4ce1-abb3-9bac7cd86859}, !- Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- HVAC Component
  {f55e03be-a850-4dba-a778-043f8caff2c6}; !- Port 1

OS:PortList,
  {0e4c6a63-1154-4d13-bbc7-eecb08596c11}, !- Handle
  {403c7c26-8c1c-4d18-b91d-184e40c04004}, !- Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}; !- HVAC Component

OS:PortList,
  {86cc331f-6860-4386-8511-481d2649e6c4}, !- Handle
  {414b3190-6755-410f-9ec8-ca50b6aab248}, !- Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- HVAC Component
  {424c3ef2-bcb3-4bac-9874-2435a4076348}; !- Port 1

OS:Sizing:Zone,
  {84e91711-57b6-44ee-b03e-4b2e2a75bf8b}, !- Handle
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f542e58c-8909-4ecd-a636-6d3271644b70}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a69843c5-21c9-4c94-b238-dc51360b650e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04a1b6ad-fc2c-4463-902b-fdb24ed2269b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9de55a7d-6b0c-4e46-b171-7b45a11dd199}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {28280f34-f3a8-4b78-bf24-dfc2ff87669b}, !- Handle
  Rendering Color 84,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- Handle
  North2.2,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e0048cb-0dfa-41d9-8077-e4f7b3163f77}, !- Zone Air Inlet Port List
  {cc4f7527-11ef-4b66-85de-96eeea4f69fa}, !- Zone Air Exhaust Port List
  {f20d8537-e04c-4ab5-8f29-3cb7da7d508a}, !- Zone Air Node Name
  {a1bd550b-d5e9-4824-a288-d104804fd5b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {68774fe0-e67d-41a0-8966-fbc5e3f83e19}, !- Group Rendering Name
  {b9bce330-37c2-4d39-9794-d358162c6043}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {8cdf3e62-5dd2-4f22-a9d1-dcc186edfcbc}, !- Handle
  Node 7,                                 !- Name
  {f20d8537-e04c-4ab5-8f29-3cb7da7d508a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f20d8537-e04c-4ab5-8f29-3cb7da7d508a}, !- Handle
  {dd66912c-90f2-494b-b8a5-84eebe4a16e3}, !- Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- Source Object
  11,                                     !- Outlet Port
  {8cdf3e62-5dd2-4f22-a9d1-dcc186edfcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e0048cb-0dfa-41d9-8077-e4f7b3163f77}, !- Handle
  {c1d991ba-1af7-4c89-98f2-b39c0e8eb9ae}, !- Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- HVAC Component
  {b61b698e-4024-40df-b2dc-5d7041f046a8}; !- Port 1

OS:PortList,
  {cc4f7527-11ef-4b66-85de-96eeea4f69fa}, !- Handle
  {747d4ad6-a421-4d29-9582-6598cce03e03}, !- Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}; !- HVAC Component

OS:PortList,
  {a1bd550b-d5e9-4824-a288-d104804fd5b3}, !- Handle
  {1eac698b-693d-40ba-9120-ecba0e2fd0ca}, !- Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- HVAC Component
  {38596584-997d-48bf-bfcf-3596aece3493}; !- Port 1

OS:Sizing:Zone,
  {00b86d74-dc0b-40fd-ab28-004fb7bf29c3}, !- Handle
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {341080b2-5ce0-4f43-9a77-ab469f6b16a9}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1b8a89e8-6c9f-42bb-957f-79c192d50caa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ca989e8-dab0-4d0b-ba84-4c53718a5ed2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59cc2eda-1d48-453b-a8c5-eb85d660d5bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {68774fe0-e67d-41a0-8966-fbc5e3f83e19}, !- Handle
  Rendering Color 85,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- Handle
  South2.2,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fab2aa74-4857-4c48-aa93-9772420f9f51}, !- Zone Air Inlet Port List
  {11c2e834-b326-437c-a285-da44625100fd}, !- Zone Air Exhaust Port List
  {8075be63-f424-4f78-be8a-6bd0873145a9}, !- Zone Air Node Name
  {1ba87fdb-757c-4670-b05b-38bfa23616ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {361f439b-9c65-45d5-b80e-3a1c4ed240e7}, !- Group Rendering Name
  {49e0e350-ce3b-4c5a-89e9-9fff8e8e1228}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {76a8b9a2-2bdc-465e-8f9e-611aefd06765}, !- Handle
  Node 8,                                 !- Name
  {8075be63-f424-4f78-be8a-6bd0873145a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8075be63-f424-4f78-be8a-6bd0873145a9}, !- Handle
  {ed98b2d6-aef2-4b84-9efa-11e0fdde363b}, !- Name
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- Source Object
  11,                                     !- Outlet Port
  {76a8b9a2-2bdc-465e-8f9e-611aefd06765}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fab2aa74-4857-4c48-aa93-9772420f9f51}, !- Handle
  {9df3ffe9-21c1-4377-bba4-7293fbff95e9}, !- Name
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- HVAC Component
  {b4a0839b-aa8c-4b49-a563-66345ab7f84b}; !- Port 1

OS:PortList,
  {11c2e834-b326-437c-a285-da44625100fd}, !- Handle
  {65cf0480-2126-4b52-927b-248bfb2e4295}, !- Name
  {0a083210-3462-4b12-ac2b-17de123a763f}; !- HVAC Component

OS:PortList,
  {1ba87fdb-757c-4670-b05b-38bfa23616ac}, !- Handle
  {013b96a8-bf34-4b6b-a974-e07f84268150}, !- Name
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- HVAC Component
  {82002125-03ac-4795-a392-e5573f1eb5e7}; !- Port 1

OS:Sizing:Zone,
  {ba329538-134e-4aea-b3e6-e15b2d478c2e}, !- Handle
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c990084e-2719-4363-8680-f73258d6fade}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {0a083210-3462-4b12-ac2b-17de123a763f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4755d913-fdc1-4d5a-a01a-78cac171f40a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {82bbf82c-4909-42db-aaf3-e224f5b6f821}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {361f439b-9c65-45d5-b80e-3a1c4ed240e7}, !- Handle
  Rendering Color 86,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b737792c-a1ed-453f-b7ad-fde6c0078f9d}, !- Handle
  Staircase 1,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e1f25ab4-9943-4752-8bbc-248d590f09df}; !- Group Rendering Name

OS:Rendering:Color,
  {e1f25ab4-9943-4752-8bbc-248d590f09df}, !- Handle
  Rendering Color 87,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:ThermalZone,
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}, !- Handle
  no_thermal1.1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26ac6c64-48aa-4764-b3bf-6e5f258981a3}, !- Zone Air Inlet Port List
  {52aeae99-97fd-4171-90ff-86fb6fc3bddf}, !- Zone Air Exhaust Port List
  {a2bd7beb-f865-4462-b497-af0077b63a5c}, !- Zone Air Node Name
  {0e10a895-b252-491b-9237-0235d1e6a24b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {825ed09e-dfd4-4896-8cda-d88f1fd4225d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {13d45687-d87a-4e8a-b7b6-98fb53cd6602}, !- Handle
  Node 9,                                 !- Name
  {a2bd7beb-f865-4462-b497-af0077b63a5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2bd7beb-f865-4462-b497-af0077b63a5c}, !- Handle
  {c8338c4a-6017-4ed1-9a1c-87ebe398f889}, !- Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}, !- Source Object
  11,                                     !- Outlet Port
  {13d45687-d87a-4e8a-b7b6-98fb53cd6602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26ac6c64-48aa-4764-b3bf-6e5f258981a3}, !- Handle
  {b023f690-9bc7-4601-8b0b-2435e0850dff}, !- Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}; !- HVAC Component

OS:PortList,
  {52aeae99-97fd-4171-90ff-86fb6fc3bddf}, !- Handle
  {f0fc4f8f-7508-4c95-ace7-073aadd92ec2}, !- Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}; !- HVAC Component

OS:PortList,
  {0e10a895-b252-491b-9237-0235d1e6a24b}, !- Handle
  {e47e6652-2ff2-4904-9482-8dd5384ca236}, !- Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}; !- HVAC Component

OS:Sizing:Zone,
  {bcbf9c55-6942-458d-bc8c-c4f1f9cda891}, !- Handle
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5a5f014-15b6-4af7-b411-95fc3cdb86cb}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d2cb15d4-2bbc-45a6-b5c9-22359988d8c9}; !- Thermal Zone

OS:Rendering:Color,
  {825ed09e-dfd4-4896-8cda-d88f1fd4225d}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {9344814b-51b4-4198-abe0-3967c75a99e8}, !- Handle
  no_thermal1.2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff5e710-f37b-40d2-8910-83972c7a9a62}, !- Zone Air Inlet Port List
  {4d841c40-50d1-4691-ae71-947e31cccc6f}, !- Zone Air Exhaust Port List
  {36e9e006-ad50-485e-ad6d-9975073ea97f}, !- Zone Air Node Name
  {4931fd6c-84b3-4600-b937-4cc6f45bf78e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2af2a18e-6280-45d3-a0f3-517c3178e909}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {e6c36d0b-33b9-4505-bd21-c734a018102e}, !- Handle
  Node 10,                                !- Name
  {36e9e006-ad50-485e-ad6d-9975073ea97f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36e9e006-ad50-485e-ad6d-9975073ea97f}, !- Handle
  {d297e1f8-e1ba-4538-9bfc-21ea98b548fc}, !- Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}, !- Source Object
  11,                                     !- Outlet Port
  {e6c36d0b-33b9-4505-bd21-c734a018102e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff5e710-f37b-40d2-8910-83972c7a9a62}, !- Handle
  {4dee714c-5a16-4439-b0c8-d25a6c31e93e}, !- Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}; !- HVAC Component

OS:PortList,
  {4d841c40-50d1-4691-ae71-947e31cccc6f}, !- Handle
  {9aff7fc5-bd63-4090-a675-c69c129c439b}, !- Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}; !- HVAC Component

OS:PortList,
  {4931fd6c-84b3-4600-b937-4cc6f45bf78e}, !- Handle
  {fc76860c-3d18-4795-878b-0a96c7a2dec6}, !- Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}; !- HVAC Component

OS:Sizing:Zone,
  {db826cb8-14d9-447b-91ea-2e306b6f1b4a}, !- Handle
  {9344814b-51b4-4198-abe0-3967c75a99e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {054bf5a9-58f1-45c6-ba72-5ff7abc99025}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9344814b-51b4-4198-abe0-3967c75a99e8}; !- Thermal Zone

OS:Rendering:Color,
  {2af2a18e-6280-45d3-a0f3-517c3178e909}, !- Handle
  Rendering Color 89,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}, !- Handle
  no_thermal2.1,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe05be44-9d06-4e1c-8843-77f61c4722e4}, !- Zone Air Inlet Port List
  {509461ea-0b5c-49d5-938c-7bcb3b93905e}, !- Zone Air Exhaust Port List
  {aa37fe0b-3b86-4890-b294-9e1f17467f0c}, !- Zone Air Node Name
  {5db72b90-4cfd-400e-bf8e-e4a87531a55d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca62e211-31d9-4c1e-bd48-0c2ec0dda432}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cc6be76f-7294-4007-b3bb-c20a0bca248b}, !- Handle
  Node 11,                                !- Name
  {aa37fe0b-3b86-4890-b294-9e1f17467f0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa37fe0b-3b86-4890-b294-9e1f17467f0c}, !- Handle
  {f4d4cff6-fbd7-41f0-b543-cd08e7a6def0}, !- Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}, !- Source Object
  11,                                     !- Outlet Port
  {cc6be76f-7294-4007-b3bb-c20a0bca248b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe05be44-9d06-4e1c-8843-77f61c4722e4}, !- Handle
  {fcb396ec-a111-492e-880f-5a425ec012ad}, !- Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}; !- HVAC Component

OS:PortList,
  {509461ea-0b5c-49d5-938c-7bcb3b93905e}, !- Handle
  {0a97f070-a591-47d2-ad60-9693baa46a50}, !- Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}; !- HVAC Component

OS:PortList,
  {5db72b90-4cfd-400e-bf8e-e4a87531a55d}, !- Handle
  {0c7a33dc-8dc9-4b0a-90d0-2dc7c118c308}, !- Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}; !- HVAC Component

OS:Sizing:Zone,
  {2d68e324-0de6-4c10-9293-f2566dbc91f5}, !- Handle
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a179aa3b-9f4e-40aa-9b8c-07baefd98803}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d6d1aff7-46a2-4ab6-991e-2fad50df0f41}; !- Thermal Zone

OS:Rendering:Color,
  {ca62e211-31d9-4c1e-bd48-0c2ec0dda432}, !- Handle
  Rendering Color 90,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}, !- Handle
  no_thermal2.2,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7800a13d-9bb0-44db-800a-86dd776fa4c2}, !- Zone Air Inlet Port List
  {9292ef9f-ffe7-45e6-8ef2-1a9c0bf8cf04}, !- Zone Air Exhaust Port List
  {0a22109c-e19b-4afb-8a46-0c50271b2bb7}, !- Zone Air Node Name
  {a0d43e91-ea58-40e0-82e5-f3e9d702bf77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee4128bf-b7ac-4a46-8e6f-5c05ea823aa0}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {cde2ba9c-f364-48ff-860e-ef9e168d06e0}, !- Handle
  Node 12,                                !- Name
  {0a22109c-e19b-4afb-8a46-0c50271b2bb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a22109c-e19b-4afb-8a46-0c50271b2bb7}, !- Handle
  {79e32037-3e92-4eb6-9a96-044c8f57e2b5}, !- Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}, !- Source Object
  11,                                     !- Outlet Port
  {cde2ba9c-f364-48ff-860e-ef9e168d06e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7800a13d-9bb0-44db-800a-86dd776fa4c2}, !- Handle
  {bae79d30-bf4b-4658-8194-81efa6577638}, !- Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}; !- HVAC Component

OS:PortList,
  {9292ef9f-ffe7-45e6-8ef2-1a9c0bf8cf04}, !- Handle
  {6bfbcd83-bd56-4af3-b15d-6fa3683f4b62}, !- Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}; !- HVAC Component

OS:PortList,
  {a0d43e91-ea58-40e0-82e5-f3e9d702bf77}, !- Handle
  {c31471ea-2ab3-4b2e-9741-9d8fa1e44698}, !- Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}; !- HVAC Component

OS:Sizing:Zone,
  {40400ac6-9744-4109-a0a6-bd14bffa29bf}, !- Handle
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7b0a04d-d4db-42d8-b0ff-ff33d63044db}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {6bb979c5-7a1c-4348-9738-5725ec4b7a0f}; !- Thermal Zone

OS:Rendering:Color,
  {ee4128bf-b7ac-4a46-8e6f-5c05ea823aa0}, !- Handle
  Rendering Color 91,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}, !- Handle
  Basement,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca9aab22-0e23-4704-8674-57b2f95bdd6c}, !- Zone Air Inlet Port List
  {ec747bd1-6d3c-4c00-8129-4c56f33b6915}, !- Zone Air Exhaust Port List
  {8a8974e0-f4e3-44c9-82af-4448f52f0033}, !- Zone Air Node Name
  {9f0f1b5b-7d8d-4b97-be90-3ddfb870e5b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b0bc055-1bbe-4e8e-bfc8-ecd8a6f8b2ad}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {94498f61-52b0-4e79-b49e-c48b85805a4c}, !- Handle
  Node 13,                                !- Name
  {8a8974e0-f4e3-44c9-82af-4448f52f0033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a8974e0-f4e3-44c9-82af-4448f52f0033}, !- Handle
  {de5b63d1-1a42-4647-8f8f-e0119e8509d6}, !- Name
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}, !- Source Object
  11,                                     !- Outlet Port
  {94498f61-52b0-4e79-b49e-c48b85805a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca9aab22-0e23-4704-8674-57b2f95bdd6c}, !- Handle
  {7b740bb7-40a8-431f-b8fd-0d404d268a49}, !- Name
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}; !- HVAC Component

OS:PortList,
  {ec747bd1-6d3c-4c00-8129-4c56f33b6915}, !- Handle
  {d7160589-1b9e-4c8d-ad40-135f952e131d}, !- Name
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}; !- HVAC Component

OS:PortList,
  {9f0f1b5b-7d8d-4b97-be90-3ddfb870e5b3}, !- Handle
  {f6a8917a-fbdd-4e3a-952b-5e18693299ed}, !- Name
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}; !- HVAC Component

OS:Sizing:Zone,
  {61d7c210-9155-4025-b614-e9c29859e9f6}, !- Handle
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ec96716-d9da-4047-9ddd-d2e27106b218}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {b0b22b4b-880c-4e12-9d65-6c433fef2b3f}; !- Thermal Zone

OS:Rendering:Color,
  {5b0bc055-1bbe-4e8e-bfc8-ecd8a6f8b2ad}, !- Handle
  Rendering Color 92,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {954470fb-cbbd-46fc-9373-e331702f4c3a}, !- Handle
  Staircase,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a024a25-7ec9-4113-bdbd-18834a884d3b}, !- Zone Air Inlet Port List
  {fd93bab5-561f-4870-90d0-0b201f5d0209}, !- Zone Air Exhaust Port List
  {b20425b6-b280-47ae-9101-236a8645c709}, !- Zone Air Node Name
  {818a0ec8-b968-44ae-aca0-b68b78a926f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {574da53d-2dda-4b2d-9c25-e035649b1b71}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {5214936d-2afd-4102-b019-556779a62d02}, !- Handle
  Node 14,                                !- Name
  {b20425b6-b280-47ae-9101-236a8645c709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b20425b6-b280-47ae-9101-236a8645c709}, !- Handle
  {7beeba4e-45e6-4f40-9c40-ea3a2c3502a3}, !- Name
  {954470fb-cbbd-46fc-9373-e331702f4c3a}, !- Source Object
  11,                                     !- Outlet Port
  {5214936d-2afd-4102-b019-556779a62d02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a024a25-7ec9-4113-bdbd-18834a884d3b}, !- Handle
  {b7a43556-2e0b-44a7-a3f5-e0f09f31fbfd}, !- Name
  {954470fb-cbbd-46fc-9373-e331702f4c3a}; !- HVAC Component

OS:PortList,
  {fd93bab5-561f-4870-90d0-0b201f5d0209}, !- Handle
  {77f6a99b-def5-47d5-a111-316e6b46bf8a}, !- Name
  {954470fb-cbbd-46fc-9373-e331702f4c3a}; !- HVAC Component

OS:PortList,
  {818a0ec8-b968-44ae-aca0-b68b78a926f6}, !- Handle
  {502359da-f355-4928-a504-180b2f361cb3}, !- Name
  {954470fb-cbbd-46fc-9373-e331702f4c3a}; !- HVAC Component

OS:Sizing:Zone,
  {5eee473d-e8c7-4126-9aa7-2af6b143ba42}, !- Handle
  {954470fb-cbbd-46fc-9373-e331702f4c3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf52a3b5-b31c-45b7-b736-af685ce962ed}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {954470fb-cbbd-46fc-9373-e331702f4c3a}; !- Thermal Zone

OS:Rendering:Color,
  {574da53d-2dda-4b2d-9c25-e035649b1b71}, !- Handle
  Rendering Color 93,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {23ce6af4-5aa6-4618-b8fc-a6cb5bb9436f}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.06985,                                !- Frame Width {m}
  0.06985,                                !- Frame Outside Projection {m}
  0.06985,                                !- Frame Inside Projection {m}
  1.7,                                    !- Frame Conductance {W/m2-K}
  3.397,                                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:ScheduleTypeLimits,
  {a43f4d3e-1096-467d-9701-f47a7154bafa}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c4d15a8b-7f31-4398-8eab-1a049efa4fb4}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {aef60d41-840b-45ee-93b1-c34a32f0e3bb}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {0773ebff-ba57-4848-aea2-40475309b89e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {7fa41a8c-4965-4e2f-9c09-c71a644f7646}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {b52db4f1-9ef0-4009-81de-84679aded070}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {81455af5-e5ca-4009-876d-aa6217b3f40f}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {cd295ca9-815c-4df9-8b4c-b1f00e336cdc}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {fa40577c-04ae-468e-9b11-3ef29d39c777}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {2346d743-84d1-4c41-9f94-6c85f5f30eea}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {84c4b6d1-d1f2-4db7-b4a6-0bbe826ad394}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {962d0dba-a84e-49a9-9d5b-2a7da203c4cd}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {e2971ec9-8b0e-4fa1-84a8-61eb0942ceb9}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {e9a6b312-a8c5-42c1-9905-eea2a6871465}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {56af6e86-8f65-4df7-84c6-6f8794537981}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f17cb94e-756d-4010-a5c1-591abbcdf6d2}, !- Handle
  Temperature 38,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {27722588-3f83-4818-9202-ca5479566631}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {72431922-5668-470e-b8c6-a068c8ac8c19}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Handle
  Heating,                                !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {0688cdfa-2a69-461b-8961-84ab809c3e0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0688cdfa-2a69-461b-8961-84ab809c3e0d}, !- Handle
  Schedule Day 1,                         !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4527809a-cf63-4091-b2c1-e08b22c597c0}, !- Handle
  Cooling,                                !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {9b214ef0-56c0-49a5-8d5c-06365fa0205b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b214ef0-56c0-49a5-8d5c-06365fa0205b}, !- Handle
  Schedule Day 2,                         !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e4a957f2-518c-4b7b-a89e-3bfd600c236a}, !- Handle
  Sept-Dec,                               !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b99ed07-4c99-48dc-8976-eaf62983a0b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  14,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b99ed07-4c99-48dc-8976-eaf62983a0b1}, !- Handle
  Schedule Day 3,                         !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {384e9f86-2972-41d3-a1a3-61a7e431b6ed}, !- Handle
  Jan-Apr,                                !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a14b663-ea9b-4f40-b0e9-b5443fc35902}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a14b663-ea9b-4f40-b0e9-b5443fc35902}, !- Handle
  Schedule Day 4,                         !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {be72b657-9423-4fa1-8835-27de5e8a52b0}, !- Handle
  Schedule Rule 1,                        !- Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7101086f-2802-4f38-9489-7ac0f8337a2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7101086f-2802-4f38-9489-7ac0f8337a2e}, !- Handle
  Schedule Day 5,                         !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {285e28c7-a388-4e60-abfe-ff6deb7d00a9}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c855db8-4282-4521-af3b-3d5e69032c3e}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e60b30e3-5b13-4f5a-a393-7c989da0c99f}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {904aee89-2ab5-4055-aa09-2df14ffec762}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9bce330-37c2-4d39-9794-d358162c6043}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b8a203f-aa81-432c-b169-40bd13f99a6b}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99ca11a8-d9c9-4d2c-a6a8-ec30a3130cf9}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49e0e350-ce3b-4c5a-89e9-9fff8e8e1228}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {a65fc864-7238-4655-8e40-18c48fd511fd}, !- Heating Setpoint Temperature Schedule Name
  {4527809a-cf63-4091-b2c1-e08b22c597c0}; !- Cooling Setpoint Temperature Schedule Name

OS:Material:AirGap,
  {f7a97197-8f0d-4d26-bd9e-0d4723a3b5d4}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {36478b16-57fd-48fd-afa4-c223ed29f344}, !- Handle
  {f7a97197-8f0d-4d26-bd9e-0d4723a3b5d4}; !- Material Name

OS:Material:AirGap,
  {4efd362d-5882-4baf-aeef-ea5ab9ea991d}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {6ee6b8ac-c04e-4ca2-90c0-f01deec3c572}, !- Handle
  {4efd362d-5882-4baf-aeef-ea5ab9ea991d}; !- Material Name

OS:Material:AirGap,
  {646630b8-fb08-43d6-8e49-5e0558269759}, !- Handle
  F05 Ceiling air space resistance 1,     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {b130b2a5-26c2-48c6-993c-a22f0e90fe94}, !- Handle
  {646630b8-fb08-43d6-8e49-5e0558269759}; !- Material Name

OS:Material:AirWall,
  {df6f68f2-cc76-47f3-a65b-e849b0beb7df}, !- Handle
  Air Wall Material;                      !- Name

OS:StandardsInformation:Material,
  {0025a337-b0e4-4a39-9106-f7b4648a83e8}, !- Handle
  {df6f68f2-cc76-47f3-a65b-e849b0beb7df}; !- Material Name

OS:Material,
  {4dda4922-2dac-440e-ab9f-92a2b5d6997d}, !- Handle
  MineralWool (insulation),               !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.033,                                  !- Conductivity {W/m-K}
  110,                                    !- Density {kg/m3}
  1030;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {5bcd9e53-072b-4710-bc6b-32bfbf5743ad}, !- Handle
  {4dda4922-2dac-440e-ab9f-92a2b5d6997d}; !- Material Name

OS:SubSurface,
  {5366af60-7f7d-45d6-aaa1-54c49ad4b480}, !- Handle
  Sub Surface 6,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b975d88d-3af0-4d0c-bf3b-470fbbda417c}, !- Surface Name
  {a3a5441d-9760-4ac5-a800-128f745b6dbc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.015, 7,                            !- X,Y,Z Vertex 1 {m}
  0, 5.015, 5,                            !- X,Y,Z Vertex 2 {m}
  0, 4.015, 5,                            !- X,Y,Z Vertex 3 {m}
  0, 4.015, 7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d710907-b391-4d6f-acce-5ac0f8544cd5}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1fa069f-28ed-489b-81d1-8fc75f9af2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  2, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  2, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8fe601-9d3f-4606-b24c-984d267d84c7}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0317a8-6bba-4c00-acd6-a9481b39fab3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8.03, 7.5,                           !- X,Y,Z Vertex 1 {m}
  2, 8.03, 5,                             !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 8.03, 5,         !- X,Y,Z Vertex 3 {m}
  0, 8.03, 7.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee3ae18-2305-4a64-aa23-7b709a0752ba}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c1269f-db87-4549-a9e9-4bc3477b8a18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 5,                             !- X,Y,Z Vertex 1 {m}
  4, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  2, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  2, 8.03, 5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8dbf9dc-06e4-41ca-9a7b-cf9117b9c4ac}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9afc499f-0343-4f9d-a940-7a838fb149d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8.03, 5,                             !- X,Y,Z Vertex 1 {m}
  2, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 8.03, 5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d785b14-4540-48e3-ba01-cfe132073332}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a7dcb2-4e1c-47f6-acb1-26ce167d6e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {686412b1-f6c1-4252-8e78-e90be83272d0}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c79780-3ee9-4c0d-af6e-9a1d518a47bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 7.5,                           !- X,Y,Z Vertex 1 {m}
  4, 8.03, 5,                             !- X,Y,Z Vertex 2 {m}
  2, 8.03, 5,                             !- X,Y,Z Vertex 3 {m}
  2, 8.03, 7.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {878f9ef6-4364-476b-a516-7f516ca75bb0}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {73895017-cced-4f00-bcc6-5732cfb10b51}, !- Surface Name
  {30d4520c-c77b-4246-816c-c7982c3f105a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.500000000000002, -3.015, 2,          !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, -3.015, 0,          !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, -4.015, 0,          !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, -4.015, 2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ae9f03-f6b5-4f9d-8c59-8ca657a61b15}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2d84d7-8b11-4d4e-b403-ce68a5fed45d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b975d88d-3af0-4d0c-bf3b-470fbbda417c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3a5441d-9760-4ac5-a800-128f745b6dbc}, !- Handle
  Sub Surface 4,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {72ae9f03-f6b5-4f9d-8c59-8ca657a61b15}, !- Surface Name
  {5366af60-7f7d-45d6-aaa1-54c49ad4b480}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.015, 2,                            !- X,Y,Z Vertex 1 {m}
  0, 4.015, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 5.015, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.015, 2;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba5bdf03-e19c-4b8f-89ef-6c7fd14785a1}, !- Handle
  Sub Surface 9,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {69a2dd2d-6263-4ec4-bec1-6e80ec18ffbd}, !- Surface Name
  {2981572f-c19b-49c6-bd25-fd42e6c7fdf3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.015, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, 5.015, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 4.015, 2.5,                          !- X,Y,Z Vertex 3 {m}
  0, 4.015, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aef2cbd-05c5-4739-b8c8-06f532af6429}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {843db946-1866-4eae-a918-59e29bb02edb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb03da69-79e6-48e0-bfc7-109b2e81af22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, 0, 2.5,             !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, -8.03, 0,           !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, -8.03, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd9d062-66b5-40a3-8de9-3fec19271e7e}, !- Handle
  Sub Surface 3,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4aef2cbd-05c5-4739-b8c8-06f532af6429}, !- Surface Name
  {5ef62548-9269-4c64-affa-10df2bf4f4ed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.500000000000002, -3.015, 2,          !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, -3.015, 0,          !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, -4.015, 0,          !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, -4.015, 2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c58b1c5-1066-40c8-9a9f-858bcff80e70}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73895017-cced-4f00-bcc6-5732cfb10b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 2.5,                              !- X,Y,Z Vertex 2 {m}
  4, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  4, 8.03, 5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b975d88d-3af0-4d0c-bf3b-470fbbda417c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ae9f03-f6b5-4f9d-8c59-8ca657a61b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-15, 8.03, 7.5,        !- X,Y,Z Vertex 1 {m}
  -3.97051280742744e-15, 8.03, 5,         !- X,Y,Z Vertex 2 {m}
  -6.13624706602422e-15, 1.80477854883063e-16, 5, !- X,Y,Z Vertex 3 {m}
  -1.08286712929839e-15, 2.92055098310073e-31, 7.5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a2dd2d-6263-4ec4-bec1-6e80ec18ffbd}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebb2194d-244f-4fed-af18-b3cbeda06509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33146851719357e-15, 8.03, 5,         !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-15, 1.80477854883063e-16, 5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb03da69-79e6-48e0-bfc7-109b2e81af22}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aef2cbd-05c5-4739-b8c8-06f532af6429}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  4, 8.03, 5,                             !- X,Y,Z Vertex 3 {m}
  4, 8.03, 7.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ef62548-9269-4c64-affa-10df2bf4f4ed}, !- Handle
  Sub Surface 8,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {bb03da69-79e6-48e0-bfc7-109b2e81af22}, !- Surface Name
  {6bd9d062-66b5-40a3-8de9-3fec19271e7e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 4.015, 7,                            !- X,Y,Z Vertex 1 {m}
  4, 4.015, 5,                            !- X,Y,Z Vertex 2 {m}
  4, 5.015, 5,                            !- X,Y,Z Vertex 3 {m}
  4, 5.015, 7;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30d4520c-c77b-4246-816c-c7982c3f105a}, !- Handle
  Sub Surface 10,                         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9c58b1c5-1066-40c8-9a9f-858bcff80e70}, !- Surface Name
  {878f9ef6-4364-476b-a516-7f516ca75bb0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 4.015, 4.5,                          !- X,Y,Z Vertex 1 {m}
  4, 4.015, 2.5,                          !- X,Y,Z Vertex 2 {m}
  4, 5.015, 2.5,                          !- X,Y,Z Vertex 3 {m}
  4, 5.015, 4.5;                          !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {9de855cb-641c-45f6-8e96-7e2834ccc951}, !- Handle
  FRANKFURT AM MAIN,                      !- City
  -,                                      !- State Province Region
  DEU,                                    !- Country
  IWEC Data,                              !- Data Source
  106370,                                 !- WMO Number
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113,                                    !- Elevation {m}
  C:/Users/lucas/AppData/Local/Temp/osmodel-1657199122-0/resources/files/DEU_Frankfurt.am.Main.106370_IWEC.epw, !- Url
  DF5280F0;                               !- Checksum

OS:SpaceType,
  {dd888654-163b-4120-b93f-de6a47e4ae24}, !- Handle
  Bedrooms,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5b370f52-b133-4978-aeb5-980dffd01424}, !- Group Rendering Name
  {2c54df47-0a69-4b78-b4e0-b6371a843867}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {5b370f52-b133-4978-aeb5-980dffd01424}, !- Handle
  Rendering Color 94,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:SpaceType,
  {8144b791-e519-4ea6-a361-e3f7d141e8dd}, !- Handle
  Livingrooms,                            !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {592edb26-ca4e-4b39-a009-bd68ab0a3001}, !- Group Rendering Name
  {2c54df47-0a69-4b78-b4e0-b6371a843867}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {592edb26-ca4e-4b39-a009-bd68ab0a3001}, !- Handle
  Rendering Color 95,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:SpaceType,
  {39993752-5188-46c8-bb6f-588c9da07c44}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a6dba65b-8f2c-42e0-914e-a56144cd362a}, !- Group Rendering Name
  {2c54df47-0a69-4b78-b4e0-b6371a843867}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {a6dba65b-8f2c-42e0-914e-a56144cd362a}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2c54df47-0a69-4b78-b4e0-b6371a843867}, !- Handle
  Airuse,                                 !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {c2a1981b-e3e7-4336-b1b8-e0ed8c5c63be}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {c433f524-f1b8-4572-8c4d-dceeab9b9669}, !- Handle
  Surface 350,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff812fd8-fd3c-4c45-b181-2f205281d2b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -9.5, 8.03, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -9.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d41b686-f878-47de-b306-18398dddc29a}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb52029-16f5-475f-b99f-b2208b22778a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.25, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -18.25, 8.03, 2.5,                      !- X,Y,Z Vertex 2 {m}
  -23, 8.03, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -23, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb69430c-7309-41ec-80c3-3d94712fcd06}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a87c44e-b8a3-4e27-8fca-edeae1dbbed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.53, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 15, 2.5,                             !- X,Y,Z Vertex 2 {m}
  -5.75, 15, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -5.75, 9.53, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95aee8a-9af3-454a-995f-185f444cbb82}, !- Handle
  Surface 245,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6db0d2-a460-46fa-86fb-dc22dc59e8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -13.5, 8.03, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -18.25, 8.03, 2.5,                      !- X,Y,Z Vertex 3 {m}
  -18.25, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1321db-172b-47f4-b9a0-b7e8174790ed}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409f8071-613a-46dd-8d51-f975893bb176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 8.03, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -14, 9.53, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -20.5, 9.53, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -20.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fce0463-4dec-4475-b3ce-55328fa860e1}, !- Handle
  Surface 351,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e091b3f3-763f-490f-ab9b-42021651373b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efda378a-b3dd-439c-9bbb-eeb8400e17a0}, !- Handle
  Surface 352,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bcbba06-3c56-4d1c-b1cf-f1e7ee87ca20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5, 9.53, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -11.5, 15, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -17.25, 15, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -17.25, 9.53, 2.5;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbbae72-5ff6-47a2-897d-3a2a5a58c5c9}, !- Handle
  Surface 353,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3adc181-49c0-42b6-8dae-0aad1f28243c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -20.5, 9.53, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -23, 9.53, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -23, 8.03, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3eb96da-fdbc-4d50-be99-3062a1fdf1ec}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80f89c8c-b056-4f65-86fd-1fcc833f9b53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.25, 9.53, 2.5,                      !- X,Y,Z Vertex 1 {m}
  -17.25, 15, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -23, 15, 2.5,                           !- X,Y,Z Vertex 3 {m}
  -23, 9.53, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e686722-1a2f-4bce-a2da-f8a0525150be}, !- Handle
  Surface 355,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbfda5f8-6ce2-4fd6-908e-5803b3b81765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 9.53, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 9.53, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31dbb1d3-9ff9-462d-b744-5c51fc4f7e6a}, !- Handle
  Surface 356,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {760a16f7-0128-477e-97c0-3431eebc4fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 8.03, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -9, 9.53, 2.5,                          !- X,Y,Z Vertex 2 {m}
  -11.5, 9.53, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -11.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2efdca52-9e1a-441a-82a0-6a0ad85019f4}, !- Handle
  Surface 357,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2f4ad7-f8a4-4ca0-945a-ec38e9351c52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 9.53, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -9, 9.53, 2.5,                          !- X,Y,Z Vertex 3 {m}
  -9, 8.03, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7f0adf-17ea-4e26-b926-a3ca7d9716f8}, !- Handle
  Surface 358,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {766c936e-06dd-4f6a-a6b9-c42710d72db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.75, 9.53, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -5.75, 15, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -11.5, 15, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -11.5, 9.53, 2.5;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec648392-4cd8-41df-8654-c52204897028}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 0, 1.7,                            !- X,Y,Z Vertex 1 {m}
  -23, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -13.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -13.5, 0, 1.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4676abbb-5e7d-4a7a-b37b-5076703c980e}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, 0, 1.7,                           !- X,Y,Z Vertex 1 {m}
  -9.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ecd1b8-8bb5-4b84-a438-eeec7f66d26f}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e395a9-3fd3-47ba-a205-2a8f3016a68f}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.7,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -23, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -23, 15, 1.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e024bd02-44bd-4b60-b28b-eac517d9fd5e}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15e1b6b7-e76d-4386-90d0-2ccab13a542b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 15, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -23, 15, 1.7,                           !- X,Y,Z Vertex 2 {m}
  -23, 0, 1.7,                            !- X,Y,Z Vertex 3 {m}
  -23, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc44169-30cb-4aec-b0de-8d7b923bb05d}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a736e550-369a-40a9-9f27-4bebe73683d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 1.7;                              !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {73b3b8c5-a597-498a-a6c9-5ab949ca830c}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:RadianceParameters,
  {55597166-d277-4c15-8122-6a621844274e}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {b48a2c2a-3e82-4e2c-95ef-d5bd873aba3d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {7dad7a1c-c891-423a-bfca-6c88bcc4cbd2}; !- Handle

OS:ConvergenceLimits,
  {a5beaf2f-a7f7-4363-b86a-54b33f89b432}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {007d2ba7-cc2d-48a6-9a8c-28b58308af54}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {561366e5-502c-41a3-bcc9-be9a5ed1f6b6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {06717430-97c8-4491-ae43-2ddb9067b36e}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {974873a5-d15f-49e9-8c85-66e0e64d698c}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {269e3b5f-30a6-4bf7-83a5-18e2b21bb392}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {81b40fc1-e328-4ad6-9b10-7bcc9398d2a6}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

! Always On Discrete
OS:Schedule:Constant,
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {ab40befc-f531-443b-b769-c703b8d71669}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {ab40befc-f531-443b-b769-c703b8d71669}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {c0ee2512-07a6-4715-9900-cb4303250eb2}, !- Handle
  Deck_Temperature,                       !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {55c42b39-1c60-4bb4-9afa-75be4f1627ec}, !- Default Day Schedule Name
  {b08b4171-d514-42f7-9649-26a2b112ca1d}, !- Summer Design Day Schedule Name
  {2140a005-dc56-4896-9c88-352f48404e83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c42b39-1c60-4bb4-9afa-75be4f1627ec}, !- Handle
  Deck_Temperature_Default,               !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b08b4171-d514-42f7-9649-26a2b112ca1d}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2140a005-dc56-4896-9c88-352f48404e83}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3a90ac2-1838-4462-a2d8-93fdefa1af5e}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {85be9ed7-cb3d-4e3b-ab09-bc9a6f3cd20f}, !- Default Day Schedule Name
  {f7842bf6-e34e-4df5-ba08-6dd51183f3fb}, !- Summer Design Day Schedule Name
  {794b7509-c8b0-4c70-85d9-63e2ef8bec4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85be9ed7-cb3d-4e3b-ab09-bc9a6f3cd20f}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f7842bf6-e34e-4df5-ba08-6dd51183f3fb}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {794b7509-c8b0-4c70-85d9-63e2ef8bec4d}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {230252c9-aec3-4ff5-868a-bd08bc4ae4a3}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {ad016cf1-e528-4e00-a8b2-5b04cc5ee74a}, !- Default Day Schedule Name
  {ee239206-0241-416e-b842-c679171630e8}, !- Summer Design Day Schedule Name
  {fda5a9c8-f14b-4892-824c-274ea4659d02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad016cf1-e528-4e00-a8b2-5b04cc5ee74a}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ee239206-0241-416e-b842-c679171630e8}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fda5a9c8-f14b-4892-824c-274ea4659d02}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:PlantLoop,
  {77c45f27-6888-4e28-8270-9b0dd7917063}, !- Handle
  District Heating Loop,                  !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aa0ee852-d443-4b31-9e04-d9af20d337d3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0d050688-2c8e-4f9c-86ce-14334a4e129b}, !- Plant Side Inlet Node Name
  {63095618-8245-411e-a26c-65bd3c4ce025}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f599091f-5a77-4fde-9541-5dbaf49a383e}, !- Demand Side Inlet Node Name
  {c9260b71-9bbd-4dc1-b504-516ead4f2fea}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {87a7efb1-64e9-4ca8-96a1-31e6badce3ac}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Demand Mixer Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Demand Splitter Name
  {d1f33dc7-56d5-4424-8ba7-f2f9d7521b2c}, !- Supply Mixer Name
  {3712098a-697c-4de5-aaa5-2d517262f6a7}; !- Supply Splitter Name

OS:Node,
  {eef1bad5-8737-4c7f-a102-2b012d251f42}, !- Handle
  Node 25,                                !- Name
  {0d050688-2c8e-4f9c-86ce-14334a4e129b}, !- Inlet Port
  {fd1e1ead-6f56-4723-99ee-13179a471b83}; !- Outlet Port

OS:Node,
  {aa0ee852-d443-4b31-9e04-d9af20d337d3}, !- Handle
  Node 26,                                !- Name
  {654b3624-f412-476c-838d-8a91b2158063}, !- Inlet Port
  {63095618-8245-411e-a26c-65bd3c4ce025}; !- Outlet Port

OS:Connector:Mixer,
  {d1f33dc7-56d5-4424-8ba7-f2f9d7521b2c}, !- Handle
  Connector Mixer 1,                      !- Name
  {51b8dd64-f90f-4145-9ad0-7579b6e7d384}, !- Outlet Branch Name
  {74eb8349-9add-49d2-aff1-d38f3cf37c0b}, !- Inlet Branch Name 1
  {71d47885-a1dc-45f8-934e-f93a9bdf5c6e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3712098a-697c-4de5-aaa5-2d517262f6a7}, !- Handle
  Connector Splitter 1,                   !- Name
  {9329fe3f-8002-4ffc-b2d6-3b361480bd0e}, !- Inlet Branch Name
  {58a5f7f2-c9a3-47d9-b1f7-18e800501956}, !- Outlet Branch Name 1
  {284eb5e1-e994-4f47-8a1e-c50d1803f521}; !- Outlet Branch Name 2

OS:Connection,
  {0d050688-2c8e-4f9c-86ce-14334a4e129b}, !- Handle
  {4287b896-6731-446f-a003-d5f0fbe71890}, !- Name
  {77c45f27-6888-4e28-8270-9b0dd7917063}, !- Source Object
  14,                                     !- Outlet Port
  {eef1bad5-8737-4c7f-a102-2b012d251f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63095618-8245-411e-a26c-65bd3c4ce025}, !- Handle
  {abdb1a58-743e-4004-9a8e-edc6f091b00b}, !- Name
  {aa0ee852-d443-4b31-9e04-d9af20d337d3}, !- Source Object
  3,                                      !- Outlet Port
  {77c45f27-6888-4e28-8270-9b0dd7917063}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {effcaf38-84f5-4ba1-96fa-d8535db3aac1}, !- Handle
  inlet_building,                         !- Name
  {f599091f-5a77-4fde-9541-5dbaf49a383e}, !- Inlet Port
  {27bc2068-880d-4d62-82d3-81257a805ae1}; !- Outlet Port

OS:Node,
  {6d384bf2-13ee-4c0b-a126-d5f27b5bf15f}, !- Handle
  outlet_building,                        !- Name
  {71f1f3b9-1bae-4431-a230-bae6b3330da7}, !- Inlet Port
  {c9260b71-9bbd-4dc1-b504-516ead4f2fea}; !- Outlet Port

OS:Connector:Mixer,
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Handle
  Connector Mixer 2,                      !- Name
  {71f1f3b9-1bae-4431-a230-bae6b3330da7}, !- Outlet Branch Name
  {846e534c-338c-4838-b6f3-a692220189b5}, !- Inlet Branch Name 1
  {ee48e5c9-b5df-444b-9ea3-9f5eee3e9dfa}, !- Inlet Branch Name 2
  {61ab8d9f-520e-4c99-a590-541d37837ad9}, !- Inlet Branch Name 3
  {a919ce72-494d-4025-83c3-7bd9e9ea6cc0}, !- Inlet Branch Name 4
  {4d56dda4-2d25-4d3a-863a-ae7890a382c6}, !- Inlet Branch Name 5
  {33ceb580-0609-4ba0-aff1-ec7f7414b6ec}, !- Inlet Branch Name 6
  {a3952c2a-7009-4d9d-b7ad-bf8f394b5a7b}, !- Inlet Branch Name 7
  {2b450f08-3c47-400b-8f84-252938ea17e9}, !- Inlet Branch Name 8
  ;                                       !- Inlet Branch Name 9

OS:Connector:Splitter,
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Handle
  Connector Splitter 2,                   !- Name
  {27bc2068-880d-4d62-82d3-81257a805ae1}, !- Inlet Branch Name
  {7b01284e-8adf-4eda-a78d-0765975d6208}, !- Outlet Branch Name 1
  {b7f6175b-af2e-4b8b-93f4-259da67b8d61}, !- Outlet Branch Name 2
  {66f02058-ea93-45c3-9edf-bcb3b01e3892}, !- Outlet Branch Name 3
  {b0e69499-7fb4-46cb-aef9-e9c2a1ce6e15}, !- Outlet Branch Name 4
  {9a0837bd-80f6-48c4-93ac-c134f03d3d38}, !- Outlet Branch Name 5
  {6fdadcd1-0fbf-495e-9068-186b8e6ad9f3}, !- Outlet Branch Name 6
  {ca07dcb0-c3ae-4230-9b54-ec05e097cc88}, !- Outlet Branch Name 7
  {dcd14232-19ea-450a-8e80-29bc130c24a5}, !- Outlet Branch Name 8
  ;                                       !- Outlet Branch Name 9

OS:Connection,
  {f599091f-5a77-4fde-9541-5dbaf49a383e}, !- Handle
  {3d3a9b4e-efae-4bd2-ac52-18f13685bbfd}, !- Name
  {77c45f27-6888-4e28-8270-9b0dd7917063}, !- Source Object
  17,                                     !- Outlet Port
  {effcaf38-84f5-4ba1-96fa-d8535db3aac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bc2068-880d-4d62-82d3-81257a805ae1}, !- Handle
  {7b86e5b6-36e4-461e-b4cb-520ab69791b8}, !- Name
  {effcaf38-84f5-4ba1-96fa-d8535db3aac1}, !- Source Object
  3,                                      !- Outlet Port
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f1f3b9-1bae-4431-a230-bae6b3330da7}, !- Handle
  {7479d2f4-eea4-4b70-904b-d4b376573450}, !- Name
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Source Object
  2,                                      !- Outlet Port
  {6d384bf2-13ee-4c0b-a126-d5f27b5bf15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9260b71-9bbd-4dc1-b504-516ead4f2fea}, !- Handle
  {9d5abc6b-35aa-4ef2-8c28-10e3d074cdcb}, !- Name
  {6d384bf2-13ee-4c0b-a126-d5f27b5bf15f}, !- Source Object
  3,                                      !- Outlet Port
  {77c45f27-6888-4e28-8270-9b0dd7917063}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {988dccf1-0851-44aa-b1aa-25617704132d}, !- Handle
  {77c45f27-6888-4e28-8270-9b0dd7917063}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  65,                                     !- Design Loop Exit Temperature {C}
  15,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {87a7efb1-64e9-4ca8-96a1-31e6badce3ac}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {df0e24e5-1434-4c70-96ff-d5f00db98a96}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {fd1e1ead-6f56-4723-99ee-13179a471b83}, !- Inlet Node Name
  {842ab69f-9720-4ea4-9237-949cb384d32d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {febd629d-8fa4-42fb-a145-4d8a23776283}, !- Handle
  Node 31,                                !- Name
  {842ab69f-9720-4ea4-9237-949cb384d32d}, !- Inlet Port
  {9329fe3f-8002-4ffc-b2d6-3b361480bd0e}; !- Outlet Port

OS:Connection,
  {fd1e1ead-6f56-4723-99ee-13179a471b83}, !- Handle
  {8fc32359-8d8b-4ba2-b7f6-f8aecdf4d9cb}, !- Name
  {eef1bad5-8737-4c7f-a102-2b012d251f42}, !- Source Object
  3,                                      !- Outlet Port
  {df0e24e5-1434-4c70-96ff-d5f00db98a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842ab69f-9720-4ea4-9237-949cb384d32d}, !- Handle
  {cadf74b6-d050-4fb0-9acf-c6e9f159f46a}, !- Name
  {df0e24e5-1434-4c70-96ff-d5f00db98a96}, !- Source Object
  3,                                      !- Outlet Port
  {febd629d-8fa4-42fb-a145-4d8a23776283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9329fe3f-8002-4ffc-b2d6-3b361480bd0e}, !- Handle
  {189cb9a3-3549-415b-aca6-9b04d784dba1}, !- Name
  {febd629d-8fa4-42fb-a145-4d8a23776283}, !- Source Object
  3,                                      !- Outlet Port
  {3712098a-697c-4de5-aaa5-2d517262f6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2bb045b-dacc-4ea4-8495-e5a1936936d3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d281722c-6081-4c74-8c01-fd8438e42567}, !- Inlet Node Name
  {6e0d6cec-22b8-43cf-ba8a-656bfec3994d}; !- Outlet Node Name

OS:Node,
  {38c49502-2822-422e-83ae-cf875dd3df7d}, !- Handle
  Node 33,                                !- Name
  {58a5f7f2-c9a3-47d9-b1f7-18e800501956}, !- Inlet Port
  {d281722c-6081-4c74-8c01-fd8438e42567}; !- Outlet Port

OS:Node,
  {4cb8c6b0-12bd-40d9-9557-6ed2ab2b9ef2}, !- Handle
  Node 34,                                !- Name
  {6e0d6cec-22b8-43cf-ba8a-656bfec3994d}, !- Inlet Port
  {74eb8349-9add-49d2-aff1-d38f3cf37c0b}; !- Outlet Port

OS:Connection,
  {d281722c-6081-4c74-8c01-fd8438e42567}, !- Handle
  {6aaedd84-539f-49df-be18-68610dbdf0f8}, !- Name
  {38c49502-2822-422e-83ae-cf875dd3df7d}, !- Source Object
  3,                                      !- Outlet Port
  {b2bb045b-dacc-4ea4-8495-e5a1936936d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0d6cec-22b8-43cf-ba8a-656bfec3994d}, !- Handle
  {197da81b-c69a-4814-ae27-9179e668ec41}, !- Name
  {b2bb045b-dacc-4ea4-8495-e5a1936936d3}, !- Source Object
  3,                                      !- Outlet Port
  {4cb8c6b0-12bd-40d9-9557-6ed2ab2b9ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aab16a47-4bca-4d08-9f4e-e2dad19404da}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {18d1bbee-4bf7-4963-b4fc-0a36bfc9063c}, !- Inlet Node Name
  {654b3624-f412-476c-838d-8a91b2158063}; !- Outlet Node Name

OS:Node,
  {a9165ec1-d15f-44ad-a1e0-d84c3e29c857}, !- Handle
  Node 35,                                !- Name
  {51b8dd64-f90f-4145-9ad0-7579b6e7d384}, !- Inlet Port
  {18d1bbee-4bf7-4963-b4fc-0a36bfc9063c}; !- Outlet Port

OS:Connection,
  {51b8dd64-f90f-4145-9ad0-7579b6e7d384}, !- Handle
  {c01791c9-b384-4464-af34-dd571d1bb06e}, !- Name
  {d1f33dc7-56d5-4424-8ba7-f2f9d7521b2c}, !- Source Object
  2,                                      !- Outlet Port
  {a9165ec1-d15f-44ad-a1e0-d84c3e29c857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d1bbee-4bf7-4963-b4fc-0a36bfc9063c}, !- Handle
  {288f88b5-3ac1-4fa0-9795-3b90aa294888}, !- Name
  {a9165ec1-d15f-44ad-a1e0-d84c3e29c857}, !- Source Object
  3,                                      !- Outlet Port
  {aab16a47-4bca-4d08-9f4e-e2dad19404da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654b3624-f412-476c-838d-8a91b2158063}, !- Handle
  {b18374ab-db7d-4a5c-ba5d-f28575e7b7f7}, !- Name
  {aab16a47-4bca-4d08-9f4e-e2dad19404da}, !- Source Object
  3,                                      !- Outlet Port
  {aa0ee852-d443-4b31-9e04-d9af20d337d3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {096bbffc-7907-4737-9ace-9f99868d40cd}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {e3a90ac2-1838-4462-a2d8-93fdefa1af5e}, !- Schedule Name
  {aa0ee852-d443-4b31-9e04-d9af20d337d3}; !- Setpoint Node or NodeList Name

OS:Connection,
  {58a5f7f2-c9a3-47d9-b1f7-18e800501956}, !- Handle
  {0727558d-4df8-4529-b8c2-8563f2342c73}, !- Name
  {3712098a-697c-4de5-aaa5-2d517262f6a7}, !- Source Object
  3,                                      !- Outlet Port
  {38c49502-2822-422e-83ae-cf875dd3df7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74eb8349-9add-49d2-aff1-d38f3cf37c0b}, !- Handle
  {e6d8c839-867d-48f0-ac2b-9bd8b2125667}, !- Name
  {4cb8c6b0-12bd-40d9-9557-6ed2ab2b9ef2}, !- Source Object
  3,                                      !- Outlet Port
  {d1f33dc7-56d5-4424-8ba7-f2f9d7521b2c}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating,
  {f927e1fb-eee1-4056-a682-fc4d08a8b8d5}, ! Handle
  District Heating,                       ! Name
  {05f21e04-6e51-4890-8dee-6451f3462d8b}, ! Hot Water Inlet Node Name
  {2cdb57f4-bcc5-433a-b216-c33f4b7c314e}, ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {0c557a76-c157-4187-8c52-5a741cf09f8e}, !- Handle
  Node 15,                                !- Name
  {284eb5e1-e994-4f47-8a1e-c50d1803f521}, !- Inlet Port
  {05f21e04-6e51-4890-8dee-6451f3462d8b}; !- Outlet Port

OS:Connection,
  {284eb5e1-e994-4f47-8a1e-c50d1803f521}, !- Handle
  {859a3dc1-3257-4319-aa7d-dc4f6430f7ab}, !- Name
  {3712098a-697c-4de5-aaa5-2d517262f6a7}, !- Source Object
  4,                                      !- Outlet Port
  {0c557a76-c157-4187-8c52-5a741cf09f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e59f7b-78e3-43fb-9d7e-4efe76abaaf4}, !- Handle
  Node 16,                                !- Name
  {2cdb57f4-bcc5-433a-b216-c33f4b7c314e}, !- Inlet Port
  {71d47885-a1dc-45f8-934e-f93a9bdf5c6e}; !- Outlet Port

OS:Connection,
  {05f21e04-6e51-4890-8dee-6451f3462d8b}, !- Handle
  {e0003f85-7961-4b8f-8e79-af689980327d}, !- Name
  {0c557a76-c157-4187-8c52-5a741cf09f8e}, !- Source Object
  3,                                      !- Outlet Port
  {f927e1fb-eee1-4056-a682-fc4d08a8b8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdb57f4-bcc5-433a-b216-c33f4b7c314e}, !- Handle
  {057ee006-91c4-4f64-bab6-3ee9a7058bc5}, !- Name
  {f927e1fb-eee1-4056-a682-fc4d08a8b8d5}, !- Source Object
  3,                                      !- Outlet Port
  {a9e59f7b-78e3-43fb-9d7e-4efe76abaaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71d47885-a1dc-45f8-934e-f93a9bdf5c6e}, !- Handle
  {47d7a246-4561-4d82-a650-c1c0d92f1b4a}, !- Name
  {a9e59f7b-78e3-43fb-9d7e-4efe76abaaf4}, !- Source Object
  3,                                      !- Outlet Port
  {d1f33dc7-56d5-4424-8ba7-f2f9d7521b2c}, !- Target Object
  4;                                      !- Inlet Port

OS:Output:Variable,
  {0d31b0c5-c912-439a-aec7-c0928c7bb634}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e6c672f6-0fb6-48e0-b617-ccfea050b351}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b062fb32-5765-489c-9b2c-24978c094299}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {928d0f8c-f386-4ae7-83f6-0e7765bcdd72}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:AirLoopHVAC,
  {4aceb06b-ffc9-470d-8cb8-637b85ac535f}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {c2a1981b-e3e7-4336-b1b8-e0ed8c5c63be}, !- Availability Schedule
  {d6aa4fc5-351b-42ca-bea9-a6e76193324e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12649aff-e1b4-4284-abbb-b90d3084dc3a}, !- Supply Side Inlet Node Name
  {0bedbc7c-e31a-4a7f-864b-4cf3338431a8}, !- Demand Side Outlet Node Name
  {4eb06a10-4f85-43e3-8235-8dc1593465fe}, !- Demand Side Inlet Node A
  {5dafc40b-0b2d-4b82-9f6f-5d295c88d32d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Demand Mixer Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17fb6869-ed4d-4695-b935-3867db719665}, !- Handle
  Node 28,                                !- Name
  {12649aff-e1b4-4284-abbb-b90d3084dc3a}, !- Inlet Port
  {61da8d7d-4bd5-4095-97cc-585932d2e31a}; !- Outlet Port

OS:Node,
  {90397472-3b03-44e8-9b54-b107d72a9880}, !- Handle
  Node 29,                                !- Name
  {54f12f04-f6c2-460a-af7a-1d6c3229d005}, !- Inlet Port
  {5dafc40b-0b2d-4b82-9f6f-5d295c88d32d}; !- Outlet Port

OS:Connection,
  {12649aff-e1b4-4284-abbb-b90d3084dc3a}, !- Handle
  {0c0af02d-951b-4176-9068-eda9578cd675}, !- Name
  {4aceb06b-ffc9-470d-8cb8-637b85ac535f}, !- Source Object
  9,                                      !- Outlet Port
  {17fb6869-ed4d-4695-b935-3867db719665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dafc40b-0b2d-4b82-9f6f-5d295c88d32d}, !- Handle
  {e5105820-7468-42c1-afc6-e5f05b44e4f4}, !- Name
  {90397472-3b03-44e8-9b54-b107d72a9880}, !- Source Object
  3,                                      !- Outlet Port
  {4aceb06b-ffc9-470d-8cb8-637b85ac535f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {19e48607-dde9-4a69-a1fc-df73bd6790bb}, !- Handle
  Node 30,                                !- Name
  {4eb06a10-4f85-43e3-8235-8dc1593465fe}, !- Inlet Port
  {9cd34574-a1c4-4ffe-b691-b0bf0b3dbebc}; !- Outlet Port

OS:Node,
  {8fcff5f0-1988-4498-a5c5-f2470373437e}, !- Handle
  Node 36,                                !- Name
  {39d36632-caf0-43dc-b1e3-ca2f8f0de6ab}, !- Inlet Port
  {0bedbc7c-e31a-4a7f-864b-4cf3338431a8}; !- Outlet Port

OS:Node,
  {c99da35f-30ad-4dbc-a000-9d392245d344}, !- Handle
  Node 43,                                !- Name
  {aa5d2932-5abe-406a-bef9-b6e6fbcb0745}, !- Inlet Port
  {8a16e9ea-4b35-4daa-b68e-76d8d44ba9a0}; !- Outlet Port

OS:Connection,
  {4eb06a10-4f85-43e3-8235-8dc1593465fe}, !- Handle
  {532904a5-4af5-48f9-983b-7d0a1040a9b4}, !- Name
  {4aceb06b-ffc9-470d-8cb8-637b85ac535f}, !- Source Object
  11,                                     !- Outlet Port
  {19e48607-dde9-4a69-a1fc-df73bd6790bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bedbc7c-e31a-4a7f-864b-4cf3338431a8}, !- Handle
  {d776ecd6-7b1e-4593-aa8d-68e2f7410b25}, !- Name
  {8fcff5f0-1988-4498-a5c5-f2470373437e}, !- Source Object
  3,                                      !- Outlet Port
  {4aceb06b-ffc9-470d-8cb8-637b85ac535f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9cd34574-a1c4-4ffe-b691-b0bf0b3dbebc}, !- Inlet Node Name
  {067fb44f-34c3-4db0-8516-2c4b1b2d6d7c}, !- Outlet Node Name 1
  {a6677eeb-efdb-464d-9af7-7a4bdccd6eb7}, !- Outlet Node Name 2
  {d46a84e9-9620-4362-8957-d29930273c08}, !- Outlet Node Name 3
  {3e5d2862-6ae5-47cf-ba73-c91814aae7cb}, !- Outlet Node Name 4
  {05471106-b506-4c10-8747-c574c33be79c}, !- Outlet Node Name 5
  {b86b3ca8-de96-438c-be4b-231bd6076147}, !- Outlet Node Name 6
  {3bf198ed-b236-4a64-bea4-d403eb4d6f41}, !- Outlet Node Name 7
  {d708a91e-519e-4469-9060-2bc955c9d09f}; !- Outlet Node Name 8

OS:AirLoopHVAC:ZoneMixer,
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {39d36632-caf0-43dc-b1e3-ca2f8f0de6ab}, !- Outlet Node Name
  {bf0dda59-e5f3-468c-833d-e6f46df5f0a1}, !- Inlet Node Name 1
  {2ddeaa6d-6d4a-438f-a2a7-811dbf8bbad7}, !- Inlet Node Name 2
  {b430bcfc-b8bc-4159-9b84-b5712904782f}, !- Inlet Node Name 3
  {5c6b1bbd-678b-48d5-9cf5-3dc5eed53f21}, !- Inlet Node Name 4
  {455c3110-a8b1-4c9c-b343-981f5debb48f}, !- Inlet Node Name 5
  {84580dee-78b5-473a-9ba5-adfe2c59307c}, !- Inlet Node Name 6
  {5d49e5ec-e4ab-44c8-81f1-908709d62fd3}, !- Inlet Node Name 7
  {c261fecf-df70-4061-967c-1bf0f1b85a5c}; !- Inlet Node Name 8

OS:Connection,
  {9cd34574-a1c4-4ffe-b691-b0bf0b3dbebc}, !- Handle
  {023adc02-a878-414b-b1f7-09bec534864c}, !- Name
  {19e48607-dde9-4a69-a1fc-df73bd6790bb}, !- Source Object
  3,                                      !- Outlet Port
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d36632-caf0-43dc-b1e3-ca2f8f0de6ab}, !- Handle
  {37aa92a7-83e9-4aba-925d-4dea353b3b00}, !- Name
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Source Object
  2,                                      !- Outlet Port
  {8fcff5f0-1988-4498-a5c5-f2470373437e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ed9de8a-8f08-4be2-ba00-df1d04df82bf}, !- Handle
  {4aceb06b-ffc9-470d-8cb8-637b85ac535f}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d6aa4fc5-351b-42ca-bea9-a6e76193324e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {9dfecaaf-b6bf-4a07-be44-b410c2127910}, !- Handle
  OA System,                              !- Name
  {6bb6d528-c834-4713-bfd0-dbbe9b1e6ad3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2083c71d-3461-4551-9a6f-e4ac1e908eff}, !- Mixed Air Node Name
  {fbb47f1a-2855-4f46-8f41-ae383ffaac95}, !- Outdoor Air Stream Node Name
  {3cca0f32-5efc-4ebc-9dc7-bcd58f922619}, !- Relief Air Stream Node Name
  {61da8d7d-4bd5-4095-97cc-585932d2e31a}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {6bb6d528-c834-4713-bfd0-dbbe9b1e6ad3}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71a44797-3cb5-4c01-ad75-96e5c997b098}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {71a44797-3cb5-4c01-ad75-96e5c997b098}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {022ba2fe-914f-462d-a746-d0242a0f8872}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {fbb47f1a-2855-4f46-8f41-ae383ffaac95}; !- Outlet Port

OS:Connection,
  {fbb47f1a-2855-4f46-8f41-ae383ffaac95}, !- Handle
  {0750cdbd-587e-49dd-b546-adb6cc7b10b1}, !- Name
  {022ba2fe-914f-462d-a746-d0242a0f8872}, !- Source Object
  3,                                      !- Outlet Port
  {9dfecaaf-b6bf-4a07-be44-b410c2127910}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75f92a5a-0cf5-41dc-807c-27fbc68a59cd}, !- Handle
  Node 45,                                !- Name
  {97c2729a-9de4-44e9-a53a-8222b1096453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61da8d7d-4bd5-4095-97cc-585932d2e31a}, !- Handle
  {482e65fc-0029-4330-86ce-6efc6bff06ad}, !- Name
  {17fb6869-ed4d-4695-b935-3867db719665}, !- Source Object
  3,                                      !- Outlet Port
  {9dfecaaf-b6bf-4a07-be44-b410c2127910}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {8fc3ada1-dd20-4d70-8588-cce981cf11d3}, ! Handle
  Var Spd Fan,                            ! Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {c111f65d-fdd6-468b-92bc-ed4ce15bd562}, ! Air Inlet Node Name
  {97c2729a-9de4-44e9-a53a-8222b1096453}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {2bcf10c0-1b38-4777-94a1-998640c72c48}, !- Handle
  Node 46,                                !- Name
  {3cca0f32-5efc-4ebc-9dc7-bcd58f922619}, !- Inlet Port
  {c111f65d-fdd6-468b-92bc-ed4ce15bd562}; !- Outlet Port

OS:Connection,
  {3cca0f32-5efc-4ebc-9dc7-bcd58f922619}, !- Handle
  {f0f48021-24e3-439b-a14a-5368c4f4c267}, !- Name
  {9dfecaaf-b6bf-4a07-be44-b410c2127910}, !- Source Object
  7,                                      !- Outlet Port
  {2bcf10c0-1b38-4777-94a1-998640c72c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c111f65d-fdd6-468b-92bc-ed4ce15bd562}, !- Handle
  {84cba946-a63e-4832-b1df-27ac5f3041f8}, !- Name
  {2bcf10c0-1b38-4777-94a1-998640c72c48}, !- Source Object
  3,                                      !- Outlet Port
  {8fc3ada1-dd20-4d70-8588-cce981cf11d3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {97c2729a-9de4-44e9-a53a-8222b1096453}, !- Handle
  {9060a78f-0beb-44eb-8454-63097720b601}, !- Name
  {8fc3ada1-dd20-4d70-8588-cce981cf11d3}, !- Source Object
  17,                                     !- Outlet Port
  {75f92a5a-0cf5-41dc-807c-27fbc68a59cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {78f8b88e-f9f3-42ad-a0e3-50d275c60f2d}, ! Handle
  Var Spd Fan 1,                          ! Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {73dc2997-5a8a-47cc-9aac-3a93050961d1}, ! Air Inlet Node Name
  {54f12f04-f6c2-460a-af7a-1d6c3229d005}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f8aa3dd2-5c34-4d2c-846b-660f7b1b30f6}, !- Handle
  Node 47,                                !- Name
  {2083c71d-3461-4551-9a6f-e4ac1e908eff}, !- Inlet Port
  {73dc2997-5a8a-47cc-9aac-3a93050961d1}; !- Outlet Port

OS:Connection,
  {2083c71d-3461-4551-9a6f-e4ac1e908eff}, !- Handle
  {2101f16a-73be-44ed-8df6-6bf2f8d31d2b}, !- Name
  {9dfecaaf-b6bf-4a07-be44-b410c2127910}, !- Source Object
  5,                                      !- Outlet Port
  {f8aa3dd2-5c34-4d2c-846b-660f7b1b30f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73dc2997-5a8a-47cc-9aac-3a93050961d1}, !- Handle
  {eb886f11-5d14-4a46-9ed1-03fce41755b2}, !- Name
  {f8aa3dd2-5c34-4d2c-846b-660f7b1b30f6}, !- Source Object
  3,                                      !- Outlet Port
  {78f8b88e-f9f3-42ad-a0e3-50d275c60f2d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {54f12f04-f6c2-460a-af7a-1d6c3229d005}, !- Handle
  {5b73b145-0756-4b49-8aea-f378bfb48f41}, !- Name
  {78f8b88e-f9f3-42ad-a0e3-50d275c60f2d}, !- Source Object
  17,                                     !- Outlet Port
  {90397472-3b03-44e8-9b54-b107d72a9880}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowSystemNodeTemperature,
  {a7cb4004-ea7b-4ab7-95d0-1791616ecfb0}, !- Handle
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  {022ba2fe-914f-462d-a746-d0242a0f8872}, !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  100,                                    !- Maximum Limit Setpoint Temperature {C}
  0,                                      !- Minimum Limit Setpoint Temperature {C}
  {90397472-3b03-44e8-9b54-b107d72a9880}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47e71945-5503-4df4-aef0-f9eec173f9d1}, !- Handle
  Diffuser,                               !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {927134e0-9339-4278-854c-4ab656fe0d2e}, !- Air Inlet Node Name
  {aa5d2932-5abe-406a-bef9-b6e6fbcb0745}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f8a32da-ede0-4523-b22e-87e3f5fd9192}, !- Handle
  Node 48,                                !- Name
  {067fb44f-34c3-4db0-8516-2c4b1b2d6d7c}, !- Inlet Port
  {927134e0-9339-4278-854c-4ab656fe0d2e}; !- Outlet Port

OS:Connection,
  {067fb44f-34c3-4db0-8516-2c4b1b2d6d7c}, !- Handle
  {4655a6ec-3299-4607-b6ee-5b40fdff917c}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  3,                                      !- Outlet Port
  {3f8a32da-ede0-4523-b22e-87e3f5fd9192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927134e0-9339-4278-854c-4ab656fe0d2e}, !- Handle
  {0a854e59-2793-4fef-859d-60bd5d5da711}, !- Name
  {3f8a32da-ede0-4523-b22e-87e3f5fd9192}, !- Source Object
  3,                                      !- Outlet Port
  {47e71945-5503-4df4-aef0-f9eec173f9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa5d2932-5abe-406a-bef9-b6e6fbcb0745}, !- Handle
  {1c9bde48-4462-4017-b0b5-c2e1de07becc}, !- Name
  {47e71945-5503-4df4-aef0-f9eec173f9d1}, !- Source Object
  4,                                      !- Outlet Port
  {c99da35f-30ad-4dbc-a000-9d392245d344}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b83715a8-0bf3-4545-91b9-32d8624904f5}, !- Handle
  Node 49,                                !- Name
  {dae7d060-06b8-4546-8379-159d86c475f8}, !- Inlet Port
  {bf0dda59-e5f3-468c-833d-e6f46df5f0a1}; !- Outlet Port

OS:Connection,
  {8a16e9ea-4b35-4daa-b68e-76d8d44ba9a0}, !- Handle
  {27f7df90-ace9-4195-baa6-238cae8012bb}, !- Name
  {c99da35f-30ad-4dbc-a000-9d392245d344}, !- Source Object
  3,                                      !- Outlet Port
  {3cdd0ba4-f2cc-4883-95bd-7843f5323fdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dae7d060-06b8-4546-8379-159d86c475f8}, !- Handle
  {adb83842-a9aa-4f1a-a339-337526ef4703}, !- Name
  {f0b2e7e8-4e80-41b0-b616-dad624674c40}, !- Source Object
  3,                                      !- Outlet Port
  {b83715a8-0bf3-4545-91b9-32d8624904f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0dda59-e5f3-468c-833d-e6f46df5f0a1}, !- Handle
  {c399a9d0-d777-47f2-924c-a2a79ed34be3}, !- Name
  {b83715a8-0bf3-4545-91b9-32d8624904f5}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d217e9b5-361d-4a04-bb2d-9436798aa503}, !- Handle
  Diffuser 1,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {2200d641-7224-437e-9820-d44fd80f5b5c}, !- Air Inlet Node Name
  {cac3762f-27e0-4f38-aa17-b959dc7e4f99}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1f9775b5-6222-44cd-8fa7-f614ea28ed87}, !- Handle
  Node 50,                                !- Name
  {cac3762f-27e0-4f38-aa17-b959dc7e4f99}, !- Inlet Port
  {73feaa3a-33a4-490a-8b3a-2f6feeb536be}; !- Outlet Port

OS:Node,
  {07b45d96-d625-4df4-b13c-4a44cc838778}, !- Handle
  Node 51,                                !- Name
  {994615ac-c57c-4064-818f-f0f7a057b498}, !- Inlet Port
  {2ddeaa6d-6d4a-438f-a2a7-811dbf8bbad7}; !- Outlet Port

OS:Connection,
  {73feaa3a-33a4-490a-8b3a-2f6feeb536be}, !- Handle
  {a94fc965-a900-4fa6-91b0-49d7889473b4}, !- Name
  {1f9775b5-6222-44cd-8fa7-f614ea28ed87}, !- Source Object
  3,                                      !- Outlet Port
  {13fda559-4683-4f24-8d5b-4019716f72d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {994615ac-c57c-4064-818f-f0f7a057b498}, !- Handle
  {03973938-8569-4601-b2e4-eaf99ec53ac7}, !- Name
  {a8fc935c-31bc-4cdc-86f2-f66ce0c46c26}, !- Source Object
  3,                                      !- Outlet Port
  {07b45d96-d625-4df4-b13c-4a44cc838778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ddeaa6d-6d4a-438f-a2a7-811dbf8bbad7}, !- Handle
  {000c47c4-5160-45ec-ba4b-4430805f7dc5}, !- Name
  {07b45d96-d625-4df4-b13c-4a44cc838778}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {68e3edd1-18f4-4e0f-96c1-2ef87bff4abb}, !- Handle
  Node 52,                                !- Name
  {a6677eeb-efdb-464d-9af7-7a4bdccd6eb7}, !- Inlet Port
  {2200d641-7224-437e-9820-d44fd80f5b5c}; !- Outlet Port

OS:Connection,
  {a6677eeb-efdb-464d-9af7-7a4bdccd6eb7}, !- Handle
  {48868fdb-d31f-41c6-9d1b-140c7f6505e3}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  4,                                      !- Outlet Port
  {68e3edd1-18f4-4e0f-96c1-2ef87bff4abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2200d641-7224-437e-9820-d44fd80f5b5c}, !- Handle
  {eec51836-51d5-4b92-bb90-31ed272f8c89}, !- Name
  {68e3edd1-18f4-4e0f-96c1-2ef87bff4abb}, !- Source Object
  3,                                      !- Outlet Port
  {d217e9b5-361d-4a04-bb2d-9436798aa503}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cac3762f-27e0-4f38-aa17-b959dc7e4f99}, !- Handle
  {939e3f6a-23a6-4341-8119-c0ece57c9087}, !- Name
  {d217e9b5-361d-4a04-bb2d-9436798aa503}, !- Source Object
  4,                                      !- Outlet Port
  {1f9775b5-6222-44cd-8fa7-f614ea28ed87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {06de0bbe-1703-406a-9c30-2a30298e3607}, !- Handle
  Diffuser 2,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {aef6de29-4b56-4801-803a-a347c4bb98d4}, !- Air Inlet Node Name
  {9fd6b1b6-ca7e-458c-98f2-e6303840a5fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d434aecb-3b13-4264-a256-f94d5822278a}, !- Handle
  Node 53,                                !- Name
  {9fd6b1b6-ca7e-458c-98f2-e6303840a5fd}, !- Inlet Port
  {d1c30526-31df-46b7-bf44-3f2f3e660211}; !- Outlet Port

OS:Node,
  {6d2bb808-154f-48cd-be24-1757aba155e9}, !- Handle
  Node 54,                                !- Name
  {07d530e8-cba7-4049-a7c7-5b8ee7883a34}, !- Inlet Port
  {b430bcfc-b8bc-4159-9b84-b5712904782f}; !- Outlet Port

OS:Connection,
  {d1c30526-31df-46b7-bf44-3f2f3e660211}, !- Handle
  {9855c2d4-205d-472b-95b2-10b881283a00}, !- Name
  {d434aecb-3b13-4264-a256-f94d5822278a}, !- Source Object
  3,                                      !- Outlet Port
  {c0d54b84-6c41-41f0-970c-8c5bf0576610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07d530e8-cba7-4049-a7c7-5b8ee7883a34}, !- Handle
  {123c22a8-687c-4e5c-b86f-450f9ffa81d2}, !- Name
  {9cb6c2bc-16d7-48e8-99ff-fabf88e4b551}, !- Source Object
  3,                                      !- Outlet Port
  {6d2bb808-154f-48cd-be24-1757aba155e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b430bcfc-b8bc-4159-9b84-b5712904782f}, !- Handle
  {b3d52ad7-58fb-473d-98aa-22d6f96afeb7}, !- Name
  {6d2bb808-154f-48cd-be24-1757aba155e9}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ad3fc9e3-5c6e-4fd9-96d1-d34bd71126aa}, !- Handle
  Node 55,                                !- Name
  {d46a84e9-9620-4362-8957-d29930273c08}, !- Inlet Port
  {aef6de29-4b56-4801-803a-a347c4bb98d4}; !- Outlet Port

OS:Connection,
  {d46a84e9-9620-4362-8957-d29930273c08}, !- Handle
  {8514c3f6-aa22-4f7e-b0ae-568d282737f5}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  5,                                      !- Outlet Port
  {ad3fc9e3-5c6e-4fd9-96d1-d34bd71126aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef6de29-4b56-4801-803a-a347c4bb98d4}, !- Handle
  {dbc2233d-0247-41b8-a803-d32a7bd3fa72}, !- Name
  {ad3fc9e3-5c6e-4fd9-96d1-d34bd71126aa}, !- Source Object
  3,                                      !- Outlet Port
  {06de0bbe-1703-406a-9c30-2a30298e3607}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fd6b1b6-ca7e-458c-98f2-e6303840a5fd}, !- Handle
  {8e9f4564-a65d-441e-99a6-fa68df25ba90}, !- Name
  {06de0bbe-1703-406a-9c30-2a30298e3607}, !- Source Object
  4,                                      !- Outlet Port
  {d434aecb-3b13-4264-a256-f94d5822278a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ca989e8-dab0-4d0b-ba84-4c53718a5ed2}, !- Handle
  Diffuser 3,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {4e3dfab1-03ca-4c57-8fe8-294f84d76749}, !- Air Inlet Node Name
  {d8f8fd20-8a25-4319-a396-57edffa83649}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b471794-0253-4dfa-a83c-57d649687066}, !- Handle
  Node 56,                                !- Name
  {d8f8fd20-8a25-4319-a396-57edffa83649}, !- Inlet Port
  {b61b698e-4024-40df-b2dc-5d7041f046a8}; !- Outlet Port

OS:Node,
  {72560806-f4ee-483c-80c5-6669011888ae}, !- Handle
  Node 57,                                !- Name
  {38596584-997d-48bf-bfcf-3596aece3493}, !- Inlet Port
  {5c6b1bbd-678b-48d5-9cf5-3dc5eed53f21}; !- Outlet Port

OS:Connection,
  {b61b698e-4024-40df-b2dc-5d7041f046a8}, !- Handle
  {644c5002-e8d0-405f-9f82-564f2c428291}, !- Name
  {9b471794-0253-4dfa-a83c-57d649687066}, !- Source Object
  3,                                      !- Outlet Port
  {0e0048cb-0dfa-41d9-8077-e4f7b3163f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38596584-997d-48bf-bfcf-3596aece3493}, !- Handle
  {89924cc7-05a2-482e-a1ad-69dc8a51b60e}, !- Name
  {a1bd550b-d5e9-4824-a288-d104804fd5b3}, !- Source Object
  3,                                      !- Outlet Port
  {72560806-f4ee-483c-80c5-6669011888ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6b1bbd-678b-48d5-9cf5-3dc5eed53f21}, !- Handle
  {6dcd3ad4-0431-4ad7-95b2-9f81a1467c10}, !- Name
  {72560806-f4ee-483c-80c5-6669011888ae}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ff578e2-ae40-4c8b-bba0-a783b737cd28}, !- Handle
  Node 58,                                !- Name
  {3e5d2862-6ae5-47cf-ba73-c91814aae7cb}, !- Inlet Port
  {4e3dfab1-03ca-4c57-8fe8-294f84d76749}; !- Outlet Port

OS:Connection,
  {3e5d2862-6ae5-47cf-ba73-c91814aae7cb}, !- Handle
  {d1d0cc3a-abbc-4e46-8605-6165f2a462ab}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  6,                                      !- Outlet Port
  {6ff578e2-ae40-4c8b-bba0-a783b737cd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3dfab1-03ca-4c57-8fe8-294f84d76749}, !- Handle
  {f3bba1f8-45c6-4735-883f-c9b94e30343b}, !- Name
  {6ff578e2-ae40-4c8b-bba0-a783b737cd28}, !- Source Object
  3,                                      !- Outlet Port
  {9ca989e8-dab0-4d0b-ba84-4c53718a5ed2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8f8fd20-8a25-4319-a396-57edffa83649}, !- Handle
  {02c9a1d8-48cc-41de-9730-0d77ebfec695}, !- Name
  {9ca989e8-dab0-4d0b-ba84-4c53718a5ed2}, !- Source Object
  4,                                      !- Outlet Port
  {9b471794-0253-4dfa-a83c-57d649687066}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54a7d950-1187-4249-9a09-8e45500e0462}, !- Handle
  Diffuser 4,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {8eb57b63-b325-4fc0-bd21-e52626ab810a}, !- Air Inlet Node Name
  {a253aaff-0914-41ba-9bb4-bc37bd19abbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4183f09-303f-4bab-b5d6-ee29af953f71}, !- Handle
  Node 59,                                !- Name
  {a253aaff-0914-41ba-9bb4-bc37bd19abbb}, !- Inlet Port
  {14663066-3a48-48b9-895b-866dcb31331f}; !- Outlet Port

OS:Node,
  {9dff5aef-66c4-47a8-8198-30f4a523b359}, !- Handle
  Node 60,                                !- Name
  {e035a6b2-3a8d-442d-8243-cf0cba116596}, !- Inlet Port
  {455c3110-a8b1-4c9c-b343-981f5debb48f}; !- Outlet Port

OS:Connection,
  {14663066-3a48-48b9-895b-866dcb31331f}, !- Handle
  {dcf05ce8-1456-43f9-96a2-c66c45a41411}, !- Name
  {f4183f09-303f-4bab-b5d6-ee29af953f71}, !- Source Object
  3,                                      !- Outlet Port
  {df6aa67b-f7fc-467e-8236-68160b7fd7eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e035a6b2-3a8d-442d-8243-cf0cba116596}, !- Handle
  {fab7f3cb-2593-4ac6-924b-9471fcdbb62e}, !- Name
  {078a5feb-d2d0-4de7-ae44-c9597068ee28}, !- Source Object
  3,                                      !- Outlet Port
  {9dff5aef-66c4-47a8-8198-30f4a523b359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455c3110-a8b1-4c9c-b343-981f5debb48f}, !- Handle
  {d7dc7160-d62c-466c-8cbb-ade249759167}, !- Name
  {9dff5aef-66c4-47a8-8198-30f4a523b359}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dcd9b3fd-4186-4e26-9b4c-4f573f796fce}, !- Handle
  Node 61,                                !- Name
  {05471106-b506-4c10-8747-c574c33be79c}, !- Inlet Port
  {8eb57b63-b325-4fc0-bd21-e52626ab810a}; !- Outlet Port

OS:Connection,
  {05471106-b506-4c10-8747-c574c33be79c}, !- Handle
  {2774b6da-5c35-4bb6-8eff-1c706c01a907}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  7,                                      !- Outlet Port
  {dcd9b3fd-4186-4e26-9b4c-4f573f796fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eb57b63-b325-4fc0-bd21-e52626ab810a}, !- Handle
  {32a81f94-8086-4665-90b5-c3287413d55a}, !- Name
  {dcd9b3fd-4186-4e26-9b4c-4f573f796fce}, !- Source Object
  3,                                      !- Outlet Port
  {54a7d950-1187-4249-9a09-8e45500e0462}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a253aaff-0914-41ba-9bb4-bc37bd19abbb}, !- Handle
  {bebb49d4-b4db-4955-91a2-53375963f240}, !- Name
  {54a7d950-1187-4249-9a09-8e45500e0462}, !- Source Object
  4,                                      !- Outlet Port
  {f4183f09-303f-4bab-b5d6-ee29af953f71}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cadc1317-e2e8-4fbd-8e21-48630f476a6f}, !- Handle
  Diffuser 5,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {f14a6a1d-7cf6-42aa-8146-138ef8e95227}, !- Air Inlet Node Name
  {0b99f97b-5dfd-43b9-bf66-363fdd7337e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b375580-2a88-492b-a743-f297325c75f0}, !- Handle
  Node 62,                                !- Name
  {0b99f97b-5dfd-43b9-bf66-363fdd7337e7}, !- Inlet Port
  {94d442e2-9ccb-4d63-b580-71754881fca1}; !- Outlet Port

OS:Node,
  {4228d590-ba7a-4801-900c-33c5d302297c}, !- Handle
  Node 63,                                !- Name
  {c5d1c93c-d01c-4668-98b5-0c9e73db19ca}, !- Inlet Port
  {84580dee-78b5-473a-9ba5-adfe2c59307c}; !- Outlet Port

OS:Connection,
  {94d442e2-9ccb-4d63-b580-71754881fca1}, !- Handle
  {3064d1df-8637-403a-afc5-1687238a8ccb}, !- Name
  {8b375580-2a88-492b-a743-f297325c75f0}, !- Source Object
  3,                                      !- Outlet Port
  {e4d80227-d867-4aa8-ab7c-126d5df46414}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d1c93c-d01c-4668-98b5-0c9e73db19ca}, !- Handle
  {d3dae64b-9e86-4877-9c4c-7a7489492c9f}, !- Name
  {4bbe4e7e-c71e-4d7f-af69-6191a6d55ac7}, !- Source Object
  3,                                      !- Outlet Port
  {4228d590-ba7a-4801-900c-33c5d302297c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84580dee-78b5-473a-9ba5-adfe2c59307c}, !- Handle
  {e27209a5-2d5d-4662-95c5-041f0e48c518}, !- Name
  {4228d590-ba7a-4801-900c-33c5d302297c}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f52a7ee2-011e-4d33-87f1-32cff67cda8a}, !- Handle
  Node 64,                                !- Name
  {b86b3ca8-de96-438c-be4b-231bd6076147}, !- Inlet Port
  {f14a6a1d-7cf6-42aa-8146-138ef8e95227}; !- Outlet Port

OS:Connection,
  {b86b3ca8-de96-438c-be4b-231bd6076147}, !- Handle
  {827eb1b1-4def-40d9-ad82-7f4cb42bfe82}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  8,                                      !- Outlet Port
  {f52a7ee2-011e-4d33-87f1-32cff67cda8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14a6a1d-7cf6-42aa-8146-138ef8e95227}, !- Handle
  {70227256-0e47-42cd-9073-f7f31489446e}, !- Name
  {f52a7ee2-011e-4d33-87f1-32cff67cda8a}, !- Source Object
  3,                                      !- Outlet Port
  {cadc1317-e2e8-4fbd-8e21-48630f476a6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b99f97b-5dfd-43b9-bf66-363fdd7337e7}, !- Handle
  {e2a3ba7e-2ac9-4e78-b5ba-5c937cd2ebc9}, !- Name
  {cadc1317-e2e8-4fbd-8e21-48630f476a6f}, !- Source Object
  4,                                      !- Outlet Port
  {8b375580-2a88-492b-a743-f297325c75f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04a1b6ad-fc2c-4463-902b-fdb24ed2269b}, !- Handle
  Diffuser 6,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {bc58d23e-7265-4ce1-b67a-c6dad036e5f9}, !- Air Inlet Node Name
  {bd065772-cb75-4abf-b7a5-1c69aac2986e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54f0b1d9-c3df-4fd6-9518-4fbc4dcb653c}, !- Handle
  Node 65,                                !- Name
  {bd065772-cb75-4abf-b7a5-1c69aac2986e}, !- Inlet Port
  {f55e03be-a850-4dba-a778-043f8caff2c6}; !- Outlet Port

OS:Node,
  {ba38ec37-47f5-4b5b-8c11-e98b7b908b94}, !- Handle
  Node 66,                                !- Name
  {424c3ef2-bcb3-4bac-9874-2435a4076348}, !- Inlet Port
  {5d49e5ec-e4ab-44c8-81f1-908709d62fd3}; !- Outlet Port

OS:Connection,
  {f55e03be-a850-4dba-a778-043f8caff2c6}, !- Handle
  {6943b0a2-9726-4b6f-9b6a-0ce98f30d071}, !- Name
  {54f0b1d9-c3df-4fd6-9518-4fbc4dcb653c}, !- Source Object
  3,                                      !- Outlet Port
  {c8eab1bb-0575-45a3-968b-81dfa7308f82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {424c3ef2-bcb3-4bac-9874-2435a4076348}, !- Handle
  {ddd84e30-38b8-4730-968c-66ad58727b7a}, !- Name
  {86cc331f-6860-4386-8511-481d2649e6c4}, !- Source Object
  3,                                      !- Outlet Port
  {ba38ec37-47f5-4b5b-8c11-e98b7b908b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d49e5ec-e4ab-44c8-81f1-908709d62fd3}, !- Handle
  {ca7db899-762a-4e92-a65c-783aa4c5bdbe}, !- Name
  {ba38ec37-47f5-4b5b-8c11-e98b7b908b94}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7508fdeb-379d-43f8-bd8e-db8e99d2170e}, !- Handle
  Node 67,                                !- Name
  {3bf198ed-b236-4a64-bea4-d403eb4d6f41}, !- Inlet Port
  {bc58d23e-7265-4ce1-b67a-c6dad036e5f9}; !- Outlet Port

OS:Connection,
  {3bf198ed-b236-4a64-bea4-d403eb4d6f41}, !- Handle
  {659883bb-568b-457c-a057-8ba5d7de7c7d}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  9,                                      !- Outlet Port
  {7508fdeb-379d-43f8-bd8e-db8e99d2170e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc58d23e-7265-4ce1-b67a-c6dad036e5f9}, !- Handle
  {2898d09b-60b0-4bba-a289-ad073e84483d}, !- Name
  {7508fdeb-379d-43f8-bd8e-db8e99d2170e}, !- Source Object
  3,                                      !- Outlet Port
  {04a1b6ad-fc2c-4463-902b-fdb24ed2269b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd065772-cb75-4abf-b7a5-1c69aac2986e}, !- Handle
  {c8c862e8-303e-4ae4-9d88-5f9a90df95c8}, !- Name
  {04a1b6ad-fc2c-4463-902b-fdb24ed2269b}, !- Source Object
  4,                                      !- Outlet Port
  {54f0b1d9-c3df-4fd6-9518-4fbc4dcb653c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4755d913-fdc1-4d5a-a01a-78cac171f40a}, !- Handle
  Diffuser 7,                             !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {2fc06d3c-a95f-4a8b-8249-db45ac6c554d}, !- Air Inlet Node Name
  {76f8037d-3ce9-4ca5-8fe7-55e34bf73701}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a643dff-4cde-4082-beab-f375f4a8c818}, !- Handle
  Node 68,                                !- Name
  {76f8037d-3ce9-4ca5-8fe7-55e34bf73701}, !- Inlet Port
  {b4a0839b-aa8c-4b49-a563-66345ab7f84b}; !- Outlet Port

OS:Node,
  {19e6955c-deda-4b28-9bb8-eac3480f83ad}, !- Handle
  Node 69,                                !- Name
  {82002125-03ac-4795-a392-e5573f1eb5e7}, !- Inlet Port
  {c261fecf-df70-4061-967c-1bf0f1b85a5c}; !- Outlet Port

OS:Connection,
  {b4a0839b-aa8c-4b49-a563-66345ab7f84b}, !- Handle
  {558e4e28-b1c5-4151-86fb-ccadfa20a7de}, !- Name
  {7a643dff-4cde-4082-beab-f375f4a8c818}, !- Source Object
  3,                                      !- Outlet Port
  {fab2aa74-4857-4c48-aa93-9772420f9f51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82002125-03ac-4795-a392-e5573f1eb5e7}, !- Handle
  {f6fc494b-ccb0-4088-992a-a58b8a453991}, !- Name
  {1ba87fdb-757c-4670-b05b-38bfa23616ac}, !- Source Object
  3,                                      !- Outlet Port
  {19e6955c-deda-4b28-9bb8-eac3480f83ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c261fecf-df70-4061-967c-1bf0f1b85a5c}, !- Handle
  {a1d258d1-7b48-41b5-9b13-92058a12dfdb}, !- Name
  {19e6955c-deda-4b28-9bb8-eac3480f83ad}, !- Source Object
  3,                                      !- Outlet Port
  {04e391bd-f5ff-426e-9437-4e899efc0c69}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5dbb47ee-7450-44d7-a1c8-87ed0beb0d18}, !- Handle
  Node 70,                                !- Name
  {d708a91e-519e-4469-9060-2bc955c9d09f}, !- Inlet Port
  {2fc06d3c-a95f-4a8b-8249-db45ac6c554d}; !- Outlet Port

OS:Connection,
  {d708a91e-519e-4469-9060-2bc955c9d09f}, !- Handle
  {c57863ba-9316-44ae-a553-e04c2d1b4f93}, !- Name
  {287c1809-96c5-470a-8514-eb9857f78185}, !- Source Object
  10,                                     !- Outlet Port
  {5dbb47ee-7450-44d7-a1c8-87ed0beb0d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc06d3c-a95f-4a8b-8249-db45ac6c554d}, !- Handle
  {d7293f8d-2ca7-4d65-989b-bc66d29027ac}, !- Name
  {5dbb47ee-7450-44d7-a1c8-87ed0beb0d18}, !- Source Object
  3,                                      !- Outlet Port
  {4755d913-fdc1-4d5a-a01a-78cac171f40a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76f8037d-3ce9-4ca5-8fe7-55e34bf73701}, !- Handle
  {55a001de-b9cb-450e-b21e-3552a1abcca0}, !- Name
  {4755d913-fdc1-4d5a-a01a-78cac171f40a}, !- Source Object
  4,                                      !- Outlet Port
  {7a643dff-4cde-4082-beab-f375f4a8c818}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {b761ac01-bcc9-4e2a-9e2e-41d64edfc2a3}, !- Handle
  Radiator_North1.1,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {d33f0c42-5718-4c3f-bc52-dc629a5dc551}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {d33f0c42-5718-4c3f-bc52-dc629a5dc551}, !- Handle
  Coil Heating Water Baseboard Radiant 9, !- Name
  {72435a6d-d5de-47ef-91a1-1509a344f005}, !- Inlet Node Name
  {9cb8a2e5-70a4-45b9-9990-c4d9d4633c55}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {10ea314c-8835-4c75-ae4a-0f10f781fb2f}, !- Handle
  Node 71,                                !- Name
  {7b01284e-8adf-4eda-a78d-0765975d6208}, !- Inlet Port
  {72435a6d-d5de-47ef-91a1-1509a344f005}; !- Outlet Port

OS:Node,
  {2f6ea411-889d-4be1-b9e5-b0e81f9a3bcb}, !- Handle
  Node 72,                                !- Name
  {9cb8a2e5-70a4-45b9-9990-c4d9d4633c55}, !- Inlet Port
  {846e534c-338c-4838-b6f3-a692220189b5}; !- Outlet Port

OS:Connection,
  {72435a6d-d5de-47ef-91a1-1509a344f005}, !- Handle
  {6ebd8566-e9ad-44f4-a24e-7d6ed29d4d11}, !- Name
  {10ea314c-8835-4c75-ae4a-0f10f781fb2f}, !- Source Object
  3,                                      !- Outlet Port
  {d33f0c42-5718-4c3f-bc52-dc629a5dc551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb8a2e5-70a4-45b9-9990-c4d9d4633c55}, !- Handle
  {c450095e-32b2-4f03-9a52-0276af0d5131}, !- Name
  {d33f0c42-5718-4c3f-bc52-dc629a5dc551}, !- Source Object
  3,                                      !- Outlet Port
  {2f6ea411-889d-4be1-b9e5-b0e81f9a3bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {48ca1162-8e09-40a9-890f-3fe9c874d57c}, !- Handle
  Radiator_North1.2,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {737561b4-c1fa-4cb7-a8b7-4f67db47a9cb}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {737561b4-c1fa-4cb7-a8b7-4f67db47a9cb}, !- Handle
  Coil Heating Water Baseboard Radiant 10, !- Name
  {1efe21ff-c966-4a39-bf27-e15360d4ef29}, !- Inlet Node Name
  {4267cf25-0a92-4b89-bee7-72aff9334c72}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3cb9f830-9ac8-41cb-85f1-079db961f55d}, !- Handle
  Node 17,                                !- Name
  {b7f6175b-af2e-4b8b-93f4-259da67b8d61}, !- Inlet Port
  {1efe21ff-c966-4a39-bf27-e15360d4ef29}; !- Outlet Port

OS:Node,
  {b3fa18b2-84e4-4e78-bbc6-83ea4141c019}, !- Handle
  Node 18,                                !- Name
  {4267cf25-0a92-4b89-bee7-72aff9334c72}, !- Inlet Port
  {ee48e5c9-b5df-444b-9ea3-9f5eee3e9dfa}; !- Outlet Port

OS:Connection,
  {1efe21ff-c966-4a39-bf27-e15360d4ef29}, !- Handle
  {f02cd260-8fbe-4a18-8cd3-de95fdf15183}, !- Name
  {3cb9f830-9ac8-41cb-85f1-079db961f55d}, !- Source Object
  3,                                      !- Outlet Port
  {737561b4-c1fa-4cb7-a8b7-4f67db47a9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4267cf25-0a92-4b89-bee7-72aff9334c72}, !- Handle
  {fb6ed62a-0f5b-4ec5-bbb1-2ae38c885f53}, !- Name
  {737561b4-c1fa-4cb7-a8b7-4f67db47a9cb}, !- Source Object
  3,                                      !- Outlet Port
  {b3fa18b2-84e4-4e78-bbc6-83ea4141c019}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {5b706bc6-895c-42bb-a9a3-387e618b2a8a}, !- Handle
  Radiator_North2.1,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {98ce059b-9ce5-43c1-9f1d-f814bd7c59a3}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {98ce059b-9ce5-43c1-9f1d-f814bd7c59a3}, !- Handle
  Coil Heating Water Baseboard Radiant 11, !- Name
  {13467105-c025-40f9-98fe-04687570c8da}, !- Inlet Node Name
  {bdd10648-e407-4cab-9ad7-2f0563659036}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c07aba6b-5f94-4311-ac00-3d3673b2e83d}, !- Handle
  Node 19,                                !- Name
  {66f02058-ea93-45c3-9edf-bcb3b01e3892}, !- Inlet Port
  {13467105-c025-40f9-98fe-04687570c8da}; !- Outlet Port

OS:Node,
  {90390ece-94f4-46de-ac78-e7b03afd771a}, !- Handle
  Node 20,                                !- Name
  {bdd10648-e407-4cab-9ad7-2f0563659036}, !- Inlet Port
  {61ab8d9f-520e-4c99-a590-541d37837ad9}; !- Outlet Port

OS:Connection,
  {13467105-c025-40f9-98fe-04687570c8da}, !- Handle
  {bc2ae041-a445-4cc0-99c1-ae94fe39e527}, !- Name
  {c07aba6b-5f94-4311-ac00-3d3673b2e83d}, !- Source Object
  3,                                      !- Outlet Port
  {98ce059b-9ce5-43c1-9f1d-f814bd7c59a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd10648-e407-4cab-9ad7-2f0563659036}, !- Handle
  {761acfe9-3833-4751-95a3-771da72dee39}, !- Name
  {98ce059b-9ce5-43c1-9f1d-f814bd7c59a3}, !- Source Object
  3,                                      !- Outlet Port
  {90390ece-94f4-46de-ac78-e7b03afd771a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {59cc2eda-1d48-453b-a8c5-eb85d660d5bf}, !- Handle
  Radiator_North2.2,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {777826b4-1c8c-4cbf-95d9-87623b732b1a}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {777826b4-1c8c-4cbf-95d9-87623b732b1a}, !- Handle
  Coil Heating Water Baseboard Radiant 12, !- Name
  {546d33aa-4fcb-44fb-9a4d-631cf2db6451}, !- Inlet Node Name
  {668f3351-3c76-413c-889d-46562ea2210b}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {abd7cf91-701e-49a6-82b6-9db64b163c1e}, !- Handle
  Node 21,                                !- Name
  {b0e69499-7fb4-46cb-aef9-e9c2a1ce6e15}, !- Inlet Port
  {546d33aa-4fcb-44fb-9a4d-631cf2db6451}; !- Outlet Port

OS:Node,
  {65d02592-0a10-4523-b091-f92119dafffc}, !- Handle
  Node 22,                                !- Name
  {668f3351-3c76-413c-889d-46562ea2210b}, !- Inlet Port
  {a919ce72-494d-4025-83c3-7bd9e9ea6cc0}; !- Outlet Port

OS:Connection,
  {546d33aa-4fcb-44fb-9a4d-631cf2db6451}, !- Handle
  {3d73420c-0556-49c3-bf58-1ac7bed116a7}, !- Name
  {abd7cf91-701e-49a6-82b6-9db64b163c1e}, !- Source Object
  3,                                      !- Outlet Port
  {777826b4-1c8c-4cbf-95d9-87623b732b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668f3351-3c76-413c-889d-46562ea2210b}, !- Handle
  {31ed6bb1-24ad-4769-a2b7-625114f5e879}, !- Name
  {777826b4-1c8c-4cbf-95d9-87623b732b1a}, !- Source Object
  3,                                      !- Outlet Port
  {65d02592-0a10-4523-b091-f92119dafffc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {7d12a141-eb29-4dea-be93-ee11bcea7628}, !- Handle
  Radiator_South1.1,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {fafc401e-09bc-45f6-a9c2-9566a40f8813}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {fafc401e-09bc-45f6-a9c2-9566a40f8813}, !- Handle
  Coil Heating Water Baseboard Radiant 13, !- Name
  {8bb4fb6e-cf82-4c4b-b92a-96fbab11b039}, !- Inlet Node Name
  {f06f9cb0-cbd9-4fe7-8cd5-8ea6608e976b}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2ad628fd-d834-4a3b-87cd-19080576761e}, !- Handle
  Node 23,                                !- Name
  {9a0837bd-80f6-48c4-93ac-c134f03d3d38}, !- Inlet Port
  {8bb4fb6e-cf82-4c4b-b92a-96fbab11b039}; !- Outlet Port

OS:Node,
  {48e19d93-6089-4ee0-ae2c-a768684b9e2c}, !- Handle
  Node 24,                                !- Name
  {f06f9cb0-cbd9-4fe7-8cd5-8ea6608e976b}, !- Inlet Port
  {4d56dda4-2d25-4d3a-863a-ae7890a382c6}; !- Outlet Port

OS:Connection,
  {8bb4fb6e-cf82-4c4b-b92a-96fbab11b039}, !- Handle
  {f68040eb-b733-4382-88cc-9b45b4006e1b}, !- Name
  {2ad628fd-d834-4a3b-87cd-19080576761e}, !- Source Object
  3,                                      !- Outlet Port
  {fafc401e-09bc-45f6-a9c2-9566a40f8813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f06f9cb0-cbd9-4fe7-8cd5-8ea6608e976b}, !- Handle
  {47b3794d-300e-4bc7-98cc-9c93b58d3723}, !- Name
  {fafc401e-09bc-45f6-a9c2-9566a40f8813}, !- Source Object
  3,                                      !- Outlet Port
  {48e19d93-6089-4ee0-ae2c-a768684b9e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {5fbeac72-98d1-4fd2-aecc-942419c707f6}, !- Handle
  Radiator_South1.2,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {4a865052-53e1-4032-a273-b6b31a0f40bb}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {4a865052-53e1-4032-a273-b6b31a0f40bb}, !- Handle
  Coil Heating Water Baseboard Radiant 14, !- Name
  {d5252de5-1b76-4676-b6e7-4e931751513c}, !- Inlet Node Name
  {98ea5236-b306-480a-a833-86cb6c67cfe1}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {c9a62662-318a-445f-a692-0185264ee9c9}, !- Handle
  Node 27,                                !- Name
  {6fdadcd1-0fbf-495e-9068-186b8e6ad9f3}, !- Inlet Port
  {d5252de5-1b76-4676-b6e7-4e931751513c}; !- Outlet Port

OS:Node,
  {c56f91f5-4921-4ed7-b8c9-d7770243f5ed}, !- Handle
  Node 32,                                !- Name
  {98ea5236-b306-480a-a833-86cb6c67cfe1}, !- Inlet Port
  {33ceb580-0609-4ba0-aff1-ec7f7414b6ec}; !- Outlet Port

OS:Connection,
  {d5252de5-1b76-4676-b6e7-4e931751513c}, !- Handle
  {ed8be69d-27d5-4656-b04b-a0915f55796c}, !- Name
  {c9a62662-318a-445f-a692-0185264ee9c9}, !- Source Object
  3,                                      !- Outlet Port
  {4a865052-53e1-4032-a273-b6b31a0f40bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ea5236-b306-480a-a833-86cb6c67cfe1}, !- Handle
  {e09c9998-9ebc-4e58-b39c-6c1bf3d8a429}, !- Name
  {4a865052-53e1-4032-a273-b6b31a0f40bb}, !- Source Object
  3,                                      !- Outlet Port
  {c56f91f5-4921-4ed7-b8c9-d7770243f5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {9de55a7d-6b0c-4e46-b171-7b45a11dd199}, !- Handle
  Radiator_South2.1,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {3ce62f1c-a148-4bc1-b7a3-5f309df247ad}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {3ce62f1c-a148-4bc1-b7a3-5f309df247ad}, !- Handle
  Coil Heating Water Baseboard Radiant 15, !- Name
  {57db6c30-34c9-427e-9de1-51c6fdf9a704}, !- Inlet Node Name
  {489a99a6-14b7-4b86-a6e8-150613999e6e}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b2f7e93e-3d7a-41e7-bc41-679663c68037}, !- Handle
  Node 37,                                !- Name
  {ca07dcb0-c3ae-4230-9b54-ec05e097cc88}, !- Inlet Port
  {57db6c30-34c9-427e-9de1-51c6fdf9a704}; !- Outlet Port

OS:Node,
  {35782914-84e9-48ff-acb2-7781a88c0d38}, !- Handle
  Node 38,                                !- Name
  {489a99a6-14b7-4b86-a6e8-150613999e6e}, !- Inlet Port
  {a3952c2a-7009-4d9d-b7ad-bf8f394b5a7b}; !- Outlet Port

OS:Connection,
  {57db6c30-34c9-427e-9de1-51c6fdf9a704}, !- Handle
  {d6efafa6-c745-465f-87b3-84d1072fefc7}, !- Name
  {b2f7e93e-3d7a-41e7-bc41-679663c68037}, !- Source Object
  3,                                      !- Outlet Port
  {3ce62f1c-a148-4bc1-b7a3-5f309df247ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489a99a6-14b7-4b86-a6e8-150613999e6e}, !- Handle
  {996789eb-70b0-4267-986f-88286097f5f3}, !- Name
  {3ce62f1c-a148-4bc1-b7a3-5f309df247ad}, !- Source Object
  3,                                      !- Outlet Port
  {35782914-84e9-48ff-acb2-7781a88c0d38}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {82bbf82c-4909-42db-aaf3-e224f5b6f821}, !- Handle
  Radiator_South2.2,                      !- Name
  {0fdb8cac-acf8-4bb1-9ec0-9784b3445ff6}, !- Availability Schedule Name
  {fa2da81b-7ae4-403d-9e5a-cd6f4e60ed06}, !- Heating Coil Name
  0.9,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {fa2da81b-7ae4-403d-9e5a-cd6f4e60ed06}, !- Handle
  Coil Heating Water Baseboard Radiant 16, !- Name
  {c772041d-5668-4922-8b1b-b8323e885cf4}, !- Inlet Node Name
  {07db0a52-22ff-4d84-b9ce-6f30a8b22437}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e348ad0d-99e2-4735-ba8b-8978889b1313}, !- Handle
  Node 39,                                !- Name
  {dcd14232-19ea-450a-8e80-29bc130c24a5}, !- Inlet Port
  {c772041d-5668-4922-8b1b-b8323e885cf4}; !- Outlet Port

OS:Node,
  {abe64f65-a60b-4892-a4b0-8c223e687f7c}, !- Handle
  Node 40,                                !- Name
  {07db0a52-22ff-4d84-b9ce-6f30a8b22437}, !- Inlet Port
  {2b450f08-3c47-400b-8f84-252938ea17e9}; !- Outlet Port

OS:Connection,
  {c772041d-5668-4922-8b1b-b8323e885cf4}, !- Handle
  {f0db2a3b-8b33-4acb-a350-96471c4d4972}, !- Name
  {e348ad0d-99e2-4735-ba8b-8978889b1313}, !- Source Object
  3,                                      !- Outlet Port
  {fa2da81b-7ae4-403d-9e5a-cd6f4e60ed06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07db0a52-22ff-4d84-b9ce-6f30a8b22437}, !- Handle
  {a461c580-e94a-4b20-a137-1d595bab7888}, !- Name
  {fa2da81b-7ae4-403d-9e5a-cd6f4e60ed06}, !- Source Object
  3,                                      !- Outlet Port
  {abe64f65-a60b-4892-a4b0-8c223e687f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b01284e-8adf-4eda-a78d-0765975d6208}, !- Handle
  {0ab28fec-f114-46a7-ac47-caa4abaa807b}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  3,                                      !- Outlet Port
  {10ea314c-8835-4c75-ae4a-0f10f781fb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f6175b-af2e-4b8b-93f4-259da67b8d61}, !- Handle
  {999b1267-83ec-4180-9a28-fbbb31b96061}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  4,                                      !- Outlet Port
  {3cb9f830-9ac8-41cb-85f1-079db961f55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f02058-ea93-45c3-9edf-bcb3b01e3892}, !- Handle
  {86b50177-7111-4ddf-a94a-5badf66c32d8}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  5,                                      !- Outlet Port
  {c07aba6b-5f94-4311-ac00-3d3673b2e83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e69499-7fb4-46cb-aef9-e9c2a1ce6e15}, !- Handle
  {8362840e-27b9-48af-92b1-92bd29123490}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  6,                                      !- Outlet Port
  {abd7cf91-701e-49a6-82b6-9db64b163c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0837bd-80f6-48c4-93ac-c134f03d3d38}, !- Handle
  {f074657a-7624-442e-a86c-0defd964e5d2}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  7,                                      !- Outlet Port
  {2ad628fd-d834-4a3b-87cd-19080576761e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fdadcd1-0fbf-495e-9068-186b8e6ad9f3}, !- Handle
  {735f4f77-728e-41ee-9b61-f7fb26b673b4}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  8,                                      !- Outlet Port
  {c9a62662-318a-445f-a692-0185264ee9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca07dcb0-c3ae-4230-9b54-ec05e097cc88}, !- Handle
  {3bb21447-6ca8-4eec-9e5d-5b9929a5015d}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  9,                                      !- Outlet Port
  {b2f7e93e-3d7a-41e7-bc41-679663c68037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd14232-19ea-450a-8e80-29bc130c24a5}, !- Handle
  {97d02ba9-f1ba-40ba-8cae-f68eaf532a6d}, !- Name
  {8a42a9ba-fb06-4238-9681-32c5f8d5bcd5}, !- Source Object
  10,                                     !- Outlet Port
  {e348ad0d-99e2-4735-ba8b-8978889b1313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846e534c-338c-4838-b6f3-a692220189b5}, !- Handle
  {d94ac225-7009-415b-9b32-b2ac2aaca899}, !- Name
  {2f6ea411-889d-4be1-b9e5-b0e81f9a3bcb}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee48e5c9-b5df-444b-9ea3-9f5eee3e9dfa}, !- Handle
  {d78ec181-9135-4105-bf71-f1e25947d397}, !- Name
  {b3fa18b2-84e4-4e78-bbc6-83ea4141c019}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {61ab8d9f-520e-4c99-a590-541d37837ad9}, !- Handle
  {057ae0b6-6039-4e13-845d-5dbacfa1715c}, !- Name
  {90390ece-94f4-46de-ac78-e7b03afd771a}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a919ce72-494d-4025-83c3-7bd9e9ea6cc0}, !- Handle
  {50fa27e8-07b2-4649-b763-f6440ff44972}, !- Name
  {65d02592-0a10-4523-b091-f92119dafffc}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4d56dda4-2d25-4d3a-863a-ae7890a382c6}, !- Handle
  {3597dcbc-c738-44a5-a48c-5aa5c21429e0}, !- Name
  {48e19d93-6089-4ee0-ae2c-a768684b9e2c}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {33ceb580-0609-4ba0-aff1-ec7f7414b6ec}, !- Handle
  {5eafa554-053d-4148-8921-7e0e9271502a}, !- Name
  {c56f91f5-4921-4ed7-b8c9-d7770243f5ed}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3952c2a-7009-4d9d-b7ad-bf8f394b5a7b}, !- Handle
  {10569bea-ed73-4a10-b2bb-eb290eecb1ba}, !- Name
  {35782914-84e9-48ff-acb2-7781a88c0d38}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b450f08-3c47-400b-8f84-252938ea17e9}, !- Handle
  {6f8c33dc-e057-4ded-897f-5233fb3ec5f7}, !- Name
  {abe64f65-a60b-4892-a4b0-8c223e687f7c}, !- Source Object
  3,                                      !- Outlet Port
  {db1958ff-753d-4045-ab34-7dcc0a5dfbb4}, !- Target Object
  10;                                     !- Inlet Port

OS:SizingPeriod:DesignDay,
  {5735636e-db5a-4456-9841-586ac350559a}, !- Handle
  FRANKFURT AM MAIN Ann Htg 99.6% Condns DB, !- Name
  -10.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {945cdcba-c63c-4557-ba8e-3a44e41abcd8}, !- Handle
  FRANKFURT AM MAIN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {60ed6562-e096-42d7-a312-c8d8278bb290}, !- Handle
  FRANKFURT AM MAIN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  9.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {510a4645-661a-4be2-ae98-e74e615c43b2}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns DB=>MWB, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7533bcb-2638-4b43-a7ce-e6f800cbfd56}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns WB=>MDB, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5f252c4e-fd81-4186-8d1e-73a8d4210ecb}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns DP=>MDB, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3eb8a7a6-9728-4bf1-bc21-90a9d270522f}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns Enth=>MDB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:Output:Variable,
  {2f319cb0-3a20-4a0a-a1f4-6318d0f2afb1}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {02ba4d19-db31-41ae-95af-e39c45b59b4a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ee847ef4-9135-4fe0-a3f6-d3117ce9a826}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  hourly;                                 !- Reporting Frequency

