
Version,
  9.4;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Basement,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  23,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.7,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 200,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.53, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 15, 2.5,                             !- X,Y,Z Vertex 2 {m}
  -5.75, 15, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -5.75, 9.53, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -13.5, 8.03, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -18.25, 8.03, 2.5,                      !- X,Y,Z Vertex 3 {m}
  -18.25, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14, 8.03, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -14, 9.53, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -20.5, 9.53, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -20.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -9.5, 8.03, 0,                          !- X,Y,Z Vertex 4 {m}
  -13.5, 8.03, 0,                         !- X,Y,Z Vertex 5 {m}
  -13.5, 0, 0,                            !- X,Y,Z Vertex 6 {m}
  -23, 0, 0,                              !- X,Y,Z Vertex 7 {m}
  -23, 15, 0;                             !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -9.5, 0, 1.7,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 1.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 242,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -9.5, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  -9.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -9.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -9.5, 8.03, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -9.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5, 9.53, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -11.5, 15, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -17.25, 15, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -17.25, 9.53, 2.5;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -20.5, 9.53, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -23, 9.53, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -23, 8.03, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 185,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.25, 9.53, 2.5,                      !- X,Y,Z Vertex 1 {m}
  -17.25, 15, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -23, 15, 2.5,                           !- X,Y,Z Vertex 3 {m}
  -23, 9.53, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 9.53, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -2.5, 9.53, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 8.03, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -9, 9.53, 2.5,                          !- X,Y,Z Vertex 2 {m}
  -11.5, 9.53, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -11.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 9.53, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -9, 9.53, 2.5,                          !- X,Y,Z Vertex 3 {m}
  -9, 8.03, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 193,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.75, 9.53, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -5.75, 15, 2.5,                         !- X,Y,Z Vertex 2 {m}
  -11.5, 15, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -11.5, 9.53, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 0, 1.7,                            !- X,Y,Z Vertex 1 {m}
  -23, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -13.5, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -13.5, 0, 1.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -11.5, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -9.5, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.5, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5, 0, 1.7,                           !- X,Y,Z Vertex 1 {m}
  -9.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 1.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 1.7,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  -23, 15, 0,                             !- X,Y,Z Vertex 3 {m}
  -23, 15, 1.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 15, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -23, 15, 1.7,                           !- X,Y,Z Vertex 2 {m}
  -23, 0, 1.7,                            !- X,Y,Z Vertex 3 {m}
  -23, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -13.5, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -11.5, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.5, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -13.5, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -13.5, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -13.5, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  -23, 0, 1.7,                            !- X,Y,Z Vertex 2 {m}
  -13.5, 0, 1.7,                          !- X,Y,Z Vertex 3 {m}
  -13.5, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23, 15, 1.7,                           !- X,Y,Z Vertex 1 {m}
  -23, 15, 0,                             !- X,Y,Z Vertex 2 {m}
  -23, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -23, 0, 1.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 2.5,                             !- X,Y,Z Vertex 1 {m}
  0, 15, 1.7,                             !- X,Y,Z Vertex 2 {m}
  -23, 15, 1.7,                           !- X,Y,Z Vertex 3 {m}
  -23, 15, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.7,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 1.7,                             !- X,Y,Z Vertex 3 {m}
  0, 15, 2.5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -11.5, 9.53, 2.5,                       !- X,Y,Z Vertex 2 {m}
  -14, 9.53, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -14, 8.03, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.25, 0, 2.5,                         !- X,Y,Z Vertex 1 {m}
  -18.25, 8.03, 2.5,                      !- X,Y,Z Vertex 2 {m}
  -23, 8.03, 2.5,                         !- X,Y,Z Vertex 3 {m}
  -23, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

HVACTemplate:Zone:IdealLoadsAirSystem,
  Basement,                               !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Basement,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  North1.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.5,                                    !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 5.47, 2.5,                           !- X,Y,Z Vertex 2 {m}
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  6.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 5.47, 0,                             !- X,Y,Z Vertex 3 {m}
  9, 5.47, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 5.47, 2.5,                           !- X,Y,Z Vertex 1 {m}
  9, 5.47, 0,                             !- X,Y,Z Vertex 2 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  3.25, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 162,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5, 5.47, 2.3,                         !- X,Y,Z Vertex 1 {m}
  7.5, 5.47, 0.3,                         !- X,Y,Z Vertex 2 {m}
  5, 5.47, 0.3,                           !- X,Y,Z Vertex 3 {m}
  5, 5.47, 2.3;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 5.47, 0,                             !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  6.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  6.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 186,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5, 5.47, 2.3,                         !- X,Y,Z Vertex 1 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 2 {m}
  -1, 5.47, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1, 5.47, 2.3;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 163 - Surface 182,       !- Name
  walls (internal),                       !- Construction Name
  North1.1,                               !- Zone or ZoneList Name
  13.675;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  North1.1 Thermostat,                    !- Name
  North1.1,                               !- Zone or ZoneList Name
  North1.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North1.1 Thermostat Schedule,           !- Name
  North1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jan1-Jun24,         !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Jun25-Jul1,         !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jul2-Aug12,         !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug13-Aug19,        !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug20-Dec31,        !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Heating Week Rule - Jan1-Jun24,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Heating Week Rule - Jun25-Jul1,         !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Heating Week Rule - Jul2-Aug12,         !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  12,                                     !- End Day 3
  Heating Week Rule - Aug13-Aug19,        !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  13,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  Heating Week Rule - Aug20-Dec31,        !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Cooling Week Rule - Jan1-May27,         !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - May28-Jun3,         !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Jun4-Aug26,         !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Aug27-Sep2,         !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Sep3-Dec31,         !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Cooling Week Rule - Jan1-May27,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Cooling Week Rule - May28-Jun3,         !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Cooling Week Rule - Jun4-Aug26,         !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Cooling Week Rule - Aug27-Sep2,         !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Cooling Week Rule - Sep3-Dec31,         !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ZoneHVAC:EquipmentConnections,
  North1.1,                               !- Zone Name
  North1.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North1.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  North1.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North1.1 Inlet Node List,               !- Name
  Node 43;                                !- Node Name 1

NodeList,
  North1.1 Return Node List,              !- Name
  Node 49;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 48,                                !- Air Inlet Node Name
  Node 43,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 43,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_North1.1,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 71,                                !- Inlet Node Name
  Node 72,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 181,                            !- Surface Name 1
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 1
  Surface 184,                            !- Surface Name 2
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 2
  Surface 180,                            !- Surface Name 3
  0.14,                                   !- Fraction of Radiant Energy to Surface 3
  Surface 183,                            !- Surface Name 4
  0.0620492044784915,                     !- Fraction of Radiant Energy to Surface 4
  Surface 185,                            !- Surface Name 5
  0.0175,                                 !- Fraction of Radiant Energy to Surface 5
  Surface 186,                            !- Surface Name 6
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 6
  Surface 159,                            !- Surface Name 7
  0.14,                                   !- Fraction of Radiant Energy to Surface 7
  Surface 162,                            !- Surface Name 8
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 8
  Surface 161,                            !- Surface Name 9
  0.0620492044784915,                     !- Fraction of Radiant Energy to Surface 9
  Surface 164,                            !- Surface Name 10
  0.0175,                                 !- Fraction of Radiant Energy to Surface 10
  Surface 160,                            !- Surface Name 11
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 11
  Surface 165,                            !- Surface Name 12
  0.036866529169122;                      !- Fraction of Radiant Energy to Surface 12

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  North1.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_North1.1,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North1.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  North1.1,                               !- Zone or ZoneList Name 1
  Airuse,                                 !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  North1.2,                               !- Zone or ZoneList Name 2
  Airuse,                                 !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  North2.1,                               !- Zone or ZoneList Name 3
  Airuse,                                 !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  North2.2,                               !- Zone or ZoneList Name 4
  Airuse,                                 !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  South1.1,                               !- Zone or ZoneList Name 5
  Airuse,                                 !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  South1.2,                               !- Zone or ZoneList Name 6
  Airuse,                                 !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  South2.1,                               !- Zone or ZoneList Name 7
  Airuse,                                 !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  South2.2,                               !- Zone or ZoneList Name 8
  Airuse,                                 !- Design Specification Outdoor Air Object Name 8
  ;                                       !- Design Specification Zone Air Distribution Object Name 8

DesignSpecification:OutdoorAir,
  Airuse,                                 !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.01,                                   !- Outdoor Air Flow per Zone {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On Discrete;                     !- Outdoor Air Schedule Name

Zone,
  North1.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, -1.44382283906452e-15, 2.5,       !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47, 2.5,       !- X,Y,Z Vertex 3 {m}
  -1.20222401955682e-31, -3.17330621043526e-47, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, 1.20222401955682e-31, 2.5, !- X,Y,Z Vertex 1 {m}
  6.94319398843251e-47, 1.20222401955682e-31, -2.92187815141695e-64, !- X,Y,Z Vertex 2 {m}
  2.5, -1.44382283906452e-15, -1.12758298652121e-63, !- X,Y,Z Vertex 3 {m}
  2.5, -1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, -1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  2.5, -1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 3 {m}
  5.75, -1.44382283906452e-15, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47, 2.5;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 191,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 5.47, 2.3,                           !- X,Y,Z Vertex 1 {m}
  4, 5.47, 0.3,                           !- X,Y,Z Vertex 2 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 3 {m}
  1.5, 5.47, 2.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 5.47, 2.5,       !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 5.47, 1.79630011330709e-63, !- X,Y,Z Vertex 2 {m}
  -1.6029653594091e-31, 1.20222401955682e-31, -1.54528057221097e-63, !- X,Y,Z Vertex 3 {m}
  -1.6029653594091e-31, -4.23107494724687e-47, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  5.75, -1.44382283906452e-15, 0,         !- X,Y,Z Vertex 2 {m}
  6.94319398843236e-47, 1.20222401955682e-31, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  11.5, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  5.75, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  5.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 3 {m}
  9, 1.44382283906452e-15, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.44382283906452e-15, 2.5,           !- X,Y,Z Vertex 1 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 2 {m}
  11.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  11.5, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  11.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  11.5, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 197,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5, 0.469999999999999, 2.3,           !- X,Y,Z Vertex 1 {m}
  11.5, 0.469999999999999, 0.3,           !- X,Y,Z Vertex 2 {m}
  11.5, 2.97, 0.3,                        !- X,Y,Z Vertex 3 {m}
  11.5, 2.97, 2.3;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  11.5, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 198,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 5.47, 2.3,                          !- X,Y,Z Vertex 1 {m}
  10, 5.47, 0.3,                          !- X,Y,Z Vertex 2 {m}
  7.5, 5.47, 0.3,                         !- X,Y,Z Vertex 3 {m}
  7.5, 5.47, 2.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 244,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  11.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 190 - Surface 199,       !- Name
  walls (internal),                       !- Construction Name
  North1.2,                               !- Zone or ZoneList Name
  13.675;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  North1.2 Thermostat,                    !- Name
  North1.2,                               !- Zone or ZoneList Name
  North1.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North1.2 Thermostat Schedule,           !- Name
  North1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North1.2,                               !- Zone Name
  North1.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North1.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  North1.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North1.2 Inlet Node List,               !- Name
  Node 50;                                !- Node Name 1

NodeList,
  North1.2 Return Node List,              !- Name
  Node 51;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 52,                                !- Air Inlet Node Name
  Node 50,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 50,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_North1.2,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 17,                                !- Inlet Node Name
  Node 18,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 194,                            !- Surface Name 1
  0.14,                                   !- Fraction of Radiant Energy to Surface 1
  Surface 188,                            !- Surface Name 2
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 2
  Surface 193,                            !- Surface Name 3
  0.0175,                                 !- Fraction of Radiant Energy to Surface 3
  Surface 187,                            !- Surface Name 4
  0.14,                                   !- Fraction of Radiant Energy to Surface 4
  Surface 189,                            !- Surface Name 5
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 5
  Surface 191,                            !- Surface Name 6
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 6
  Surface 197,                            !- Surface Name 7
  0.0620492044784914,                     !- Fraction of Radiant Energy to Surface 7
  Surface 196,                            !- Surface Name 8
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 8
  Surface 200,                            !- Surface Name 9
  0.0175,                                 !- Fraction of Radiant Energy to Surface 9
  Surface 198,                            !- Surface Name 10
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 10
  Surface 195,                            !- Surface Name 11
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 11
  Surface 192,                            !- Surface Name 12
  0.0620492044784915;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North1.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_North1.2,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North1.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  North2.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.5,                                    !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.5, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 78,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5, 5.47, 2.3,                         !- X,Y,Z Vertex 1 {m}
  1.5, 5.47, 0.3,                         !- X,Y,Z Vertex 2 {m}
  -1, 5.47, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1, 5.47, 2.3;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  3.25, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  -2.5, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  -2.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99999999999999, 5.47000000000004, 0,  !- X,Y,Z Vertex 1 {m}
  8.99999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.24999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.24999999999999, 5.47000000000004, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24999999999999, 4.08562073062058e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  3.24999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.49999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.49999999999999, 4.08562073062058e-14, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99999999999999, 5.47000000000004, 2.5, !- X,Y,Z Vertex 1 {m}
  8.99999999999999, 5.47000000000004, 0,  !- X,Y,Z Vertex 2 {m}
  3.24999999999999, 5.47000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  3.24999999999999, 5.47000000000004, 2.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 85,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.49999999999999, 5.47000000000004, 2.3, !- X,Y,Z Vertex 1 {m}
  7.49999999999999, 5.47000000000004, 0.3, !- X,Y,Z Vertex 2 {m}
  4.99999999999999, 5.47000000000004, 0.3, !- X,Y,Z Vertex 3 {m}
  4.99999999999999, 5.47000000000004, 2.3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99999999999999, 4.08562073062058e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  8.99999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.99999999999999, 5.47000000000004, 0,  !- X,Y,Z Vertex 3 {m}
  8.99999999999999, 5.47000000000004, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.49999999999999, 4.08562073062058e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  6.49999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.99999999999999, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.99999999999999, 4.08562073062058e-14, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.99999999999999, 4.08562073062058e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  8.99999999999999, 5.47000000000004, 2.5, !- X,Y,Z Vertex 2 {m}
  3.24999999999999, 5.47000000000004, 2.5, !- X,Y,Z Vertex 3 {m}
  3.24999999999999, 4.08562073062058e-14, 2.5; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 79 - Surface 84,         !- Name
  walls (internal),                       !- Construction Name
  North2.1,                               !- Zone or ZoneList Name
  13.675;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  North2.1 Thermostat,                    !- Name
  North2.1,                               !- Zone or ZoneList Name
  North2.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North2.1 Thermostat Schedule,           !- Name
  North2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North2.1,                               !- Zone Name
  North2.1 Equipment List,                !- Zone Conditioning Equipment List Name
  North2.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  North2.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North2.1 Inlet Node List,               !- Name
  Node 53;                                !- Node Name 1

NodeList,
  North2.1 Return Node List,              !- Name
  Node 54;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 55,                                !- Air Inlet Node Name
  Node 53,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node 53,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_North2.1,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 19,                                !- Inlet Node Name
  Node 20,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 82,                             !- Surface Name 1
  0.0175,                                 !- Fraction of Radiant Energy to Surface 1
  Surface 85,                             !- Surface Name 2
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 2
  Surface 86,                             !- Surface Name 3
  0.0620492044784915,                     !- Fraction of Radiant Energy to Surface 3
  Surface 87,                             !- Surface Name 4
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 4
  Surface 81,                             !- Surface Name 5
  0.14,                                   !- Fraction of Radiant Energy to Surface 5
  Surface 77,                             !- Surface Name 6
  0.0620492044784915,                     !- Fraction of Radiant Energy to Surface 6
  Surface 83,                             !- Surface Name 7
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 7
  Surface 75,                             !- Surface Name 8
  0.0175,                                 !- Fraction of Radiant Energy to Surface 8
  Surface 88,                             !- Surface Name 9
  0.14,                                   !- Fraction of Radiant Energy to Surface 9
  Surface 80,                             !- Surface Name 10
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 10
  Surface 76,                             !- Surface Name 11
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 11
  Surface 78,                             !- Surface Name 12
  0.0652253977607543;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North2.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_North2.1,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North2.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  North2.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  9.53,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 187,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47000000000004, 0,              !- X,Y,Z Vertex 1 {m}
  5.75, 3.94123844671412e-14, 0,          !- X,Y,Z Vertex 2 {m}
  6.94319398843236e-47, 4.08562073062058e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47000000000004, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 5.47000000000004, 2.5, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 5.47000000000004, 1.72962889546965e-62, !- X,Y,Z Vertex 2 {m}
  -1.14201664065742e-31, 4.08562073062058e-14, -3.80044654525327e-63, !- X,Y,Z Vertex 3 {m}
  -1.6631727383085e-31, 4.08562073062058e-14, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 5.47000000000004, 2.5,            !- X,Y,Z Vertex 1 {m}
  5.75, 5.47000000000004, 0,              !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47000000000004, 0, !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 5.47000000000004, 2.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 5.47000000000004, 2.3,               !- X,Y,Z Vertex 1 {m}
  4, 5.47000000000004, 0.3,               !- X,Y,Z Vertex 2 {m}
  1.5, 5.47000000000004, 0.3,             !- X,Y,Z Vertex 3 {m}
  1.5, 5.47000000000004, 2.3;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 3.94123844671412e-14, 2.5,         !- X,Y,Z Vertex 1 {m}
  2.5, 3.94123844671412e-14, 0,           !- X,Y,Z Vertex 2 {m}
  5.75, 3.94123844671412e-14, 0,          !- X,Y,Z Vertex 3 {m}
  5.75, 3.94123844671412e-14, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6029653594091e-31, 4.08562073062058e-14, 2.5, !- X,Y,Z Vertex 1 {m}
  6.9431939884325e-47, 4.08562073062058e-14, -2.92187815141695e-64, !- X,Y,Z Vertex 2 {m}
  2.5, 3.94123844671412e-14, -1.12758298652121e-63, !- X,Y,Z Vertex 3 {m}
  2.5, 3.94123844671412e-14, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 3.94123844671412e-14, 2.5,        !- X,Y,Z Vertex 1 {m}
  5.75, 5.47000000000004, 2.5,            !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 5.47000000000004, 2.5, !- X,Y,Z Vertex 3 {m}
  -1.6029653594091e-31, 4.08562073062058e-14, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 5.47, 0,                          !- X,Y,Z Vertex 1 {m}
  11.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  5.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 5.47, 2.5,                        !- X,Y,Z Vertex 1 {m}
  11.5, 5.47, 0,                          !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  5.75, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 133,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10, 5.47, 2.3,                          !- X,Y,Z Vertex 1 {m}
  10, 5.47, 0.3,                          !- X,Y,Z Vertex 2 {m}
  7.5, 5.47, 0.3,                         !- X,Y,Z Vertex 3 {m}
  7.5, 5.47, 2.3;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  11.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 2 {m}
  11.5, 5.47, 0,                          !- X,Y,Z Vertex 3 {m}
  11.5, 5.47, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 134,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5, 0.469999999999999, 2.3,           !- X,Y,Z Vertex 1 {m}
  11.5, 0.469999999999999, 0.3,           !- X,Y,Z Vertex 2 {m}
  11.5, 2.97, 0.3,                        !- X,Y,Z Vertex 3 {m}
  11.5, 2.97, 2.3;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.44382283906452e-15, 2.5,           !- X,Y,Z Vertex 1 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 2 {m}
  11.5, 1.44382283906452e-15, 0,          !- X,Y,Z Vertex 3 {m}
  11.5, 1.44382283906452e-15, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  North2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  5.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 3 {m}
  9, 1.44382283906452e-15, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  North2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.44382283906452e-15, 2.5,        !- X,Y,Z Vertex 1 {m}
  11.5, 5.47, 2.5,                        !- X,Y,Z Vertex 2 {m}
  5.75, 5.47, 2.5,                        !- X,Y,Z Vertex 3 {m}
  5.75, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 127 - Surface 132,       !- Name
  walls (internal),                       !- Construction Name
  North2.2,                               !- Zone or ZoneList Name
  13.675;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  North2.2 Thermostat,                    !- Name
  North2.2,                               !- Zone or ZoneList Name
  North2.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  North2.2 Thermostat Schedule,           !- Name
  North2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  North2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  North2.2,                               !- Zone Name
  North2.2 Equipment List,                !- Zone Conditioning Equipment List Name
  North2.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  North2.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  North2.2 Inlet Node List,               !- Name
  Node 56;                                !- Node Name 1

NodeList,
  North2.2 Return Node List,              !- Name
  Node 57;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 58,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node 56,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_North2.2,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 21,                                !- Inlet Node Name
  Node 22,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 130,                            !- Surface Name 1
  0.14,                                   !- Fraction of Radiant Energy to Surface 1
  Surface 135,                            !- Surface Name 2
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 2
  Surface 136,                            !- Surface Name 3
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 3
  Surface 133,                            !- Surface Name 4
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 4
  Surface 125,                            !- Surface Name 5
  0.0620492044784915,                     !- Fraction of Radiant Energy to Surface 5
  Surface 129,                            !- Surface Name 6
  0.0283588685916323,                     !- Fraction of Radiant Energy to Surface 6
  Surface 124,                            !- Surface Name 7
  0.0175,                                 !- Fraction of Radiant Energy to Surface 7
  Surface 137,                            !- Surface Name 8
  0.14,                                   !- Fraction of Radiant Energy to Surface 8
  Surface 128,                            !- Surface Name 9
  0.036866529169122,                      !- Fraction of Radiant Energy to Surface 9
  Surface 126,                            !- Surface Name 10
  0.0652253977607543,                     !- Fraction of Radiant Energy to Surface 10
  Surface 131,                            !- Surface Name 11
  0.0175,                                 !- Fraction of Radiant Energy to Surface 11
  Surface 134,                            !- Surface Name 12
  0.0620492044784914;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  North2.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_North2.2,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  North2.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  no_thermal1.1,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 216,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  9, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  9.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  11.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.75, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 246,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal1.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 141 - Surface 168,       !- Name
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 171 - Surface 176,       !- Name
  walls (internal),                       !- Construction Name
  no_thermal1.1,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

HVACTemplate:Zone:IdealLoadsAirSystem,
  no_thermal1.1,                          !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  no_thermal1.1,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 1,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  no_thermal1.2,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 357,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 195,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.74999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  6.74999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  6.74999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.74999999999999, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 240,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  6.9431939884325e-47, 1.5, 0,            !- X,Y,Z Vertex 3 {m}
  6.9431939884325e-47, 1.5, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  9, 1.44382283906452e-15, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  9, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 231,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.44382283906452e-15, 2.5,           !- X,Y,Z Vertex 1 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 2 {m}
  11.5, -1.20222401955682e-31, 0,         !- X,Y,Z Vertex 3 {m}
  11.5, -1.20222401955682e-31, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal1.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 355,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 3 {m}
  9, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 204 - Surface 226,       !- Name
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 207 - Surface 219,       !- Name
  walls (internal),                       !- Construction Name
  no_thermal1.2,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

HVACTemplate:Zone:IdealLoadsAirSystem,
  no_thermal1.2,                          !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  no_thermal1.2,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  no_thermal2.1,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.88764567812905e-15,                  !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 174,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.75, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 239,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  11.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  9.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  9, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  no_thermal2.1,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 57 - Surface 62,         !- Name
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 65 - Surface 71,         !- Name
  walls (internal),                       !- Construction Name
  no_thermal2.1,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

HVACTemplate:Zone:IdealLoadsAirSystem,
  no_thermal2.1,                          !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  no_thermal2.1,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 3,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 3,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  no_thermal2.2,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.5,                                   !- X Origin {m}
  8.03,                                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 1.72962889546965e-62,         !- X,Y,Z Vertex 2 {m}
  6.5954788334914e-47, 1.5, -3.80044654525326e-63, !- X,Y,Z Vertex 3 {m}
  9.60530713951734e-47, 1.5, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 243,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.20398035463792e-47, 1.5, 2.5,         !- X,Y,Z Vertex 1 {m}
  2.40132678487931e-47, 1.5, -4.61309626222303e-94, !- X,Y,Z Vertex 2 {m}
  -2.40132678487931e-47, 0, 4.61309626222303e-94, !- X,Y,Z Vertex 3 {m}
  2.40132678487931e-47, 0, 2.5;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 2 {m}
  9.60530713951722e-47, 1.5, 2.5,         !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.75, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  2.5, 1.5, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 136,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  5.75, 1.5, 0,                           !- X,Y,Z Vertex 3 {m}
  5.75, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.74999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  6.74999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  2.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  6.74999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.74999999999999, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 2 {m}
  2.5, 1.5, 2.5,                          !- X,Y,Z Vertex 3 {m}
  2.5, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 1 {m}
  11.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 1.44382283906452e-15, 0,             !- X,Y,Z Vertex 3 {m}
  9, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 1.44382283906452e-15, 2.5,           !- X,Y,Z Vertex 1 {m}
  9, 1.44382283906452e-15, 1.82571938966241e-62, !- X,Y,Z Vertex 2 {m}
  11.5, -1.14201664065742e-31, -3.80044654525325e-63, !- X,Y,Z Vertex 3 {m}
  11.5, -1.6631727383085e-31, 2.5;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 135,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 0,                           !- X,Y,Z Vertex 2 {m}
  9, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  9, 1.5, 2.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, -1.6631727383085e-31, 2.5,        !- X,Y,Z Vertex 1 {m}
  11.5, 7.68849377037174e-94, -4.61309626222304e-94, !- X,Y,Z Vertex 2 {m}
  11.5, 1.5, 4.61309626222304e-94,        !- X,Y,Z Vertex 3 {m}
  11.5, 1.5, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  no_thermal2.2,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, -1.6631727383085e-31, 2.5,        !- X,Y,Z Vertex 1 {m}
  11.5, 1.5, 2.5,                         !- X,Y,Z Vertex 2 {m}
  9, 1.5, 2.5,                            !- X,Y,Z Vertex 3 {m}
  9, 1.44382283906452e-15, 2.5;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 105 - Surface 116,       !- Name
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 113 - Surface 120,       !- Name
  walls (internal),                       !- Construction Name
  no_thermal2.2,                          !- Zone or ZoneList Name
  3.75;                                   !- Surface Area {m2}

HVACTemplate:Zone:IdealLoadsAirSystem,
  no_thermal2.2,                          !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  no_thermal2.2,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 4,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 4,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  South1.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.75, 8.03, 2.5,                        !- X,Y,Z Vertex 2 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.75, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  4.75, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 146,                            !- Building Surface Name
  Sub Surface 9,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.75, 4.015, 2,                         !- X,Y,Z Vertex 1 {m}
  4.75, 4.015, 0,                         !- X,Y,Z Vertex 2 {m}
  4.75, 5.015, 0,                         !- X,Y,Z Vertex 3 {m}
  4.75, 5.015, 2;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  4.75, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  4.25, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  4.25, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 167,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 8.03, 2.5,                        !- X,Y,Z Vertex 1 {m}
  4.25, 8.03, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.75, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 150,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.25, 0, 2.3,                           !- X,Y,Z Vertex 1 {m}
  1.25, 0, 0.3,                           !- X,Y,Z Vertex 2 {m}
  3.75, 0, 0.3,                           !- X,Y,Z Vertex 3 {m}
  3.75, 0, 2.3;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.75, 8.03, 0,                          !- X,Y,Z Vertex 1 {m}
  4.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.03, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.25, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South1.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 157,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  -3.75, 0, 0.3,                          !- X,Y,Z Vertex 2 {m}
  -1.25, 0, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 149 - Surface 153,       !- Name
  walls (internal),                       !- Construction Name
  South1.1,                               !- Zone or ZoneList Name
  20.075;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  South1.1 Thermostat,                    !- Name
  South1.1,                               !- Zone or ZoneList Name
  South1.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South1.1 Thermostat Schedule,           !- Name
  South1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South1.1,                               !- Zone Name
  South1.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South1.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  South1.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South1.1 Inlet Node List,               !- Name
  Node 59;                                !- Node Name 1

NodeList,
  South1.1 Return Node List,              !- Name
  Node 60;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 61,                                !- Air Inlet Node Name
  Node 59,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node 59,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_South1.1,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 23,                                !- Inlet Node Name
  Node 24,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 152,                            !- Surface Name 1
  0.14,                                   !- Fraction of Radiant Energy to Surface 1
  Surface 145,                            !- Surface Name 2
  0.14,                                   !- Fraction of Radiant Energy to Surface 2
  Surface 146,                            !- Surface Name 3
  0.0881788362806617,                     !- Fraction of Radiant Energy to Surface 3
  Surface 148,                            !- Surface Name 4
  0.0466699942954934,                     !- Fraction of Radiant Energy to Surface 4
  Surface 147,                            !- Surface Name 5
  0.0054905875641757,                     !- Fraction of Radiant Energy to Surface 5
  Surface 158,                            !- Surface Name 6
  0.0175,                                 !- Fraction of Radiant Energy to Surface 6
  Surface 155,                            !- Surface Name 7
  0.0274529378208785,                     !- Fraction of Radiant Energy to Surface 7
  Surface 154,                            !- Surface Name 8
  0.0247076440387906,                     !- Fraction of Radiant Energy to Surface 8
  Surface 157,                            !- Surface Name 9
  0.0521605818596691,                     !- Fraction of Radiant Energy to Surface 9
  Surface 150,                            !- Surface Name 10
  0.0521605818596691,                     !- Fraction of Radiant Energy to Surface 10
  Surface 151,                            !- Surface Name 11
  0.0175,                                 !- Fraction of Radiant Energy to Surface 11
  Surface 156,                            !- Surface Name 12
  0.0881788362806617;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  South1.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_South1.1,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South1.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  South1.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  -2.88764567812905e-15,                  !- Y Origin {m}
  0.8,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 3.5527136788005e-15, 2.5, !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 8.03, 2.5,          !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 3.5527136788005e-15, 2.5; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 8.03, 0,            !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 8.03, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, 8.03, 2.5,          !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 8.03, 0,            !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 3.5527136788005e-15, 2.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 211,                            !- Building Surface Name
  Sub Surface 10,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.500000000000002, 5.015, 2,           !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 5.015, 0,           !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 4.015, 0,           !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 4.015, 2;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, 3.5527136788005e-15, 2.5, !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.24999999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.24999999999999, 3.5527136788005e-15, 2.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 212,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.499999999999999, 3.5527136788005e-15, 2.3, !- X,Y,Z Vertex 1 {m}
  0.499999999999999, 3.5527136788005e-15, 0.3, !- X,Y,Z Vertex 2 {m}
  3, 3.5527136788005e-15, 0.3,            !- X,Y,Z Vertex 3 {m}
  3, 3.5527136788005e-15, 2.3;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 8.03, 0,              !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 8.03, 0,              !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 8.03, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 96,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  4.25, 8.03, 2.5,                        !- X,Y,Z Vertex 3 {m}
  4.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  9, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 230,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 2.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  9, 2.5, 0.3,                            !- X,Y,Z Vertex 2 {m}
  9, 5, 0.3,                              !- X,Y,Z Vertex 3 {m}
  9, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  9, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  6.5, 8.03, 0,                           !- X,Y,Z Vertex 3 {m}
  6.5, 8.03, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 8.03, 2.5,                         !- X,Y,Z Vertex 1 {m}
  6.5, 8.03, 0,                           !- X,Y,Z Vertex 2 {m}
  4.25, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  4.25, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South1.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 234,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, 0, 2.3,                            !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0.3,                            !- X,Y,Z Vertex 2 {m}
  8, 0, 0.3,                              !- X,Y,Z Vertex 3 {m}
  8, 0, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South1.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.25, 8.03, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 213 - Surface 233,       !- Name
  walls (internal),                       !- Construction Name
  South1.2,                               !- Zone or ZoneList Name
  20.075;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  South1.2 Thermostat,                    !- Name
  South1.2,                               !- Zone or ZoneList Name
  South1.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South1.2 Thermostat Schedule,           !- Name
  South1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South1.2,                               !- Zone Name
  South1.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South1.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  South1.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South1.2 Inlet Node List,               !- Name
  Node 62;                                !- Node Name 1

NodeList,
  South1.2 Return Node List,              !- Name
  Node 63;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 64,                                !- Air Inlet Node Name
  Node 62,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node 62,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_South1.2,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 27,                                !- Inlet Node Name
  Node 32,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.05848,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3670,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 234,                            !- Surface Name 1
  0.0521605818596692,                     !- Fraction of Radiant Energy to Surface 1
  Surface 235,                            !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Surface 231,                            !- Surface Name 3
  0.0274529378208785,                     !- Fraction of Radiant Energy to Surface 3
  Surface 232,                            !- Surface Name 4
  0.0247076440387907,                     !- Fraction of Radiant Energy to Surface 4
  Surface 229,                            !- Surface Name 5
  0.14,                                   !- Fraction of Radiant Energy to Surface 5
  Surface 230,                            !- Surface Name 6
  0.0881788362806618,                     !- Fraction of Radiant Energy to Surface 6
  Surface 215,                            !- Surface Name 7
  0.0175,                                 !- Fraction of Radiant Energy to Surface 7
  Surface 209,                            !- Surface Name 8
  0.14,                                   !- Fraction of Radiant Energy to Surface 8
  Surface 214,                            !- Surface Name 9
  0.0466699942954934,                     !- Fraction of Radiant Energy to Surface 9
  Surface 212,                            !- Surface Name 10
  0.0521605818596691,                     !- Fraction of Radiant Energy to Surface 10
  Surface 210,                            !- Surface Name 11
  0.00549058756417572,                    !- Fraction of Radiant Energy to Surface 11
  Surface 211,                            !- Surface Name 12
  0.0881788362806617;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  South1.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_South1.2,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South1.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  South2.1,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.75,                                   !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 8.03, 0,              !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 8.03, 2.5;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 1,                              !- Building Surface Name
  Sub Surface 6,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.74999999999999, 4.015, 2,             !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 4.015, 0,             !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 5.015, 0,             !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 5.015, 2;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 0, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.75, 0, 2.3,                          !- X,Y,Z Vertex 1 {m}
  -3.75, 0, 0.3,                          !- X,Y,Z Vertex 2 {m}
  -1.25, 0, 0.3,                          !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 2.3;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 8.03, 2.5,                       !- X,Y,Z Vertex 1 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.75, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 8.03, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.25, 8.03, 2.5;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  -4.75, 8.03, 2.5,                       !- X,Y,Z Vertex 3 {m}
  -4.75, 0, 2.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 8.03, 0,              !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 8.03, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 0, 2.5,          !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.74999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.74999999999999, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.24999999999999, 0, 2.3,               !- X,Y,Z Vertex 1 {m}
  1.24999999999999, 0, 0.3,               !- X,Y,Z Vertex 2 {m}
  3.74999999999999, 0, 0.3,               !- X,Y,Z Vertex 3 {m}
  3.74999999999999, 0, 2.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 8.03, 0,              !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 8.03, 0,         !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 8.03, 2.5;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.1,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 8.03, 0,              !- X,Y,Z Vertex 2 {m}
  4.24999999999999, 8.03, 0,              !- X,Y,Z Vertex 3 {m}
  4.24999999999999, 8.03, 2.5;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South2.1,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.74999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  4.74999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 8.03, 2.5,       !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 0, 2.5;          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 22 - Surface 26,         !- Name
  walls (internal),                       !- Construction Name
  South2.1,                               !- Zone or ZoneList Name
  20.075;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  South2.1 Thermostat,                    !- Name
  South2.1,                               !- Zone or ZoneList Name
  South2.1 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South2.1 Thermostat Schedule,           !- Name
  South2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South2.1,                               !- Zone Name
  South2.1 Equipment List,                !- Zone Conditioning Equipment List Name
  South2.1 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  South2.1 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South2.1 Inlet Node List,               !- Name
  Node 65;                                !- Node Name 1

NodeList,
  South2.1 Return Node List,              !- Name
  Node 66;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 67,                                !- Air Inlet Node Name
  Node 65,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 6,                         !- Name
  Node 65,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 6;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_South2.1,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 37,                                !- Inlet Node Name
  Node 38,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 1,                              !- Surface Name 1
  0.0881788362806617,                     !- Fraction of Radiant Energy to Surface 1
  Surface 17,                             !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Surface 19,                             !- Surface Name 3
  0.0881788362806617,                     !- Fraction of Radiant Energy to Surface 3
  Surface 18,                             !- Surface Name 4
  0.0521605818596691,                     !- Fraction of Radiant Energy to Surface 4
  Surface 24,                             !- Surface Name 5
  0.0175,                                 !- Fraction of Radiant Energy to Surface 5
  Surface 25,                             !- Surface Name 6
  0.0521605818596691,                     !- Fraction of Radiant Energy to Surface 6
  Surface 28,                             !- Surface Name 7
  0.0054905875641757,                     !- Fraction of Radiant Energy to Surface 7
  Surface 20,                             !- Surface Name 8
  0.0274529378208785,                     !- Fraction of Radiant Energy to Surface 8
  Surface 21,                             !- Surface Name 9
  0.0247076440387906,                     !- Fraction of Radiant Energy to Surface 9
  Surface 23,                             !- Surface Name 10
  0.14,                                   !- Fraction of Radiant Energy to Surface 10
  Surface 27,                             !- Surface Name 11
  0.0466699942954934,                     !- Fraction of Radiant Energy to Surface 11
  Surface 30,                             !- Surface Name 12
  0.14;                                   !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  South2.1 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_South2.1,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South2.1,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  South2.2,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  14,                                     !- X Origin {m}
  1.80477854883065e-16,                   !- Y Origin {m}
  3.3,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  9, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  6.5, 8.03, 0,                           !- X,Y,Z Vertex 3 {m}
  6.5, 8.03, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  9, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 2.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  9, 2.5, 0.3,                            !- X,Y,Z Vertex 2 {m}
  9, 5, 0.3,                              !- X,Y,Z Vertex 3 {m}
  9, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  9, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  4.25, 8.03, 2.5,                        !- X,Y,Z Vertex 3 {m}
  4.25, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, 8.03, 2.5,          !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 8.03, 0,            !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 0, 2.5;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 2,                              !- Building Surface Name
  Sub Surface 8,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.500000000000002, 5.015, 2,           !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 5.015, 0,           !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 4.015, 0,           !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 4.015, 2;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 8.03, 0,              !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 8.03, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 8.03, 0,              !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.500000000000002, 0, 2.5,             !- X,Y,Z Vertex 1 {m}
  -0.500000000000002, 0, 0,               !- X,Y,Z Vertex 2 {m}
  4.24999999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.24999999999999, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.499999999999999, 0, 2.3,              !- X,Y,Z Vertex 1 {m}
  0.499999999999999, 0, 0.3,              !- X,Y,Z Vertex 2 {m}
  3, 0, 0.3,                              !- X,Y,Z Vertex 3 {m}
  3, 0, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 8.03, 0,            !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 8.03, 2.5;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.24999999999999, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  4.24999999999999, 8.03, 2.5,            !- X,Y,Z Vertex 2 {m}
  -0.500000000000002, 8.03, 2.5,          !- X,Y,Z Vertex 3 {m}
  -0.500000000000002, 0, 2.5;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 229,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.25, 8.03, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  South2.2,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.25, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, 0, 2.3,                            !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0.3,                            !- X,Y,Z Vertex 2 {m}
  8, 0, 0.3,                              !- X,Y,Z Vertex 3 {m}
  8, 0, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  South2.2,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5, 8.03, 2.5,                         !- X,Y,Z Vertex 1 {m}
  6.5, 8.03, 0,                           !- X,Y,Z Vertex 2 {m}
  4.25, 8.03, 0,                          !- X,Y,Z Vertex 3 {m}
  4.25, 8.03, 2.5;                        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 91 - Surface 98,         !- Name
  walls (internal),                       !- Construction Name
  South2.2,                               !- Zone or ZoneList Name
  20.075;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  South2.2 Thermostat,                    !- Name
  South2.2,                               !- Zone or ZoneList Name
  South2.2 Thermostat Schedule,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  South2.2 Thermostat Schedule,           !- Name
  South2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  South2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  South2.2,                               !- Zone Name
  South2.2 Equipment List,                !- Zone Conditioning Equipment List Name
  South2.2 Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  South2.2 Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  South2.2 Inlet Node List,               !- Name
  Node 68;                                !- Node Name 1

NodeList,
  South2.2 Return Node List,              !- Name
  Node 69;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 70,                                !- Air Inlet Node Name
  Node 68,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 7,                         !- Name
  Node 68,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 7;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Radiator_South2.2,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 39,                                !- Inlet Node Name
  Node 40,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.09353,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5870,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  9.594e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 2,                              !- Surface Name 1
  0.0881788362806618,                     !- Fraction of Radiant Energy to Surface 1
  Surface 89,                             !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Surface 90,                             !- Surface Name 3
  0.0466699942954934,                     !- Fraction of Radiant Energy to Surface 3
  Surface 92,                             !- Surface Name 4
  0.0521605818596691,                     !- Fraction of Radiant Energy to Surface 4
  Surface 94,                             !- Surface Name 5
  0.00549058756417572,                    !- Fraction of Radiant Energy to Surface 5
  Surface 101,                            !- Surface Name 6
  0.0881788362806618,                     !- Fraction of Radiant Energy to Surface 6
  Surface 95,                             !- Surface Name 7
  0.14,                                   !- Fraction of Radiant Energy to Surface 7
  Surface 99,                             !- Surface Name 8
  0.0247076440387907,                     !- Fraction of Radiant Energy to Surface 8
  Surface 102,                            !- Surface Name 9
  0.14,                                   !- Fraction of Radiant Energy to Surface 9
  Surface 96,                             !- Surface Name 10
  0.0175,                                 !- Fraction of Radiant Energy to Surface 10
  Surface 97,                             !- Surface Name 11
  0.0521605818596692,                     !- Fraction of Radiant Energy to Surface 11
  Surface 100,                            !- Surface Name 12
  0.0274529378208785;                     !- Fraction of Radiant Energy to Surface 12

ZoneHVAC:EquipmentList,
  South2.2 Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Radiator_South2.2,                      !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  South2.2,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Airuse,                                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Staircase,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.5,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.7,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  2, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  2, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8.03, 7.5,                           !- X,Y,Z Vertex 1 {m}
  2, 8.03, 5,                             !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 8.03, 5,         !- X,Y,Z Vertex 3 {m}
  0, 8.03, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 5,                             !- X,Y,Z Vertex 1 {m}
  4, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  2, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  2, 8.03, 5;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8.03, 5,                             !- X,Y,Z Vertex 1 {m}
  2, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 8.03, 5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  4, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 7.5,                           !- X,Y,Z Vertex 1 {m}
  4, 8.03, 5,                             !- X,Y,Z Vertex 2 {m}
  2, 8.03, 5,                             !- X,Y,Z Vertex 3 {m}
  2, 8.03, 7.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 5,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 2.5,                              !- X,Y,Z Vertex 2 {m}
  4, 8.03, 2.5,                           !- X,Y,Z Vertex 3 {m}
  4, 8.03, 5;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 3,                              !- Building Surface Name
  Sub Surface 2,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 4.015, 4.5,                          !- X,Y,Z Vertex 1 {m}
  4, 4.015, 2.5,                          !- X,Y,Z Vertex 2 {m}
  4, 5.015, 2.5,                          !- X,Y,Z Vertex 3 {m}
  4, 5.015, 4.5;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Staircase,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 1.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 5,                                !- X,Y,Z Vertex 2 {m}
  4, 8.03, 5,                             !- X,Y,Z Vertex 3 {m}
  4, 8.03, 7.5;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 4,                              !- Building Surface Name
  Sub Surface 3,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 4.015, 7,                            !- X,Y,Z Vertex 1 {m}
  4, 4.015, 5,                            !- X,Y,Z Vertex 2 {m}
  4, 5.015, 5,                            !- X,Y,Z Vertex 3 {m}
  4, 5.015, 7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Staircase,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.03, 0,                             !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.03, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 8.03, 2.5,                           !- X,Y,Z Vertex 1 {m}
  2, 8.03, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 8.03, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.03, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  walls (External),                       !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 1.7,                              !- X,Y,Z Vertex 2 {m}
  4, 0, 1.7,                              !- X,Y,Z Vertex 3 {m}
  4, 0, 7.5;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 5.3102931689656,                  !- X,Y,Z Vertex 1 {m}
  1, 0, 4.3102931689656,                  !- X,Y,Z Vertex 2 {m}
  3, 0, 4.3102931689656,                  !- X,Y,Z Vertex 3 {m}
  3, 0, 5.3102931689656;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  GlzSys_2,                               !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 7.38704250692876,                 !- X,Y,Z Vertex 1 {m}
  1, 0, 6.38704250692876,                 !- X,Y,Z Vertex 2 {m}
  3, 0, 6.38704250692876,                 !- X,Y,Z Vertex 3 {m}
  3, 0, 7.38704250692876;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  GlassDoor,                              !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 3.7,                              !- X,Y,Z Vertex 1 {m}
  1, 0, 1.7,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 1.7,                              !- X,Y,Z Vertex 3 {m}
  3, 0, 3.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 7.5,                              !- X,Y,Z Vertex 1 {m}
  4, 8.03, 7.5,                           !- X,Y,Z Vertex 2 {m}
  0, 8.03, 7.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08286712929839e-15, 8.03, 7.5,        !- X,Y,Z Vertex 1 {m}
  -3.97051280742744e-15, 8.03, 5,         !- X,Y,Z Vertex 2 {m}
  -6.13624706602422e-15, 1.80477854883063e-16, 5, !- X,Y,Z Vertex 3 {m}
  -1.08286712929839e-15, 2.92055098310073e-31, 7.5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 4,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.015, 7,                            !- X,Y,Z Vertex 1 {m}
  0, 5.015, 5,                            !- X,Y,Z Vertex 2 {m}
  0, 4.015, 5,                            !- X,Y,Z Vertex 3 {m}
  0, 4.015, 7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  walls (internal),                       !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.33146851719357e-15, 8.03, 5,         !- X,Y,Z Vertex 1 {m}
  0, 8.03, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5,                              !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-15, 1.80477854883063e-16, 5; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Door,                                   !- Surface Type
  Interior Door,                          !- Construction Name
  Surface 6,                              !- Building Surface Name
  Sub Surface 1,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.015, 4.5,                          !- X,Y,Z Vertex 1 {m}
  0, 5.015, 2.5,                          !- X,Y,Z Vertex 2 {m}
  0, 4.015, 2.5,                          !- X,Y,Z Vertex 3 {m}
  0, 4.015, 4.5;                          !- X,Y,Z Vertex 4 {m}

HVACTemplate:Zone:IdealLoadsAirSystem,
  Staircase,                              !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Staircase,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

MaterialProperty:GlazingSpectralData,
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.047,                                  !- Front Reflectance 1
  0.049,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.005,                                  !- Transmittance 2
  0.047,                                  !- Front Reflectance 2
  0.049,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.047,                                  !- Front Reflectance 3
  0.048,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.003,                                  !- Transmittance 4
  0.046,                                  !- Front Reflectance 4
  0.048,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.019,                                  !- Transmittance 5
  0.046,                                  !- Front Reflectance 5
  0.048,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.066,                                  !- Transmittance 6
  0.045,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.16,                                   !- Transmittance 7
  0.045,                                  !- Front Reflectance 7
  0.047,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.294,                                  !- Transmittance 8
  0.049,                                  !- Front Reflectance 8
  0.05,                                   !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.437,                                  !- Transmittance 9
  0.055,                                  !- Front Reflectance 9
  0.056,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.566,                                  !- Transmittance 10
  0.062,                                  !- Front Reflectance 10
  0.062,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.671,                                  !- Transmittance 11
  0.069,                                  !- Front Reflectance 11
  0.069,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.744,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.793,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.822,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.832,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.819,                                  !- Transmittance 16
  0.08,                                   !- Front Reflectance 16
  0.08,                                   !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.809,                                  !- Transmittance 17
  0.079,                                  !- Front Reflectance 17
  0.079,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.829,                                  !- Transmittance 18
  0.08,                                   !- Front Reflectance 18
  0.08,                                   !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.853,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.868,                                  !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.875,                                  !- Transmittance 21
  0.083,                                  !- Front Reflectance 21
  0.083,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.875,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.873,                                  !- Transmittance 23
  0.083,                                  !- Front Reflectance 23
  0.083,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.873,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.873,                                  !- Transmittance 25
  0.082,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.88,                                   !- Transmittance 26
  0.082,                                  !- Front Reflectance 26
  0.082,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.887,                                  !- Transmittance 27
  0.082,                                  !- Front Reflectance 27
  0.082,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.89,                                   !- Transmittance 28
  0.082,                                  !- Front Reflectance 28
  0.082,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.892,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.893,                                  !- Transmittance 30
  0.082,                                  !- Front Reflectance 30
  0.082,                                  !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.894,                                  !- Transmittance 31
  0.082,                                  !- Front Reflectance 31
  0.082,                                  !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.895,                                  !- Transmittance 32
  0.082,                                  !- Front Reflectance 32
  0.082,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.895,                                  !- Transmittance 33
  0.082,                                  !- Front Reflectance 33
  0.082,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.894,                                  !- Transmittance 34
  0.082,                                  !- Front Reflectance 34
  0.082,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.893,                                  !- Transmittance 35
  0.081,                                  !- Front Reflectance 35
  0.081,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.891,                                  !- Transmittance 36
  0.081,                                  !- Front Reflectance 36
  0.081,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.081,                                  !- Front Reflectance 37
  0.081,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.884,                                  !- Transmittance 38
  0.08,                                   !- Front Reflectance 38
  0.08,                                   !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.08,                                   !- Front Reflectance 39
  0.08,                                   !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.079,                                  !- Front Reflectance 40
  0.079,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.871,                                  !- Transmittance 41
  0.079,                                  !- Front Reflectance 41
  0.079,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.865,                                  !- Transmittance 42
  0.078,                                  !- Front Reflectance 42
  0.078,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.859,                                  !- Transmittance 43
  0.077,                                  !- Front Reflectance 43
  0.077,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.853,                                  !- Transmittance 44
  0.077,                                  !- Front Reflectance 44
  0.077,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.847,                                  !- Transmittance 45
  0.076,                                  !- Front Reflectance 45
  0.076,                                  !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.84,                                   !- Transmittance 46
  0.075,                                  !- Front Reflectance 46
  0.075,                                  !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.833,                                  !- Transmittance 47
  0.075,                                  !- Front Reflectance 47
  0.075,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.826,                                  !- Transmittance 48
  0.074,                                  !- Front Reflectance 48
  0.074,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.818,                                  !- Transmittance 49
  0.073,                                  !- Front Reflectance 49
  0.073,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.81,                                   !- Transmittance 50
  0.073,                                  !- Front Reflectance 50
  0.073,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.802,                                  !- Transmittance 51
  0.072,                                  !- Front Reflectance 51
  0.072,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.794,                                  !- Transmittance 52
  0.071,                                  !- Front Reflectance 52
  0.072,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.786,                                  !- Transmittance 53
  0.071,                                  !- Front Reflectance 53
  0.071,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.777,                                  !- Transmittance 54
  0.07,                                   !- Front Reflectance 54
  0.07,                                   !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.769,                                  !- Transmittance 55
  0.069,                                  !- Front Reflectance 55
  0.07,                                   !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.761,                                  !- Transmittance 56
  0.069,                                  !- Front Reflectance 56
  0.069,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.752,                                  !- Transmittance 57
  0.068,                                  !- Front Reflectance 57
  0.068,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.744,                                  !- Transmittance 58
  0.067,                                  !- Front Reflectance 58
  0.068,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.736,                                  !- Transmittance 59
  0.067,                                  !- Front Reflectance 59
  0.067,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.729,                                  !- Transmittance 60
  0.066,                                  !- Front Reflectance 60
  0.066,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.722,                                  !- Transmittance 61
  0.066,                                  !- Front Reflectance 61
  0.066,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.715,                                  !- Transmittance 62
  0.065,                                  !- Front Reflectance 62
  0.066,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.71,                                   !- Transmittance 63
  0.065,                                  !- Front Reflectance 63
  0.065,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.702,                                  !- Transmittance 64
  0.064,                                  !- Front Reflectance 64
  0.065,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.698,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.69,                                   !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.064,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.687,                                  !- Transmittance 67
  0.065,                                  !- Front Reflectance 67
  0.065,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.681,                                  !- Transmittance 68
  0.067,                                  !- Front Reflectance 68
  0.067,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.677,                                  !- Transmittance 69
  0.065,                                  !- Front Reflectance 69
  0.066,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.673,                                  !- Transmittance 70
  0.066,                                  !- Front Reflectance 70
  0.066,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.67,                                   !- Transmittance 71
  0.065,                                  !- Front Reflectance 71
  0.066,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.667,                                  !- Transmittance 72
  0.065,                                  !- Front Reflectance 72
  0.065,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.664,                                  !- Transmittance 73
  0.064,                                  !- Front Reflectance 73
  0.064,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.66,                                   !- Transmittance 74
  0.063,                                  !- Front Reflectance 74
  0.063,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.658,                                  !- Transmittance 75
  0.064,                                  !- Front Reflectance 75
  0.064,                                  !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.656,                                  !- Transmittance 76
  0.063,                                  !- Front Reflectance 76
  0.063,                                  !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.654,                                  !- Transmittance 77
  0.061,                                  !- Front Reflectance 77
  0.061,                                  !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.653,                                  !- Transmittance 78
  0.062,                                  !- Front Reflectance 78
  0.062,                                  !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.651,                                  !- Transmittance 79
  0.061,                                  !- Front Reflectance 79
  0.062,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.649,                                  !- Transmittance 80
  0.061,                                  !- Front Reflectance 80
  0.062,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.648,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.06,                                   !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.645,                                  !- Transmittance 82
  0.059,                                  !- Front Reflectance 82
  0.06,                                   !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.645,                                  !- Transmittance 83
  0.058,                                  !- Front Reflectance 83
  0.059,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.647,                                  !- Transmittance 84
  0.059,                                  !- Front Reflectance 84
  0.059,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.653,                                  !- Transmittance 85
  0.059,                                  !- Front Reflectance 85
  0.059,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.661,                                  !- Transmittance 86
  0.058,                                  !- Front Reflectance 86
  0.059,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.673,                                  !- Transmittance 87
  0.06,                                   !- Front Reflectance 87
  0.06,                                   !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.687,                                  !- Transmittance 88
  0.06,                                   !- Front Reflectance 88
  0.06,                                   !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.702,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.722,                                  !- Transmittance 90
  0.061,                                  !- Front Reflectance 90
  0.062,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.741,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.064,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.757,                                  !- Transmittance 92
  0.063,                                  !- Front Reflectance 92
  0.064,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.769,                                  !- Transmittance 93
  0.065,                                  !- Front Reflectance 93
  0.065,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.775,                                  !- Transmittance 94
  0.065,                                  !- Front Reflectance 94
  0.064,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.779,                                  !- Transmittance 95
  0.064,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.779,                                  !- Transmittance 96
  0.065,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.777,                                  !- Transmittance 97
  0.065,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.776,                                  !- Transmittance 98
  0.065,                                  !- Front Reflectance 98
  0.063,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.773,                                  !- Transmittance 99
  0.062,                                  !- Front Reflectance 99
  0.062,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.773,                                  !- Transmittance 100
  0.065,                                  !- Front Reflectance 100
  0.065,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.772,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.065,                                  !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.774,                                  !- Transmittance 102
  0.064,                                  !- Front Reflectance 102
  0.064,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.775,                                  !- Transmittance 103
  0.064,                                  !- Front Reflectance 103
  0.065,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.773,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.065,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.758,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.065,                                  !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.759,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.064,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.766,                                  !- Transmittance 107
  0.065,                                  !- Front Reflectance 107
  0.065,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.767,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.065,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.766,                                  !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.757,                                  !- Transmittance 110
  0.064,                                  !- Front Reflectance 110
  0.064,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.75,                                   !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.063;                                  !- Back Reflectance 111

Material,
  AcousticLayer (Polyurethan),            !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorTiles(CeramicWhite),               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.6,                                    !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  720,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  hollow bricks (External walls),         !- Name
  MediumRough,                            !- Roughness
  0.35,                                   !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  hollow bricks (Internal walls),         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MineralWool (insulation),               !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.033,                                  !- Conductivity {W/m-K}
  110,                                    !- Density {kg/m3}
  1030,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.163,                                  !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plywood,                                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.217,                                  !- Conductivity {W/m-K}
  5970,                                   !- Density {kg/m3}
  9423.97,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Reinforced concrete,                    !- Name
  Smooth,                                 !- Roughness
  0.125,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMembrane(P.V.C.),                   !- Name
  Smooth,                                 !- Roughness
  0.006,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance 1,     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

WindowMaterial:Gas,
  Gap_1_W_0_0120,                         !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 5mm External Door,                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_103_Layer,                        !- Name
  Spectral,                               !- Optical Data Type
  Material Property Glazing Spectral Data 1, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.06985,                                !- Frame Width {m}
  0.06985,                                !- Frame Outside Projection {m}
  0.06985,                                !- Frame Inside Projection {m}
  1.7,                                    !- Frame Conductance {W/m2-K}
  3.397,                                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

Construction,
  Ceilings,                               !- Name
  FloorTiles(CeramicWhite),               !- Layer 1
  AcousticLayer (Polyurethan),            !- Layer 2
  MineralWool (insulation),               !- Layer 3
  Reinforced concrete,                    !- Layer 4
  plaster;                                !- Layer 5

Construction,
  Exterior Door,                          !- Name
  Clear 5mm External Door;                !- Layer 1

Construction,
  Floor,                                  !- Name
  plaster,                                !- Layer 1
  Reinforced concrete,                    !- Layer 2
  MineralWool (insulation),               !- Layer 3
  AcousticLayer (Polyurethan),            !- Layer 4
  FloorTiles(CeramicWhite);               !- Layer 5

Construction,
  GlzSys_2,                               !- Name
  Glass_103_Layer,                        !- Layer 1
  Gap_1_W_0_0120,                         !- Layer 2
  Glass_103_Layer;                        !- Layer 3

Construction,
  Interior Door,                          !- Name
  Plywood;                                !- Layer 1

Construction,
  Roof,                                   !- Name
  Reinforced concrete,                    !- Layer 1
  RoofMembrane(P.V.C.),                   !- Layer 2
  MineralWool (insulation),               !- Layer 3
  plaster;                                !- Layer 4

Construction,
  walls (External),                       !- Name
  plaster,                                !- Layer 1
  hollow bricks (External walls),         !- Layer 2
  plaster;                                !- Layer 3

Construction,
  walls (internal),                       !- Name
  plaster,                                !- Layer 1
  hollow bricks (Internal walls),         !- Layer 2
  plaster;                                !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC 1 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 28,                                !- Supply Side Inlet Node Name
  Node 36,                                !- Demand Side Outlet Node Name
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Name
  Node 29;                                !- Node Name 1

NodeList,
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Name
  Node 30;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC 1,                        !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC 1 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC 1 Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Air Loop HVAC 1 Supply Branches,        !- Name
  Air Loop HVAC 1 Main Branch;            !- Branch Name 1

Branch,
  Air Loop HVAC 1 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System,                              !- Component Name 1
  Node 28,                                !- Component Inlet Node Name 1
  Node 47,                                !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Var Spd Fan 1,                          !- Component Name 2
  Node 47,                                !- Component Inlet Node Name 2
  Node 29;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA System Controller List,              !- Controller List Name
  OA System Equipment List,               !- Outdoor Air Equipment List Name
  OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  OA System Controller List,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 46,                                !- Relief Air Outlet Node Name
  Node 28,                                !- Return Air Node Name
  Node 47,                                !- Mixed Air Node Name
  Node 44,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Availability Manager List,    !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Availability Manager;         !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Availability Manager,         !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 44;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Equipment List,               !- Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Var Spd Fan,                            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  OA System Outdoor Air Mixer;            !- Component Name 2

OutdoorAir:Mixer,
  OA System Outdoor Air Mixer,            !- Name
  Node 47,                                !- Mixed Air Node Name
  Node 44,                                !- Outdoor Air Stream Node Name
  Node 46,                                !- Relief Air Stream Node Name
  Node 28;                                !- Return Air Stream Node Name

Fan:VariableVolume,
  Var Spd Fan,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 46,                                !- Air Inlet Node Name
  Node 45,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:MixedAir,
  Node 47 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 29,                                !- Reference Setpoint Node Name
  Node 47,                                !- Fan Inlet Node Name
  Node 29,                                !- Fan Outlet Node Name
  Node 47;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 1,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 47,                                !- Air Inlet Node Name
  Node 29,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:FollowSystemNodeTemperature,
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  Node 44,                                !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  100,                                    !- Maximum Limit Setpoint Temperature {C}
  0,                                      !- Minimum Limit Setpoint Temperature {C}
  Node 29;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 1 Node 30 Supply Path,    !- Name
  Node 30,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 30,                                !- Inlet Node Name
  Node 48,                                !- Outlet Node Name 1
  Node 52,                                !- Outlet Node Name 2
  Node 55,                                !- Outlet Node Name 3
  Node 58,                                !- Outlet Node Name 4
  Node 61,                                !- Outlet Node Name 5
  Node 64,                                !- Outlet Node Name 6
  Node 67,                                !- Outlet Node Name 7
  Node 70;                                !- Outlet Node Name 8

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 1 Return Path,            !- Name
  Node 36,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 36,                                !- Outlet Node Name
  Node 49,                                !- Inlet Node Name 1
  Node 51,                                !- Inlet Node Name 2
  Node 54,                                !- Inlet Node Name 3
  Node 57,                                !- Inlet Node Name 4
  Node 60,                                !- Inlet Node Name 5
  Node 63,                                !- Inlet Node Name 6
  Node 66,                                !- Inlet Node Name 7
  Node 69;                                !- Inlet Node Name 8

PlantLoop,
  District Heating Loop,                  !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  District Heating Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 26,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 25,                                !- Plant Side Inlet Node Name
  Node 26,                                !- Plant Side Outlet Node Name
  District Heating Loop Supply Branches,  !- Plant Side Branch List Name
  District Heating Loop Supply Connector List, !- Plant Side Connector List Name
  inlet_building,                         !- Demand Side Inlet Node Name
  outlet_building,                        !- Demand Side Outlet Node Name
  District Heating Loop Demand Branches,  !- Demand Side Branch List Name
  District Heating Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  District Heating Loop,                  !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  65,                                     !- Design Loop Exit Temperature {C}
  15,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  District Heating Loop Supply Branches,  !- Name
  District Heating Loop Supply Inlet Branch, !- Branch Name 1
  District Heating Loop Supply Branch 1,  !- Branch Name 2
  District Heating Loop Supply Branch 2,  !- Branch Name 3
  District Heating Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  District Heating Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  District Heating Loop Supply Splitter,  !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  District Heating Loop Supply Mixer;     !- Connector Name 2

Connector:Splitter,
  District Heating Loop Supply Splitter,  !- Name
  District Heating Loop Supply Inlet Branch, !- Inlet Branch Name
  District Heating Loop Supply Branch 1,  !- Outlet Branch Name 1
  District Heating Loop Supply Branch 2;  !- Outlet Branch Name 2

Connector:Mixer,
  District Heating Loop Supply Mixer,     !- Name
  District Heating Loop Supply Outlet Branch, !- Outlet Branch Name
  District Heating Loop Supply Branch 1,  !- Inlet Branch Name 1
  District Heating Loop Supply Branch 2;  !- Inlet Branch Name 2

Branch,
  District Heating Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 25,                                !- Inlet Node Name
  Node 31,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  District Heating Loop Supply Branch 1,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 33,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 33,                                !- Inlet Node Name
  Node 34;                                !- Outlet Node Name

Branch,
  District Heating Loop Supply Branch 2,  !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  District Heating,                       !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

DistrictHeating,
  District Heating,                       !- Name
  Node 15,                                !- Hot Water Inlet Node Name
  Node 16,                                !- Hot Water Outlet Node Name
  1000000;                                !- Nominal Capacity {W}

Branch,
  District Heating Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  Node 26;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 35,                                !- Inlet Node Name
  Node 26;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Hot_Water_Temperature,                  !- Schedule Name
  Node 26;                                !- Setpoint Node or NodeList Name

BranchList,
  District Heating Loop Demand Branches,  !- Name
  District Heating Loop Demand Inlet Branch, !- Branch Name 1
  District Heating Loop Demand Branch 1,  !- Branch Name 2
  District Heating Loop Demand Branch 2,  !- Branch Name 3
  District Heating Loop Demand Branch 3,  !- Branch Name 4
  District Heating Loop Demand Branch 4,  !- Branch Name 5
  District Heating Loop Demand Branch 5,  !- Branch Name 6
  District Heating Loop Demand Branch 6,  !- Branch Name 7
  District Heating Loop Demand Branch 7,  !- Branch Name 8
  District Heating Loop Demand Branch 8,  !- Branch Name 9
  District Heating Loop Demand Bypass Branch, !- Branch Name 10
  District Heating Loop Demand Outlet Branch; !- Branch Name 11

ConnectorList,
  District Heating Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  District Heating Loop Demand Splitter,  !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  District Heating Loop Demand Mixer;     !- Connector Name 2

Connector:Splitter,
  District Heating Loop Demand Splitter,  !- Name
  District Heating Loop Demand Inlet Branch, !- Inlet Branch Name
  District Heating Loop Demand Branch 1,  !- Outlet Branch Name 1
  District Heating Loop Demand Branch 2,  !- Outlet Branch Name 2
  District Heating Loop Demand Branch 3,  !- Outlet Branch Name 3
  District Heating Loop Demand Branch 4,  !- Outlet Branch Name 4
  District Heating Loop Demand Branch 5,  !- Outlet Branch Name 5
  District Heating Loop Demand Branch 6,  !- Outlet Branch Name 6
  District Heating Loop Demand Branch 7,  !- Outlet Branch Name 7
  District Heating Loop Demand Branch 8,  !- Outlet Branch Name 8
  District Heating Loop Demand Bypass Branch; !- Outlet Branch Name 9

Connector:Mixer,
  District Heating Loop Demand Mixer,     !- Name
  District Heating Loop Demand Outlet Branch, !- Outlet Branch Name
  District Heating Loop Demand Branch 1,  !- Inlet Branch Name 1
  District Heating Loop Demand Branch 2,  !- Inlet Branch Name 2
  District Heating Loop Demand Branch 3,  !- Inlet Branch Name 3
  District Heating Loop Demand Branch 4,  !- Inlet Branch Name 4
  District Heating Loop Demand Branch 5,  !- Inlet Branch Name 5
  District Heating Loop Demand Branch 6,  !- Inlet Branch Name 6
  District Heating Loop Demand Branch 7,  !- Inlet Branch Name 7
  District Heating Loop Demand Branch 8,  !- Inlet Branch Name 8
  District Heating Loop Demand Bypass Branch; !- Inlet Branch Name 9

Branch,
  District Heating Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  District Heating Loop Demand Inlet Pipe, !- Component Name 1
  inlet_building,                         !- Component Inlet Node Name 1
  District Heating Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  District Heating Loop Demand Inlet Pipe, !- Name
  inlet_building,                         !- Inlet Node Name
  District Heating Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  District Heating Loop Demand Branch 1,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_North1.1,                      !- Component Name 1
  Node 71,                                !- Component Inlet Node Name 1
  Node 72;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 2,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_North1.2,                      !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 3,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_North2.1,                      !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 4,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_North2.2,                      !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 22;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 5,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_South1.1,                      !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 6,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_South1.2,                      !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 7,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_South2.1,                      !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Branch 8,  !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Radiator_South2.2,                      !- Component Name 1
  Node 39,                                !- Component Inlet Node Name 1
  Node 40;                                !- Component Outlet Node Name 1

Branch,
  District Heating Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  District Heating Loop Demand Bypass Pipe, !- Component Name 1
  District Heating Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  District Heating Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  District Heating Loop Demand Bypass Pipe, !- Name
  District Heating Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  District Heating Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  District Heating Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  District Heating Loop Demand Outlet Pipe, !- Component Name 1
  District Heating Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  outlet_building;                        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  District Heating Loop Demand Outlet Pipe, !- Name
  District Heating Loop Demand Outlet Pipe Node, !- Inlet Node Name
  outlet_building;                        !- Outlet Node Name

PlantEquipmentOperationSchemes,
  District Heating Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  District Heating Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  District Heating Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  District Heating Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  District Heating Loop Heating Equipment List, !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  District Heating;                       !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Site:Location,
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  9.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -14.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

Output:Variable,
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

