Program Version,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2022.11.23 14:53
! <Version>, Version ID
 Version, 9.4
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   5.45,   2.69,   1.94,   2.59,   6.31,  10.48,  14.41,  17.25,  18.07,  16.74,  13.53,   9.48
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,FRANKFURT AM MAIN - DEU IWEC Data WMO#=106370,50.05,8.60,1.00,113.00,99975,1.1883
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,19,444,46
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ATTIC,0.0,10.00,17.00,12.55,5.01,8.50,13.38,1,1,1,0.00,10.00,0.00,17.00,12.55,15.55,1.50,252.75,TARP,DOE-2,168.50,30.00,29.00,1.00,16,1,0,No
 Zone Information, BASEMENT,0.0,0.00,0.00,0.00,4.85,8.50,0.88,1,1,1,0.00,10.00,0.00,17.00,0.00,1.75,1.75,266.00,TARP,DOE-2,152.00,94.50,94.50,0.00,42,0,0,No
 Zone Information, EAST1.1,0.0,4.00,0.00,1.75,6.81,3.91,3.10,1,1,1,3.00,10.00,0.00,7.00,1.75,4.45,2.70,109.35,TARP,DOE-2,40.50,27.00,22.45,4.55,13,3,0,Yes
 Zone Information, EAST1.2,0.0,3.00,10.00,1.75,6.81,13.09,3.10,1,1,1,3.00,10.00,10.00,17.00,1.75,4.45,2.70,109.35,TARP,DOE-2,40.50,27.00,20.20,6.80,13,4,0,Yes
 Zone Information, EAST2.1,0.0,4.00,0.00,4.45,6.81,3.91,5.80,1,1,1,3.00,10.00,0.00,7.00,4.45,7.15,2.70,109.35,TARP,DOE-2,40.50,27.00,22.45,4.55,13,3,0,Yes
 Zone Information, EAST2.2,0.0,3.00,10.00,4.45,6.81,13.09,5.80,1,1,1,3.00,10.00,10.00,17.00,4.45,7.15,2.70,109.35,TARP,DOE-2,40.50,27.00,20.20,6.80,13,4,0,Yes
 Zone Information, EAST3.1,0.0,4.00,0.00,7.15,6.81,3.91,8.50,1,1,1,3.00,10.00,0.00,7.00,7.15,9.85,2.70,109.35,TARP,DOE-2,40.50,27.00,22.45,4.55,13,3,0,Yes
 Zone Information, EAST3.2,0.0,3.00,10.00,7.15,6.81,13.09,8.50,1,1,1,3.00,10.00,10.00,17.00,7.15,9.85,2.70,109.35,TARP,DOE-2,40.50,27.00,20.20,6.80,13,4,0,Yes
 Zone Information, EAST4.1,0.0,4.00,0.00,9.85,6.81,3.91,11.20,1,1,1,3.00,10.00,0.00,7.00,9.85,12.55,2.70,109.35,TARP,DOE-2,40.50,27.00,22.45,4.55,13,3,0,Yes
 Zone Information, EAST4.2,0.0,3.00,10.00,9.85,6.81,13.09,11.20,1,1,1,3.00,10.00,10.00,17.00,9.85,12.55,2.70,109.35,TARP,DOE-2,40.50,27.00,20.20,6.80,13,4,0,Yes
 Zone Information, STAIRCASE,0.0,4.00,7.00,-7.22E-016,7.00,8.50,6.28,1,1,1,4.00,10.00,7.00,10.00,-7.22E-016,12.55,12.55,225.90,TARP,DOE-2,18.00,75.30,71.30,4.00,24,1,0,No
 Zone Information, WEST1.1,0.0,0.00,2.13,1.75,2.62,3.67,3.10,1,1,1,0.00,7.00,0.00,8.50,1.75,4.45,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST1.2,0.0,0.00,8.50,1.75,2.62,13.33,3.10,1,1,1,0.00,7.00,8.50,17.00,1.75,4.45,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST2.1,0.0,0.00,2.13,4.45,2.62,3.67,5.80,1,1,1,0.00,7.00,-1.02E-014,8.50,4.45,7.15,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST2.2,0.0,0.00,8.50,4.45,2.62,13.33,5.80,1,1,1,0.00,7.00,8.50,17.00,4.45,7.15,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST3.1,0.0,4.33E-015,2.13,7.15,2.62,3.67,8.50,1,1,1,-1.09E-016,7.00,-1.02E-014,8.50,7.15,9.85,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST3.2,0.0,4.33E-015,8.50,7.15,2.62,13.33,8.50,1,1,1,-1.09E-016,7.00,8.50,17.00,7.15,9.85,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST4.1,0.0,4.33E-015,2.13,9.85,2.62,3.67,11.20,1,1,1,-1.09E-016,7.00,0.00,8.50,9.85,12.55,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
 Zone Information, WEST4.2,0.0,4.33E-015,8.50,9.85,2.62,13.33,11.20,1,1,1,-1.09E-016,7.00,8.50,17.00,9.85,12.55,2.70,95.85,TARP,DOE-2,35.50,45.90,39.35,6.55,20,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ATTIC,168.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, BASEMENT,152.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST1.1,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST1.2,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST2.1,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST2.2,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST3.1,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST3.2,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST4.1,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST4.2,40.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, STAIRCASE,18.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST1.1,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST1.2,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST2.1,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST2.2,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST3.1,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST3.2,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST4.1,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST4.2,35.50,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ATTIC,Mixing/Well-Stirred
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,EAST1.1,Mixing/Well-Stirred
RoomAir Model,EAST1.2,Mixing/Well-Stirred
RoomAir Model,EAST2.1,Mixing/Well-Stirred
RoomAir Model,EAST2.2,Mixing/Well-Stirred
RoomAir Model,EAST3.1,Mixing/Well-Stirred
RoomAir Model,EAST3.2,Mixing/Well-Stirred
RoomAir Model,EAST4.1,Mixing/Well-Stirred
RoomAir Model,EAST4.2,Mixing/Well-Stirred
RoomAir Model,STAIRCASE,Mixing/Well-Stirred
RoomAir Model,WEST1.1,Mixing/Well-Stirred
RoomAir Model,WEST1.2,Mixing/Well-Stirred
RoomAir Model,WEST2.1,Mixing/Well-Stirred
RoomAir Model,WEST2.2,Mixing/Well-Stirred
RoomAir Model,WEST3.1,Mixing/Well-Stirred
RoomAir Model,WEST3.2,Mixing/Well-Stirred
RoomAir Model,WEST4.1,Mixing/Well-Stirred
RoomAir Model,WEST4.2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone EAST1.1,   1.2500    
 Heating Sizing Factor Information, Zone EAST1.2,   1.2500    
 Heating Sizing Factor Information, Zone EAST2.1,   1.2500    
 Heating Sizing Factor Information, Zone EAST2.2,   1.2500    
 Heating Sizing Factor Information, Zone EAST3.1,   1.2500    
 Heating Sizing Factor Information, Zone EAST3.2,   1.2500    
 Heating Sizing Factor Information, Zone EAST4.1,   1.2500    
 Heating Sizing Factor Information, Zone EAST4.2,   1.2500    
 Heating Sizing Factor Information, Zone WEST1.1,   1.2500    
 Heating Sizing Factor Information, Zone WEST1.2,   1.2500    
 Heating Sizing Factor Information, Zone WEST2.1,   1.2500    
 Heating Sizing Factor Information, Zone WEST2.2,   1.2500    
 Heating Sizing Factor Information, Zone WEST3.1,   1.2500    
 Heating Sizing Factor Information, Zone WEST3.2,   1.2500    
 Heating Sizing Factor Information, Zone WEST4.1,   1.2500    
 Heating Sizing Factor Information, Zone WEST4.2,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone EAST1.1,   1.1500    
 Cooling Sizing Factor Information, Zone EAST1.2,   1.1500    
 Cooling Sizing Factor Information, Zone EAST2.1,   1.1500    
 Cooling Sizing Factor Information, Zone EAST2.2,   1.1500    
 Cooling Sizing Factor Information, Zone EAST3.1,   1.1500    
 Cooling Sizing Factor Information, Zone EAST3.2,   1.1500    
 Cooling Sizing Factor Information, Zone EAST4.1,   1.1500    
 Cooling Sizing Factor Information, Zone EAST4.2,   1.1500    
 Cooling Sizing Factor Information, Zone WEST1.1,   1.1500    
 Cooling Sizing Factor Information, Zone WEST1.2,   1.1500    
 Cooling Sizing Factor Information, Zone WEST2.1,   1.1500    
 Cooling Sizing Factor Information, Zone WEST2.2,   1.1500    
 Cooling Sizing Factor Information, Zone WEST3.1,   1.1500    
 Cooling Sizing Factor Information, Zone WEST3.2,   1.1500    
 Cooling Sizing Factor Information, Zone WEST4.1,   1.1500    
 Cooling Sizing Factor Information, Zone WEST4.2,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, EAST1.1, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST1.1, Heating, 934.68283, 1168.35353, 3.21413E-002, 4.01766E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST1.2, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST1.2, Heating, 1010.31784, 1262.89730, 3.47422E-002, 4.34278E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST2.1, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST2.1, Heating, 829.18363, 1036.47954, 2.85135E-002, 3.56418E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST2.2, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST2.2, Heating, 910.65077, 1138.31346, 3.13149E-002, 3.91436E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST3.1, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST3.1, Heating, 855.27016, 1069.08770, 2.94105E-002, 3.67632E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST3.2, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST3.2, Heating, 937.06553, 1171.33191, 3.22233E-002, 4.02791E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST4.1, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST4.1, Heating, 1205.80020, 1507.25025, 4.14643E-002, 5.18304E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST4.2, Cooling, 0.00000, 0.00000, 0.00000, 1.82250E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, EAST4.2, Heating, 1280.57826, 1600.72283, 4.40358E-002, 5.50447E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 40.50000, 0.00000, 1.82250E-002, 0.00000
 Zone Sizing Information, WEST1.1, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST1.1, Heating, 1122.93461, 1403.66826, 3.86148E-002, 4.82685E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST1.2, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST1.2, Heating, 1129.54910, 1411.93637, 3.88423E-002, 4.85528E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST2.1, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST2.1, Heating, 1027.19439, 1283.99299, 3.53225E-002, 4.41532E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST2.2, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST2.2, Heating, 1034.95168, 1293.68960, 3.55893E-002, 4.44866E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST3.1, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST3.1, Heating, 1049.35611, 1311.69514, 3.60846E-002, 4.51058E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST3.2, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST3.2, Heating, 1057.12177, 1321.40221, 3.63517E-002, 4.54396E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST4.1, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST4.1, Heating, 1373.41822, 1716.77277, 4.72283E-002, 5.90354E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST4.2, Cooling, 0.00000, 0.00000, 0.00000, 1.59750E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
 Zone Sizing Information, WEST4.2, Heating, 1381.41089, 1726.76362, 4.75031E-002, 5.93789E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 35.50000, 0.00000, 1.59750E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIR LOOP HVAC 1, Cooling, Sensible, 5880.38, 0.27360, 0.27360, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AIR LOOP HVAC 1, Heating, Sensible, 8885.91, 0.73673, 0.27360, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 1.1, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 1.1, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 1.1, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 1, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 1.2, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 1.2, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 1.2, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 2, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 2.1, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 2.1, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 2.1, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 3, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 2.2, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 2.2, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 2.2, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 4, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 3.1, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 3.1, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 3.1, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 5, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 3.2, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 3.2, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 3.2, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 6, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 4.1, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 4.1, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 4.1, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 7, Design Size Maximum Air Flow Rate [m3/s], 1.82250E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 4.2, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 4.2, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, EAST HT RAD 4.2, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 8, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 1.1, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 1.1, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 1.1, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 9, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 1.2, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 1.2, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 1.2, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 10, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 2.1, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 2.1, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 2.1, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 11, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 2.2, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 2.2, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 2.2, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 12, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 3.1, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 3.1, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 3.1, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 13, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 3.2, Design Size Maximum Water Flow Rate [m3/s], 2.68955E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 3.2, User-Specified Maximum Water Flow Rate [m3/s], 5.28900E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 3.2, U-Factor times Area [W/C], 43.74234
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 14, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 4.1, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 4.1, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 4.1, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 15, Design Size Maximum Air Flow Rate [m3/s], 1.59750E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 4.2, Design Size Maximum Water Flow Rate [m3/s], 3.36356E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 4.2, User-Specified Maximum Water Flow Rate [m3/s], 6.61500E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, WEST HT RAD 4.2, U-Factor times Area [W/C], 55.37724
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.27360
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.27360
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.27360
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Adjusted Heating Design Air Flow Rate [m3/s], 0.27360
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.27360
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Adjusted Main Design Air Flow Rate [m3/s], 0.27360
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 0.27360
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE HVAC_LIBRARY,No,ZoneSum,1.00,16,EAST1.1,OUTDOOR AIR,,EAST1.2,OUTDOOR AIR,,EAST2.1,OUTDOOR AIR,,EAST2.2,OUTDOOR AIR,,EAST3.1,OUTDOOR AIR,,EAST3.2,OUTDOOR AIR,,EAST4.1,OUTDOOR AIR,,EAST4.2,OUTDOOR AIR,,WEST1.1,OUTDOOR AIR,,WEST1.2,OUTDOOR AIR,,WEST2.1,OUTDOOR AIR,,WEST2.2,OUTDOOR AIR,,WEST3.1,OUTDOOR AIR,,WEST3.2,OUTDOOR AIR,,WEST4.1,OUTDOOR AIR,,WEST4.2,OUTDOOR AIR,
 Component Sizing Information, Controller:OutdoorAir, OUTDOOR AIR CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.27360
 Component Sizing Information, Controller:OutdoorAir, OUTDOOR AIR CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.27360
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN, Design Size Maximum Flow Rate [m3/s], 0.27360
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 1, Design Size Maximum Flow Rate [m3/s], 0.27360
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 9.39060E-004
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 0.11269
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 9.39060E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 239.91779
 Component Sizing Information, DistrictHeating, DISTRICT HEATING, Design Size Nominal Capacity [W], 59125.59076
 Component Sizing Information, DistrictHeating, DISTRICT HEATING, User-Specified Nominal Capacity [W], 1000000.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.80,10.60,DefaultMultipliers,Wetbulb,19.20,{C},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 14
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,1.6575768893E-002,8.0687695469E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,2.7326847015E-003,2.0269570335E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.2146611232E-002,2.9172897023E-002,Pass,Pass,2.0021693874E-002,1.5385523063E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.4670891084E-002,2.9860591849E-002,Pass,Pass,1.9455429643E-002,1.4967558425E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.2671852064E-002,3.0267225094E-002,Pass,Pass,1.6442568880E-002,1.2296946073E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.4956411789E-002,3.0863460604E-002,Pass,Pass,1.5988773981E-002,1.1999332803E-002,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.3268988037E-002,3.1044348823E-002,Pass,Pass,1.5784952136E-002,1.1774585178E-002,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.5510966459E-002,3.1547502841E-002,Pass,Pass,1.5364153787E-002,1.1502777589E-002,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.3169060711E-002,3.1961647362E-002,Pass,Pass,1.6776315267E-002,1.2605534875E-002,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.5527735709E-002,3.2530365743E-002,Pass,Pass,1.6343606718E-002,1.2320658932E-002,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,2.1183742019E-002,2.4189246440E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9325734513E-002,4.1197113266E-002,Pass,Pass,1.9220140397E-002,1.5554102077E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9634742564E-002,4.0665638107E-002,Pass,Pass,1.9661639842E-002,1.6021590821E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9698308079E-002,4.3691676867E-002,Pass,Pass,1.5635011418E-002,1.2307925898E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9878795623E-002,4.2816397516E-002,Pass,Pass,1.5943209604E-002,1.2609319815E-002,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9740793597E-002,4.3811384737E-002,Pass,Pass,1.5053102258E-002,1.1776590815E-002,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9914259961E-002,4.2912630136E-002,Pass,Pass,1.5327928212E-002,1.2052065782E-002,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9930027439E-002,4.2980002611E-002,Pass,Pass,1.5929604720E-002,1.2454529281E-002,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,4.9766516257E-002,4.2194730700E-002,Pass,Pass,1.6219012411E-002,1.2710600595E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.40,10.60,DefaultMultipliers,Dewpoint,18.50,{C},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 10
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,1.6712527492E-002,8.1165532737E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,2.5504209103E-003,1.9110752531E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.2462168178E-002,3.0193476461E-002,Pass,Pass,1.5649917537E-002,1.1662442064E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.4814917765E-002,3.0906390635E-002,Pass,Pass,1.5273662318E-002,1.1427275815E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.2884847791E-002,3.0767247426E-002,Pass,Pass,1.4047326288E-002,1.0365023357E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.5199218393E-002,3.1320179489E-002,Pass,Pass,1.3689772476E-002,1.0153539733E-002,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.3363204959E-002,3.1352507193E-002,Pass,Pass,1.3870310164E-002,1.0244996112E-002,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.5624523688E-002,3.1836826233E-002,Pass,Pass,1.3516118055E-002,1.0032996684E-002,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.3357678432E-002,3.2251298404E-002,Pass,Pass,1.4763593331E-002,1.0971331207E-002,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.5700029322E-002,3.2820106812E-002,Pass,Pass,1.4396888799E-002,1.0746058568E-002,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,2.2492593011E-002,2.6323535929E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0166640895E-002,4.3866582406E-002,Pass,Pass,1.5178736650E-002,1.2005578689E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0428127988E-002,4.3186070188E-002,Pass,Pass,1.5445561225E-002,1.2264382005E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0219355814E-002,4.4819194168E-002,Pass,Pass,1.3611420291E-002,1.0632439245E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0371832337E-002,4.3852692409E-002,Pass,Pass,1.3843458460E-002,1.0857366001E-002,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0215116287E-002,4.4805940097E-002,Pass,Pass,1.3473344147E-002,1.0501470359E-002,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0364266159E-002,4.3822970261E-002,Pass,Pass,1.3694203241E-002,1.0711805078E-002,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0435208138E-002,4.4168570501E-002,Pass,Pass,1.4272581980E-002,1.1086013751E-002,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,5.0254575293E-002,4.3282901937E-002,Pass,Pass,1.4494656372E-002,1.1281346181E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.50,10.60,DefaultMultipliers,Enthalpy,59700.00,{J/kgDryAir},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,1.6595306390E-002,8.0650337216E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,2.6949159362E-003,1.9475965817E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.2444005952E-002,2.9342383756E-002,Pass,Pass,1.7740675856E-002,1.3385078230E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.4773507611E-002,3.0108649329E-002,Pass,Pass,1.7309118564E-002,1.3098739264E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.2710490256E-002,3.0348932104E-002,Pass,Pass,1.5218770862E-002,1.1269880232E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.5010390168E-002,3.0933761200E-002,Pass,Pass,1.4823088879E-002,1.1024900604E-002,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.3274228456E-002,3.1038351063E-002,Pass,Pass,1.4788876355E-002,1.0943273402E-002,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.5527013970E-002,3.1541967161E-002,Pass,Pass,1.4410621950E-002,1.0710332548E-002,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.3250901002E-002,3.1974775002E-002,Pass,Pass,1.5696627245E-002,1.1690612451E-002,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.5581716832E-002,3.2539993204E-002,Pass,Pass,1.5306723766E-002,1.1444547727E-002,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,2.1741396359E-002,2.4993909673E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,4.9690564258E-002,4.2334580036E-002,Pass,Pass,1.7163957448E-002,1.3666495774E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,4.9981972138E-002,4.1767494001E-002,Pass,Pass,1.7513372522E-002,1.4018487842E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,4.9931597075E-002,4.4137898683E-002,Pass,Pass,1.4602182174E-002,1.1415710540E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,5.0102073041E-002,4.3238695849E-002,Pass,Pass,1.4872307220E-002,1.1674088351E-002,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,4.9962590545E-002,4.4222463828E-002,Pass,Pass,1.4224400503E-002,1.1070373758E-002,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,5.0127173039E-002,4.3301777251E-002,Pass,Pass,1.4470153436E-002,1.1311665579E-002,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,5.0177047174E-002,4.3542984395E-002,Pass,Pass,1.5029556337E-002,1.1675453813E-002,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,5.0007458851E-002,4.2721865244E-002,Pass,Pass,1.5281541872E-002,1.1895979705E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.60,10.60,DefaultMultipliers,Wetbulb,20.60,{C},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,1.6594236349E-002,8.0665030091E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,2.6990929499E-003,1.9522529349E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.2440710995E-002,2.9344102408E-002,Pass,Pass,1.7822229941E-002,1.3452299878E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.4778987870E-002,3.0101063489E-002,Pass,Pass,1.7385025490E-002,1.3162314706E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.2709851730E-002,3.0354980626E-002,Pass,Pass,1.5269808527E-002,1.1309857218E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.5008998204E-002,3.0938653438E-002,Pass,Pass,1.4870921784E-002,1.1062002551E-002,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.3275626381E-002,3.1047059257E-002,Pass,Pass,1.4833093285E-002,1.0977397111E-002,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.5527953101E-002,3.1549704711E-002,Pass,Pass,1.4452109689E-002,1.0742112679E-002,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.3247910897E-002,3.1980611507E-002,Pass,Pass,1.5743750123E-002,1.1727767520E-002,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.5579647677E-002,3.2547740347E-002,Pass,Pass,1.5351423225E-002,1.1479313679E-002,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,2.1720662389E-002,2.4978190412E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,4.9681800938E-002,4.2304393319E-002,Pass,Pass,1.7239465122E-002,1.3730692519E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,4.9973703052E-002,4.1735376981E-002,Pass,Pass,1.7590747118E-002,1.4086323228E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,4.9925920863E-002,4.4124291948E-002,Pass,Pass,1.4645794445E-002,1.1451554673E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,5.0096818463E-002,4.3225687499E-002,Pass,Pass,1.4916969740E-002,1.1711188092E-002,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,4.9956969852E-002,4.4208085245E-002,Pass,Pass,1.4261960958E-002,1.1100735580E-002,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,5.0121919205E-002,4.3288490234E-002,Pass,Pass,1.4508541081E-002,1.1342951696E-002,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,5.0170551552E-002,4.3523081464E-002,Pass,Pass,1.5070004951E-002,1.1708119057E-002,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,5.0001142740E-002,4.2704068563E-002,Pass,Pass,1.5323241223E-002,1.1930021846E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-10.50,0.00,DefaultMultipliers,Wetbulb,-10.50,{C},99975,30,3.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.0385634398E-003,5.5299086799E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.5160879488E-003,8.4934373686E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.0022597026E-003,4.2606027196E-005,Pass,Pass,1.1707229774E-003,1.1022398578E-004,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.7349105940E-004,2.8954216057E-005,Pass,Pass,2.2540028484E-004,9.7481921452E-006,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.4260124385E-004,3.0061357169E-005,Pass,Pass,3.0258589731E-003,4.9283898997E-004,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,7.9650136133E-004,2.6903169007E-005,Pass,Pass,1.4852398911E-003,1.4601635573E-004,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,7.9436269474E-004,2.7861455827E-005,Pass,Pass,2.9810416697E-003,4.7810984771E-004,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.2610823226E-004,3.4985019483E-005,Pass,Pass,1.1517896179E-003,1.1217928399E-004,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.3249482566E-004,3.4542220182E-005,Pass,Pass,2.0418627622E-004,1.0327536051E-005,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.7494445810E-004,4.2996387340E-005,Pass,Pass,1.9762427846E-004,1.1505878021E-005,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.3043710292E-003,7.0358111637E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,9.0240530731E-004,3.3544860151E-005,Pass,Pass,1.4112939012E-004,6.0977109990E-006,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.3802125363E-004,2.6514924991E-005,Pass,Pass,1.3435853752E-004,5.0189303187E-006,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,7.7312898717E-004,2.7396013238E-005,Pass,Pass,2.7458764328E-004,1.2871315170E-005,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,7.6408532101E-004,2.7682518584E-005,Pass,Pass,2.6823595120E-004,1.2787314476E-005,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,7.7208018778E-004,3.1862792499E-005,Pass,Pass,2.6101481869E-004,1.3792683648E-005,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.1464903853E-004,3.7565436044E-005,Pass,Pass,2.6733817538E-004,1.5374769733E-005,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.1579369835E-004,3.7931972012E-005,Pass,Pass,1.2215781436E-004,6.3704714886E-006,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.6049417053E-004,4.3019046695E-005,Pass,Pass,1.2816920879E-004,7.1457278676E-006,Pass,Pass
Environment,FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.20,0.00,DefaultMultipliers,Wetbulb,9.20,{C},99975,30,12.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.8088399271E-004,5.1383200337E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.1536388096E-003,9.8047385669E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5022718723E-004,1.1051480848E-004,Pass,Pass,6.7664834217E-003,6.3461346447E-003,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5757126144E-004,1.0772962891E-004,Pass,Pass,4.3015259408E-003,4.3384693690E-003,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5454111507E-004,1.0265068264E-004,Pass,Pass,9.6978014538E-003,8.3423652370E-003,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6787994901E-004,1.1629971408E-004,Pass,Pass,6.5298104339E-003,5.2343097673E-003,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.4036958416E-004,1.0040532619E-004,Pass,Pass,7.1895000683E-003,6.7157987574E-003,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.6199418971E-004,1.1969762127E-004,Pass,Pass,5.0445824691E-003,4.8609081394E-003,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.9546358245E-004,1.3353882803E-004,Pass,Pass,3.6576783134E-003,3.3719625316E-003,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0726630757E-004,1.4347956749E-004,Pass,Pass,3.4187313837E-003,2.9737791205E-003,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,7.3515918687E-004,7.5761711793E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.7289438108E-004,1.2588309312E-004,Pass,Pass,2.9621185663E-003,2.9878163915E-003,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5140739096E-004,1.1305340417E-004,Pass,Pass,2.4884980857E-003,2.4793599037E-003,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.7842438780E-004,1.4133443857E-004,Pass,Pass,3.2908645447E-003,3.1655029910E-003,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.9114512681E-004,1.4022493100E-004,Pass,Pass,3.8611630821E-003,3.2341995786E-003,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.8267238090E-004,1.3046460449E-004,Pass,Pass,3.2221625535E-003,3.0232948678E-003,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.8180459744E-004,1.3150062217E-004,Pass,Pass,3.4600272482E-003,3.0236595179E-003,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1717591125E-004,1.6840044976E-004,Pass,Pass,2.4908314920E-003,2.4135487072E-003,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1765940577E-004,1.5548077553E-004,Pass,Pass,2.5188506115E-003,2.2465833469E-003,Pass,Pass
Environment,FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-8.40,0.00,DefaultMultipliers,Dewpoint,-14.30,{C},99975,30,3.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 11
 Warmup Convergence Information,ATTIC,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8069988788E-004,1.9797636982E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,6.3975722288E-004,5.0791123631E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,3.3449771178E-004,1.4443910910E-005,Pass,Pass,1.9639423729E-004,1.0937701650E-005,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,6.6311811847E-004,5.0300372069E-004,Pass,Pass,4.9356534137E-003,4.5258170670E-003,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.1511722314E-004,6.6038259066E-006,Pass,Pass,2.0220756895E-004,8.1236958200E-006,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.0512016203E-004,1.2513385751E-005,Pass,Pass,1.5531588621E-004,1.0602946693E-005,Pass,Pass
 Warmup Convergence Information,EAST3.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.5389968781E-004,3.0925126139E-006,Pass,Pass,1.5082741257E-004,4.1802913486E-006,Pass,Pass
 Warmup Convergence Information,EAST3.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7353230242E-004,1.5550073763E-005,Pass,Pass,1.8885636083E-004,1.2338406782E-005,Pass,Pass
 Warmup Convergence Information,EAST4.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,6.2292499091E-004,4.7989138634E-004,Pass,Pass,4.5913461303E-003,4.2338187285E-003,Pass,Pass
 Warmup Convergence Information,EAST4.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8430852591E-004,1.6897016079E-005,Pass,Pass,5.6117003122E-005,3.4908982230E-006,Pass,Pass
 Warmup Convergence Information,STAIRCASE,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,4.3559084603E-004,3.1991322051E-005,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,3.5955855578E-004,3.9714845523E-004,Pass,Pass,1.1530366042E-003,2.4991743985E-003,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,5.5326406477E-004,5.2067458402E-004,Pass,Pass,2.4831599782E-003,2.8618050784E-003,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.6045702139E-004,3.7647765007E-006,Pass,Pass,4.5704655935E-005,1.2063133489E-005,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8472417708E-004,1.1237768522E-005,Pass,Pass,5.1870551823E-005,3.3461579855E-006,Pass,Pass
 Warmup Convergence Information,WEST3.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8685766161E-004,9.1815478377E-006,Pass,Pass,5.1863937246E-005,2.6803964173E-006,Pass,Pass
 Warmup Convergence Information,WEST3.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.5687073065E-004,1.4353858820E-005,Pass,Pass,7.0624206123E-005,4.2588557925E-006,Pass,Pass
 Warmup Convergence Information,WEST4.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.8530925133E-004,1.1678662211E-005,Pass,Pass,2.5874080119E-005,1.6751422023E-006,Pass,Pass
 Warmup Convergence Information,WEST4.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6802406420E-004,1.5476575525E-005,Pass,Pass,3.6843424764E-005,2.1927887771E-006,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays, 10
 Warmup Convergence Information,ATTIC,RunPeriod: RUN PERIOD 1,1.0173799437E-003,6.1701860490E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,BASEMENT,RunPeriod: RUN PERIOD 1,3.9351580444E-004,1.4064919759E-004,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,EAST1.1,RunPeriod: RUN PERIOD 1,4.3531812004E-004,3.2273128190E-004,Pass,Pass,8.5077548348E-003,7.7622563622E-003,Pass,Pass
 Warmup Convergence Information,EAST1.2,RunPeriod: RUN PERIOD 1,4.9443003078E-004,3.2927730583E-004,Pass,Pass,8.3245702052E-003,6.9336830290E-003,Pass,Pass
 Warmup Convergence Information,EAST2.1,RunPeriod: RUN PERIOD 1,3.7199376055E-004,2.7987056922E-004,Pass,Pass,0.1734510272,0.4935168224,Pass,Pass
 Warmup Convergence Information,EAST2.2,RunPeriod: RUN PERIOD 1,3.6595935784E-004,2.9608778242E-004,Pass,Pass,3.8708798110E-002,4.6180929254E-002,Pass,Pass
 Warmup Convergence Information,EAST3.1,RunPeriod: RUN PERIOD 1,4.2626796330E-004,2.8496596820E-004,Pass,Pass,0.1571092185,0.5062825684,Pass,Pass
 Warmup Convergence Information,EAST3.2,RunPeriod: RUN PERIOD 1,4.0676502842E-004,3.0380688106E-004,Pass,Pass,3.2789084633E-002,3.4589260722E-002,Pass,Pass
 Warmup Convergence Information,EAST4.1,RunPeriod: RUN PERIOD 1,4.5244097325E-004,2.8482682285E-004,Pass,Pass,8.3081895731E-003,6.9391020542E-003,Pass,Pass
 Warmup Convergence Information,EAST4.2,RunPeriod: RUN PERIOD 1,4.7295172586E-004,3.3410458001E-004,Pass,Pass,8.0388847942E-003,7.0771459254E-003,Pass,Pass
 Warmup Convergence Information,STAIRCASE,RunPeriod: RUN PERIOD 1,1.5078835411E-003,1.0608006703E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,WEST1.1,RunPeriod: RUN PERIOD 1,5.6755331778E-004,3.8619624874E-004,Pass,Pass,6.3243716776E-003,4.2743112451E-003,Pass,Pass
 Warmup Convergence Information,WEST1.2,RunPeriod: RUN PERIOD 1,4.9340979163E-004,3.3648829786E-004,Pass,Pass,5.8202798572E-003,4.5706987236E-003,Pass,Pass
 Warmup Convergence Information,WEST2.1,RunPeriod: RUN PERIOD 1,4.5982701499E-004,3.3982160101E-004,Pass,Pass,1.1345196955E-002,9.5523414258E-003,Pass,Pass
 Warmup Convergence Information,WEST2.2,RunPeriod: RUN PERIOD 1,4.6108336948E-004,3.4643184427E-004,Pass,Pass,1.1638576138E-002,9.3139895144E-003,Pass,Pass
 Warmup Convergence Information,WEST3.1,RunPeriod: RUN PERIOD 1,4.0481204618E-004,2.9284162096E-004,Pass,Pass,1.0076990288E-002,8.6938469895E-003,Pass,Pass
 Warmup Convergence Information,WEST3.2,RunPeriod: RUN PERIOD 1,4.3041897529E-004,3.0862188993E-004,Pass,Pass,1.0498304949E-002,8.8094358725E-003,Pass,Pass
 Warmup Convergence Information,WEST4.1,RunPeriod: RUN PERIOD 1,5.5266277308E-004,3.6531981445E-004,Pass,Pass,6.1884120823E-003,4.2307498292E-003,Pass,Pass
 Warmup Convergence Information,WEST4.2,RunPeriod: RUN PERIOD 1,4.6304326373E-004,3.4684700620E-004,Pass,Pass,5.1572551331E-003,4.5454780920E-003,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
