<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** FRANKFURT AM MAIN - DEU IWEC Data WMO#=106370
  2022-11-23
  14:53:13
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.4.0-998c4b761e, YMD=2022.11.23 14:53</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** FRANKFURT AM MAIN - DEU IWEC Data WMO#=106370</b></p>
<p>Simulation Timestamp: <b>2022-11-23
  14:53:13</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      266.06</td>
    <td align="right">      437.59</td>
    <td align="right">      437.59</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      266.06</td>
    <td align="right">      437.59</td>
    <td align="right">      437.59</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      947.84</td>
    <td align="right">     1558.95</td>
    <td align="right">     1558.95</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      947.84</td>
    <td align="right">     1558.95</td>
    <td align="right">     1558.95</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      608.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      608.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       29.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       30.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       29.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      387.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      387.82</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      387.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       49.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      387.82</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      30.259</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      30.259</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      30.259</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      30.259</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.4.0-998c4b761e, YMD=2022.11.23 14:53</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">FRANKFURT AM MAIN - DEU IWEC Data WMO#=106370</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       50.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      113.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      783.00</td>
    <td align="right">      140.50</td>
    <td align="right">      251.00</td>
    <td align="right">      140.50</td>
    <td align="right">      251.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      783.00</td>
    <td align="right">      140.50</td>
    <td align="right">      251.00</td>
    <td align="right">      140.50</td>
    <td align="right">      251.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      102.80</td>
    <td align="right">       10.00</td>
    <td align="right">       40.40</td>
    <td align="right">        0.00</td>
    <td align="right">       52.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.13</td>
    <td align="right">        7.12</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.13</td>
    <td align="right">        7.12</td>
    <td align="right">       16.10</td>
    <td align="right">        0.00</td>
    <td align="right">       20.88</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      583.20</td>
    <td align="right">      108.00</td>
    <td align="right">      183.60</td>
    <td align="right">      108.00</td>
    <td align="right">      183.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      583.20</td>
    <td align="right">      108.00</td>
    <td align="right">      183.60</td>
    <td align="right">      108.00</td>
    <td align="right">      183.60</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       97.80</td>
    <td align="right">        9.00</td>
    <td align="right">       36.40</td>
    <td align="right">        0.00</td>
    <td align="right">       52.40</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       16.77</td>
    <td align="right">        8.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">       28.54</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       16.77</td>
    <td align="right">        8.33</td>
    <td align="right">       19.83</td>
    <td align="right">        0.00</td>
    <td align="right">       28.54</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      199.75</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      168.50</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      252.75</td>
    <td align="right">        1.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      152.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      266.00</td>
    <td align="right">        1.00</td>
    <td align="right">       94.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST1.1</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST1.2</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.80</td>
    <td align="right">        6.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST2.1</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST2.2</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.80</td>
    <td align="right">        6.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST3.1</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST3.2</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.80</td>
    <td align="right">        6.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST4.1</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">        4.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST4.2</td>
    <td align="right">       40.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      109.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.80</td>
    <td align="right">        6.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">STAIRCASE</td>
    <td align="right">       18.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      225.90</td>
    <td align="right">        1.00</td>
    <td align="right">       75.30</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST1.1</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST1.2</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST2.1</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST2.2</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST3.1</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST3.2</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST4.1</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST4.2</td>
    <td align="right">       35.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.85</td>
    <td align="right">        1.00</td>
    <td align="right">       45.90</td>
    <td align="right">        0.00</td>
    <td align="right">        6.55</td>
    <td align="right">        6.55</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      608.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1641.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      583.20</td>
    <td align="right">        0.00</td>
    <td align="right">       97.80</td>
    <td align="right">       97.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      608.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1641.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">      583.20</td>
    <td align="right">        0.00</td>
    <td align="right">       97.80</td>
    <td align="right">       97.80</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      338.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      744.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">      199.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">08-DEC-03:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">08-DEC-03:00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25153.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      920.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      172.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1093.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25153.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25153.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      920.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      172.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      852.01</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       91.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       95.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      852.01</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1401.34</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      151.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      157.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1401.34</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1401.34</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      151.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      157.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1401.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 1</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 2</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 3</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 4</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 5</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 6</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 7</td>
    <td align="right">    0.018225</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 8</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 9</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 10</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 11</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 12</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 13</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 14</td>
    <td align="right">    0.015975</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 15</td>
    <td align="right">    0.015975</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:RadiantConvective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:RadiantConvective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">U-Factor times Area [W/C]</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 1.1</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 1.2</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 2.1</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 2.2</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 3.1</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 3.2</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 4.1</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
  <tr>
    <td align="right">EAST HT RAD 4.2</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 1.1</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 1.2</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 2.1</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 2.2</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 3.1</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 3.2</td>
    <td align="right">    0.000027</td>
    <td align="right">    0.000053</td>
    <td align="right">       43.74</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 4.1</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
  <tr>
    <td align="right">WEST HT RAD 4.2</td>
    <td align="right">    0.000034</td>
    <td align="right">    0.000066</td>
    <td align="right">       55.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    0.273600</td>
    <td align="right">    0.273600</td>
    <td align="right">    0.273600</td>
    <td align="right">    0.273600</td>
    <td align="right">    0.273600</td>
    <td align="right">    0.273600</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.273600</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.273600</td>
    <td align="right">    0.273600</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN</td>
    <td align="right">    0.273600</td>
  </tr>
  <tr>
    <td align="right">VAR SPD FAN 1</td>
    <td align="right">    0.273600</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.000939</td>
    <td align="right">    0.112687</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000939</td>
    <td align="right">      239.92</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">    59125.59</td>
    <td align="right">  1000000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 2 | SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 | SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 11 | SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 | SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">SUB SURFACE 17 | SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SUB SURFACE 20 | SUB SURFACE 21 | SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 348</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 349</td>
    <td align="right">SUB SURFACE 23 | SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.4</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5.45</td>
    <td align="right">2.69</td>
    <td align="right">1.94</td>
    <td align="right">2.59</td>
    <td align="right">6.31</td>
    <td align="right">10.48</td>
    <td align="right">14.41</td>
    <td align="right">17.25</td>
    <td align="right">18.07</td>
    <td align="right">16.74</td>
    <td align="right">13.53</td>
    <td align="right">9.48</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRANKFURT AM MAIN - DEU IWEC Data WMO#=106370</td>
    <td align="right">50.05</td>
    <td align="right">8.60</td>
    <td align="right">1.00</td>
    <td align="right">113.00</td>
    <td align="right">99975</td>
    <td align="right">1.1883</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">19</td>
    <td align="right">444</td>
    <td align="right">46</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC</td>
    <td align="right">0.0</td>
    <td align="right">10.00</td>
    <td align="right">17.00</td>
    <td align="right">12.55</td>
    <td align="right">5.01</td>
    <td align="right">8.50</td>
    <td align="right">13.38</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">17.00</td>
    <td align="right">12.55</td>
    <td align="right">15.55</td>
    <td align="right">1.50</td>
    <td align="right">252.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">168.50</td>
    <td align="right">30.00</td>
    <td align="right">29.00</td>
    <td align="right">1.00</td>
    <td align="right">16</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.85</td>
    <td align="right">8.50</td>
    <td align="right">0.88</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">17.00</td>
    <td align="right">0.00</td>
    <td align="right">1.75</td>
    <td align="right">1.75</td>
    <td align="right">266.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">152.00</td>
    <td align="right">94.50</td>
    <td align="right">94.50</td>
    <td align="right">0.00</td>
    <td align="right">42</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EAST1.1</td>
    <td align="right">0.0</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">1.75</td>
    <td align="right">6.81</td>
    <td align="right">3.91</td>
    <td align="right">3.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">1.75</td>
    <td align="right">4.45</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">22.45</td>
    <td align="right">4.55</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST1.2</td>
    <td align="right">0.0</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">1.75</td>
    <td align="right">6.81</td>
    <td align="right">13.09</td>
    <td align="right">3.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">10.00</td>
    <td align="right">17.00</td>
    <td align="right">1.75</td>
    <td align="right">4.45</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">20.20</td>
    <td align="right">6.80</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EAST2.1</td>
    <td align="right">0.0</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">4.45</td>
    <td align="right">6.81</td>
    <td align="right">3.91</td>
    <td align="right">5.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">4.45</td>
    <td align="right">7.15</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">22.45</td>
    <td align="right">4.55</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST2.2</td>
    <td align="right">0.0</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">4.45</td>
    <td align="right">6.81</td>
    <td align="right">13.09</td>
    <td align="right">5.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">10.00</td>
    <td align="right">17.00</td>
    <td align="right">4.45</td>
    <td align="right">7.15</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">20.20</td>
    <td align="right">6.80</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST3.1</td>
    <td align="right">0.0</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">7.15</td>
    <td align="right">6.81</td>
    <td align="right">3.91</td>
    <td align="right">8.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">7.15</td>
    <td align="right">9.85</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">22.45</td>
    <td align="right">4.55</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EAST3.2</td>
    <td align="right">0.0</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">7.15</td>
    <td align="right">6.81</td>
    <td align="right">13.09</td>
    <td align="right">8.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">10.00</td>
    <td align="right">17.00</td>
    <td align="right">7.15</td>
    <td align="right">9.85</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">20.20</td>
    <td align="right">6.80</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">EAST4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.00</td>
    <td align="right">0.00</td>
    <td align="right">9.85</td>
    <td align="right">6.81</td>
    <td align="right">3.91</td>
    <td align="right">11.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">9.85</td>
    <td align="right">12.55</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">22.45</td>
    <td align="right">4.55</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">EAST4.2</td>
    <td align="right">0.0</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">9.85</td>
    <td align="right">6.81</td>
    <td align="right">13.09</td>
    <td align="right">11.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.00</td>
    <td align="right">10.00</td>
    <td align="right">10.00</td>
    <td align="right">17.00</td>
    <td align="right">9.85</td>
    <td align="right">12.55</td>
    <td align="right">2.70</td>
    <td align="right">109.35</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.50</td>
    <td align="right">27.00</td>
    <td align="right">20.20</td>
    <td align="right">6.80</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">STAIRCASE</td>
    <td align="right">0.0</td>
    <td align="right">4.00</td>
    <td align="right">7.00</td>
    <td align="right">-7.22E-016</td>
    <td align="right">7.00</td>
    <td align="right">8.50</td>
    <td align="right">6.28</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.00</td>
    <td align="right">10.00</td>
    <td align="right">7.00</td>
    <td align="right">10.00</td>
    <td align="right">-7.22E-016</td>
    <td align="right">12.55</td>
    <td align="right">12.55</td>
    <td align="right">225.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">18.00</td>
    <td align="right">75.30</td>
    <td align="right">71.30</td>
    <td align="right">4.00</td>
    <td align="right">24</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WEST1.1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">2.13</td>
    <td align="right">1.75</td>
    <td align="right">2.62</td>
    <td align="right">3.67</td>
    <td align="right">3.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">8.50</td>
    <td align="right">1.75</td>
    <td align="right">4.45</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WEST1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">8.50</td>
    <td align="right">1.75</td>
    <td align="right">2.62</td>
    <td align="right">13.33</td>
    <td align="right">3.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">8.50</td>
    <td align="right">17.00</td>
    <td align="right">1.75</td>
    <td align="right">4.45</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST2.1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">2.13</td>
    <td align="right">4.45</td>
    <td align="right">2.62</td>
    <td align="right">3.67</td>
    <td align="right">5.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">-1.02E-014</td>
    <td align="right">8.50</td>
    <td align="right">4.45</td>
    <td align="right">7.15</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WEST2.2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">8.50</td>
    <td align="right">4.45</td>
    <td align="right">2.62</td>
    <td align="right">13.33</td>
    <td align="right">5.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">8.50</td>
    <td align="right">17.00</td>
    <td align="right">4.45</td>
    <td align="right">7.15</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WEST3.1</td>
    <td align="right">0.0</td>
    <td align="right">4.33E-015</td>
    <td align="right">2.13</td>
    <td align="right">7.15</td>
    <td align="right">2.62</td>
    <td align="right">3.67</td>
    <td align="right">8.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.09E-016</td>
    <td align="right">7.00</td>
    <td align="right">-1.02E-014</td>
    <td align="right">8.50</td>
    <td align="right">7.15</td>
    <td align="right">9.85</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WEST3.2</td>
    <td align="right">0.0</td>
    <td align="right">4.33E-015</td>
    <td align="right">8.50</td>
    <td align="right">7.15</td>
    <td align="right">2.62</td>
    <td align="right">13.33</td>
    <td align="right">8.50</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.09E-016</td>
    <td align="right">7.00</td>
    <td align="right">8.50</td>
    <td align="right">17.00</td>
    <td align="right">7.15</td>
    <td align="right">9.85</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WEST4.1</td>
    <td align="right">0.0</td>
    <td align="right">4.33E-015</td>
    <td align="right">2.13</td>
    <td align="right">9.85</td>
    <td align="right">2.62</td>
    <td align="right">3.67</td>
    <td align="right">11.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.09E-016</td>
    <td align="right">7.00</td>
    <td align="right">0.00</td>
    <td align="right">8.50</td>
    <td align="right">9.85</td>
    <td align="right">12.55</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WEST4.2</td>
    <td align="right">0.0</td>
    <td align="right">4.33E-015</td>
    <td align="right">8.50</td>
    <td align="right">9.85</td>
    <td align="right">2.62</td>
    <td align="right">13.33</td>
    <td align="right">11.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.09E-016</td>
    <td align="right">7.00</td>
    <td align="right">8.50</td>
    <td align="right">17.00</td>
    <td align="right">9.85</td>
    <td align="right">12.55</td>
    <td align="right">2.70</td>
    <td align="right">95.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">35.50</td>
    <td align="right">45.90</td>
    <td align="right">39.35</td>
    <td align="right">6.55</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC</td>
    <td align="right">168.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT</td>
    <td align="right">152.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EAST1.1</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST1.2</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EAST2.1</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST2.2</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST3.1</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EAST3.2</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">EAST4.1</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">EAST4.2</td>
    <td align="right">40.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">STAIRCASE</td>
    <td align="right">18.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WEST1.1</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WEST1.2</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST2.1</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WEST2.2</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WEST3.1</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WEST3.2</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WEST4.1</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WEST4.2</td>
    <td align="right">35.50</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EAST1.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST1.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EAST2.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST2.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST3.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EAST3.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">EAST4.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">EAST4.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">STAIRCASE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WEST1.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WEST1.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST2.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WEST2.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WEST3.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WEST3.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WEST4.1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WEST4.2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone EAST1.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone EAST1.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone EAST2.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone EAST2.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone EAST3.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone EAST3.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone EAST4.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone EAST4.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone WEST1.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone WEST1.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone WEST2.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone WEST2.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone WEST3.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone WEST3.2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone WEST4.1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone WEST4.2</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone EAST1.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone EAST1.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone EAST2.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone EAST2.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone EAST3.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone EAST3.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone EAST4.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone EAST4.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone WEST1.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone WEST1.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone WEST2.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone WEST2.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone WEST3.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone WEST3.2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone WEST4.1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone WEST4.2</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">EAST1.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">EAST1.1</td>
    <td align="right">Heating</td>
    <td align="right">934.68283</td>
    <td align="right">1168.35353</td>
    <td align="right">3.21413E-002</td>
    <td align="right">4.01766E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EAST1.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST1.2</td>
    <td align="right">Heating</td>
    <td align="right">1010.31784</td>
    <td align="right">1262.89730</td>
    <td align="right">3.47422E-002</td>
    <td align="right">4.34278E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EAST2.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST2.1</td>
    <td align="right">Heating</td>
    <td align="right">829.18363</td>
    <td align="right">1036.47954</td>
    <td align="right">2.85135E-002</td>
    <td align="right">3.56418E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST2.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EAST2.2</td>
    <td align="right">Heating</td>
    <td align="right">910.65077</td>
    <td align="right">1138.31346</td>
    <td align="right">3.13149E-002</td>
    <td align="right">3.91436E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">EAST3.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">EAST3.1</td>
    <td align="right">Heating</td>
    <td align="right">855.27016</td>
    <td align="right">1069.08770</td>
    <td align="right">2.94105E-002</td>
    <td align="right">3.67632E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">EAST3.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">EAST3.2</td>
    <td align="right">Heating</td>
    <td align="right">937.06553</td>
    <td align="right">1171.33191</td>
    <td align="right">3.22233E-002</td>
    <td align="right">4.02791E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">EAST4.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">EAST4.1</td>
    <td align="right">Heating</td>
    <td align="right">1205.80020</td>
    <td align="right">1507.25025</td>
    <td align="right">4.14643E-002</td>
    <td align="right">5.18304E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">EAST4.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">EAST4.2</td>
    <td align="right">Heating</td>
    <td align="right">1280.57826</td>
    <td align="right">1600.72283</td>
    <td align="right">4.40358E-002</td>
    <td align="right">5.50447E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">40.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.82250E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WEST1.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WEST1.1</td>
    <td align="right">Heating</td>
    <td align="right">1122.93461</td>
    <td align="right">1403.66826</td>
    <td align="right">3.86148E-002</td>
    <td align="right">4.82685E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WEST1.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WEST1.2</td>
    <td align="right">Heating</td>
    <td align="right">1129.54910</td>
    <td align="right">1411.93637</td>
    <td align="right">3.88423E-002</td>
    <td align="right">4.85528E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">WEST2.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">WEST2.1</td>
    <td align="right">Heating</td>
    <td align="right">1027.19439</td>
    <td align="right">1283.99299</td>
    <td align="right">3.53225E-002</td>
    <td align="right">4.41532E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">WEST2.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">WEST2.2</td>
    <td align="right">Heating</td>
    <td align="right">1034.95168</td>
    <td align="right">1293.68960</td>
    <td align="right">3.55893E-002</td>
    <td align="right">4.44866E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">WEST3.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">WEST3.1</td>
    <td align="right">Heating</td>
    <td align="right">1049.35611</td>
    <td align="right">1311.69514</td>
    <td align="right">3.60846E-002</td>
    <td align="right">4.51058E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WEST3.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">WEST3.2</td>
    <td align="right">Heating</td>
    <td align="right">1057.12177</td>
    <td align="right">1321.40221</td>
    <td align="right">3.63517E-002</td>
    <td align="right">4.54396E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">WEST4.1</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">WEST4.1</td>
    <td align="right">Heating</td>
    <td align="right">1373.41822</td>
    <td align="right">1716.77277</td>
    <td align="right">4.72283E-002</td>
    <td align="right">5.90354E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">WEST4.2</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">30.80000</td>
    <td align="right">9.38422E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">WEST4.2</td>
    <td align="right">Heating</td>
    <td align="right">1381.41089</td>
    <td align="right">1726.76362</td>
    <td align="right">4.75031E-002</td>
    <td align="right">5.93789E-002</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-10.50000</td>
    <td align="right">1.55047E-003</td>
    <td align="right">35.50000</td>
    <td align="right">0.00000</td>
    <td align="right">1.59750E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5880.38</td>
    <td align="right">0.27360</td>
    <td align="right">0.27360</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">8885.91</td>
    <td align="right">0.73673</td>
    <td align="right">0.27360</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 1.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 1.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 1.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 1.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 1.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 1.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 2.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 2.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 2.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 2.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 2.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 2.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 3.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 3.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 3.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 3.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 3.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 3.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 4.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 4.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 4.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.82250E-002</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 4.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 4.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">EAST HT RAD 4.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 1.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 1.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 1.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 1.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 1.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 1.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 2.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 2.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 2.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 2.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 2.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 2.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 3.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 3.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 3.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 3.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.68955E-005</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 3.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.28900E-005</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 3.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">43.74234</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 4.1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 4.1</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 4.1</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DIFFUSER 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.59750E-002</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 4.2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.36356E-005</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 4.2</td>
    <td align="right">User-Specified Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.61500E-005</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td align="right">WEST HT RAD 4.2</td>
    <td align="right">U-Factor times Area [W/C]</td>
    <td align="right">55.37724</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAR SPD FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27360</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.39060E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.11269</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.39060E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">239.91779</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">DistrictHeating</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">59125.59076</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">DistrictHeating</td>
    <td align="right">DISTRICT HEATING</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1000000.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">13</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">30.80</td>
    <td align="right">10.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.20</td>
    <td align="right">{C}</td>
    <td align="right">99975</td>
    <td align="right">210</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">22.40</td>
    <td align="right">10.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">18.50</td>
    <td align="right">{C}</td>
    <td align="right">99975</td>
    <td align="right">210</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">27.50</td>
    <td align="right">10.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Enthalpy</td>
    <td align="right">59700.00</td>
    <td align="right">{J/kgDryAir}</td>
    <td align="right">99975</td>
    <td align="right">210</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">27.60</td>
    <td align="right">10.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.60</td>
    <td align="right">{C}</td>
    <td align="right">99975</td>
    <td align="right">210</td>
    <td align="right">3.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">-10.50</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-10.50</td>
    <td align="right">{C}</td>
    <td align="right">99975</td>
    <td align="right">30</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">9.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.20</td>
    <td align="right">{C}</td>
    <td align="right">99975</td>
    <td align="right">30</td>
    <td align="right">12.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">-8.40</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">-14.30</td>
    <td align="right">{C}</td>
    <td align="right">99975</td>
    <td align="right">30</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">1.6575768893E-002</td>
    <td align="right">8.0687695469E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.7326847015E-003</td>
    <td align="right">2.0269570335E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.2146611232E-002</td>
    <td align="right">2.9172897023E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0021693874E-002</td>
    <td align="right">1.5385523063E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.4670891084E-002</td>
    <td align="right">2.9860591849E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9455429643E-002</td>
    <td align="right">1.4967558425E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.2671852064E-002</td>
    <td align="right">3.0267225094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6442568880E-002</td>
    <td align="right">1.2296946073E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.4956411789E-002</td>
    <td align="right">3.0863460604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5988773981E-002</td>
    <td align="right">1.1999332803E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3268988037E-002</td>
    <td align="right">3.1044348823E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5784952136E-002</td>
    <td align="right">1.1774585178E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.5510966459E-002</td>
    <td align="right">3.1547502841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5364153787E-002</td>
    <td align="right">1.1502777589E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.3169060711E-002</td>
    <td align="right">3.1961647362E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6776315267E-002</td>
    <td align="right">1.2605534875E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.5527735709E-002</td>
    <td align="right">3.2530365743E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6343606718E-002</td>
    <td align="right">1.2320658932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.1183742019E-002</td>
    <td align="right">2.4189246440E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9325734513E-002</td>
    <td align="right">4.1197113266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9220140397E-002</td>
    <td align="right">1.5554102077E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9634742564E-002</td>
    <td align="right">4.0665638107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9661639842E-002</td>
    <td align="right">1.6021590821E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9698308079E-002</td>
    <td align="right">4.3691676867E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5635011418E-002</td>
    <td align="right">1.2307925898E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9878795623E-002</td>
    <td align="right">4.2816397516E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5943209604E-002</td>
    <td align="right">1.2609319815E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9740793597E-002</td>
    <td align="right">4.3811384737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5053102258E-002</td>
    <td align="right">1.1776590815E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9914259961E-002</td>
    <td align="right">4.2912630136E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5327928212E-002</td>
    <td align="right">1.2052065782E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9930027439E-002</td>
    <td align="right">4.2980002611E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5929604720E-002</td>
    <td align="right">1.2454529281E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.9766516257E-002</td>
    <td align="right">4.2194730700E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6219012411E-002</td>
    <td align="right">1.2710600595E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">1.6712527492E-002</td>
    <td align="right">8.1165532737E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">2.5504209103E-003</td>
    <td align="right">1.9110752531E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.2462168178E-002</td>
    <td align="right">3.0193476461E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5649917537E-002</td>
    <td align="right">1.1662442064E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.4814917765E-002</td>
    <td align="right">3.0906390635E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5273662318E-002</td>
    <td align="right">1.1427275815E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.2884847791E-002</td>
    <td align="right">3.0767247426E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4047326288E-002</td>
    <td align="right">1.0365023357E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.5199218393E-002</td>
    <td align="right">3.1320179489E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3689772476E-002</td>
    <td align="right">1.0153539733E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.3363204959E-002</td>
    <td align="right">3.1352507193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3870310164E-002</td>
    <td align="right">1.0244996112E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.5624523688E-002</td>
    <td align="right">3.1836826233E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3516118055E-002</td>
    <td align="right">1.0032996684E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.3357678432E-002</td>
    <td align="right">3.2251298404E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4763593331E-002</td>
    <td align="right">1.0971331207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.5700029322E-002</td>
    <td align="right">3.2820106812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4396888799E-002</td>
    <td align="right">1.0746058568E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">2.2492593011E-002</td>
    <td align="right">2.6323535929E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0166640895E-002</td>
    <td align="right">4.3866582406E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5178736650E-002</td>
    <td align="right">1.2005578689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0428127988E-002</td>
    <td align="right">4.3186070188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5445561225E-002</td>
    <td align="right">1.2264382005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0219355814E-002</td>
    <td align="right">4.4819194168E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3611420291E-002</td>
    <td align="right">1.0632439245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0371832337E-002</td>
    <td align="right">4.3852692409E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3843458460E-002</td>
    <td align="right">1.0857366001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0215116287E-002</td>
    <td align="right">4.4805940097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3473344147E-002</td>
    <td align="right">1.0501470359E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0364266159E-002</td>
    <td align="right">4.3822970261E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3694203241E-002</td>
    <td align="right">1.0711805078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0435208138E-002</td>
    <td align="right">4.4168570501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4272581980E-002</td>
    <td align="right">1.1086013751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">5.0254575293E-002</td>
    <td align="right">4.3282901937E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4494656372E-002</td>
    <td align="right">1.1281346181E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">1.6595306390E-002</td>
    <td align="right">8.0650337216E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">2.6949159362E-003</td>
    <td align="right">1.9475965817E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.2444005952E-002</td>
    <td align="right">2.9342383756E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7740675856E-002</td>
    <td align="right">1.3385078230E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.4773507611E-002</td>
    <td align="right">3.0108649329E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7309118564E-002</td>
    <td align="right">1.3098739264E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.2710490256E-002</td>
    <td align="right">3.0348932104E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5218770862E-002</td>
    <td align="right">1.1269880232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.5010390168E-002</td>
    <td align="right">3.0933761200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4823088879E-002</td>
    <td align="right">1.1024900604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.3274228456E-002</td>
    <td align="right">3.1038351063E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4788876355E-002</td>
    <td align="right">1.0943273402E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.5527013970E-002</td>
    <td align="right">3.1541967161E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4410621950E-002</td>
    <td align="right">1.0710332548E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.3250901002E-002</td>
    <td align="right">3.1974775002E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5696627245E-002</td>
    <td align="right">1.1690612451E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.5581716832E-002</td>
    <td align="right">3.2539993204E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5306723766E-002</td>
    <td align="right">1.1444547727E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">2.1741396359E-002</td>
    <td align="right">2.4993909673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.9690564258E-002</td>
    <td align="right">4.2334580036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7163957448E-002</td>
    <td align="right">1.3666495774E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.9981972138E-002</td>
    <td align="right">4.1767494001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7513372522E-002</td>
    <td align="right">1.4018487842E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.9931597075E-002</td>
    <td align="right">4.4137898683E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4602182174E-002</td>
    <td align="right">1.1415710540E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.0102073041E-002</td>
    <td align="right">4.3238695849E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4872307220E-002</td>
    <td align="right">1.1674088351E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">4.9962590545E-002</td>
    <td align="right">4.4222463828E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4224400503E-002</td>
    <td align="right">1.1070373758E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.0127173039E-002</td>
    <td align="right">4.3301777251E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4470153436E-002</td>
    <td align="right">1.1311665579E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.0177047174E-002</td>
    <td align="right">4.3542984395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5029556337E-002</td>
    <td align="right">1.1675453813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">5.0007458851E-002</td>
    <td align="right">4.2721865244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5281541872E-002</td>
    <td align="right">1.1895979705E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">1.6594236349E-002</td>
    <td align="right">8.0665030091E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.6990929499E-003</td>
    <td align="right">1.9522529349E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.2440710995E-002</td>
    <td align="right">2.9344102408E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7822229941E-002</td>
    <td align="right">1.3452299878E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.4778987870E-002</td>
    <td align="right">3.0101063489E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7385025490E-002</td>
    <td align="right">1.3162314706E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.2709851730E-002</td>
    <td align="right">3.0354980626E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5269808527E-002</td>
    <td align="right">1.1309857218E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.5008998204E-002</td>
    <td align="right">3.0938653438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4870921784E-002</td>
    <td align="right">1.1062002551E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.3275626381E-002</td>
    <td align="right">3.1047059257E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4833093285E-002</td>
    <td align="right">1.0977397111E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.5527953101E-002</td>
    <td align="right">3.1549704711E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4452109689E-002</td>
    <td align="right">1.0742112679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.3247910897E-002</td>
    <td align="right">3.1980611507E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5743750123E-002</td>
    <td align="right">1.1727767520E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.5579647677E-002</td>
    <td align="right">3.2547740347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5351423225E-002</td>
    <td align="right">1.1479313679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.1720662389E-002</td>
    <td align="right">2.4978190412E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.9681800938E-002</td>
    <td align="right">4.2304393319E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7239465122E-002</td>
    <td align="right">1.3730692519E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.9973703052E-002</td>
    <td align="right">4.1735376981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7590747118E-002</td>
    <td align="right">1.4086323228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.9925920863E-002</td>
    <td align="right">4.4124291948E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4645794445E-002</td>
    <td align="right">1.1451554673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.0096818463E-002</td>
    <td align="right">4.3225687499E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4916969740E-002</td>
    <td align="right">1.1711188092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">4.9956969852E-002</td>
    <td align="right">4.4208085245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4261960958E-002</td>
    <td align="right">1.1100735580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.0121919205E-002</td>
    <td align="right">4.3288490234E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4508541081E-002</td>
    <td align="right">1.1342951696E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.0170551552E-002</td>
    <td align="right">4.3523081464E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5070004951E-002</td>
    <td align="right">1.1708119057E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">5.0001142740E-002</td>
    <td align="right">4.2704068563E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5323241223E-002</td>
    <td align="right">1.1930021846E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.0385634398E-003</td>
    <td align="right">5.5299086799E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.5160879488E-003</td>
    <td align="right">8.4934373686E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.0022597026E-003</td>
    <td align="right">4.2606027196E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1707229774E-003</td>
    <td align="right">1.1022398578E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.7349105940E-004</td>
    <td align="right">2.8954216057E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2540028484E-004</td>
    <td align="right">9.7481921452E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.4260124385E-004</td>
    <td align="right">3.0061357169E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0258589731E-003</td>
    <td align="right">4.9283898997E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.9650136133E-004</td>
    <td align="right">2.6903169007E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4852398911E-003</td>
    <td align="right">1.4601635573E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.9436269474E-004</td>
    <td align="right">2.7861455827E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9810416697E-003</td>
    <td align="right">4.7810984771E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.2610823226E-004</td>
    <td align="right">3.4985019483E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1517896179E-003</td>
    <td align="right">1.1217928399E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.3249482566E-004</td>
    <td align="right">3.4542220182E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0418627622E-004</td>
    <td align="right">1.0327536051E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.7494445810E-004</td>
    <td align="right">4.2996387340E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9762427846E-004</td>
    <td align="right">1.1505878021E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.3043710292E-003</td>
    <td align="right">7.0358111637E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">9.0240530731E-004</td>
    <td align="right">3.3544860151E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4112939012E-004</td>
    <td align="right">6.0977109990E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.3802125363E-004</td>
    <td align="right">2.6514924991E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3435853752E-004</td>
    <td align="right">5.0189303187E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.7312898717E-004</td>
    <td align="right">2.7396013238E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7458764328E-004</td>
    <td align="right">1.2871315170E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6408532101E-004</td>
    <td align="right">2.7682518584E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6823595120E-004</td>
    <td align="right">1.2787314476E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.7208018778E-004</td>
    <td align="right">3.1862792499E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6101481869E-004</td>
    <td align="right">1.3792683648E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.1464903853E-004</td>
    <td align="right">3.7565436044E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6733817538E-004</td>
    <td align="right">1.5374769733E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.1579369835E-004</td>
    <td align="right">3.7931972012E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2215781436E-004</td>
    <td align="right">6.3704714886E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">8.6049417053E-004</td>
    <td align="right">4.3019046695E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2816920879E-004</td>
    <td align="right">7.1457278676E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">3.8088399271E-004</td>
    <td align="right">5.1383200337E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.1536388096E-003</td>
    <td align="right">9.8047385669E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.5022718723E-004</td>
    <td align="right">1.1051480848E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7664834217E-003</td>
    <td align="right">6.3461346447E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.5757126144E-004</td>
    <td align="right">1.0772962891E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3015259408E-003</td>
    <td align="right">4.3384693690E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.5454111507E-004</td>
    <td align="right">1.0265068264E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6978014538E-003</td>
    <td align="right">8.3423652370E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.6787994901E-004</td>
    <td align="right">1.1629971408E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5298104339E-003</td>
    <td align="right">5.2343097673E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.4036958416E-004</td>
    <td align="right">1.0040532619E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1895000683E-003</td>
    <td align="right">6.7157987574E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.6199418971E-004</td>
    <td align="right">1.1969762127E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0445824691E-003</td>
    <td align="right">4.8609081394E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.9546358245E-004</td>
    <td align="right">1.3353882803E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6576783134E-003</td>
    <td align="right">3.3719625316E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.0726630757E-004</td>
    <td align="right">1.4347956749E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4187313837E-003</td>
    <td align="right">2.9737791205E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">7.3515918687E-004</td>
    <td align="right">7.5761711793E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.7289438108E-004</td>
    <td align="right">1.2588309312E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9621185663E-003</td>
    <td align="right">2.9878163915E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.5140739096E-004</td>
    <td align="right">1.1305340417E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4884980857E-003</td>
    <td align="right">2.4793599037E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.7842438780E-004</td>
    <td align="right">1.4133443857E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2908645447E-003</td>
    <td align="right">3.1655029910E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.9114512681E-004</td>
    <td align="right">1.4022493100E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8611630821E-003</td>
    <td align="right">3.2341995786E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.8267238090E-004</td>
    <td align="right">1.3046460449E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2221625535E-003</td>
    <td align="right">3.0232948678E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.8180459744E-004</td>
    <td align="right">1.3150062217E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4600272482E-003</td>
    <td align="right">3.0236595179E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.1717591125E-004</td>
    <td align="right">1.6840044976E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4908314920E-003</td>
    <td align="right">2.4135487072E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">2.1765940577E-004</td>
    <td align="right">1.5548077553E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5188506115E-003</td>
    <td align="right">2.2465833469E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ATTIC</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.8069988788E-004</td>
    <td align="right">1.9797636982E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">BASEMENT</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">6.3975722288E-004</td>
    <td align="right">5.0791123631E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">EAST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.3449771178E-004</td>
    <td align="right">1.4443910910E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9639423729E-004</td>
    <td align="right">1.0937701650E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">EAST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">6.6311811847E-004</td>
    <td align="right">5.0300372069E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9356534137E-003</td>
    <td align="right">4.5258170670E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">EAST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.1511722314E-004</td>
    <td align="right">6.6038259066E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0220756895E-004</td>
    <td align="right">8.1236958200E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">EAST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.0512016203E-004</td>
    <td align="right">1.2513385751E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5531588621E-004</td>
    <td align="right">1.0602946693E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">EAST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.5389968781E-004</td>
    <td align="right">3.0925126139E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5082741257E-004</td>
    <td align="right">4.1802913486E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">EAST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.7353230242E-004</td>
    <td align="right">1.5550073763E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8885636083E-004</td>
    <td align="right">1.2338406782E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">EAST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">6.2292499091E-004</td>
    <td align="right">4.7989138634E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5913461303E-003</td>
    <td align="right">4.2338187285E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">EAST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.8430852591E-004</td>
    <td align="right">1.6897016079E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6117003122E-005</td>
    <td align="right">3.4908982230E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">STAIRCASE</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">4.3559084603E-004</td>
    <td align="right">3.1991322051E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">WEST1.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.5955855578E-004</td>
    <td align="right">3.9714845523E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1530366042E-003</td>
    <td align="right">2.4991743985E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">WEST1.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">5.5326406477E-004</td>
    <td align="right">5.2067458402E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4831599782E-003</td>
    <td align="right">2.8618050784E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">WEST2.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.6045702139E-004</td>
    <td align="right">3.7647765007E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5704655935E-005</td>
    <td align="right">1.2063133489E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">WEST2.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.8472417708E-004</td>
    <td align="right">1.1237768522E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1870551823E-005</td>
    <td align="right">3.3461579855E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">WEST3.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.8685766161E-004</td>
    <td align="right">9.1815478377E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1863937246E-005</td>
    <td align="right">2.6803964173E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">WEST3.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.5687073065E-004</td>
    <td align="right">1.4353858820E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0624206123E-005</td>
    <td align="right">4.2588557925E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">WEST4.1</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.8530925133E-004</td>
    <td align="right">1.1678662211E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5874080119E-005</td>
    <td align="right">1.6751422023E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">WEST4.2</td>
    <td align="right">SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">2.6802406420E-004</td>
    <td align="right">1.5476575525E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6843424764E-005</td>
    <td align="right">2.1927887771E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ATTIC</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0173799437E-003</td>
    <td align="right">6.1701860490E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">BASEMENT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9351580444E-004</td>
    <td align="right">1.4064919759E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">EAST1.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3531812004E-004</td>
    <td align="right">3.2273128190E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5077548348E-003</td>
    <td align="right">7.7622563622E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">EAST1.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9443003078E-004</td>
    <td align="right">3.2927730583E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3245702052E-003</td>
    <td align="right">6.9336830290E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">EAST2.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.7199376055E-004</td>
    <td align="right">2.7987056922E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1734510272</td>
    <td align="right">0.4935168224</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">EAST2.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6595935784E-004</td>
    <td align="right">2.9608778242E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8708798110E-002</td>
    <td align="right">4.6180929254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">EAST3.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2626796330E-004</td>
    <td align="right">2.8496596820E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1571092185</td>
    <td align="right">0.5062825684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">EAST3.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0676502842E-004</td>
    <td align="right">3.0380688106E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2789084633E-002</td>
    <td align="right">3.4589260722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">EAST4.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5244097325E-004</td>
    <td align="right">2.8482682285E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3081895731E-003</td>
    <td align="right">6.9391020542E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">EAST4.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7295172586E-004</td>
    <td align="right">3.3410458001E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0388847942E-003</td>
    <td align="right">7.0771459254E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">STAIRCASE</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5078835411E-003</td>
    <td align="right">1.0608006703E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">WEST1.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6755331778E-004</td>
    <td align="right">3.8619624874E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3243716776E-003</td>
    <td align="right">4.2743112451E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">WEST1.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9340979163E-004</td>
    <td align="right">3.3648829786E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8202798572E-003</td>
    <td align="right">4.5706987236E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">WEST2.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5982701499E-004</td>
    <td align="right">3.3982160101E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1345196955E-002</td>
    <td align="right">9.5523414258E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">WEST2.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6108336948E-004</td>
    <td align="right">3.4643184427E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1638576138E-002</td>
    <td align="right">9.3139895144E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">WEST3.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0481204618E-004</td>
    <td align="right">2.9284162096E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0076990288E-002</td>
    <td align="right">8.6938469895E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">WEST3.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3041897529E-004</td>
    <td align="right">3.0862188993E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0498304949E-002</td>
    <td align="right">8.8094358725E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">WEST4.1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5266277308E-004</td>
    <td align="right">3.6531981445E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1884120823E-003</td>
    <td align="right">4.2307498292E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">WEST4.2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6304326373E-004</td>
    <td align="right">3.4684700620E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1572551331E-003</td>
    <td align="right">4.5454780920E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      765.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.59</td>
    <td align="right">        0.00</td>
    <td align="right">      888.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       30.80</td>
    <td align="right">       10.60</td>
    <td align="right">       19.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">       10.60</td>
    <td align="right">       18.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       27.50</td>
    <td align="right">       10.60</td>
    <td align="right">    59700.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.70</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.60</td>
    <td align="right">       10.60</td>
    <td align="right">       20.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.70</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -10.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.20</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">        9.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       -8.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.20</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2022-11-23
    14:53:13</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 366</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       15.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 375</td>
    <td align="right">ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.370</td>
    <td align="right">       0.390</td>
    <td align="right">       99.13</td>
    <td align="right">       99.13</td>
    <td align="right">       90.00</td>
    <td align="right">       30.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 377</td>
    <td align="right">ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.370</td>
    <td align="right">       0.390</td>
    <td align="right">       99.13</td>
    <td align="right">       99.13</td>
    <td align="right">      270.00</td>
    <td align="right">       30.96</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 391</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 395</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 399</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 413</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 417</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 432</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 442</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        2.62</td>
    <td align="right">        2.62</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 455</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 456</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       12.25</td>
    <td align="right">       12.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 462</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        7.44</td>
    <td align="right">        7.44</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 463</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 467</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        7.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 369</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 387</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 394</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 401</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 409</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 416</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 431</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 438</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 444</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 452</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 459</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 466</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 258</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 348</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 349</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       18.90</td>
    <td align="right">       14.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       37.65</td>
    <td align="right">       37.65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       37.65</td>
    <td align="right">       33.65</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">FLOOR_GROUNDCONTACT</td>
    <td align="right">        0.30</td>
    <td align="right">       0.715</td>
    <td align="right">       0.809</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 174</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 219</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 244</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 278</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 310</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.370</td>
    <td align="right">       0.390</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        4.05</td>
    <td align="right">        4.05</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       11.48</td>
    <td align="right">        8.23</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 360</td>
    <td align="right">WALLS EXTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.664</td>
    <td align="right">       0.738</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 365</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 368</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 378</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 379</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 380</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 382</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 383</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 385</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 386</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 398</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 402</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 448</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 457</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 381</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 393</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 400</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 408</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 415</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 421</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 437</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 443</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 451</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 458</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 465</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       12.75</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 471</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">        8.50</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        8.10</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">       10.80</td>
    <td align="right">       10.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 208</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">WALLS INTERNAL</td>
    <td align="right">        0.30</td>
    <td align="right">       2.477</td>
    <td align="right">       6.088</td>
    <td align="right">        2.70</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       1.979</td>
    <td align="right">       4.240</td>
    <td align="right">       19.50</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">CEILINGS</td>
    <td align="right">        0.30</td>
