
OS:Version,
  {4fddcf08-caaa-4140-b5d9-e3be944437c1}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {09e9502c-782b-47c8-a3fa-6f35f028c65b}, !- Handle
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {b065332b-5441-4e5c-a758-530be0ecc6d0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {cdb9838d-536b-405d-8965-426adf92efa2}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {7081d318-2f9f-4ab3-965e-26fa50f7702a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {04f31b37-6b9c-4fe0-b7a7-70effb29d2dd}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {278b3c00-5f9b-4eb7-af15-6b6af910d64a}; !- Handle

OS:SimulationControl,
  {ac43b2ac-7bfb-4c81-968a-349506beb27d}; !- Handle

OS:Sizing:Parameters,
  {fd5ab9c4-7945-467e-a39f-731baff9a9f4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4360eb96-e64b-460b-93f2-596928c1f364}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {13731256-339d-474f-b4e5-8b457277e18a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {af12c195-7489-4c1d-9965-d903af30bf06}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {42c07bb9-c420-437c-a40d-07d93c0c3e94}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8ed9fc8a-e2b4-4e70-95d7-41c4f7ce1d16}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58346246-281c-49f3-9747-4e9a82e6e28e}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {58346246-281c-49f3-9747-4e9a82e6e28e}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:BuildingStory,
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1fd778ce-ad65-4be7-94da-2b091f702f8a}; !- Group Rendering Name

OS:Rendering:Color,
  {1fd778ce-ad65-4be7-94da-2b091f702f8a}, !- Handle
  Rendering Color 2,                      !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:BuildingStory,
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {857b809f-8405-416f-99d8-3a97b970cc0d}; !- Group Rendering Name

OS:Rendering:Color,
  {857b809f-8405-416f-99d8-3a97b970cc0d}, !- Handle
  Rendering Color 3,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {267b15c6-af33-45f0-9ac1-9417e05bde51}, !- Handle
  Rendering Color 4,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {63c4040a-d403-491a-bf2a-5a5a92ba1d44}, !- Handle
  Rendering Color 5,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a79ba36d-edb7-4d5e-9c62-d9e475243f76}, !- Handle
  Rendering Color 6,                      !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8792d8c7-31f9-4b62-8fb7-673d9b0efcec}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e333ca4f-3fbd-4ce7-9396-78591246dd23}, !- Handle
  Rendering Color 8,                      !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a9227ae-1d8e-4b12-b413-2003ff540bc6}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a380951-194d-45bf-ada1-f26a4e2a5110}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fec1fb47-219e-40bd-9879-50d731a216ae}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a82f9b3-9137-47c7-9ba1-a997fcf188b9}, !- Handle
  Rendering Color 12,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {465fd42e-e3d9-43e2-a42a-d7afc08352af}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c405e674-0eb5-4152-84d0-ccbb58b4fcad}, !- Handle
  Rendering Color 14,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6dc0aec0-30e0-433b-83e6-318f9aa4b7c0}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcfff9ab-d5c7-437f-a1cc-f00f401cdb92}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {bf82b2b1-798d-4486-9711-b12c206d88ae}, !- Handle
  FloorTiles(CeramicWhite),               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.6,                                    !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  720;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {00f883a2-205b-43bf-b93f-83403271a9c0}, !- Handle
  {bf82b2b1-798d-4486-9711-b12c206d88ae}; !- Material Name

OS:Material,
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}, !- Handle
  AcousticLayer (Polyurethan),            !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {16463fa1-eeef-41dc-b68d-c503b8087349}, !- Handle
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}; !- Material Name

OS:Material,
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Handle
  Reinforced concrete,                    !- Name
  Smooth,                                 !- Roughness
  0.125,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {52cf297b-69bf-41ec-b1d1-57b85bb66458}, !- Handle
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}; !- Material Name

OS:Material,
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Handle
  plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.163,                                  !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4ffca2a0-d15e-4437-a162-8d89dbff0933}, !- Handle
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Material Name

OS:Material,
  {6b5b8676-9a7a-4703-bcc7-aadc1a99d1a9}, !- Handle
  hollow bricks (External walls),         !- Name
  MediumRough,                            !- Roughness
  0.4,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fd9ce292-a0ee-4549-9b69-14d1c1d3bd7b}, !- Handle
  {6b5b8676-9a7a-4703-bcc7-aadc1a99d1a9}; !- Material Name

OS:Material,
  {54e586ab-d2ee-41c7-b8ba-c16c9e2e3ae2}, !- Handle
  hollow bricks (Internal walls),         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {be8c1129-c952-4f6c-8c0e-0216fdae2bcf}, !- Handle
  {54e586ab-d2ee-41c7-b8ba-c16c9e2e3ae2}; !- Material Name

OS:Material,
  {36fd6c16-7f72-453b-8793-86a69bc14a84}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efdcfaa8-0eca-4503-a54c-8bfc9fb2a2a3}, !- Handle
  {36fd6c16-7f72-453b-8793-86a69bc14a84}; !- Material Name

OS:Material,
  {06a41517-38e2-465c-b3bb-a4222454bb8a}, !- Handle
  Phenolyc Foam (Ceiling 2cm),            !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {535f99c0-46f5-446c-b5bb-de80f01f9f0f}, !- Handle
  {06a41517-38e2-465c-b3bb-a4222454bb8a}; !- Material Name

OS:Material,
  {7e9a3ef2-663f-4c5c-b42e-5e61a4f4ead0}, !- Handle
  Plywood,                                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.217,                                  !- Conductivity {W/m-K}
  5970,                                   !- Density {kg/m3}
  9423.97,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c89ca16e-5676-4484-8c4a-dc9b7802fb83}, !- Handle
  {7e9a3ef2-663f-4c5c-b42e-5e61a4f4ead0}; !- Material Name

OS:Construction,
  {448c3594-e29c-449d-8a44-5cc93607977a}, !- Handle
  Ceilings,                               !- Name
  {9b43bda1-f810-4b96-bc89-9d00672cea15}, !- Surface Rendering Name
  {bf82b2b1-798d-4486-9711-b12c206d88ae}, !- Layer 1
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}, !- Layer 2
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Layer 3
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 4

OS:StandardsInformation:Construction,
  {4ba67239-b3d4-4d43-a39c-15418445e0a7}, !- Handle
  {448c3594-e29c-449d-8a44-5cc93607977a}; !- Construction Name

OS:Material,
  {b455c079-73f7-4ada-921d-4aa47ad86836}, !- Handle
  Phenolyc Foam (Roof 5cm),               !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {827c9adb-bf30-41d2-bb5c-f22ae7f8fdb4}, !- Handle
  {b455c079-73f7-4ada-921d-4aa47ad86836}; !- Material Name

OS:Construction,
  {20a14d8d-526a-4d4e-954c-de71906c25d6}, !- Handle
  Floor,                                  !- Name
  {80cceadc-886f-4f3d-ac1c-74cb1d8007d0}, !- Surface Rendering Name
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Layer 1
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Layer 2
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}, !- Layer 3
  {bf82b2b1-798d-4486-9711-b12c206d88ae}; !- Layer 4

OS:StandardsInformation:Construction,
  {89291bcf-8959-4409-9bb2-b7adffdf95c6}, !- Handle
  {20a14d8d-526a-4d4e-954c-de71906c25d6}; !- Construction Name

OS:Construction,
  {cc94876e-1f04-4014-8a8e-b2c62a76cf17}, !- Handle
  Walls Internal,                         !- Name
  {2c3d8c9d-ba86-4f06-8680-a38a6ae1a459}, !- Surface Rendering Name
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Layer 1
  {54e586ab-d2ee-41c7-b8ba-c16c9e2e3ae2}, !- Layer 2
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f7122cce-b839-4850-bb38-04c49ded91b0}, !- Handle
  {cc94876e-1f04-4014-8a8e-b2c62a76cf17}; !- Construction Name

OS:Construction,
  {881ac82a-71d8-45b3-adb9-16f722de0da1}, !- Handle
  Walls External,                         !- Name
  {06511d58-5d64-4812-9c61-3860b4cd14cb}, !- Surface Rendering Name
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Layer 1
  {f563d83a-8114-4652-b6dc-0dc7fb6a914e}, !- Layer 2
  {6b5b8676-9a7a-4703-bcc7-aadc1a99d1a9}, !- Layer 3
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 4

OS:StandardsInformation:Construction,
  {29137e3f-5feb-4285-8dfc-19c37c65b055}, !- Handle
  {881ac82a-71d8-45b3-adb9-16f722de0da1}; !- Construction Name

OS:Construction,
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}, !- Handle
  Roof,                                   !- Name
  {829c0813-0f99-454a-bc3e-1778e8bf7bd8}, !- Surface Rendering Name
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Layer 1
  {b455c079-73f7-4ada-921d-4aa47ad86836}, !- Layer 2
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 3

OS:StandardsInformation:Construction,
  {658893be-187a-40ef-841d-c10c0d7a916d}, !- Handle
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}; !- Construction Name

OS:Construction,
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}, !- Handle
  Door,                                   !- Name
  {757a913e-d90f-4b66-8f63-ffeff28f7c44}, !- Surface Rendering Name
  {7e9a3ef2-663f-4c5c-b42e-5e61a4f4ead0}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d6f5bb1-07b3-4ad0-a8c9-ec52cc950b9d}, !- Handle
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}; !- Construction Name

OS:WindowMaterial:Glazing,
  {515f1d76-a6aa-4f62-bdc3-e5bef2634689}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c444f48e-b58f-4869-a791-4aab1b9492fd}, !- Handle
  {515f1d76-a6aa-4f62-bdc3-e5bef2634689}; !- Material Name

OS:WindowMaterial:Gas,
  {1bdcc995-6c67-4bef-a27b-6a3933174648}, !- Handle
  Gap_1_W_0_0120,                         !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {3f876dd9-34d2-4515-8304-bdc71ddb54b3}, !- Handle
  {1bdcc995-6c67-4bef-a27b-6a3933174648}; !- Material Name

OS:WindowMaterial:Glazing,
  {245c91c8-82a7-442f-87cb-69116040cbf9}, !- Handle
  Glass_103_Layer,                        !- Name
  Spectral,                               !- Optical Data Type
  {b121e9fe-b43b-465a-91ba-4e1884654e1e}, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {b750d8e6-41d8-49e7-9028-d280e087a66b}, !- Handle
  {245c91c8-82a7-442f-87cb-69116040cbf9}; !- Material Name

OS:MaterialProperty:GlazingSpectralData,
  {b121e9fe-b43b-465a-91ba-4e1884654e1e}, !- Handle
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.047,                                  !- Front Reflectance 1
  0.049,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.005,                                  !- Transmittance 2
  0.047,                                  !- Front Reflectance 2
  0.049,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.047,                                  !- Front Reflectance 3
  0.048,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.003,                                  !- Transmittance 4
  0.046,                                  !- Front Reflectance 4
  0.048,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.019,                                  !- Transmittance 5
  0.046,                                  !- Front Reflectance 5
  0.048,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.066,                                  !- Transmittance 6
  0.045,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.16,                                   !- Transmittance 7
  0.045,                                  !- Front Reflectance 7
  0.047,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.294,                                  !- Transmittance 8
  0.049,                                  !- Front Reflectance 8
  0.05,                                   !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.437,                                  !- Transmittance 9
  0.055,                                  !- Front Reflectance 9
  0.056,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.566,                                  !- Transmittance 10
  0.062,                                  !- Front Reflectance 10
  0.062,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.671,                                  !- Transmittance 11
  0.069,                                  !- Front Reflectance 11
  0.069,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.744,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.793,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.822,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.832,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.819,                                  !- Transmittance 16
  0.08,                                   !- Front Reflectance 16
  0.08,                                   !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.809,                                  !- Transmittance 17
  0.079,                                  !- Front Reflectance 17
  0.079,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.829,                                  !- Transmittance 18
  0.08,                                   !- Front Reflectance 18
  0.08,                                   !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.853,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.868,                                  !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.875,                                  !- Transmittance 21
  0.083,                                  !- Front Reflectance 21
  0.083,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.875,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.873,                                  !- Transmittance 23
  0.083,                                  !- Front Reflectance 23
  0.083,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.873,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.873,                                  !- Transmittance 25
  0.082,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.88,                                   !- Transmittance 26
  0.082,                                  !- Front Reflectance 26
  0.082,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.887,                                  !- Transmittance 27
  0.082,                                  !- Front Reflectance 27
  0.082,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.89,                                   !- Transmittance 28
  0.082,                                  !- Front Reflectance 28
  0.082,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.892,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.893,                                  !- Transmittance 30
  0.082,                                  !- Front Reflectance 30
  0.082,                                  !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.894,                                  !- Transmittance 31
  0.082,                                  !- Front Reflectance 31
  0.082,                                  !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.895,                                  !- Transmittance 32
  0.082,                                  !- Front Reflectance 32
  0.082,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.895,                                  !- Transmittance 33
  0.082,                                  !- Front Reflectance 33
  0.082,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.894,                                  !- Transmittance 34
  0.082,                                  !- Front Reflectance 34
  0.082,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.893,                                  !- Transmittance 35
  0.081,                                  !- Front Reflectance 35
  0.081,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.891,                                  !- Transmittance 36
  0.081,                                  !- Front Reflectance 36
  0.081,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.081,                                  !- Front Reflectance 37
  0.081,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.884,                                  !- Transmittance 38
  0.08,                                   !- Front Reflectance 38
  0.08,                                   !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.08,                                   !- Front Reflectance 39
  0.08,                                   !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.079,                                  !- Front Reflectance 40
  0.079,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.871,                                  !- Transmittance 41
  0.079,                                  !- Front Reflectance 41
  0.079,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.865,                                  !- Transmittance 42
  0.078,                                  !- Front Reflectance 42
  0.078,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.859,                                  !- Transmittance 43
  0.077,                                  !- Front Reflectance 43
  0.077,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.853,                                  !- Transmittance 44
  0.077,                                  !- Front Reflectance 44
  0.077,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.847,                                  !- Transmittance 45
  0.076,                                  !- Front Reflectance 45
  0.076,                                  !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.84,                                   !- Transmittance 46
  0.075,                                  !- Front Reflectance 46
  0.075,                                  !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.833,                                  !- Transmittance 47
  0.075,                                  !- Front Reflectance 47
  0.075,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.826,                                  !- Transmittance 48
  0.074,                                  !- Front Reflectance 48
  0.074,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.818,                                  !- Transmittance 49
  0.073,                                  !- Front Reflectance 49
  0.073,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.81,                                   !- Transmittance 50
  0.073,                                  !- Front Reflectance 50
  0.073,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.802,                                  !- Transmittance 51
  0.072,                                  !- Front Reflectance 51
  0.072,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.794,                                  !- Transmittance 52
  0.071,                                  !- Front Reflectance 52
  0.072,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.786,                                  !- Transmittance 53
  0.071,                                  !- Front Reflectance 53
  0.071,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.777,                                  !- Transmittance 54
  0.07,                                   !- Front Reflectance 54
  0.07,                                   !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.769,                                  !- Transmittance 55
  0.069,                                  !- Front Reflectance 55
  0.07,                                   !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.761,                                  !- Transmittance 56
  0.069,                                  !- Front Reflectance 56
  0.069,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.752,                                  !- Transmittance 57
  0.068,                                  !- Front Reflectance 57
  0.068,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.744,                                  !- Transmittance 58
  0.067,                                  !- Front Reflectance 58
  0.068,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.736,                                  !- Transmittance 59
  0.067,                                  !- Front Reflectance 59
  0.067,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.729,                                  !- Transmittance 60
  0.066,                                  !- Front Reflectance 60
  0.066,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.722,                                  !- Transmittance 61
  0.066,                                  !- Front Reflectance 61
  0.066,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.715,                                  !- Transmittance 62
  0.065,                                  !- Front Reflectance 62
  0.066,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.71,                                   !- Transmittance 63
  0.065,                                  !- Front Reflectance 63
  0.065,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.702,                                  !- Transmittance 64
  0.064,                                  !- Front Reflectance 64
  0.065,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.698,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.69,                                   !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.064,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.687,                                  !- Transmittance 67
  0.065,                                  !- Front Reflectance 67
  0.065,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.681,                                  !- Transmittance 68
  0.067,                                  !- Front Reflectance 68
  0.067,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.677,                                  !- Transmittance 69
  0.065,                                  !- Front Reflectance 69
  0.066,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.673,                                  !- Transmittance 70
  0.066,                                  !- Front Reflectance 70
  0.066,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.67,                                   !- Transmittance 71
  0.065,                                  !- Front Reflectance 71
  0.066,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.667,                                  !- Transmittance 72
  0.065,                                  !- Front Reflectance 72
  0.065,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.664,                                  !- Transmittance 73
  0.064,                                  !- Front Reflectance 73
  0.064,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.66,                                   !- Transmittance 74
  0.063,                                  !- Front Reflectance 74
  0.063,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.658,                                  !- Transmittance 75
  0.064,                                  !- Front Reflectance 75
  0.064,                                  !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.656,                                  !- Transmittance 76
  0.063,                                  !- Front Reflectance 76
  0.063,                                  !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.654,                                  !- Transmittance 77
  0.061,                                  !- Front Reflectance 77
  0.061,                                  !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.653,                                  !- Transmittance 78
  0.062,                                  !- Front Reflectance 78
  0.062,                                  !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.651,                                  !- Transmittance 79
  0.061,                                  !- Front Reflectance 79
  0.062,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.649,                                  !- Transmittance 80
  0.061,                                  !- Front Reflectance 80
  0.062,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.648,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.06,                                   !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.645,                                  !- Transmittance 82
  0.059,                                  !- Front Reflectance 82
  0.06,                                   !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.645,                                  !- Transmittance 83
  0.058,                                  !- Front Reflectance 83
  0.059,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.647,                                  !- Transmittance 84
  0.059,                                  !- Front Reflectance 84
  0.059,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.653,                                  !- Transmittance 85
  0.059,                                  !- Front Reflectance 85
  0.059,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.661,                                  !- Transmittance 86
  0.058,                                  !- Front Reflectance 86
  0.059,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.673,                                  !- Transmittance 87
  0.06,                                   !- Front Reflectance 87
  0.06,                                   !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.687,                                  !- Transmittance 88
  0.06,                                   !- Front Reflectance 88
  0.06,                                   !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.702,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.722,                                  !- Transmittance 90
  0.061,                                  !- Front Reflectance 90
  0.062,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.741,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.064,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.757,                                  !- Transmittance 92
  0.063,                                  !- Front Reflectance 92
  0.064,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.769,                                  !- Transmittance 93
  0.065,                                  !- Front Reflectance 93
  0.065,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.775,                                  !- Transmittance 94
  0.065,                                  !- Front Reflectance 94
  0.064,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.779,                                  !- Transmittance 95
  0.064,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.779,                                  !- Transmittance 96
  0.065,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.777,                                  !- Transmittance 97
  0.065,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.776,                                  !- Transmittance 98
  0.065,                                  !- Front Reflectance 98
  0.063,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.773,                                  !- Transmittance 99
  0.062,                                  !- Front Reflectance 99
  0.062,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.773,                                  !- Transmittance 100
  0.065,                                  !- Front Reflectance 100
  0.065,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.772,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.065,                                  !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.774,                                  !- Transmittance 102
  0.064,                                  !- Front Reflectance 102
  0.064,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.775,                                  !- Transmittance 103
  0.064,                                  !- Front Reflectance 103
  0.065,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.773,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.065,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.758,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.065,                                  !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.759,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.064,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.766,                                  !- Transmittance 107
  0.065,                                  !- Front Reflectance 107
  0.065,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.767,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.065,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.766,                                  !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.757,                                  !- Transmittance 110
  0.064,                                  !- Front Reflectance 110
  0.064,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.75,                                   !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.063;                                  !- Back Reflectance 111

OS:Construction,
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Handle
  Windows Old,                            !- Name
  {3855ba62-d55c-4c0e-ae0c-ca1d59d8518c}, !- Surface Rendering Name
  {db8aec4a-ff65-41d0-a48e-5127de409228}, !- Layer 1
  {1ca1c278-3fd2-44c7-8b57-f6c677879c15}, !- Layer 2
  {24d1b75a-a8f9-40af-9a3b-b371c0088afe}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e3a4e53-afad-4a6a-9f94-084a48ac6fb8}, !- Handle
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}; !- Construction Name

OS:WindowMaterial:Glazing,
  {db8aec4a-ff65-41d0-a48e-5127de409228}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0ddf5382-b76b-47a3-b296-7a1cc5368772}, !- Handle
  {db8aec4a-ff65-41d0-a48e-5127de409228}; !- Material Name

OS:WindowMaterial:Gas,
  {1ca1c278-3fd2-44c7-8b57-f6c677879c15}, !- Handle
  Gap_1_W_0_121,                          !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {2e575d7d-ad87-4abf-b942-ac901c3d92d5}, !- Handle
  {1ca1c278-3fd2-44c7-8b57-f6c677879c15}; !- Material Name

OS:WindowMaterial:Glazing,
  {06a0d9d7-23e9-42f5-bb00-148f6c09507f}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {d8c3fbb9-1ba0-45b2-be0e-1f0295c6d760}, !- Handle
  {06a0d9d7-23e9-42f5-bb00-148f6c09507f}; !- Material Name

OS:WindowMaterial:Glazing,
  {24d1b75a-a8f9-40af-9a3b-b371c0088afe}, !- Handle
  Clear 3mm 3,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {21343204-0f28-490d-a00c-0986a3c9fc49}, !- Handle
  {24d1b75a-a8f9-40af-9a3b-b371c0088afe}; !- Material Name

OS:DefaultConstructionSet,
  {04f31b37-6b9c-4fe0-b7a7-70effb29d2dd}, !- Handle
  NonRenovated Building,                  !- Name
  {68114ec2-ccae-44a9-95e3-dae6d80a6bde}, !- Default Exterior Surface Constructions Name
  {b22ef927-a64d-421f-b9a5-ae1b60d10a7d}, !- Default Interior Surface Constructions Name
  {e24da1cc-131a-49d8-8ce6-d84d2c4a2418}, !- Default Ground Contact Surface Constructions Name
  {444f366e-f3b6-4ada-bdf1-3262834069eb}, !- Default Exterior SubSurface Constructions Name
  {73bac6c6-704f-4880-8025-26689b65b504}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {68114ec2-ccae-44a9-95e3-dae6d80a6bde}, !- Handle
  Default Surface Constructions 1,        !- Name
  {684a85b3-7251-4ccb-8e5b-eaefd92850b3}, !- Floor Construction Name
  {881ac82a-71d8-45b3-adb9-16f722de0da1}, !- Wall Construction Name
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b22ef927-a64d-421f-b9a5-ae1b60d10a7d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {20a14d8d-526a-4d4e-954c-de71906c25d6}, !- Floor Construction Name
  {cc94876e-1f04-4014-8a8e-b2c62a76cf17}, !- Wall Construction Name
  {448c3594-e29c-449d-8a44-5cc93607977a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e24da1cc-131a-49d8-8ce6-d84d2c4a2418}, !- Handle
  Default Surface Constructions 3,        !- Name
  {684a85b3-7251-4ccb-8e5b-eaefd92850b3}, !- Floor Construction Name
  {881ac82a-71d8-45b3-adb9-16f722de0da1}, !- Wall Construction Name
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {444f366e-f3b6-4ada-bdf1-3262834069eb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Fixed Window Construction Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Operable Window Construction Name
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}, !- Door Construction Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {73bac6c6-704f-4880-8025-26689b65b504}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Fixed Window Construction Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Operable Window Construction Name
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Handle
  Heating,                                !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  {d93c5fa0-77e4-4f5f-93b0-393a217a168f}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d93c5fa0-77e4-4f5f-93b0-393a217a168f}, !- Handle
  Schedule Day 18,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {84912677-1610-460e-a59c-94478551e476}, !- Handle
  Jan-Apr,                                !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a078beb6-900e-449f-bbf8-1f5128695faf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a078beb6-900e-449f-bbf8-1f5128695faf}, !- Handle
  Schedule Day 21,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {af91f22b-3962-4375-9b1a-f955ef461e3c}, !- Handle
  Sept-Dec,                               !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb5568bf-1dd3-4dcd-bd09-85680968a2df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  14,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb5568bf-1dd3-4dcd-bd09-85680968a2df}, !- Handle
  Schedule Day 20,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}, !- Handle
  Cooling,                                !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  {edcd9cfa-e5f7-434c-9abf-c2afa117ba11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edcd9cfa-e5f7-434c-9abf-c2afa117ba11}, !- Handle
  Schedule Day 19,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {514ba4ba-4a58-4838-a263-6e8d61a4cc2f}, !- Handle
  Schedule Rule 1,                        !- Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c60cecd3-cca2-44a2-a787-11a27b6e2676}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c60cecd3-cca2-44a2-a787-11a27b6e2676}, !- Handle
  Schedule Day 22,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ThermalZone,
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Handle
  West1.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d9b1ffb-b1f2-4c24-a248-30fa1424e200}, !- Zone Air Inlet Port List
  {04517ad0-5997-4ec9-947b-d16a806d6e48}, !- Zone Air Exhaust Port List
  {757e3bd3-2b9b-4891-b91c-34b18acd5f91}, !- Zone Air Node Name
  {0c91a597-8b12-4837-9556-3c74555a0b4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afe3d51c-27e0-4ac6-a817-024084e5f3bf}, !- Group Rendering Name
  {7c065fb1-8640-422d-acb9-e731c7ea7311}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {51484130-223f-48d2-8d70-62fb23ccbd87}, !- Handle
  Node 1,                                 !- Name
  {757e3bd3-2b9b-4891-b91c-34b18acd5f91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757e3bd3-2b9b-4891-b91c-34b18acd5f91}, !- Handle
  {89af1fd6-de7f-4d5a-a084-12b9b777673a}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Source Object
  11,                                     !- Outlet Port
  {51484130-223f-48d2-8d70-62fb23ccbd87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d9b1ffb-b1f2-4c24-a248-30fa1424e200}, !- Handle
  {45f4170b-544f-4405-adfe-01e96a486ae0}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- HVAC Component
  {e7d45223-16a3-4aba-b223-6c76b7cbf538}; !- Port 1

OS:PortList,
  {04517ad0-5997-4ec9-947b-d16a806d6e48}, !- Handle
  {49a62736-f13c-497a-9064-3f05201c4208}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}; !- HVAC Component

OS:PortList,
  {0c91a597-8b12-4837-9556-3c74555a0b4b}, !- Handle
  {69d45326-b5bd-456d-ae8f-a2805c538812}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- HVAC Component
  {11f9b934-cba8-4c20-9f69-6ef94c5d69ef}; !- Port 1

OS:Sizing:Zone,
  {2850bd41-113f-439c-bb67-68ee5c55693c}, !- Handle
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a292750-181b-454e-b845-2a0a6824107a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c63a045-c723-4938-89e6-ee3c390d864b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {407f3eac-5b9a-46c5-b6c6-b78f09f30214}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {afe3d51c-27e0-4ac6-a817-024084e5f3bf}, !- Handle
  Rendering Color 17,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Handle
  West1.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fff44005-8844-4bce-98e1-d8cea074a2f2}, !- Zone Air Inlet Port List
  {aa5c4f65-cfa7-46b9-8bce-6b1e0cb50ce5}, !- Zone Air Exhaust Port List
  {a07011ab-5947-4711-bda0-6d19134813b2}, !- Zone Air Node Name
  {9e47658d-900e-464f-a31b-2c59cd6d2804}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {702f9bcd-3a7f-4e05-8627-5612a8e3b5cf}, !- Group Rendering Name
  {11854049-1b63-4170-b3c0-854b540b0f21}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e2a8fabf-f068-4995-ad3a-47045a966870}, !- Handle
  Node 2,                                 !- Name
  {a07011ab-5947-4711-bda0-6d19134813b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a07011ab-5947-4711-bda0-6d19134813b2}, !- Handle
  {6c46a7ce-58a8-4760-ae2e-b1270d1e1943}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Source Object
  11,                                     !- Outlet Port
  {e2a8fabf-f068-4995-ad3a-47045a966870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fff44005-8844-4bce-98e1-d8cea074a2f2}, !- Handle
  {6667e19e-bd8b-41c7-8916-52af4dc6fe5c}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- HVAC Component
  {68a2b046-a47a-4914-93d2-61086fa80e8a}; !- Port 1

OS:PortList,
  {aa5c4f65-cfa7-46b9-8bce-6b1e0cb50ce5}, !- Handle
  {b263ea06-c332-4871-912e-4ca97c3c214e}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}; !- HVAC Component

OS:PortList,
  {9e47658d-900e-464f-a31b-2c59cd6d2804}, !- Handle
  {c69cd31a-b52a-4a42-a52b-cb87fd3fb83c}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- HVAC Component
  {57ceb49a-6ca9-48e0-993d-93b7ae4d9569}; !- Port 1

OS:Sizing:Zone,
  {4adba7b6-7be2-4483-a2a9-3bc5cf5e8c9e}, !- Handle
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f8a8e4a-9817-481a-a03e-b744eec9959d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aebd2415-98f7-4620-8142-dffc6853c2b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {be9872d8-a7ae-42a8-964f-4b98f00ff1a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {702f9bcd-3a7f-4e05-8627-5612a8e3b5cf}, !- Handle
  Rendering Color 18,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Handle
  West2.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6de3445b-54f0-4841-9c71-fef7aba8e5a8}, !- Zone Air Inlet Port List
  {e223da57-37a8-4349-9f32-9438b1f47110}, !- Zone Air Exhaust Port List
  {4e2b70e1-ea54-4acb-8be8-cc843e705125}, !- Zone Air Node Name
  {da90f7a7-9150-4230-b2ef-d3f81ad0ec6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5125d0d-c539-440e-977b-262a19bf8ec7}, !- Group Rendering Name
  {c617bc4c-e8b6-4ef3-8c3b-270d9538cb85}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d3a4fe94-d069-4338-b0c3-e0e8dd7bfb12}, !- Handle
  Node 3,                                 !- Name
  {4e2b70e1-ea54-4acb-8be8-cc843e705125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e2b70e1-ea54-4acb-8be8-cc843e705125}, !- Handle
  {5c629c15-00b3-4701-bdf5-51b321464388}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Source Object
  11,                                     !- Outlet Port
  {d3a4fe94-d069-4338-b0c3-e0e8dd7bfb12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6de3445b-54f0-4841-9c71-fef7aba8e5a8}, !- Handle
  {891bbba6-b820-45f1-9a1b-b747570286c4}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- HVAC Component
  {f89d7143-636a-43f7-89e0-bb465a256cca}; !- Port 1

OS:PortList,
  {e223da57-37a8-4349-9f32-9438b1f47110}, !- Handle
  {8904906d-740f-438c-81fa-265a6e6e37a4}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}; !- HVAC Component

OS:PortList,
  {da90f7a7-9150-4230-b2ef-d3f81ad0ec6f}, !- Handle
  {77e3d7c9-b51c-4038-af87-bd52fe316a8e}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- HVAC Component
  {169fe1c2-b0b3-4d12-8654-48a6eb112191}; !- Port 1

OS:Sizing:Zone,
  {c5515ce3-e84f-4c46-bb39-ee920700e570}, !- Handle
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {978c6859-307a-448c-9e49-91df92628e4e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a6bb4d1-a833-42a8-b553-127a628801ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64ca9233-f4c8-4281-9de3-d7c993a1345d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {e5125d0d-c539-440e-977b-262a19bf8ec7}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Handle
  West2.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {020cdcd8-91e7-4e28-8706-d04d64be877e}, !- Zone Air Inlet Port List
  {7aaca618-37a6-4383-acea-bbe051f64bac}, !- Zone Air Exhaust Port List
  {27afb5e1-5c1f-4ac7-9665-f8737f19ea45}, !- Zone Air Node Name
  {50061fed-1e97-4574-8610-e4ba98f73589}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adcaca44-f3d5-4a81-8175-8990260ac31f}, !- Group Rendering Name
  {9023f656-3b39-4273-8175-346d44c77dcb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d1289bfc-3963-42cf-8dd5-458acba92d19}, !- Handle
  Node 4,                                 !- Name
  {27afb5e1-5c1f-4ac7-9665-f8737f19ea45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27afb5e1-5c1f-4ac7-9665-f8737f19ea45}, !- Handle
  {dbb45e09-94e2-462a-8f6d-960ae9f0f711}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Source Object
  11,                                     !- Outlet Port
  {d1289bfc-3963-42cf-8dd5-458acba92d19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {020cdcd8-91e7-4e28-8706-d04d64be877e}, !- Handle
  {0b52018d-bcad-43c6-84aa-7ce6fa15bae0}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- HVAC Component
  {b294b8a1-7d28-4be6-bade-b1a0be7f97dd}; !- Port 1

OS:PortList,
  {7aaca618-37a6-4383-acea-bbe051f64bac}, !- Handle
  {07290b78-c429-4973-bb75-7405433b5e36}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}; !- HVAC Component

OS:PortList,
  {50061fed-1e97-4574-8610-e4ba98f73589}, !- Handle
  {d865570a-0df7-499d-aea8-72345573dd60}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- HVAC Component
  {4dc26d79-4921-4d8b-8929-96d015a468d1}; !- Port 1

OS:Sizing:Zone,
  {9c8a0dce-7b48-4274-8170-d4c75b2a77c9}, !- Handle
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b84c8fd6-024a-4fc7-853e-c49109f76c23}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0339596-99f1-47dc-ad92-6016afea5532}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {caae0b1e-a0ef-43cf-9e2d-72e78bbe092e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {adcaca44-f3d5-4a81-8175-8990260ac31f}, !- Handle
  Rendering Color 20,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Handle
  East1.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b341dcca-e559-4ae1-998a-5df40f0abd8c}, !- Zone Air Inlet Port List
  {9f96003d-79a9-48a3-a086-3a9c7e937a0a}, !- Zone Air Exhaust Port List
  {d5cfece1-3b18-40e0-bf3e-dfa70802bee9}, !- Zone Air Node Name
  {24056918-9908-43c0-8b50-37325a68300d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {775e63dc-c578-491e-8c51-be760cedac7a}, !- Group Rendering Name
  {12a8c97c-defa-4b58-97f4-60f6b3756583}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ff25dc02-d760-4046-896a-e9436540d1ff}, !- Handle
  Node 5,                                 !- Name
  {d5cfece1-3b18-40e0-bf3e-dfa70802bee9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5cfece1-3b18-40e0-bf3e-dfa70802bee9}, !- Handle
  {44312ffb-fdd6-4007-b3cc-dda63c9199a8}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Source Object
  11,                                     !- Outlet Port
  {ff25dc02-d760-4046-896a-e9436540d1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b341dcca-e559-4ae1-998a-5df40f0abd8c}, !- Handle
  {a3fa1fac-6ce3-456e-9f6d-3a5dabe7e62b}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- HVAC Component
  {06126ae7-d568-4d74-93a6-6d1c0491c31a}; !- Port 1

OS:PortList,
  {9f96003d-79a9-48a3-a086-3a9c7e937a0a}, !- Handle
  {c831a0c0-cf12-4e35-b5df-e3ebbe60a676}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}; !- HVAC Component

OS:PortList,
  {24056918-9908-43c0-8b50-37325a68300d}, !- Handle
  {20987112-cbd7-40db-b31c-293cccbb0083}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- HVAC Component
  {051d5ffe-93e0-45fb-979f-3b61eb54d35f}; !- Port 1

OS:Sizing:Zone,
  {837057c3-7a56-4455-8616-a7f467d1f384}, !- Handle
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10d9e816-be61-47ae-ad33-3ff1009bd877}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {852f73c0-5e5a-4630-85d7-9a107b10bb4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b417e6e5-7ea7-4d97-93b8-f505c8a35251}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {775e63dc-c578-491e-8c51-be760cedac7a}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Handle
  East3.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5472d8a8-9229-4e5a-b985-1e624b53fca9}, !- Zone Air Inlet Port List
  {12fab7da-908c-475f-87fd-6f796744e9b4}, !- Zone Air Exhaust Port List
  {482bbb4a-0723-4a3d-a668-b9a16a414c8e}, !- Zone Air Node Name
  {fc1a2d52-3f87-4343-a7a1-b7f8854d7279}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28ec9cf1-5cff-4974-94df-4eb6f8b1b33e}, !- Group Rendering Name
  {03b2c37f-ccb3-4d0e-ada1-2dc86880e1c9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d74185ca-996f-425e-8b71-7e35934f90e3}, !- Handle
  Node 6,                                 !- Name
  {482bbb4a-0723-4a3d-a668-b9a16a414c8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {482bbb4a-0723-4a3d-a668-b9a16a414c8e}, !- Handle
  {3321d435-1ec2-44a7-8b20-3e3eaea0e9eb}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Source Object
  11,                                     !- Outlet Port
  {d74185ca-996f-425e-8b71-7e35934f90e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5472d8a8-9229-4e5a-b985-1e624b53fca9}, !- Handle
  {1bcbce0c-c819-4383-a882-06cf17c6cc05}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- HVAC Component
  {1a761d37-219f-4a3e-85ee-4f0c4f093a51}; !- Port 1

OS:PortList,
  {12fab7da-908c-475f-87fd-6f796744e9b4}, !- Handle
  {655851a3-5cc6-4f04-89b8-498436e54ea0}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}; !- HVAC Component

OS:PortList,
  {fc1a2d52-3f87-4343-a7a1-b7f8854d7279}, !- Handle
  {b6e3dad1-1777-4d34-8de0-7c078ef502be}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- HVAC Component
  {13bf5bee-7899-484b-bb95-3f4f39c63ab8}; !- Port 1

OS:Sizing:Zone,
  {3093e92d-07e1-4d98-9c9b-540ac1bd5ddb}, !- Handle
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {265ff02c-4b6b-417b-bb27-95756f5b6ed4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d3d2e2f-8665-4fc6-9597-48c2dd1c789a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ebd9e248-f2b4-43c2-b069-98dd5bf20d70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {28ec9cf1-5cff-4974-94df-4eb6f8b1b33e}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Handle
  East2.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca99f5a0-f7fa-4231-8604-b21469b1d30d}, !- Zone Air Inlet Port List
  {a2092f1b-b3d1-4be3-ac79-fff87d78749c}, !- Zone Air Exhaust Port List
  {28fca3c7-e187-472f-bc7f-c5e54dd21cb6}, !- Zone Air Node Name
  {ef09a5bc-34d0-43af-8c3d-f78ef10b692b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93d4ab01-abe1-429a-8d72-d2cfa861f88b}, !- Group Rendering Name
  {3cf1105a-71c6-4053-9ef7-708b51b382d0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ad8e8d03-7683-4637-9c25-2456b3325fed}, !- Handle
  Node 7,                                 !- Name
  {28fca3c7-e187-472f-bc7f-c5e54dd21cb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28fca3c7-e187-472f-bc7f-c5e54dd21cb6}, !- Handle
  {558c2a96-ea53-4b8d-be4a-9a820a29b757}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Source Object
  11,                                     !- Outlet Port
  {ad8e8d03-7683-4637-9c25-2456b3325fed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca99f5a0-f7fa-4231-8604-b21469b1d30d}, !- Handle
  {d5685b14-c4c7-44c4-a4db-31fcd9fea9be}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- HVAC Component
  {0c1b69dc-c359-4002-98bb-48341f62253d}; !- Port 1

OS:PortList,
  {a2092f1b-b3d1-4be3-ac79-fff87d78749c}, !- Handle
  {85b9230e-d80c-47d4-9507-cdb3d5cbe9a5}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}; !- HVAC Component

OS:PortList,
  {ef09a5bc-34d0-43af-8c3d-f78ef10b692b}, !- Handle
  {ebee1c56-2923-4fe1-9d14-62bbe9113a78}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- HVAC Component
  {a5978bca-01e5-4a7b-bebb-b8675eae5f8f}; !- Port 1

OS:Sizing:Zone,
  {393fa140-4f97-4b1e-995d-67c70ec4f0b8}, !- Handle
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b66ad23-4208-4935-a7a4-fc1d0d6b1906}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5801b157-6086-46f8-a5dd-62a067db7f62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9b793e9-b23a-41e2-abbb-f268a418c51d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {93d4ab01-abe1-429a-8d72-d2cfa861f88b}, !- Handle
  Rendering Color 23,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Handle
  East2.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73f0e2e9-9ad2-4db6-ad72-2d8f825230e1}, !- Zone Air Inlet Port List
  {76330843-da6b-480e-ada2-49a10d1a3e2f}, !- Zone Air Exhaust Port List
  {c5345e35-9158-42d0-a846-0c30c11fd9c9}, !- Zone Air Node Name
  {12075a6a-0cde-4b85-a39c-671e11bf26e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ff88335-413d-4301-8e11-dc2e4b56ae74}, !- Group Rendering Name
  {5e7cac48-01e4-4208-ba77-aecd8777ae37}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a3eb7e88-6d19-426f-8325-cb8800c7e10e}, !- Handle
  Node 8,                                 !- Name
  {c5345e35-9158-42d0-a846-0c30c11fd9c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5345e35-9158-42d0-a846-0c30c11fd9c9}, !- Handle
  {be0d14cd-33fd-412c-a798-d4f59ab72d0e}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Source Object
  11,                                     !- Outlet Port
  {a3eb7e88-6d19-426f-8325-cb8800c7e10e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73f0e2e9-9ad2-4db6-ad72-2d8f825230e1}, !- Handle
  {dd3efaf5-ebc1-465e-83ef-666a323c43cd}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- HVAC Component
  {f7956843-f095-4289-9aab-655242c98c34}; !- Port 1

OS:PortList,
  {76330843-da6b-480e-ada2-49a10d1a3e2f}, !- Handle
  {4a212672-57ab-4597-9511-268e16af4684}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}; !- HVAC Component

OS:PortList,
  {12075a6a-0cde-4b85-a39c-671e11bf26e3}, !- Handle
  {a5eca20d-6da3-4af8-93a9-6d23f1933287}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- HVAC Component
  {491265d2-794e-4570-b57a-e00a015f48f0}; !- Port 1

OS:Sizing:Zone,
  {a3e79c3e-b3b0-42b2-b7a6-8b8433420ec1}, !- Handle
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {959a6e22-e236-4387-89ab-867bdb6e9a93}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ad218a3-8b98-407c-afd7-c62adb3825a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5664f548-11fd-4929-9af8-a87cc3c1f988}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {6ff88335-413d-4301-8e11-dc2e4b56ae74}, !- Handle
  Rendering Color 24,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {12a8c97c-defa-4b58-97f4-60f6b3756583}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11854049-1b63-4170-b3c0-854b540b0f21}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9023f656-3b39-4273-8175-346d44c77dcb}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c065fb1-8640-422d-acb9-e731c7ea7311}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cf1105a-71c6-4053-9ef7-708b51b382d0}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b2c37f-ccb3-4d0e-ada1-2dc86880e1c9}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c617bc4c-e8b6-4ef3-8c3b-270d9538cb85}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e7cac48-01e4-4208-ba77-aecd8777ae37}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3855ba62-d55c-4c0e-ae0c-ca1d59d8518c}, !- Handle
  Rendering Color 25,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {829c0813-0f99-454a-bc3e-1778e8bf7bd8}, !- Handle
  Rendering Color 26,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06511d58-5d64-4812-9c61-3860b4cd14cb}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c3d8c9d-ba86-4f06-8680-a38a6ae1a459}, !- Handle
  Rendering Color 28,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80cceadc-886f-4f3d-ac1c-74cb1d8007d0}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b43bda1-f810-4b96-bc89-9d00672cea15}, !- Handle
  Rendering Color 30,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {757a913e-d90f-4b66-8f63-ffeff28f7c44}, !- Handle
  Rendering Color 31,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Handle
  Basement,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bffb3d44-0e65-4406-a505-5428a4bc465e}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {bffb3d44-0e65-4406-a505-5428a4bc465e}, !- Handle
  Rendering Color 32,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  2.27,                                   !- Frame Conductance {W/m2-K}
  3.397,                                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {61732f0b-0bcd-4c18-8991-45b0119f540b}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f7cef14-38ad-4ea0-99bf-0d5e9251965c}, !- Zone Air Inlet Port List
  {7db821f7-ce50-4091-96d4-2c75191b242e}, !- Zone Air Exhaust Port List
  {91b40933-9528-47fa-82b7-acdcdfb92344}, !- Zone Air Node Name
  {a92187a3-9cef-436a-9c03-0ad87844770f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a2e6025-d350-4088-a2e2-b615f6c45776}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7396d86d-a9a3-4d73-9307-a330cd978c6f}, !- Handle
  Node 10,                                !- Name
  {91b40933-9528-47fa-82b7-acdcdfb92344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91b40933-9528-47fa-82b7-acdcdfb92344}, !- Handle
  {9a875e19-4647-478d-9562-1000def70e33}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Source Object
  11,                                     !- Outlet Port
  {7396d86d-a9a3-4d73-9307-a330cd978c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f7cef14-38ad-4ea0-99bf-0d5e9251965c}, !- Handle
  {af86ed7a-464e-4cc5-91c6-1ed64187159b}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}; !- HVAC Component

OS:PortList,
  {7db821f7-ce50-4091-96d4-2c75191b242e}, !- Handle
  {3f282f83-d92f-486b-b200-c96660b6e4c1}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}; !- HVAC Component

OS:PortList,
  {a92187a3-9cef-436a-9c03-0ad87844770f}, !- Handle
  {e525ebc9-0710-4a6c-9981-359e6c406c0e}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}; !- HVAC Component

OS:Sizing:Zone,
  {9b6cb237-4749-4010-876b-9493c9f737b1}, !- Handle
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dd294e2-db9e-471a-a754-9f6cffcf22ca}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}; !- Thermal Zone

OS:Rendering:Color,
  {4a2e6025-d350-4088-a2e2-b615f6c45776}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Handle
  Basement,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e4cfd51-67fd-4776-aff7-9c3317b80008}, !- Zone Air Inlet Port List
  {181a9f2d-ea24-4674-a7e4-266af6214896}, !- Zone Air Exhaust Port List
  {f2b07851-e8ba-49f5-9b65-7f4dc14f88e6}, !- Zone Air Node Name
  {e94eceb0-7b76-42d1-b28f-ae76a974f168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbf26dae-1a1f-42a2-8246-2d56a88b6b02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c183b6e0-1d7c-4b8c-b4f5-64c9e886e591}, !- Handle
  Node 11,                                !- Name
  {f2b07851-e8ba-49f5-9b65-7f4dc14f88e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2b07851-e8ba-49f5-9b65-7f4dc14f88e6}, !- Handle
  {e4b8af34-53ac-4734-99f0-696fe52d048a}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Source Object
  11,                                     !- Outlet Port
  {c183b6e0-1d7c-4b8c-b4f5-64c9e886e591}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e4cfd51-67fd-4776-aff7-9c3317b80008}, !- Handle
  {6c9b4d2e-ab76-4384-97e2-9001ddd418c5}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}; !- HVAC Component

OS:PortList,
  {181a9f2d-ea24-4674-a7e4-266af6214896}, !- Handle
  {9c97d3ff-d3af-441d-89e2-9d4c6aa6dff6}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}; !- HVAC Component

OS:PortList,
  {e94eceb0-7b76-42d1-b28f-ae76a974f168}, !- Handle
  {06c99416-0d46-4b83-a17b-0b57ae5e09dc}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}; !- HVAC Component

OS:Sizing:Zone,
  {3d0c0bf6-205c-42d7-859c-81cc5d0fa95c}, !- Handle
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22b99a68-cac6-484f-8512-caa5ff76a037}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}; !- Thermal Zone

OS:Rendering:Color,
  {dbf26dae-1a1f-42a2-8246-2d56a88b6b02}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Output:Variable,
  {984e4f7e-85fd-46e4-9dee-8f88c2036589}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b5960bc2-1fdb-4f02-8340-50b9b29d0816}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b8025845-34f8-4a24-880a-e2a0027820b3}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2c8d3e1-e653-4352-b55e-bbdf8649ac21}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d0b85fe-b567-43bb-8b0a-3580ecf0ac54}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e57f4def-d61d-46a9-86f4-da54a6d7aa58}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6b7eaf9e-4589-45ef-9fca-28c26574739f}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Zone Ventilation Mass Flow Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Material,
  {f563d83a-8114-4652-b6dc-0dc7fb6a914e}, !- Handle
  Phenolyc Foam (Walls Ext 1.5cm),        !- Name
  Smooth,                                 !- Roughness
  0.015,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {e3423a9b-5149-4f33-ab01-1d7cdbaf9a53}, !- Handle
  {f563d83a-8114-4652-b6dc-0dc7fb6a914e}; !- Material Name

OS:DesignSpecification:OutdoorAir,
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Handle
  Basement-attic,                         !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {c3b541a6-3740-4fab-97bf-0c04c4037c69}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Handle
  Outdoor Air,                            !- Name
  Maximum,                                !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {c3b541a6-3740-4fab-97bf-0c04c4037c69}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {949dbbdf-8359-4693-a86e-dde63f697e00}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {91882484-1850-409c-a889-1a1730cbd5c2}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {19eaba6e-43f2-48dd-887b-9c51a24c213f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4849c85a-329a-4b2b-925d-539f748377b2}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3e4fc57b-c6c0-480b-a1cc-fbcd001ef9a7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {33cfd663-ff47-4002-861c-a0216a4d52fc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {fb83fe11-43b2-408b-91c5-68319fa36fbc}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {b6cc4409-6a5f-4464-946c-7ab15ab6fb00}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e2d20b04-7d1c-4a3e-b085-a26099b0cc68}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8a82b410-2c92-4a65-b8fc-f3ca723ec317}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {8fd0a7e7-080c-4682-b22b-c9fb10000c1e}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {abb971eb-32ab-4eda-be67-6a26839a31b4}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d7bc727c-5bff-4594-9bdf-661cfeadbae2}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8950aff8-f0c4-4072-9b4d-eb7e1fff5137}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {d8a8f965-314d-4476-9259-7a918157f970}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {7e295c19-2077-4536-8294-0e86f563b363}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {c262e814-ffc2-44b1-bc5b-dd9591a9f1a1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fed3cbb3-0903-4fab-8b46-960f3d5c131f}, !- Handle
  Temperature 5,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c3a90ac3-1331-41d9-b21e-8d3a8cd121ce}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ecb03bfa-2e19-4bd6-bc15-d37148665ed2}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {7e19d21d-346f-44c7-b0a6-dc15d94acec0}, !- Handle
  Always on,                              !- Name
  {19eaba6e-43f2-48dd-887b-9c51a24c213f}, !- Schedule Type Limits Name
  {3c656bcb-4ae1-4f23-811a-c57438ebba7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c656bcb-4ae1-4f23-811a-c57438ebba7e}, !- Handle
  Schedule Day 1,                         !- Name
  {19eaba6e-43f2-48dd-887b-9c51a24c213f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:BuildingStory,
  {59a03097-f1e8-45d7-832a-7debcfb28c0e}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1fc6bdf0-95f2-4100-a6ea-5846f018711a}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Handle
  bedroom 1.1,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.25,                                   !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {332a0bd4-5ed2-448b-839e-bec22ad48d7f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2443e22f-230c-421d-91cf-c88f0d8624ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d15a71-cfb1-48b2-8141-3be52ad53a3c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c5cf19-73cb-4076-b608-4fbc82ad93a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9bb6450-df47-4729-a996-4da2a908c609}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a99a45e7-5580-4857-9173-7853f75f6dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc30a2d-7946-4622-802c-790b23a16be1}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc888dcf-1f2d-40eb-9942-e5eab334a955}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c9ad93-d6a1-41a5-96e1-e12d01445796}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  3, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72416ed0-846d-4178-b1b8-93c91e91f605}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7453348b-04ee-4dda-86eb-544e1f083bac}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d6ad171-ab1c-4e45-9616-33bc2fdebcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72fb6405-cac3-4ca2-9ad1-086cba64d1d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Handle
  toilet 1.1,                             !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  2.125,                                  !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {37b0c6ad-08cb-408c-aa83-a3fc7a54ce37}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7787ed98-8c76-464b-af7e-202809033ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d525cd80-c939-4d1b-be5d-a06bf21fcb72}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a8d8f5c-bb47-492c-9a01-7c6443f27206}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {766d2e0a-200a-414b-91ad-ff3a5bce6d77}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff9a51c-4069-4369-ab47-973f3a7f2db4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578e7583-471d-45fc-b058-a645af7c9646}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  4, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc888dcf-1f2d-40eb-9942-e5eab334a955}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc30a2d-7946-4622-802c-790b23a16be1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f916bc-d60a-4d4a-a079-13f922c717c8}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f190fe71-5eb5-45a2-be61-d274b7b3bf75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d1230b-03b4-49bf-924e-44d33b3c5eab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Handle
  Kitchen 1.1,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {88bdff97-8e51-45b1-abef-202fa8d40ba8}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5ac6357-953f-4eb0-8e88-7def248f380c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d1537b-40fa-4bf8-ae50-0428a8bddca3}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff9a51c-4069-4369-ab47-973f3a7f2db4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {766d2e0a-200a-414b-91ad-ff3a5bce6d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2fb531-ba1b-4ade-86cb-3b624d971845}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f0d69c-6704-44f8-8037-de2158321b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc4604e-555e-4daf-a0e5-f2c3751abf5a}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9687697b-d645-4e85-b0ca-ed3201039076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9458bfe-f212-4c27-a389-d59843340a0c}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf38667d-7ab2-4831-9145-01c1c81dde77}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c75f82a6-471d-4a46-b06a-9f5c630411e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71a4090-f054-4970-80a0-22af177e12e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Handle
  livingroom 1.1,                         !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  7,                                      !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1e1e7c4e-9b0c-43d6-8139-3265ab3bfa87}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1576434f-e5a7-4c3d-a373-7bb2cc85665e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 3 {m}
  -1, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f668df31-56f5-41ad-afc8-91175b666f38}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8752cb76-0568-4998-864b-c014b1b72123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f0d69c-6704-44f8-8037-de2158321b2a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2fb531-ba1b-4ade-86cb-3b624d971845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.875, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8d8f5c-bb47-492c-9a01-7c6443f27206}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d525cd80-c939-4d1b-be5d-a06bf21fcb72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -4.875, 2.7,        !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 2 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -4.875, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a99a45e7-5580-4857-9173-7853f75f6dc7}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9bb6450-df47-4729-a996-4da2a908c609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -2.75, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -2.75, 0,           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -4.875, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b131955-10d8-44c5-89f4-cf097b3984eb}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7642d5-65d6-4850-b7b9-5dc1e5f9a0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -2.75, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -2.75, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dba4522-64bc-44c7-8751-319ccd96f4e0}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12cfcb6-79e7-4985-8586-b70973a34e15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bb102a-31aa-434f-817c-f49c3aa20ea5}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00e36b92-9ca0-443e-af28-ccdad3185279}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2af1d09-3ee7-4432-9a3c-37cc684f19aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.875, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -4.875, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Handle
  bedroom b 1.1,                          !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  8.5,                                    !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5fb87ed9-c1fe-443c-bc3a-6096b3daba28}, !- Handle
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {136a8056-508b-400c-a6c5-e26b87d5c496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f707e5b9-809b-4d1f-ba53-e814a1ad5615}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe31cac-8a7a-4282-b19f-5ddebc7cc758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7642d5-65d6-4850-b7b9-5dc1e5f9a0dc}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b131955-10d8-44c5-89f4-cf097b3984eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6029653594091e-31, -4.25, 2.7,        !- X,Y,Z Vertex 1 {m}
  1.6029653594091e-31, -4.25, 0,          !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -1.5, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c5cf19-73cb-4076-b608-4fbc82ad93a2}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d15a71-cfb1-48b2-8141-3be52ad53a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -4.25, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  4.27115771926204e-46, -4.25, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e78f4a97-780d-4ada-9f28-cb9db0e968b1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, -4.25, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4d850cd-ba8f-4ab2-b4ea-f7b638026328}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c175a6-c616-4ee1-bfcc-e634d90b03fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a175b500-42e7-4749-9dcc-5fe319ff7791}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83151596-08ff-4d22-b23c-b4354febb424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8fa2a4d-5c97-4569-8ba5-7482078ef8fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27115771926204e-46, -4.25, 2.7,       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, -4.25, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Handle
  Toilet B 1.1,                           !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  8.5,                                    !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3741d7a6-cd56-4742-ac9e-11f3dfe34081}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e60f96d-6489-4ac6-9f7e-20bc33acedd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -1, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f34822f-ca5c-46db-a0fa-e33a0b271fa2}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12cfcb6-79e7-4985-8586-b70973a34e15}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dba4522-64bc-44c7-8751-319ccd96f4e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, -1.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -1.5, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe31cac-8a7a-4282-b19f-5ddebc7cc758}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f707e5b9-809b-4d1f-ba53-e814a1ad5615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -1, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccde1290-f6c4-4258-bc7d-52aa4f7cb2ab}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc839be2-f299-4ab5-8144-ec9dd8ba6b67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4125e8e-86f4-4bfd-84a0-e179f4f0a30a}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c32984b-9194-4cde-9de9-cf0a0200bbc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9785d314-a061-47fb-a033-1e04ddb27407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -1, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Handle
  Bedroom B 1.2,                          !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.5,                                    !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7872b8a1-c4a2-4df0-9a3d-27e00ccd52ea}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aafd47aa-d2f2-46eb-a6d0-34ef6c2dd605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 0,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.25, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30b4943-7b98-4864-9ebd-b07956be4a4a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e3e689-e607-4b84-9cf1-70532ffea276}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52746db3-9cec-4320-b7d7-6066a18a1571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5569e829-1b17-4c3d-81ee-184a778c29c3}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85eeeb4b-7a09-49b4-9504-a90e4db5c121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab18713-15d1-4491-a757-782e1713b3c9}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb73437-229c-4616-9b53-dd0925e5c41a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c175a6-c616-4ee1-bfcc-e634d90b03fe}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4d850cd-ba8f-4ab2-b4ea-f7b638026328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c5b69e3-52cb-4af0-8d6e-944711c89077}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70f56f65-47c4-4d39-b9ae-077d9448eb60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e05c660-b23f-47fa-9266-85151e01baca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 2 {m}
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Handle
  Toilet B 1.2,                           !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  8.5,                                    !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0eb6d64c-c232-43d5-b76c-bf0b5ce9e0a0}, !- Handle
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994dc012-88dc-4b3e-bef6-9199e41207bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 1.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc839be2-f299-4ab5-8144-ec9dd8ba6b67}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccde1290-f6c4-4258-bc7d-52aa4f7cb2ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bb73437-229c-4616-9b53-dd0925e5c41a}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab18713-15d1-4491-a757-782e1713b3c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -1, 1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d950b231-9be2-4445-bd69-9c291d623e8a}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe43ffb0-6267-4d80-8225-a2dbdba61339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -1, 1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  -1, 1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac834be-0596-4f81-a088-ef4fd7d960e3}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533e98b1-551b-4fa4-9b61-02ea5d753112}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {846e44cc-58f9-474b-a6cc-0a5e57d278ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ed1d7f3-e191-4dbe-9707-332493faf1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  -1, 1.5, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Handle
  Livingroom 1.2,                         !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.75,                                  !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {6d60d75a-8595-4aa4-8ada-a6dfa0556c98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1ce5411a-c2d0-4637-ac50-d18aaf13d3fd}, !- Handle
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bacc6708-c8fd-4803-9a5b-5843c0a6675c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2.125, 0,                            !- X,Y,Z Vertex 1 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3aee9c-e8be-41ef-81e9-d474fc9b9f2e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {623d2af2-166e-4140-b0f9-864e5c1adb18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f2e19ec-307e-4dfb-ae6e-0521278244b9}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89ad17f2-b391-4d5b-b841-d54ff806f6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a1b519-4cf6-44f6-ad6c-121b907a33cc}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a55a99-e68c-48ec-9a81-0d053142c7ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.75, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b58576-5ef9-4b10-9a05-2c181288b4e0}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a902709-44ce-4eed-85ff-3337d2e070b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.999999999999999, -2.75, 2.7,          !- X,Y,Z Vertex 1 {m}
  0.999999999999999, -2.75, 0,            !- X,Y,Z Vertex 2 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 3 {m}
  4, -2.75, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe43ffb0-6267-4d80-8225-a2dbdba61339}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d950b231-9be2-4445-bd69-9c291d623e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -2.75, 2.7,      !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 2 {m}
  0.999999999999999, -2.75, 0,            !- X,Y,Z Vertex 3 {m}
  0.999999999999999, -2.75, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85eeeb4b-7a09-49b4-9504-a90e4db5c121}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5569e829-1b17-4c3d-81ee-184a778c29c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -2.75, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43db64ff-febd-4a96-9baf-979a637ee706}, !- Handle
  Surface 71,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9eb4d88d-9838-4786-8719-d84cd95c9339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {237f68bd-074e-4b67-9bbc-5bfed42db182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.75, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 2.125, 2.7,                          !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -2.75, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Handle
  Kitchen 1.2,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  10,                                     !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {6d60d75a-8595-4aa4-8ada-a6dfa0556c98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3836ebb0-d34c-4046-a5e0-42a54330916f}, !- Handle
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74389b90-4f29-4773-85bf-6f3069ef400b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a55a99-e68c-48ec-9a81-0d053142c7ad}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a1b519-4cf6-44f6-ad6c-121b907a33cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.875, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, 4.875, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96e00ba-a585-4f40-b80b-d9435546a9ee}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f155b2f-7dd7-4bfe-a164-d9c9e6e52112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6227ed2d-7377-438e-981f-e85403ce5d70}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b6c096-eca2-4ef2-8a93-6b8015cdcdaa}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {604c2d04-35a6-493e-9b3c-b4fde5859737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {950fa726-6fc0-411d-9969-b9bc97c25168}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b575b1-9e56-4d13-ba95-e6683194b683}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc03d1d-b980-4e7f-8f10-23cc81eef941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Handle
  Bedroom 1.2,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  14.875,                                 !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ce445538-7574-4396-b3da-83294fc50b07}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f5ecb2-b5e0-4252-8a2f-463c049526ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 2 {m}
  -3, -2.125, 0,                          !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623d2af2-166e-4140-b0f9-864e5c1adb18}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd3aee9c-e8be-41ef-81e9-d474fc9b9f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-16, -2.125, 2.7,     !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52746db3-9cec-4320-b7d7-6066a18a1571}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e3e689-e607-4b84-9cf1-70532ffea276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -2.125, 2.7,                        !- X,Y,Z Vertex 1 {m}
  -3, -2.125, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-16, -2.125, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d6a413-fe19-42ff-9cd3-431b695c065c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3, -2.125, 0,                          !- X,Y,Z Vertex 3 {m}
  -3, -2.125, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7d41e7-6ecd-4ec0-b383-78b2ee9559c6}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68d0efe-145a-44ee-a203-2e3bc38e0ddb}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a03afd14-3cd7-48e2-8d4b-40879cdbdd2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae666a34-c4e4-453d-a9c3-4ffd3e1ae2b2}, !- Handle
  Surface 85,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a693980-caca-45db-9f98-d1e55e76b9b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70534b8c-4867-4d4c-9e97-0103a1feff69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-16, -2.125, 2.7,     !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 3 {m}
  -3, -2.125, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Handle
  Toilet 1.2,                             !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  17,                                     !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {600e81d4-d769-429a-9062-263ca8d19bd5}, !- Handle
  Surface 86,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d40cebb-a31b-4cba-9ede-03e49ecad208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4d90142-e2f9-4ebf-b5d6-962d567fa7c9}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f155b2f-7dd7-4bfe-a164-d9c9e6e52112}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b96e00ba-a585-4f40-b80b-d9435546a9ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ad17f2-b391-4d5b-b841-d54ff806f6ff}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f2e19ec-307e-4dfb-ae6e-0521278244b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-16, -2.125, 2.7,     !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 2 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  4, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a03afd14-3cd7-48e2-8d4b-40879cdbdd2f}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68d0efe-145a-44ee-a203-2e3bc38e0ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-16, -2.125, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13afab20-8bfa-4a9a-afb1-579d3d053268}, !- Handle
  Surface 91,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2bb2b38-260e-45a0-afa6-81cfae6cc7cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d891f5-6a9b-4aeb-8247-ebd39f4cde5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-16, -2.125, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a50bb261-ee5f-49bb-9d91-ad3e4a43d19b}, !- Handle
  Attic,                                  !- Name
  2.7,                                    !- Nominal Z Coordinate {m}
  2.7,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4a6cf0c8-fd83-41a8-b961-16ea00876d06}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Handle
  Bedroom 2.1,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.24999999999999,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {72fb6405-cac3-4ca2-9ad1-086cba64d1d4}, !- Handle
  Surface 92,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7453348b-04ee-4dda-86eb-544e1f083bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84214bfe-0d13-4bc4-9d04-f057844ad2b0}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5108f27-8259-476e-8906-b407c8467571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c480e029-63f6-4d52-97c7-6deeb6fc1ef3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a10cb4eb-4670-47bb-a2ee-a6f40a12ead1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4872731b-6655-4279-97f7-b13f824824d8}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d26e9b5b-1714-4d78-b1ce-38bba119937f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f37bf35-7051-482b-a708-76c2d6922611}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  3, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d54cef-c8b9-477f-b3ba-5aa59a0b886c}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a2c468-b939-42d4-8988-4cf6f7174605}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7a823be8-e331-44fe-98f4-9ff548338154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb77883c-01ce-4d34-b4a8-d0859db9f1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Handle
  Toilet 2.1,                             !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  2.125,                                  !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {32d1230b-03b4-49bf-924e-44d33b3c5eab}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24f916bc-d60a-4d4a-a079-13f922c717c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b19c847e-f984-47bb-a5d0-ef18444fa07d}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6acd1474-5d8a-4c67-b61a-60615950718b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea22af90-4264-444c-aeaf-75bcdcf96d30}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a713ccd-3a85-4a6f-be49-af2f8673213b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec56b861-35dd-457e-a331-7775b6cf3508}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  4, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26e9b5b-1714-4d78-b1ce-38bba119937f}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4872731b-6655-4279-97f7-b13f824824d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a9fd0a7-030c-4660-bdc6-88a3a35eeb5a}, !- Handle
  Surface 104,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {027773c3-22ec-45b5-8476-72661fd1e906}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e5a8d0-bf75-4289-9d15-1be987157579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Handle
  Kitchen 2.1,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b71a4090-f054-4970-80a0-22af177e12e2}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf38667d-7ab2-4831-9145-01c1c81dde77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdde1120-31fd-41b6-90f4-fc4c93e30e93}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a713ccd-3a85-4a6f-be49-af2f8673213b}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea22af90-4264-444c-aeaf-75bcdcf96d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfeb6b99-4431-4546-88f1-853616ddd875}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1671e7-8116-4301-83f4-65bdcda8dcc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd528a5-fff6-4d2c-b284-07a91495bca3}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316028c5-abbf-4c1a-a3d5-b4f69664e326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4489cea-8828-4c2b-b8cb-8ae20497459b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25408d57-ef9e-44ac-a1b4-99de88fbafab}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {755b75f0-1952-478d-873c-4d0b4b7595a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fe23cda-397b-49c6-8794-b81d101a05b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Handle
  Livingroom 2.1,                         !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.99999999999999,                       !- X Origin {m}
  7,                                      !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e2af1d09-3ee7-4432-9a3c-37cc684f19aa}, !- Handle
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bb102a-31aa-434f-817c-f49c3aa20ea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 3 {m}
  -1, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2696804-805a-47b5-b2dc-8458987a689f}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e3eeb6b-dff2-42fa-8efe-5bc0c7b56383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1671e7-8116-4301-83f4-65bdcda8dcc0}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfeb6b99-4431-4546-88f1-853616ddd875}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.875, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6acd1474-5d8a-4c67-b61a-60615950718b}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b19c847e-f984-47bb-a5d0-ef18444fa07d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -4.875, 2.7,        !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 2 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -4.875, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a10cb4eb-4670-47bb-a2ee-a6f40a12ead1}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c480e029-63f6-4d52-97c7-6deeb6fc1ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -2.75, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -2.75, 0,           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -4.875, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85ab442d-1fc9-42cf-90d9-270002d2ce08}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7538ce7-a04a-48b4-98c7-59c187d0824d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -2.75, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -2.75, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96d375b-d595-467f-a6fa-704b88cd081d}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9d6305-4d06-45b0-8db1-5f96a50029bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf35e869-b2ed-4699-bcf6-4ede84c3767c}, !- Handle
  Surface 119,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a83a8c5-c2be-4312-9aee-11971bbb3f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71657207-0d33-492b-ade0-6a670cc18090}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.875, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -4.875, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Handle
  Bedroom B 2.1,                          !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d8fa2a4d-5c97-4569-8ba5-7482078ef8fb}, !- Handle
  Surface 120,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a175b500-42e7-4749-9dcc-5fe319ff7791}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5856e36d-ecd8-4416-a39b-2c57703a05bb}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f48cd46f-6e82-4027-b564-b482ad01fad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7538ce7-a04a-48b4-98c7-59c187d0824d}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85ab442d-1fc9-42cf-90d9-270002d2ce08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6029653594091e-31, -4.25, 2.7,        !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -1.5, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5108f27-8259-476e-8906-b407c8467571}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84214bfe-0d13-4bc4-9d04-f057844ad2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -4.25, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  1.6029653594091e-31, -4.25, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f81584-b1a9-437e-a08e-4b79f785ca62}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, -4.25, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bf90f69-67a9-4b2a-8b7b-bc0dc53fe0eb}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48e2fcf-9fea-42ce-bab6-9bf00b7a07ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e58f9f05-887b-43d1-94ff-0e79a622f4c3}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8863c58-f064-4025-aa57-111a6b42326b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b1c69e7-e5a3-40bd-a825-0ede93104f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6029653594091e-31, -4.25, 2.7,        !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, -4.25, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Handle
  Toilet B 2.1,                           !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.99999999999999,                       !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9785d314-a061-47fb-a033-1e04ddb27407}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4125e8e-86f4-4bfd-84a0-e179f4f0a30a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -1, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2139a1-f201-4ddb-a395-40c569c6d1d0}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9d6305-4d06-45b0-8db1-5f96a50029bd}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a96d375b-d595-467f-a6fa-704b88cd081d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, -1.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -1.5, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f48cd46f-6e82-4027-b564-b482ad01fad4}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5856e36d-ecd8-4416-a39b-2c57703a05bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -1, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc6af1f-067e-4ecb-b4d1-4f65f827b439}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5710ffc-d45c-4fff-b75d-a94f6eed87a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b647c994-e903-4372-9a5b-ee9835c2a271}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d7e0cc4-adb3-4ddf-a99a-55bf5ba8a1f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2378f1f4-4146-48b3-9428-58f5fe511039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -1, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Handle
  Bedroom B 2.2,                          !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8e05c660-b23f-47fa-9266-85151e01baca}, !- Handle
  Surface 142,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c5b69e3-52cb-4af0-8d6e-944711c89077}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 0,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.25, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5697f89f-b636-4057-8974-c07e9f0f666e}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2498e56-cfd5-47a0-b0ac-1bf1cb2f02ad}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5afa231b-b244-487b-ad1c-ef89167454a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf613d1-95d0-4fc9-9e7c-78da52743fba}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c52928dc-6618-4dd2-b0c5-66c823f8a2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a3fed7-f3e3-4ead-adf1-d0c1070cecf2}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404fd7fe-d010-4ab2-bf23-99c1222b6fdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48e2fcf-9fea-42ce-bab6-9bf00b7a07ed}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bf90f69-67a9-4b2a-8b7b-bc0dc53fe0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cc4d74-f9ec-4eae-b8b8-8aa250a80a22}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ef7b08f-7df4-47ef-a538-b498560806e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9abe34b7-7a64-4c8c-beb0-ae5b8f0554f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 2 {m}
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Handle
  Toilet B 2.2,                           !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.99999999999999,                       !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3ed1d7f3-e191-4dbe-9707-332493faf1bb}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533e98b1-551b-4fa4-9b61-02ea5d753112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 1.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5710ffc-d45c-4fff-b75d-a94f6eed87a7}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc6af1f-067e-4ecb-b4d1-4f65f827b439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404fd7fe-d010-4ab2-bf23-99c1222b6fdb}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a3fed7-f3e3-4ead-adf1-d0c1070cecf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -1, 1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71cdd91-98c6-43f5-9073-d83f96ac00fa}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a6826a-2f5c-4024-a5a9-ec7907e43f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -1, 1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  -1, 1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5614a5-3eea-45a5-a8d0-fb1a98ff35d7}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65af126a-f305-49c0-b5bb-3a2ef20f422b}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0540f8e0-e40a-40b2-9954-7dd0545515f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb44933b-ad18-4ed9-a908-2f9656d73158}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  -1, 1.5, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Handle
  Livingroom 2.2,                         !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.75,                                  !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {237f68bd-074e-4b67-9bbc-5bfed42db182}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43db64ff-febd-4a96-9baf-979a637ee706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2.125, 0,                            !- X,Y,Z Vertex 1 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3edc682-99de-4748-80ea-1e73a14cb5cf}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9952da7c-6043-4bee-9760-9ad78b6d0bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52483e50-01a8-424c-95c9-ef3ef5692b54}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c331fa21-6dd2-4009-9037-11c240233749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1270339-26db-4936-85b2-45bd5fac544b}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d519338c-9667-4cfe-a882-3cc46c2cd2a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.75, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a71f4b42-56c1-4b2a-8740-315b683085ff}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a4b1ed-9b2b-4c33-8da1-9895795bd3e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.999999999999999, -2.75, 2.7,          !- X,Y,Z Vertex 1 {m}
  0.999999999999999, -2.75, 0,            !- X,Y,Z Vertex 2 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 3 {m}
  4, -2.75, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a6826a-2f5c-4024-a5a9-ec7907e43f55}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71cdd91-98c6-43f5-9073-d83f96ac00fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -2.75, 2.7,      !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 2 {m}
  0.999999999999999, -2.75, 0,            !- X,Y,Z Vertex 3 {m}
  0.999999999999999, -2.75, 2.7;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52928dc-6618-4dd2-b0c5-66c823f8a2ac}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf613d1-95d0-4fc9-9e7c-78da52743fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -2.75, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a3e976-d00b-4fe0-a50b-3c25d6519cc5}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39ba3294-9e28-4d0c-9ff8-bceee2d2b61c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e7fcc9d-c135-49a5-9dcd-5fcd3db55e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.75, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 2.125, 2.7,                          !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -2.75, 2.7;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Handle
  Kitchen 2.2,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7,                                      !- X Origin {m}
  9.99999999999999,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {fbc03d1d-b980-4e7f-8f10-23cc81eef941}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950fa726-6fc0-411d-9969-b9bc97c25168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d519338c-9667-4cfe-a882-3cc46c2cd2a7}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1270339-26db-4936-85b2-45bd5fac544b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.875, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, 4.875, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82880100-3c1e-49c4-888a-97cf8a7204fe}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb1a326-0cf8-4040-a832-08e6a6f14715}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afc491e-7cc1-46e9-be4d-3bf806478be2}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001e6d97-e280-468c-afc6-8ea17e56f29b}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637f3b48-5ee0-42cd-9952-e7a0b5b96009}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d036fab8-3306-46fd-8e41-8e797d57ae09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560c1e69-372d-4dff-adb0-feb0dd226721}, !- Handle
  Surface 169,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8a99409-eba5-4fb3-9f64-99ac8ff8104b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7146ac3d-40a8-49e0-9c93-5f36a9b5bd16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Handle
  Bedroom 2.2,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  14.875,                                 !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {70534b8c-4867-4d4c-9e97-0103a1feff69}, !- Handle
  Surface 170,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae666a34-c4e4-453d-a9c3-4ffd3e1ae2b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 2 {m}
  -3, -2.125, 0,                          !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9952da7c-6043-4bee-9760-9ad78b6d0bdd}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3edc682-99de-4748-80ea-1e73a14cb5cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-16, -2.125, 2.7,     !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5afa231b-b244-487b-ad1c-ef89167454a6}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2498e56-cfd5-47a0-b0ac-1bf1cb2f02ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -2.125, 2.7,                        !- X,Y,Z Vertex 1 {m}
  -3, -2.125, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-16, -2.125, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8485ca39-ca98-48a1-976f-ae18b1eefd13}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3, -2.125, 0,                          !- X,Y,Z Vertex 3 {m}
  -3, -2.125, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ec51e4-7409-48ac-baf9-b1bd3e1f234d}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c96e831a-6208-4e9f-9dbf-ee902832d41e}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abbb3f3e-92cf-4921-aac6-df9fd9e39ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {704a7dcc-af7e-47ae-8df4-8c95e165ca45}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa2c09b4-ea48-4e93-b566-65b31a88e08e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c62864-a6a4-4b21-9782-d60ab58b5bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-16, -2.125, 2.7,     !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 3 {m}
  -3, -2.125, 2.7;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Handle
  Toilet 2.2,                             !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  17,                                     !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b3d891f5-6a9b-4aeb-8247-ebd39f4cde5a}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13afab20-8bfa-4a9a-afb1-579d3d053268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb7bc894-8a3c-4838-b16e-48b321a21138}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb1a326-0cf8-4040-a832-08e6a6f14715}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82880100-3c1e-49c4-888a-97cf8a7204fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c331fa21-6dd2-4009-9037-11c240233749}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52483e50-01a8-424c-95c9-ef3ef5692b54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60955709766131e-16, -2.125, 2.7,     !- X,Y,Z Vertex 1 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 2 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  4, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbb3f3e-92cf-4921-aac6-df9fd9e39ceb}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c96e831a-6208-4e9f-9dbf-ee902832d41e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.60955709766131e-16, -2.125, 0,       !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-16, -2.125, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed94f23-07fd-4eb2-9e41-675ca71c4db3}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4ecf4b7-bedc-4a6d-b418-a479548e4669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8c282a0-d441-45e0-acb8-fb08570df04d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  -3.60955709766131e-16, -2.125, 2.7;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Handle
  Bedroom 3.1,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  4.24999999999999,                       !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {a7b5bf94-9374-4fea-89f3-92933a8cef6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cb77883c-01ce-4d34-b4a8-d0859db9f1e1}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82a2c468-b939-42d4-8988-4cf6f7174605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c205869-8cc9-4e45-b9d3-d356aaa425d8}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc4ab89b-2d70-4f15-8317-5c7422cc42e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09dd916-f1ce-4f6f-adc2-f99081bb32f9}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c027a262-8bd8-4f29-9681-f3daa1245174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d1760e-9d17-45e1-aaf2-335bb5432527}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4925d49-5758-46de-b07f-0d15ee442164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96928a8-0ce1-4b72-a508-03127cb53252}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  3, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  3, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238d4a49-0bfa-4962-90c9-dcca54e0c067}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7488959-aa39-492a-9419-86beb9df8f39}, !- Handle
  Surface 189,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa3a829d-8ef7-43f4-a72f-32cbfa6f796d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2dd72f-fce5-4baf-a374-deb5a0f10c8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.25, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -4.25, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Handle
  Toilet 3.1,                             !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  2.125,                                  !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {a7b5bf94-9374-4fea-89f3-92933a8cef6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c5e5a8d0-bf75-4289-9d15-1be987157579}, !- Handle
  Surface 190,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a9fd0a7-030c-4660-bdc6-88a3a35eeb5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89afd9cb-f519-4ea9-989f-c716cedcf980}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94ef01f4-d655-44ca-829e-ba6f3f3bcd1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3418e43-c17a-42a8-8615-5ad71388bb82}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa53d76f-4599-4e29-9521-9a1742e1c8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44e81a3e-ab74-4109-b537-8d2267cbfbfc}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  4, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  4, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4925d49-5758-46de-b07f-0d15ee442164}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d1760e-9d17-45e1-aaf2-335bb5432527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659fce91-88f7-49d4-a2c6-fca338966535}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {642eda93-b4d6-4e1e-b1bd-d7af38398fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {987c0088-fb74-42cc-a613-ee744c984bcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  4, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Handle
  Kitchen 3.1,                            !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {21f55106-a682-4f7b-85e2-33df8a2918ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5fe23cda-397b-49c6-8794-b81d101a05b7}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25408d57-ef9e-44ac-a1b4-99de88fbafab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dab1dedd-5faa-46e5-9fde-227df14fcc1c}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa53d76f-4599-4e29-9521-9a1742e1c8f2}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3418e43-c17a-42a8-8615-5ad71388bb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918d3313-a934-450d-a506-b2cbe9ebde1f}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5b6fd31-9952-473b-8b65-e071e9560bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, 2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f116768-1e51-4bee-9d60-405e9878fa03}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4e288b-a104-456c-a4bb-b86bb60dac7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113819f9-c45b-44d1-8ba5-8f913aa7aa8d}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32151120-8c10-4d9b-a8f4-02945fc20442}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aeb99244-91dc-4463-ae87-3dc0aeb3aa34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95b98fd8-88a2-480b-8521-23144f905a07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Handle
  Livingroom 3.1,                         !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  7,                                      !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {21f55106-a682-4f7b-85e2-33df8a2918ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {71657207-0d33-492b-ade0-6a670cc18090}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf35e869-b2ed-4699-bcf6-4ede84c3767c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 3 {m}
  -1, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed4441a-5cf0-45f3-beee-70a5d604d34c}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12541a0a-9ddb-497b-9c23-a0f7e1eb315b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b6fd31-9952-473b-8b65-e071e9560bb5}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918d3313-a934-450d-a506-b2cbe9ebde1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.875, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ef01f4-d655-44ca-829e-ba6f3f3bcd1d}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89afd9cb-f519-4ea9-989f-c716cedcf980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -4.875, 2.7,        !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 2 {m}
  3, -4.875, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -4.875, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c027a262-8bd8-4f29-9681-f3daa1245174}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09dd916-f1ce-4f6f-adc2-f99081bb32f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, -2.75, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, -2.75, 0,           !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -4.875, 0,          !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -4.875, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d2a6dc-fc0c-40fb-ae6d-e9d97d0ae940}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef24e67a-23cd-4dff-bfea-3d722735c0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, -2.75, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -2.75, 2.7;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8d9fd4-56c4-4316-bda3-db50fce92670}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13cdde96-f8c1-484e-ae7f-a0aa09fdad16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac111dbc-49c2-424c-b876-c85a6b5da13f}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff1ea43f-a5f7-4d6c-8a39-5d3821d59038}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d631487-3dc6-4251-8957-c401b19ca278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -4.875, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, -4.875, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Handle
  Bedroom B 3.1,                          !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {a7b5bf94-9374-4fea-89f3-92933a8cef6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1b1c69e7-e5a3-40bd-a825-0ede93104f05}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e58f9f05-887b-43d1-94ff-0e79a622f4c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fe2c9d-d4ef-4486-b797-0e0a2e2e1fbd}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d145aa00-05c7-4d5c-952a-b10cca918ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef24e67a-23cd-4dff-bfea-3d722735c0a4}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d2a6dc-fc0c-40fb-ae6d-e9d97d0ae940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6029653594091e-31, -4.25, 2.7,        !- X,Y,Z Vertex 1 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -1.5, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4ab89b-2d70-4f15-8317-5c7422cc42e4}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c205869-8cc9-4e45-b9d3-d356aaa425d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -4.25, 2.7,                         !- X,Y,Z Vertex 1 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -4.25, 0,                            !- X,Y,Z Vertex 3 {m}
  1.6029653594091e-31, -4.25, 2.7;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52fcf167-2c52-4568-8d33-06d9beeec384}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -4.25, 0,                           !- X,Y,Z Vertex 3 {m}
  -3, -4.25, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73ce71cb-1bc2-4893-930f-006578adf223}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268a3221-21c4-4207-94c4-2cdd66dc375b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af87a97-226e-4933-8189-938c53f48647}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4547c9f0-531f-4468-86b6-5bf1601258d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200bc313-4974-4ca2-8b71-f3789f97fcb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6029653594091e-31, -4.25, 2.7,        !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, -4.25, 2.7;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Handle
  Toilet B 3.1,                           !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {a7b5bf94-9374-4fea-89f3-92933a8cef6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2378f1f4-4146-48b3-9428-58f5fe511039}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b647c994-e903-4372-9a5b-ee9835c2a271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -1, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64a568f-b0eb-416d-92c0-22cb9e441379}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cdde96-f8c1-484e-ae7f-a0aa09fdad16}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8d9fd4-56c4-4316-bda3-db50fce92670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, -1.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -1.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -1.5, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d145aa00-05c7-4d5c-952a-b10cca918ceb}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67fe2c9d-d4ef-4486-b797-0e0a2e2e1fbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -1, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {514b333f-3318-447d-83b8-d4bfe4da555f}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d7571a-c046-4632-8897-11ad40747d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4de3dc7-fe12-4d06-89de-591937fdcd12}, !- Handle
  Surface 223,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38b501ab-3d82-4ead-8743-a60ea2f5a53a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011bd6f8-2e8d-4335-b96e-1723d3047e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -1.5, 2.7,       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -1, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Handle
  Bedroom B 3.2,                          !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {da727dfd-09fb-4878-8d36-5f237a943818}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9abe34b7-7a64-4c8c-beb0-ae5b8f0554f6}, !- Handle
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87cc4d74-f9ec-4eae-b8b8-8aa250a80a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 0,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.25, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa69dc8-98a9-4d44-8f0b-e11a1ba95bd4}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df490473-f384-47ae-86de-c61ef8fcbc97}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {467c8a12-4fb7-476f-a4b0-8df28548831e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195d2969-f44c-4553-94da-49de33965fc0}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c45a99-1e29-4f18-8af4-d24a4f4efed0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905af06c-4a27-4178-84ef-bd25aa3df92b}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a8deda-1b13-4a0b-b9ba-11ccbe184eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268a3221-21c4-4207-94c4-2cdd66dc375b}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ce71cb-1bc2-4893-930f-006578adf223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a81193-97cd-4ebe-a4fc-fb4357e89bbc}, !- Handle
  Surface 239,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45f25a99-2bf9-4066-a334-403e77e6a33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3800dcd-55d9-4c88-8f71-70e06015d8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 2 {m}
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Handle
  Toilet B 3.2,                           !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  8.50000000000001,                       !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {da727dfd-09fb-4878-8d36-5f237a943818}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {eb44933b-ad18-4ed9-a908-2f9656d73158}, !- Handle
  Surface 240,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65af126a-f305-49c0-b5bb-3a2ef20f422b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 1.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d7571a-c046-4632-8897-11ad40747d57}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {514b333f-3318-447d-83b8-d4bfe4da555f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a8deda-1b13-4a0b-b9ba-11ccbe184eee}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {905af06c-4a27-4178-84ef-bd25aa3df92b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -1, 1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -1, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fa4da6-1b88-492d-88e4-0b71729f9f5d}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {988ade28-b8c0-437f-8bea-22b7b05c126b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -1, 1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  -1, 1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62684ed3-f6ec-433b-ab64-48515a8ee97f}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fcb6b10-37ff-496b-a9fe-d7834ac13503}, !- Handle
  Surface 245,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4bd7231-dfc1-44e1-a7bb-b698e4c9a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b1009c-2f87-42e8-b52a-0d14f6e9bc3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  -1, 1.5, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -1, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {879e414f-866a-4fd1-970d-6a86eb36a5eb}, !- Handle
  Livingroom 3.2,                         !- Name
  {6842e2cb-dd1d-4f80-932c-7d9bb365fa93}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12.75,                                  !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8e7fcc9d-c135-49a5-9dcd-5fcd3db55e32}, !- Handle
  Surface 246,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {879e414f-866a-4fd1-970d-6a86eb36a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40a3e976-d00b-4fe0-a50b-3c25d6519cc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2.125, 0,                            !- X,Y,Z Vertex 1 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -2.75, 0,        !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2223635-2caa-456d-a85e-a417316a479a}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879e414f-866a-4fd1-970d-6a86eb36a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9f58e7-d908-4f36-b43f-9208966b6314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 2.125, 2.7,       !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27b8ca3-1236-4560-937d-3098fb28e5b3}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879e414f-866a-4fd1-970d-6a86eb36a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {026527a3-75e1-457a-9c58-ea3d965b2328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 2.125, 0,         !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 2.125, 2.7;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f669c164-5dbe-4b06-a343-39e95459e18c}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {879e414f-866a-4fd1-970d-6a86eb36a5eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532cd166-9e4f-4f4d-beb5-7e14c9f9d6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, -2.75, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, -2.75, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6992610c-5480-430d-a4e0-a43445ed6f05}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
