
Version,
  9.4;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Attic,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  17,                                     !- Y Origin {m}
  12.55,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 358,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -4.24999999999998, 0, !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -4.24999999999998, 0, !- X,Y,Z Vertex 3 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -17, 3,                             !- X,Y,Z Vertex 1 {m}
  -10, -17, -1.23806787048003e-15,        !- X,Y,Z Vertex 2 {m}
  -6.49985632002013e-16, -17, -1.08330938667003e-15; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -6.99999999999997, -5.26795563426008e-16, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, -9.99999999999998, -5.17123158187882e-16, !- X,Y,Z Vertex 2 {m}
  -6, -9.99999999999998, 0,               !- X,Y,Z Vertex 3 {m}
  -6, -6.99999999999997, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 336,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, -6.99999999999997, 0,               !- X,Y,Z Vertex 1 {m}
  -6, -8.49999999999997, 0,               !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -8.49999999999997, 0, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -6.99999999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, -17, 3,                             !- X,Y,Z Vertex 1 {m}
  -6.49985632002013e-16, -17, -1.08330938667003e-15, !- X,Y,Z Vertex 2 {m}
  -6.49985632002013e-16, 0, -1.08330938667003e-15, !- X,Y,Z Vertex 3 {m}
  -5, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -6.49985632002013e-16, 0, -1.08330938667003e-15, !- X,Y,Z Vertex 2 {m}
  -10, 0, 0;                              !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 376,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5, 0, 2.18420391448804,              !- X,Y,Z Vertex 1 {m}
  -4.5, 0, 1.18420391448804,              !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 1.18420391448804,              !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 2.18420391448804;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Attic,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  -10, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -10, -17, -1.23806787048003e-15,        !- X,Y,Z Vertex 3 {m}
  -5, -17, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 330,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -4.24999999999998, 0, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -8.49999999999997, 0, !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -8.49999999999997, 0, !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -4.24999999999998, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 308,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -8.49999999999997, 0, !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -12.75, 0,           !- X,Y,Z Vertex 2 {m}
  -9.99999999999999, -12.75, 0,           !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -8.49999999999997, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99999999999999, -12.75, 0,           !- X,Y,Z Vertex 1 {m}
  -6.99999999999999, -17, -7.83464824288141e-16, !- X,Y,Z Vertex 2 {m}
  -10, -17, -1.23806787048003e-15,        !- X,Y,Z Vertex 3 {m}
  -9.99999999999999, -12.75, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -2.12499999999998, 0,               !- X,Y,Z Vertex 1 {m}
  -3, -6.99999999999997, 0,               !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -6.99999999999997, 0, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -2.12499999999998, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 364,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 1.15505827125162e-14, 0,            !- X,Y,Z Vertex 1 {m}
  -3, -2.12499999999998, 0,               !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -2.12499999999998, 0, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, 1.15505827125162e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 351,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 1.15505827125162e-14, 0,            !- X,Y,Z Vertex 1 {m}
  -6.49985632002013e-16, 0, -1.08330938667003e-15, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, -6.99999999999997, -5.26795563426008e-16, !- X,Y,Z Vertex 3 {m}
  -3, -6.99999999999997, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 301,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -9.99999999999998, 0,               !- X,Y,Z Vertex 1 {m}
  -3, -14.875, 0,                         !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -14.875, 0,          !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -9.99999999999998, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -14.875, 0,                         !- X,Y,Z Vertex 1 {m}
  -3, -17, -1.35413673333753e-16,         !- X,Y,Z Vertex 2 {m}
  -6.99999999999999, -17, -7.83464824288141e-16, !- X,Y,Z Vertex 3 {m}
  -6.99999999999999, -14.875, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  Attic,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 293,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, -9.99999999999998, -5.17123158187882e-16, !- X,Y,Z Vertex 1 {m}
  -6.49985632002013e-16, -17, -1.08330938667003e-15, !- X,Y,Z Vertex 2 {m}
  -3, -17, -1.35413673333753e-16,         !- X,Y,Z Vertex 3 {m}
  -3, -9.99999999999998, 0;               !- X,Y,Z Vertex 4 {m}

Zone,
  Basement,                               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 0,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.25, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.25, 1.75,                          !- X,Y,Z Vertex 1 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  3, 4.25, 1.75,                          !- X,Y,Z Vertex 2 {m}
  0, 4.25, 1.75,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 2.125, 0,                            !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 2.125, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  7, 2.125, 1.75,                         !- X,Y,Z Vertex 2 {m}
  3, 2.125, 1.75,                         !- X,Y,Z Vertex 3 {m}
  3, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 7, 0,                               !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 0, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 474,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 7, 1.75,                            !- X,Y,Z Vertex 1 {m}
  10, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 7, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.75,                            !- X,Y,Z Vertex 1 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 7, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 1.75,                            !- X,Y,Z Vertex 1 {m}
  10, 7, 1.75,                            !- X,Y,Z Vertex 2 {m}
  7, 7, 1.75,                             !- X,Y,Z Vertex 3 {m}
  7, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  7, 2.12499999999999, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 2.12499999999999, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 480,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 1.75,                             !- X,Y,Z Vertex 1 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 2.12499999999999, 1.75,              !- X,Y,Z Vertex 1 {m}
  7, 7, 1.75,                             !- X,Y,Z Vertex 2 {m}
  3, 7, 1.75,                             !- X,Y,Z Vertex 3 {m}
  3, 2.12499999999999, 1.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 8.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 1.75,                           !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 1.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 1.75,                          !- X,Y,Z Vertex 1 {m}
  3, 8.5, 1.75,                           !- X,Y,Z Vertex 2 {m}
  0, 8.5, 1.75,                           !- X,Y,Z Vertex 3 {m}
  0, 4.25, 1.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.5, 0,                              !- X,Y,Z Vertex 1 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 7, 1.75,                             !- X,Y,Z Vertex 1 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  4, 8.5, 1.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 7, 1.75,                             !- X,Y,Z Vertex 1 {m}
  4, 8.5, 1.75,                           !- X,Y,Z Vertex 2 {m}
  3, 8.5, 1.75,                           !- X,Y,Z Vertex 3 {m}
  3, 7, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 431,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.75, 0,                            !- X,Y,Z Vertex 1 {m}
  3, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 12.75, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.75, 1.75,                         !- X,Y,Z Vertex 1 {m}
  0, 12.75, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 1.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 8.5, 1.75,                           !- X,Y,Z Vertex 1 {m}
  3, 12.75, 1.75,                         !- X,Y,Z Vertex 2 {m}
  0, 12.75, 1.75,                         !- X,Y,Z Vertex 3 {m}
  0, 8.5, 1.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 10, 0,                               !- X,Y,Z Vertex 1 {m}
  4, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 10, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.5, 1.75,                           !- X,Y,Z Vertex 1 {m}
  4, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  4, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 10, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 8.5, 1.75,                           !- X,Y,Z Vertex 1 {m}
  4, 10, 1.75,                            !- X,Y,Z Vertex 2 {m}
  3, 10, 1.75,                            !- X,Y,Z Vertex 3 {m}
  3, 8.5, 1.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 14.875, 0,                           !- X,Y,Z Vertex 1 {m}
  7, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 14.875, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 483,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 10, 1.75,                            !- X,Y,Z Vertex 1 {m}
  4, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  7, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 10, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 10, 1.75,                            !- X,Y,Z Vertex 1 {m}
  7, 14.875, 1.75,                        !- X,Y,Z Vertex 2 {m}
  3, 14.875, 1.75,                        !- X,Y,Z Vertex 3 {m}
  3, 10, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  7, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 17, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 17, 1.75,                           !- X,Y,Z Vertex 1 {m}
  10, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  7, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  7, 17, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 1.75,                           !- X,Y,Z Vertex 1 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 17, 1.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 489,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 10, 1.75,                            !- X,Y,Z Vertex 1 {m}
  7, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 10, 1.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 1.75,                           !- X,Y,Z Vertex 1 {m}
  10, 17, 1.75,                           !- X,Y,Z Vertex 2 {m}
  7, 17, 1.75,                            !- X,Y,Z Vertex 3 {m}
  7, 10, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 17, 0,                               !- X,Y,Z Vertex 1 {m}
  3, 12.75, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.75, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 1.75,                            !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12.75, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.75, 1.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 17, 1.75,                            !- X,Y,Z Vertex 1 {m}
  3, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 12.75, 1.75,                         !- X,Y,Z Vertex 1 {m}
  3, 17, 1.75,                            !- X,Y,Z Vertex 2 {m}
  0, 17, 1.75,                            !- X,Y,Z Vertex 3 {m}
  0, 12.75, 1.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 17, 0,                               !- X,Y,Z Vertex 1 {m}
  7, 14.875, 0,                           !- X,Y,Z Vertex 2 {m}
  3, 14.875, 0,                           !- X,Y,Z Vertex 3 {m}
  3, 17, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 17, 1.75,                            !- X,Y,Z Vertex 1 {m}
  7, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  3, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  3, 17, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 14.875, 1.75,                        !- X,Y,Z Vertex 1 {m}
  7, 17, 1.75,                            !- X,Y,Z Vertex 2 {m}
  3, 17, 1.75,                            !- X,Y,Z Vertex 3 {m}
  3, 14.875, 1.75;                        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 370 - Surface 412,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  5.25;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 371 - Surface 405,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.71875000000002;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 372 - Surface 392,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.71874999999998;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 389 - Surface 404,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  7;                                      !- Surface Area {m2}

InternalMass,
  Merged Surface 390 - Surface 396,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.71875;                                !- Surface Area {m2}

InternalMass,
  Merged Surface 397 - Surface 403,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  8.53125;                                !- Surface Area {m2}

InternalMass,
  Merged Surface 406 - Surface 411,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  4.8125;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 407 - Surface 418,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  1.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 410 - Surface 419,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  2.625;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 414 - Surface 436,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  5.25;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 420 - Surface 439,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  1.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 433 - Surface 461,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  5.25;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 434 - Surface 450,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  4.8125;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 435 - Surface 440,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  2.625;                                  !- Surface Area {m2}

InternalMass,
  Merged Surface 441 - Surface 449,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  1.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 445 - Surface 460,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.71875;                                !- Surface Area {m2}

InternalMass,
  Merged Surface 446 - Surface 469,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  7;                                      !- Surface Area {m2}

InternalMass,
  Merged Surface 447 - Surface 453,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  8.53125;                                !- Surface Area {m2}

InternalMass,
  Merged Surface 454 - Surface 468,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.71875;                                !- Surface Area {m2}

InternalMass,
  Merged Surface 464 - Surface 470,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.71875;                                !- Surface Area {m2}

Zone,
  East1.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 400,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 476,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 5.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  6, 5.5, 1,                              !- X,Y,Z Vertex 2 {m}
  6, 6.5, 1,                              !- X,Y,Z Vertex 3 {m}
  6, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 4, 2.3,                              !- X,Y,Z Vertex 1 {m}
  6, 4, 1,                                !- X,Y,Z Vertex 2 {m}
  6, 5, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 0.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  6, 0.5, 1,                              !- X,Y,Z Vertex 2 {m}
  6, 2, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 2, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 105,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 408,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -1, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 477,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 2.125, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 2 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 4.25, 2.7,          !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 4.25, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 17 - Surface 23,         !- Name
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East1.1 Thermostat,                     !- Name
  East1.1,                                !- Zone or ZoneList Name
  East1.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East1.1 Thermostat Schedule,            !- Name
  East1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jan1-Jun24,         !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Jun25-Jul1,         !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jul2-Aug12,         !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug13-Aug19,        !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug20-Dec31,        !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Heating Week Rule - Jan1-Jun24,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Heating Week Rule - Jun25-Jul1,         !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Heating Week Rule - Jul2-Aug12,         !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  12,                                     !- End Day 3
  Heating Week Rule - Aug13-Aug19,        !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  13,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  Heating Week Rule - Aug20-Dec31,        !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Cooling Week Rule - Jan1-May27,         !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - May28-Jun3,         !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Jun4-Aug26,         !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Aug27-Sep2,         !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Sep3-Dec31,         !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Cooling Week Rule - Jan1-May27,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Cooling Week Rule - May28-Jun3,         !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Cooling Week Rule - Jun4-Aug26,         !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Cooling Week Rule - Aug27-Sep2,         !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Cooling Week Rule - Sep3-Dec31,         !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ZoneHVAC:EquipmentConnections,
  East1.1,                                !- Zone Name
  East1.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  East1.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  East1.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East1.1 Inlet Node List,                !- Name
  Node 27;                                !- Node Name 1

NodeList,
  East1.1 Return Node List,               !- Name
  Node 41;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 37,                                !- Air Inlet Node Name
  Node 27,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 27,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 1.1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 22,                                !- Inlet Node Name
  Node 87,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0264,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1660,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.289e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 25,                             !- Surface Name 1
  0.02921875,                             !- Fraction of Radiant Energy to Surface 1
  Surface 27,                             !- Surface Name 2
  0.01375,                                !- Fraction of Radiant Energy to Surface 2
  Surface 19,                             !- Surface Name 3
  0.09625,                                !- Fraction of Radiant Energy to Surface 3
  Surface 22,                             !- Surface Name 4
  0.04125,                                !- Fraction of Radiant Energy to Surface 4
  Surface 24,                             !- Surface Name 5
  0.055,                                  !- Fraction of Radiant Energy to Surface 5
  Surface 18,                             !- Surface Name 6
  0.04125,                                !- Fraction of Radiant Energy to Surface 6
  Surface 20,                             !- Surface Name 7
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 7
  Surface 26,                             !- Surface Name 8
  0.0378125,                              !- Fraction of Radiant Energy to Surface 8
  Surface 28,                             !- Surface Name 9
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 9
  Surface 21,                             !- Surface Name 10
  0.0168518518518519,                     !- Fraction of Radiant Energy to Surface 10
  Surface 15,                             !- Surface Name 11
  0.04125,                                !- Fraction of Radiant Energy to Surface 11
  Surface 16,                             !- Surface Name 12
  0.02921875,                             !- Fraction of Radiant Energy to Surface 12
  Surface 14,                             !- Surface Name 13
  0.0181481481481481;                     !- Fraction of Radiant Energy to Surface 13

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  East1.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 1.1,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East1.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  East1.1,                                !- Zone or ZoneList Name 1
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  East1.2,                                !- Zone or ZoneList Name 2
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  East2.1,                                !- Zone or ZoneList Name 3
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  East2.2,                                !- Zone or ZoneList Name 4
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  East3.1,                                !- Zone or ZoneList Name 5
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  East3.2,                                !- Zone or ZoneList Name 6
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  East4.1,                                !- Zone or ZoneList Name 7
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  East4.2,                                !- Zone or ZoneList Name 8
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  West1.1,                                !- Zone or ZoneList Name 9
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  West1.2,                                !- Zone or ZoneList Name 10
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  West2.1,                                !- Zone or ZoneList Name 11
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  West2.2,                                !- Zone or ZoneList Name 12
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  West3.1,                                !- Zone or ZoneList Name 13
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  West3.2,                                !- Zone or ZoneList Name 14
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  West4.1,                                !- Zone or ZoneList Name 15
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  West4.2,                                !- Zone or ZoneList Name 16
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 16
  ;                                       !- Design Specification Zone Air Distribution Object Name 16

DesignSpecification:OutdoorAir,
  Outdoor Air,                            !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On Discrete;                     !- Outdoor Air Schedule Name

Zone,
  East1.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  10,                                     !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 451,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.875, 0,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.875, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 4.875, 2.7,       !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 4.875, 0,         !- X,Y,Z Vertex 2 {m}
  0, 2.75, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.75, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.875, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.875, 0,         !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.875, 2.7;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 485,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.999999999999999, 0, 2.7,              !- X,Y,Z Vertex 1 {m}
  0.999999999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 0, 2.7,          !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  0.999999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.999999999999999, 0, 2.7;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.75, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 2.75, 0,                             !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 0, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 4.875, 2.7,                          !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.875, 2.7,       !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 0, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 458,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 7, 2.3,                           !- X,Y,Z Vertex 1 {m}
  6.25, 7, 0.8,                           !- X,Y,Z Vertex 2 {m}
  4.75, 7, 0.8,                           !- X,Y,Z Vertex 3 {m}
  4.75, 7, 2.3;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  7, 0.5, 1,                              !- X,Y,Z Vertex 2 {m}
  7, 1.5, 1,                              !- X,Y,Z Vertex 3 {m}
  7, 1.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 2, 2.3,                              !- X,Y,Z Vertex 1 {m}
  7, 2, 1,                                !- X,Y,Z Vertex 2 {m}
  7, 3, 1,                                !- X,Y,Z Vertex 3 {m}
  7, 3, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 5, 2.3,                              !- X,Y,Z Vertex 1 {m}
  7, 5, 1,                                !- X,Y,Z Vertex 2 {m}
  7, 6.5, 1,                              !- X,Y,Z Vertex 3 {m}
  7, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 488,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  4, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 67 - Surface 73,         !- Name
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East1.2 Thermostat,                     !- Name
  East1.2,                                !- Zone or ZoneList Name
  East1.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East1.2 Thermostat Schedule,            !- Name
  East1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East1.2,                                !- Zone Name
  East1.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  East1.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  East1.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East1.2 Inlet Node List,                !- Name
  Node 42;                                !- Node Name 1

NodeList,
  East1.2 Return Node List,               !- Name
  Node 43;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 44,                                !- Air Inlet Node Name
  Node 42,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 42,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 1.2,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 88,                                !- Inlet Node Name
  Node 89,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0331,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2076,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  6.615e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 68,                             !- Surface Name 1
  0.04125,                                !- Fraction of Radiant Energy to Surface 1
  Surface 64,                             !- Surface Name 2
  0.0168518518518519,                     !- Fraction of Radiant Energy to Surface 2
  Surface 70,                             !- Surface Name 3
  0.0378125,                              !- Fraction of Radiant Energy to Surface 3
  Surface 75,                             !- Surface Name 4
  0.04125,                                !- Fraction of Radiant Energy to Surface 4
  Surface 65,                             !- Surface Name 5
  0.02921875,                             !- Fraction of Radiant Energy to Surface 5
  Surface 78,                             !- Surface Name 6
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 6
  Surface 71,                             !- Surface Name 7
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 7
  Surface 72,                             !- Surface Name 8
  0.0181481481481481,                     !- Fraction of Radiant Energy to Surface 8
  Surface 74,                             !- Surface Name 9
  0.02921875,                             !- Fraction of Radiant Energy to Surface 9
  Surface 69,                             !- Surface Name 10
  0.01375,                                !- Fraction of Radiant Energy to Surface 10
  Surface 77,                             !- Surface Name 11
  0.04125,                                !- Fraction of Radiant Energy to Surface 11
  Surface 66,                             !- Surface Name 12
  0.055,                                  !- Fraction of Radiant Energy to Surface 12
  Surface 76,                             !- Surface Name 13
  0.09625;                                !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East1.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 1.2,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East1.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East2.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.99999999999999,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00000000000001, 7, 0,                 !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 7, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 2.125, 2.7,           !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 2.125, 0,             !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 475,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00000000000001, 7, 2.7,               !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 7, 0,                 !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 7, 0,                 !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 7, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00000000000001, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 7, 0,                 !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 7, 2.7;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.00000000000001, 0.5, 2.3,             !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 0.5, 1,               !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 2, 1,                 !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 2, 2.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.00000000000001, 5.5, 2.3,             !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 5.5, 1,               !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 6.5, 1,               !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 6.5, 2.3;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.00000000000001, 4, 2.3,               !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 4, 1,                 !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 5, 1,                 !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 5, 2.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00000000000001, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  6.00000000000001, 7, 2.7,               !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 7, 2.7,               !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -1, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 479,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 2.125, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 2 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 4.25, 2.7,          !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 4.25, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 108 - Surface 114,       !- Name
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East2.1 Thermostat,                     !- Name
  East2.1,                                !- Zone or ZoneList Name
  East2.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East2.1 Thermostat Schedule,            !- Name
  East2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East2.1,                                !- Zone Name
  East2.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  East2.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  East2.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East2.1 Inlet Node List,                !- Name
  Node 45;                                !- Node Name 1

NodeList,
  East2.1 Return Node List,               !- Name
  Node 46;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 47,                                !- Air Inlet Node Name
  Node 45,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node 45,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 2.1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 90,                                !- Inlet Node Name
  Node 91,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0264,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1660,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.289e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 110,                            !- Surface Name 1
  0.09625,                                !- Fraction of Radiant Energy to Surface 1
  Surface 106,                            !- Surface Name 2
  0.04125,                                !- Fraction of Radiant Energy to Surface 2
  Surface 119,                            !- Surface Name 3
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 3
  Surface 107,                            !- Surface Name 4
  0.02921875,                             !- Fraction of Radiant Energy to Surface 4
  Surface 105,                            !- Surface Name 5
  0.0181481481481481,                     !- Fraction of Radiant Energy to Surface 5
  Surface 112,                            !- Surface Name 6
  0.0168518518518519,                     !- Fraction of Radiant Energy to Surface 6
  Surface 113,                            !- Surface Name 7
  0.04125,                                !- Fraction of Radiant Energy to Surface 7
  Surface 109,                            !- Surface Name 8
  0.04125,                                !- Fraction of Radiant Energy to Surface 8
  Surface 117,                            !- Surface Name 9
  0.0378125,                              !- Fraction of Radiant Energy to Surface 9
  Surface 115,                            !- Surface Name 10
  0.055,                                  !- Fraction of Radiant Energy to Surface 10
  Surface 118,                            !- Surface Name 11
  0.01375,                                !- Fraction of Radiant Energy to Surface 11
  Surface 116,                            !- Surface Name 12
  0.02921875,                             !- Fraction of Radiant Energy to Surface 12
  Surface 111,                            !- Surface Name 13
  0.145185185185185;                      !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East2.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 2.1,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East2.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East2.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  9.99999999999999,                       !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.87500000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  4, 1.06581410364015e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.87500000000001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 4.87500000000001, 2.7, !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 4.87500000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.75000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.75000000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.87500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  4, 4.87500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.87500000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.87500000000001, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 484,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.999999999999999, 1.06581410364015e-14, 2.7, !- X,Y,Z Vertex 1 {m}
  0.999999999999999, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4, 1.06581410364015e-14, 0,             !- X,Y,Z Vertex 3 {m}
  4, 1.06581410364015e-14, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.999999999999999, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.999999999999999, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.75000000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 2.75000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 246,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 1.06581410364015e-14, 2.7,           !- X,Y,Z Vertex 1 {m}
  4, 4.87500000000001, 2.7,               !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.87500000000001, 2.7, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 166,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 7, 2,                             !- X,Y,Z Vertex 1 {m}
  6.25, 7, 0.5,                           !- X,Y,Z Vertex 2 {m}
  4.75, 7, 0.5,                           !- X,Y,Z Vertex 3 {m}
  4.75, 7, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  7, 0.5, 1,                              !- X,Y,Z Vertex 2 {m}
  7, 1.5, 1,                              !- X,Y,Z Vertex 3 {m}
  7, 1.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 2, 2.3,                              !- X,Y,Z Vertex 1 {m}
  7, 2, 1,                                !- X,Y,Z Vertex 2 {m}
  7, 3, 1,                                !- X,Y,Z Vertex 3 {m}
  7, 3, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 5, 2.3,                              !- X,Y,Z Vertex 1 {m}
  7, 5, 1,                                !- X,Y,Z Vertex 2 {m}
  7, 6.5, 1,                              !- X,Y,Z Vertex 3 {m}
  7, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 487,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  4, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 158 - Surface 164,       !- Name
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East2.2 Thermostat,                     !- Name
  East2.2,                                !- Zone or ZoneList Name
  East2.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East2.2 Thermostat Schedule,            !- Name
  East2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East2.2,                                !- Zone Name
  East2.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  East2.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  East2.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East2.2 Inlet Node List,                !- Name
  Node 48;                                !- Node Name 1

NodeList,
  East2.2 Return Node List,               !- Name
  Node 49;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 50,                                !- Air Inlet Node Name
  Node 48,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node 48,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 2.2,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 92,                                !- Inlet Node Name
  Node 93,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0264,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1660,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.289e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 160,                            !- Surface Name 1
  0.01375,                                !- Fraction of Radiant Energy to Surface 1
  Surface 156,                            !- Surface Name 2
  0.02921875,                             !- Fraction of Radiant Energy to Surface 2
  Surface 157,                            !- Surface Name 3
  0.055,                                  !- Fraction of Radiant Energy to Surface 3
  Surface 162,                            !- Surface Name 4
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 4
  Surface 155,                            !- Surface Name 5
  0.0168518518518518,                     !- Fraction of Radiant Energy to Surface 5
  Surface 159,                            !- Surface Name 6
  0.04125,                                !- Fraction of Radiant Energy to Surface 6
  Surface 163,                            !- Surface Name 7
  0.0181481481481481,                     !- Fraction of Radiant Energy to Surface 7
  Surface 165,                            !- Surface Name 8
  0.02921875,                             !- Fraction of Radiant Energy to Surface 8
  Surface 161,                            !- Surface Name 9
  0.0378125,                              !- Fraction of Radiant Energy to Surface 9
  Surface 166,                            !- Surface Name 10
  0.04125,                                !- Fraction of Radiant Energy to Surface 10
  Surface 167,                            !- Surface Name 11
  0.09625,                                !- Fraction of Radiant Energy to Surface 11
  Surface 169,                            !- Surface Name 12
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 12
  Surface 168,                            !- Surface Name 13
  0.04125;                                !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East2.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 2.2,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East2.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East3.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East3.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 192,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 472,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East3.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 0.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  6, 0.5, 1,                              !- X,Y,Z Vertex 2 {m}
  6, 2, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 2, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 5.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  6, 5.5, 1,                              !- X,Y,Z Vertex 2 {m}
  6, 6.5, 1,                              !- X,Y,Z Vertex 3 {m}
  6, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 4, 2.3,                              !- X,Y,Z Vertex 1 {m}
  6, 4, 1,                                !- X,Y,Z Vertex 2 {m}
  6, 5, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -1, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 478,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 2.125, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 2 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 185,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 4.25, 2.7,          !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 213,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 4.25, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East3.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 199 - Surface 205,       !- Name
  Walls Internal,                         !- Construction Name
  East3.1,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East3.1 Thermostat,                     !- Name
  East3.1,                                !- Zone or ZoneList Name
  East3.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East3.1 Thermostat Schedule,            !- Name
  East3.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East3.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East3.1,                                !- Zone Name
  East3.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  East3.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  East3.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East3.1 Inlet Node List,                !- Name
  Node 51;                                !- Node Name 1

NodeList,
  East3.1 Return Node List,               !- Name
  Node 52;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 53,                                !- Air Inlet Node Name
  Node 51,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node 51,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 3.1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 94,                                !- Inlet Node Name
  Node 95,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0264,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1660,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.289e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 200,                            !- Surface Name 1
  0.04125,                                !- Fraction of Radiant Energy to Surface 1
  Surface 208,                            !- Surface Name 2
  0.0378125,                              !- Fraction of Radiant Energy to Surface 2
  Surface 210,                            !- Surface Name 3
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 3
  Surface 209,                            !- Surface Name 4
  0.01375,                                !- Fraction of Radiant Energy to Surface 4
  Surface 197,                            !- Surface Name 5
  0.04125,                                !- Fraction of Radiant Energy to Surface 5
  Surface 206,                            !- Surface Name 6
  0.055,                                  !- Fraction of Radiant Energy to Surface 6
  Surface 202,                            !- Surface Name 7
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 7
  Surface 207,                            !- Surface Name 8
  0.02921875,                             !- Fraction of Radiant Energy to Surface 8
  Surface 204,                            !- Surface Name 9
  0.04125,                                !- Fraction of Radiant Energy to Surface 9
  Surface 201,                            !- Surface Name 10
  0.09625,                                !- Fraction of Radiant Energy to Surface 10
  Surface 198,                            !- Surface Name 11
  0.02921875,                             !- Fraction of Radiant Energy to Surface 11
  Surface 203,                            !- Surface Name 12
  0.0168518518518519,                     !- Fraction of Radiant Energy to Surface 12
  Surface 196,                            !- Surface Name 13
  0.0181481481481481;                     !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East3.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 3.1,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East3.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East3.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  9.99999999999999,                       !- Y Origin {m}
  7.15,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 162,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.87500000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  4, 1.06581410364015e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.87500000000001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 4.87500000000001, 2.7, !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 4.87500000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.75000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.75000000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.87500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  4, 4.87500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.87500000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.87500000000001, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 482,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.999999999999999, 1.06581410364015e-14, 2.7, !- X,Y,Z Vertex 1 {m}
  0.999999999999999, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4, 1.06581410364015e-14, 0,             !- X,Y,Z Vertex 3 {m}
  4, 1.06581410364015e-14, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 243,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.999999999999999, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.999999999999999, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.75000000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 2.75000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 1.06581410364015e-14, 2.7,           !- X,Y,Z Vertex 1 {m}
  4, 4.87500000000001, 2.7,               !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.87500000000001, 2.7, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 270,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East3.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 257,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 7, 2.3,                           !- X,Y,Z Vertex 1 {m}
  6.25, 7, 0.8,                           !- X,Y,Z Vertex 2 {m}
  4.75, 7, 0.8,                           !- X,Y,Z Vertex 3 {m}
  4.75, 7, 2.3;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East3.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 258,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  7, 0.5, 1,                              !- X,Y,Z Vertex 2 {m}
  7, 1.5, 1,                              !- X,Y,Z Vertex 3 {m}
  7, 1.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 258,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 2, 2.3,                              !- X,Y,Z Vertex 1 {m}
  7, 2, 1,                                !- X,Y,Z Vertex 2 {m}
  7, 3, 1,                                !- X,Y,Z Vertex 3 {m}
  7, 3, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 258,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 5.00000000000001, 2.3,               !- X,Y,Z Vertex 1 {m}
  7, 5.00000000000001, 1,                 !- X,Y,Z Vertex 2 {m}
  7, 6.5, 1,                              !- X,Y,Z Vertex 3 {m}
  7, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East3.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  4, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 249 - Surface 255,       !- Name
  Walls Internal,                         !- Construction Name
  East3.2,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East3.2 Thermostat,                     !- Name
  East3.2,                                !- Zone or ZoneList Name
  East3.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East3.2 Thermostat Schedule,            !- Name
  East3.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East3.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East3.2,                                !- Zone Name
  East3.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  East3.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  East3.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East3.2 Inlet Node List,                !- Name
  Node 54;                                !- Node Name 1

NodeList,
  East3.2 Return Node List,               !- Name
  Node 55;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 56,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node 54,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 3.2,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 96,                                !- Inlet Node Name
  Node 97,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0264,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1660,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.289e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 258,                            !- Surface Name 1
  0.09625,                                !- Fraction of Radiant Energy to Surface 1
  Surface 259,                            !- Surface Name 2
  0.04125,                                !- Fraction of Radiant Energy to Surface 2
  Surface 260,                            !- Surface Name 3
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 3
  Surface 256,                            !- Surface Name 4
  0.02921875,                             !- Fraction of Radiant Energy to Surface 4
  Surface 257,                            !- Surface Name 5
  0.04125,                                !- Fraction of Radiant Energy to Surface 5
  Surface 254,                            !- Surface Name 6
  0.0181481481481481,                     !- Fraction of Radiant Energy to Surface 6
  Surface 246,                            !- Surface Name 7
  0.0168518518518518,                     !- Fraction of Radiant Energy to Surface 7
  Surface 248,                            !- Surface Name 8
  0.055,                                  !- Fraction of Radiant Energy to Surface 8
  Surface 251,                            !- Surface Name 9
  0.01375,                                !- Fraction of Radiant Energy to Surface 9
  Surface 247,                            !- Surface Name 10
  0.02921875,                             !- Fraction of Radiant Energy to Surface 10
  Surface 250,                            !- Surface Name 11
  0.04125,                                !- Fraction of Radiant Energy to Surface 11
  Surface 253,                            !- Surface Name 12
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 12
  Surface 252,                            !- Surface Name 13
  0.0378125;                              !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East3.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 3.2,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East3.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East4.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.85,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East4.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 283,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East4.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 292,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 0.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  6, 0.5, 1,                              !- X,Y,Z Vertex 2 {m}
  6, 2, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 2, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 292,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 5.5, 2.3,                            !- X,Y,Z Vertex 1 {m}
  6, 5.5, 1,                              !- X,Y,Z Vertex 2 {m}
  6, 6.5, 1,                              !- X,Y,Z Vertex 3 {m}
  6, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 292,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 4, 2.3,                              !- X,Y,Z Vertex 1 {m}
  6, 4, 1,                                !- X,Y,Z Vertex 2 {m}
  6, 5, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 5, 2.3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  6, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -1, 7, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 473,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 282,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 2.125, 2.7,         !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 2 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999999, 4.25, 2.7,          !- X,Y,Z Vertex 1 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 2.125, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 304,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1, 7, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  -0.999999999999999, 4.25, 0,            !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 4.25, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 311,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  -1, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  -1, 7, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 301,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East4.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -1, 7, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -0.999999999999999, 2.125, 2.7;         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 290 - Surface 296,       !- Name
  Walls Internal,                         !- Construction Name
  East4.1,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East4.1 Thermostat,                     !- Name
  East4.1,                                !- Zone or ZoneList Name
  East4.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East4.1 Thermostat Schedule,            !- Name
  East4.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East4.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East4.1,                                !- Zone Name
  East4.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  East4.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  East4.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East4.1 Inlet Node List,                !- Name
  Node 57;                                !- Node Name 1

NodeList,
  East4.1 Return Node List,               !- Name
  Node 58;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 59,                                !- Air Inlet Node Name
  Node 57,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 6,                         !- Name
  Node 57,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 6;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 4.1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 98,                                !- Inlet Node Name
  Node 99,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0331,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2076,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  6.615e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 288,                            !- Surface Name 1
  0.04125,                                !- Fraction of Radiant Energy to Surface 1
  Surface 295,                            !- Surface Name 2
  0.04125,                                !- Fraction of Radiant Energy to Surface 2
  Surface 298,                            !- Surface Name 3
  0.02921875,                             !- Fraction of Radiant Energy to Surface 3
  Surface 291,                            !- Surface Name 4
  0.04125,                                !- Fraction of Radiant Energy to Surface 4
  Surface 292,                            !- Surface Name 5
  0.09625,                                !- Fraction of Radiant Energy to Surface 5
  Surface 294,                            !- Surface Name 6
  0.0168518518518519,                     !- Fraction of Radiant Energy to Surface 6
  Surface 287,                            !- Surface Name 7
  0.0181481481481481,                     !- Fraction of Radiant Energy to Surface 7
  Surface 289,                            !- Surface Name 8
  0.02921875,                             !- Fraction of Radiant Energy to Surface 8
  Surface 299,                            !- Surface Name 9
  0.0378125,                              !- Fraction of Radiant Energy to Surface 9
  Surface 300,                            !- Surface Name 10
  0.01375,                                !- Fraction of Radiant Energy to Surface 10
  Surface 297,                            !- Surface Name 11
  0.055,                                  !- Fraction of Radiant Energy to Surface 11
  Surface 293,                            !- Surface Name 12
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 12
  Surface 301,                            !- Surface Name 13
  0.134814814814815;                      !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East4.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 4.1,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East4.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East4.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  9.99999999999999,                       !- Y Origin {m}
  9.85,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 253,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.87500000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  4, 1.06581410364015e-14, 0,             !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.87500000000001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-16, 4.87500000000001, 2.7, !- X,Y,Z Vertex 1 {m}
  3.60955709766131e-16, 4.87500000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, 2.75000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.75000000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 362,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.87500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  4, 4.87500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.87500000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-16, 4.87500000000001, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 481,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.999999999999999, 1.06581410364015e-14, 2.7, !- X,Y,Z Vertex 1 {m}
  0.999999999999999, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4, 1.06581410364015e-14, 0,             !- X,Y,Z Vertex 3 {m}
  4, 1.06581410364015e-14, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 334,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7, !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.999999999999999, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.999999999999999, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.75000000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 2.75000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 1.06581410364015e-14, 2.7,           !- X,Y,Z Vertex 1 {m}
  4, 4.87500000000001, 2.7,               !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-16, 4.87500000000001, 2.7, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 1.06581410364015e-14, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 260,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 361,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East4.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 7, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 348,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 7, 2.3,                           !- X,Y,Z Vertex 1 {m}
  6.25, 7, 0.800000000000001,             !- X,Y,Z Vertex 2 {m}
  4.75, 7, 0.800000000000001,             !- X,Y,Z Vertex 3 {m}
  4.75, 7, 2.3;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East4.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 7, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 349,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 0.500000000000002, 2.3,              !- X,Y,Z Vertex 1 {m}
  7, 0.500000000000002, 0.999999999999999, !- X,Y,Z Vertex 2 {m}
  7, 1.5, 0.999999999999999,              !- X,Y,Z Vertex 3 {m}
  7, 1.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 349,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 2, 2.3,                              !- X,Y,Z Vertex 1 {m}
  7, 2, 0.999999999999999,                !- X,Y,Z Vertex 2 {m}
  7, 3, 0.999999999999999,                !- X,Y,Z Vertex 3 {m}
  7, 3, 2.3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 349,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7, 5.00000000000001, 2.3,               !- X,Y,Z Vertex 1 {m}
  7, 5.00000000000001, 0.999999999999999, !- X,Y,Z Vertex 2 {m}
  7, 6.5, 0.999999999999999,              !- X,Y,Z Vertex 3 {m}
  7, 6.5, 2.3;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  East4.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 384,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 7, 2.7,                              !- X,Y,Z Vertex 2 {m}
  4, 7, 2.7,                              !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 340 - Surface 346,       !- Name
  Walls Internal,                         !- Construction Name
  East4.2,                                !- Zone or ZoneList Name
  13.1625;                                !- Surface Area {m2}

ZoneControl:Thermostat,
  East4.2 Thermostat,                     !- Name
  East4.2,                                !- Zone or ZoneList Name
  East4.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East4.2 Thermostat Schedule,            !- Name
  East4.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East4.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East4.2,                                !- Zone Name
  East4.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  East4.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  East4.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East4.2 Inlet Node List,                !- Name
  Node 60;                                !- Node Name 1

NodeList,
  East4.2 Return Node List,               !- Name
  Node 61;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 62,                                !- Air Inlet Node Name
  Node 60,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 7,                         !- Name
  Node 60,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 7;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  East HT Rad 4.2,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 100,                               !- Inlet Node Name
  Node 101,                               !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0331,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2076,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  6.615e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 342,                            !- Surface Name 1
  0.01375,                                !- Fraction of Radiant Energy to Surface 1
  Surface 350,                            !- Surface Name 2
  0.04125,                                !- Fraction of Radiant Energy to Surface 2
  Surface 337,                            !- Surface Name 3
  0.0168518518518518,                     !- Fraction of Radiant Energy to Surface 3
  Surface 341,                            !- Surface Name 4
  0.04125,                                !- Fraction of Radiant Energy to Surface 4
  Surface 345,                            !- Surface Name 5
  0.0181481481481481,                     !- Fraction of Radiant Energy to Surface 5
  Surface 349,                            !- Surface Name 6
  0.09625,                                !- Fraction of Radiant Energy to Surface 6
  Surface 348,                            !- Surface Name 7
  0.04125,                                !- Fraction of Radiant Energy to Surface 7
  Surface 351,                            !- Surface Name 8
  0.145185185185185,                      !- Fraction of Radiant Energy to Surface 8
  Surface 339,                            !- Surface Name 9
  0.055,                                  !- Fraction of Radiant Energy to Surface 9
  Surface 344,                            !- Surface Name 10
  0.134814814814815,                      !- Fraction of Radiant Energy to Surface 10
  Surface 343,                            !- Surface Name 11
  0.0378125,                              !- Fraction of Radiant Energy to Surface 11
  Surface 338,                            !- Surface Name 12
  0.02921875,                             !- Fraction of Radiant Energy to Surface 12
  Surface 347,                            !- Surface Name 13
  0.02921875;                             !- Fraction of Radiant Energy to Surface 13

ZoneHVAC:EquipmentList,
  East4.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  East HT Rad 4.2,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East4.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Staircase,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  4,                                      !- X Origin {m}
  6.99999999999997,                       !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  Floor_groundcontact,                    !- Construction Name
  Staircase,                              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 12.55,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 12.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 3.00000000000001, 12.55,             !- X,Y,Z Vertex 1 {m}
  6, 2.99999999999999, 9.85,              !- X,Y,Z Vertex 2 {m}
  3, 3.00000000000001, 9.85,              !- X,Y,Z Vertex 3 {m}
  3, 3.00000000000002, 12.55;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Staircase,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 12.55,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 3.00000000000001, 12.55;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 0.499999999999999, 2,                !- X,Y,Z Vertex 1 {m}
  6, 0.499999999999999, 0,                !- X,Y,Z Vertex 2 {m}
  6, 2.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 2.5, 2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 12.55,                            !- X,Y,Z Vertex 1 {m}
  3, 0, 9.85,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 9.85,                             !- X,Y,Z Vertex 3 {m}
  6, 0, 12.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 367,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 12.55,                            !- X,Y,Z Vertex 1 {m}
  6, 3.00000000000001, 12.55,             !- X,Y,Z Vertex 2 {m}
  0, 3, 12.55,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 12.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 200,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 9.85,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 7.15,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 7.15,                             !- X,Y,Z Vertex 3 {m}
  6, 0, 9.85;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.55,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 9.85,                             !- X,Y,Z Vertex 2 {m}
  3, 0, 9.85,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 12.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 398,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 7.15,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 4.45,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 4.45,                             !- X,Y,Z Vertex 3 {m}
  6, 0, 7.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 4.45,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 1.75,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 1.75,                             !- X,Y,Z Vertex 3 {m}
  6, 0, 4.45;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.45,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 1.75,                             !- X,Y,Z Vertex 2 {m}
  3, 0, 1.75,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 4.45;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.85,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.15,                             !- X,Y,Z Vertex 2 {m}
  3, 0, 7.15,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 9.85;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 4.45,                             !- X,Y,Z Vertex 2 {m}
  3, 0, 4.45,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 7.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 402,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 341,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.00000000000002, 12.55,             !- X,Y,Z Vertex 1 {m}
  3, 3.00000000000001, 9.85,              !- X,Y,Z Vertex 2 {m}
  2.56886526467181e-29, 2.99999999999999, 9.85, !- X,Y,Z Vertex 3 {m}
  0, 3, 12.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 250,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3.00000000000001, 9.85,              !- X,Y,Z Vertex 1 {m}
  3, 3, 7.15,                             !- X,Y,Z Vertex 2 {m}
  1.70244325232688e-29, 3, 7.15,          !- X,Y,Z Vertex 3 {m}
  2.56886526467181e-29, 2.99999999999999, 9.85; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 448,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 1.75,                             !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 7.15,                             !- X,Y,Z Vertex 1 {m}
  3, 3, 4.45,                             !- X,Y,Z Vertex 2 {m}
  0, 3, 4.45,                             !- X,Y,Z Vertex 3 {m}
  1.70244325232688e-29, 3, 7.15;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4.45,                             !- X,Y,Z Vertex 1 {m}
  3, 3, 1.75,                             !- X,Y,Z Vertex 2 {m}
  0, 3, 1.75,                             !- X,Y,Z Vertex 3 {m}
  0, 3, 4.45;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 259,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 2.99999999999999, 9.85,              !- X,Y,Z Vertex 1 {m}
  6, 3, 7.15,                             !- X,Y,Z Vertex 2 {m}
  3, 3, 7.15,                             !- X,Y,Z Vertex 3 {m}
  3, 3.00000000000001, 9.85;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 3, 7.15,                             !- X,Y,Z Vertex 1 {m}
  6, 3, 4.45,                             !- X,Y,Z Vertex 2 {m}
  3, 3, 4.45,                             !- X,Y,Z Vertex 3 {m}
  3, 3, 7.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 3, 4.45,                             !- X,Y,Z Vertex 1 {m}
  6, 3, 1.75,                             !- X,Y,Z Vertex 2 {m}
  3, 3, 1.75,                             !- X,Y,Z Vertex 3 {m}
  3, 3, 4.45;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Staircase,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 457,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 3, 1.75,                             !- X,Y,Z Vertex 1 {m}
  6, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 1.75;                             !- X,Y,Z Vertex 4 {m}

Zone,
  West1.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  2.125,                                  !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 381,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 0,                            !- X,Y,Z Vertex 1 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.125, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  7, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  7, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  7, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  7, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  3, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 415,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.375, 0,                            !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.375, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.375, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, 6.375, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 2.125, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 3.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.375, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 6.375, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 6.375, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.375, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 120,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 6.375, 2.7,                          !- X,Y,Z Vertex 2 {m}
  0, 6.375, 2.7,                          !- X,Y,Z Vertex 3 {m}
  0, 2.125, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 421,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 6.375, 0,                            !- X,Y,Z Vertex 1 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 6.375, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.875, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 6.375, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 6.375, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.875, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 4.875, 0,                            !- X,Y,Z Vertex 2 {m}
  4, 4.875, 0,                            !- X,Y,Z Vertex 3 {m}
  4, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 6.375, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 6.375, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 6.375, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 6.375, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4.875, 2.7,                          !- X,Y,Z Vertex 1 {m}
  4, 6.375, 2.7,                          !- X,Y,Z Vertex 2 {m}
  3, 6.375, 2.7,                          !- X,Y,Z Vertex 3 {m}
  3, 4.875, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  3, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.125, 2.7,                          !- X,Y,Z Vertex 1 {m}
  0, 2.125, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.255, 2.05,                         !- X,Y,Z Vertex 1 {m}
  0, 1.255, 0.75,                         !- X,Y,Z Vertex 2 {m}
  0, -1.245, 0.75,                        !- X,Y,Z Vertex 3 {m}
  0, -1.245, 2.05;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, 2.125, 2.7,                          !- X,Y,Z Vertex 2 {m}
  0, 2.125, 2.7,                          !- X,Y,Z Vertex 3 {m}
  0, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  7, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  3, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 12 - Surface 4,          !- Name
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone or ZoneList Name
  5.7375;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 2 - Surface 32,          !- Name
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone or ZoneList Name
  8.1;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 30 - Surface 39,         !- Name
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone or ZoneList Name
  4.05;                                   !- Surface Area {m2}

ZoneControl:Thermostat,
  West1.1 Thermostat,                     !- Name
  West1.1,                                !- Zone or ZoneList Name
  West1.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West1.1 Thermostat Schedule,            !- Name
  West1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West1.1,                                !- Zone Name
  West1.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  West1.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  West1.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  West1.1 Inlet Node List,                !- Name
  Node 63;                                !- Node Name 1

NodeList,
  West1.1 Return Node List,               !- Name
  Node 64;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 8,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 65,                                !- Air Inlet Node Name
  Node 63,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 8,                         !- Name
  Node 63,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 8;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  West HT Rad 1.1,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 102,                               !- Inlet Node Name
  Node 103,                               !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0331,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2076,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  6.615e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 34,                             !- Surface Name 1
  0.035,                                  !- Fraction of Radiant Energy to Surface 1
  Surface 37,                             !- Surface Name 2
  0.0175,                                 !- Fraction of Radiant Energy to Surface 2
  Surface 40,                             !- Surface Name 3
  0.0116666666666667,                     !- Fraction of Radiant Energy to Surface 3
  Surface 33,                             !- Surface Name 4
  0.0495833333333333,                     !- Fraction of Radiant Energy to Surface 4
  Surface 31,                             !- Surface Name 5
  0.0320833333333333,                     !- Fraction of Radiant Energy to Surface 5
  Surface 38,                             !- Surface Name 6
  0.0116666666666667,                     !- Fraction of Radiant Energy to Surface 6
  Surface 35,                             !- Surface Name 7
  0.10056338028169,                       !- Fraction of Radiant Energy to Surface 7
  Surface 41,                             !- Surface Name 8
  0.011830985915493,                      !- Fraction of Radiant Energy to Surface 8
  Surface 36,                             !- Surface Name 9
  0.00147887323943662,                    !- Fraction of Radiant Energy to Surface 9
  Surface 29,                             !- Surface Name 10
  0.0125704225352113,                     !- Fraction of Radiant Energy to Surface 10
  Surface 9,                              !- Surface Name 11
  0.0466666666666667,                     !- Fraction of Radiant Energy to Surface 11
  Surface 13,                             !- Surface Name 12
  0.0670422535211267,                     !- Fraction of Radiant Energy to Surface 12
  Surface 5,                              !- Surface Name 13
  0.035,                                  !- Fraction of Radiant Energy to Surface 13
  Surface 1,                              !- Surface Name 14
  0.0125704225352113,                     !- Fraction of Radiant Energy to Surface 14
  Surface 8,                              !- Surface Name 15
  0.00838028169014084,                    !- Fraction of Radiant Energy to Surface 15
  Surface 10,                             !- Surface Name 16
  0.0247916666666667,                     !- Fraction of Radiant Energy to Surface 16
  Surface 11,                             !- Surface Name 17
  0.0466666666666667,                     !- Fraction of Radiant Energy to Surface 17
  Surface 6,                              !- Surface Name 18
  0.0495833333333333,                     !- Fraction of Radiant Energy to Surface 18
  Surface 3,                              !- Surface Name 19
  0.0247916666666667,                     !- Fraction of Radiant Energy to Surface 19
  Surface 7,                              !- Surface Name 20
  0.10056338028169;                       !- Fraction of Radiant Energy to Surface 20

ZoneHVAC:EquipmentList,
  West1.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  West HT Rad 1.1,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  West1.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  West1.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  8.5,                                    !- Y Origin {m}
  1.75,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 437,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 0,                             !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.25, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.875, 2.2,                          !- X,Y,Z Vertex 1 {m}
  0, 2.875, 2.37377583012722e-32,         !- X,Y,Z Vertex 2 {m}
  0, 1.375, -2.37377583012722e-32,        !- X,Y,Z Vertex 3 {m}
  0, 1.375, 2.2;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 2 {m}
  0, 4.25, 2.7,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 443,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  4, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 149,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  4, 1.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 465,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 8.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3, 4.25, 0,                             !- X,Y,Z Vertex 2 {m}
  3, 6.375, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 6.375, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.625, 2.05,                         !- X,Y,Z Vertex 1 {m}
  0, 7.625, 0.75,                         !- X,Y,Z Vertex 2 {m}
  0, 5.125, 0.75,                         !- X,Y,Z Vertex 3 {m}
  0, 5.125, 2.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 8.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.25, 2.7,                           !- X,Y,Z Vertex 1 {m}
  3, 8.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 8.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 471,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 8.5, 0,                              !- X,Y,Z Vertex 1 {m}
  7, 6.375, 0,                            !- X,Y,Z Vertex 2 {m}
  3, 6.375, 0,                            !- X,Y,Z Vertex 3 {m}
  3, 8.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 8.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  7, 8.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 8.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 6.375, 2.7,                          !- X,Y,Z Vertex 1 {m}
  7, 6.375, 0,                            !- X,Y,Z Vertex 2 {m}
  7, 8.5, 0,                              !- X,Y,Z Vertex 3 {m}
  7, 8.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.375, 2.7,                          !- X,Y,Z Vertex 1 {m}
  3, 6.375, 0,                            !- X,Y,Z Vertex 2 {m}
  7, 6.375, 0,                            !- X,Y,Z Vertex 3 {m}
  7, 6.375, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 6.375, 2.7,                          !- X,Y,Z Vertex 1 {m}
  7, 8.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  3, 8.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  3, 6.375, 2.7;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 53 - Surface 81,         !- Name
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone or ZoneList Name
  8.1;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 55 - Surface 60,         !- Name
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone or ZoneList Name
  4.05;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 84 - Surface 90,         !- Name
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone or ZoneList Name
  5.7375;                                 !- Surface Area {m2}

ZoneControl:Thermostat,
  West1.2 Thermostat,                     !- Name
  West1.2,                                !- Zone or ZoneList Name
  West1.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West1.2 Thermostat Schedule,            !- Name
  West1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West1.2,                                !- Zone Name
  West1.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  West1.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  West1.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  West1.2 Inlet Node List,                !- Name
  Node 66;                                !- Node Name 1

NodeList,
  West1.2 Return Node List,               !- Name
  Node 67;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 9,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 68,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 9,                         !- Name
  Node 66,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 9;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  West HT Rad 1.2,                        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 104,                               !- Inlet Node Name
  Node 105,                               !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0331,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2076,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  6.615e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.9,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 63,                             !- Surface Name 1
  0.011830985915493,                      !- Fraction of Radiant Energy to Surface 1
  Surface 82,                             !- Surface Name 2
  0.0495833333333333,                     !- Fraction of Radiant Energy to Surface 2
  Surface 57,                             !- Surface Name 3
  0.10056338028169,                       !- Fraction of Radiant Energy to Surface 3
  Surface 83,                             !- Surface Name 4
  0.035,                                  !- Fraction of Radiant Energy to Surface 4
  Surface 56,                             !- Surface Name 5
  0.035,                                  !- Fraction of Radiant Energy to Surface 5
  Surface 51,                             !- Surface Name 6
  0.0125704225352113,                     !- Fraction of Radiant Energy to Surface 6
  Surface 54,                             !- Surface Name 7
  0.0320833333333333,                     !- Fraction of Radiant Energy to Surface 7
  Surface 79,                             !- Surface Name 8
  0.0125704225352113,                     !- Fraction of Radiant Energy to Surface 8
  Surface 80,                             !- Surface Name 9
  0.0247916666666667,                     !- Fraction of Radiant Energy to Surface 9
  Surface 62,                             !- Surface Name 10
  0.0175,                                 !- Fraction of Radiant Energy to Surface 10
  Surface 59,                             !- Surface Name 11
  0.0116666666666667,                     !- Fraction of Radiant Energy to Surface 11
  Surface 58,                             !- Surface Name 12
  0.00147887323943662,                    !- Fraction of Radiant Energy to Surface 12
  Surface 52,                             !- Surface Name 13
  0.0495833333333333,                     !- Fraction of Radiant Energy to Surface 13
  Surface 85,                             !- Surface Name 14
  0.10056338028169,                       !- Fraction of Radiant Energy to Surface 14
  Surface 87,                             !- Surface Name 15
  0.0466666666666667,                     !- Fraction of Radiant Energy to Surface 15
  Surface 91,                             !- Surface Name 16
  0.0670422535211267,                     !- Fraction of Radiant Energy to Surface 16
  Surface 88,                             !- Surface Name 17
  0.0247916666666667,                     !- Fraction of Radiant Energy to Surface 17
  Surface 86,                             !- Surface Name 18
  0.00838028169014084,                    !- Fraction of Radiant Energy to Surface 18
  Surface 89,                             !- Surface Name 19
  0.0466666666666667,                     !- Fraction of Radiant Energy to Surface 19
  Surface 61,                             !- Surface Name 20
  0.0116666666666667;                     !- Fraction of Radiant Energy to Surface 20

ZoneHVAC:EquipmentList,
  West1.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 9,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  West HT Rad 1.2,                        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  West1.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  West2.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  2.125,                                  !- Y Origin {m}
  4.45,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  7, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  3, -2.125, 0,                           !- X,Y,Z Vertex 2 {m}
  7, -2.125, 0,                           !- X,Y,Z Vertex 3 {m}
  7, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, -2.125, 2.7,                         !- X,Y,Z Vertex 1 {m}
  7, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  3, -2.125, 2.7;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.37500000000001, 0,                 !- X,Y,Z Vertex 1 {m}
  3, 2.12500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.12500000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.37500000000001, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.12500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  3, 2.12500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 4.87500000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 4.87500000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.37500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  0, 6.37500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.12500000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.12500000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.00000000000001, 2.2,               !- X,Y,Z Vertex 1 {m}
  0, 5.00000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.50000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.50000000000001, 2.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6.37500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  3, 6.37500000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 6.37500000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.37500000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 2.12500000000001, 2.7,               !- X,Y,Z Vertex 1 {m}
  3, 6.37500000000001, 2.7,               !- X,Y,Z Vertex 2 {m}
  0, 6.37500000000001, 2.7,               !- X,Y,Z Vertex 3 {m}
  0, 2.12500000000001, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
