Program Version,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2022.11.23 16:29
! <Version>, Version ID
 Version, 9.4
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   5.45,   2.69,   1.94,   2.59,   6.31,  10.48,  14.41,  17.25,  18.07,  16.74,  13.53,   9.48
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,FRANKFURT AM MAIN - DEU IWEC Data WMO#=106370,50.05,8.60,1.00,113.00,99975,1.1883
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,11,148,20
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ATTIC1,0.0,4.33E-015,-7.22E-016,5.90,4.50,3.00,6.65,1,1,1,4.33E-015,9.00,-7.89E-016,6.00,5.90,8.40,1.50,81.00,TARP,DOE-2,54.00,19.50,18.29,1.00,7,1,0,No
 Zone Information, ATTIC2,0.0,9.00,12.00,5.90,4.50,9.00,6.65,1,1,1,0.00,9.00,6.00,12.00,5.90,8.40,1.50,81.00,TARP,DOE-2,54.00,19.50,18.29,1.00,7,1,0,No
 Zone Information, BASEMENT,0.0,4.33E-015,-1.44E-015,-2.20,4.50,6.00,-0.85,1,1,1,4.33E-015,9.00,-1.44E-015,12.00,-2.20,0.50,2.70,291.60,TARP,DOE-2,108.00,113.40,113.40,0.00,32,0,0,No
 Zone Information, EAST1.1,0.0,9.00,6.00,0.50,6.00,3.00,1.85,1,1,1,3.00,9.00,0.00,6.00,0.50,3.20,2.70,97.20,TARP,DOE-2,36.00,32.40,27.47,2.50,7,3,0,Yes
 Zone Information, EAST1.2,0.0,9.00,6.00,3.20,6.75,3.00,4.55,1,1,1,4.50,9.00,0.00,6.00,3.20,5.90,2.70,72.90,TARP,DOE-2,27.00,28.35,23.22,4.50,6,2,0,Yes
 Zone Information, EAST2.1,0.0,3.00,7.50,0.50,6.00,9.00,1.85,1,1,1,3.00,9.00,6.00,12.00,0.50,3.20,2.70,97.20,TARP,DOE-2,36.00,32.40,27.47,2.50,7,3,0,Yes
 Zone Information, EAST2.2,0.0,4.50,12.00,3.20,6.75,9.00,4.55,1,1,1,4.50,9.00,6.00,12.00,3.20,5.90,2.70,72.90,TARP,DOE-2,27.00,28.35,23.22,4.50,6,2,0,Yes
 Zone Information, WEST1.1,0.0,4.33E-015,-1.44E-015,0.50,1.50,3.00,1.85,1,1,1,-1.09E-016,3.00,-1.44E-015,6.00,0.50,3.20,2.70,48.60,TARP,DOE-2,18.00,24.30,19.50,4.20,10,2,0,Yes
 Zone Information, WEST1.2,0.0,4.33E-015,-7.22E-016,3.20,2.25,3.00,4.55,1,1,1,4.33E-015,4.50,-7.22E-016,6.00,3.20,5.90,2.70,72.90,TARP,DOE-2,27.00,28.35,23.22,4.50,6,2,0,Yes
 Zone Information, WEST2.1,0.0,4.33E-015,6.00,0.50,1.50,9.00,1.85,1,1,1,-1.09E-016,3.00,6.00,12.00,0.50,3.20,2.70,48.60,TARP,DOE-2,18.00,24.30,19.50,4.20,10,2,0,Yes
 Zone Information, WEST2.2,0.0,4.50,6.00,3.20,2.25,9.00,4.55,1,1,1,0.00,4.50,6.00,12.00,3.20,5.90,2.70,72.90,TARP,DOE-2,27.00,28.35,23.22,4.50,6,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ATTIC1,54.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, ATTIC2,54.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, BASEMENT,108.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST1.1,36.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST1.2,27.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST2.1,36.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, EAST2.2,27.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST1.1,18.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST1.2,27.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST2.1,18.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, WEST2.2,27.00,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ATTIC1,Mixing/Well-Stirred
RoomAir Model,ATTIC2,Mixing/Well-Stirred
RoomAir Model,BASEMENT,Mixing/Well-Stirred
RoomAir Model,EAST1.1,Mixing/Well-Stirred
RoomAir Model,EAST1.2,Mixing/Well-Stirred
RoomAir Model,EAST2.1,Mixing/Well-Stirred
RoomAir Model,EAST2.2,Mixing/Well-Stirred
RoomAir Model,WEST1.1,Mixing/Well-Stirred
RoomAir Model,WEST1.2,Mixing/Well-Stirred
RoomAir Model,WEST2.1,Mixing/Well-Stirred
RoomAir Model,WEST2.2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone ATTIC1,   1.2500    
 Heating Sizing Factor Information, Zone ATTIC2,   1.2500    
 Heating Sizing Factor Information, Zone BASEMENT,   1.2500    
 Heating Sizing Factor Information, Zone EAST1.1,   1.2500    
 Heating Sizing Factor Information, Zone EAST1.2,   1.2500    
 Heating Sizing Factor Information, Zone EAST2.1,   1.2500    
 Heating Sizing Factor Information, Zone EAST2.2,   1.2500    
 Heating Sizing Factor Information, Zone WEST1.1,   1.2500    
 Heating Sizing Factor Information, Zone WEST1.2,   1.2500    
 Heating Sizing Factor Information, Zone WEST2.1,   1.2500    
 Heating Sizing Factor Information, Zone WEST2.2,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone ATTIC1,   1.1500    
 Cooling Sizing Factor Information, Zone ATTIC2,   1.1500    
 Cooling Sizing Factor Information, Zone BASEMENT,   1.1500    
 Cooling Sizing Factor Information, Zone EAST1.1,   1.1500    
 Cooling Sizing Factor Information, Zone EAST1.2,   1.1500    
 Cooling Sizing Factor Information, Zone EAST2.1,   1.1500    
 Cooling Sizing Factor Information, Zone EAST2.2,   1.1500    
 Cooling Sizing Factor Information, Zone WEST1.1,   1.1500    
 Cooling Sizing Factor Information, Zone WEST1.2,   1.1500    
 Cooling Sizing Factor Information, Zone WEST2.1,   1.1500    
 Cooling Sizing Factor Information, Zone WEST2.2,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ATTIC1, Cooling, 0.00000, 0.00000, 0.00000, 1.35000E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 54.00000, 0.00000, 1.35000E-002, 0.00000
 Zone Sizing Information, ATTIC1, Heating, 0.00000, 0.00000, 0.00000, 1.35000E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, , -10.50000, 1.55047E-003, 54.00000, 0.00000, 1.35000E-002, 0.00000
 Zone Sizing Information, ATTIC2, Cooling, 0.00000, 0.00000, 0.00000, 1.35000E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 54.00000, 0.00000, 1.35000E-002, 0.00000
 Zone Sizing Information, ATTIC2, Heating, 0.00000, 0.00000, 0.00000, 1.35000E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, , -10.50000, 1.55047E-003, 54.00000, 0.00000, 1.35000E-002, 0.00000
 Zone Sizing Information, BASEMENT, Cooling, 0.00000, 0.00000, 0.00000, 4.86000E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 108.00000, 0.00000, 4.86000E-002, 0.00000
 Zone Sizing Information, BASEMENT, Heating, 0.00000, 0.00000, 0.00000, 4.86000E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, , -10.50000, 1.55047E-003, 108.00000, 0.00000, 4.86000E-002, 0.00000
 Zone Sizing Information, EAST1.1, Cooling, 0.00000, 0.00000, 0.00000, 1.62000E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 36.00000, 0.00000, 1.62000E-002, 0.00000
 Zone Sizing Information, EAST1.1, Heating, 1367.33883, 1709.17353, 4.70192E-002, 5.87740E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 36.00000, 0.00000, 1.62000E-002, 0.00000
 Zone Sizing Information, EAST1.2, Cooling, 0.00000, 0.00000, 0.00000, 1.21500E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, EAST1.2, Heating, 984.87078, 1231.08848, 3.38672E-002, 4.23339E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, EAST2.1, Cooling, 0.00000, 0.00000, 0.00000, 1.62000E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 36.00000, 0.00000, 1.62000E-002, 0.00000
 Zone Sizing Information, EAST2.1, Heating, 1367.47542, 1709.34428, 4.70239E-002, 5.87799E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 36.00000, 0.00000, 1.62000E-002, 0.00000
 Zone Sizing Information, EAST2.2, Cooling, 0.00000, 0.00000, 0.00000, 1.21500E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, EAST2.2, Heating, 984.79957, 1230.99946, 3.38647E-002, 4.23309E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, WEST1.1, Cooling, 0.00000, 0.00000, 0.00000, 8.10000E-003, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 18.00000, 0.00000, 8.10000E-003, 0.00000
 Zone Sizing Information, WEST1.1, Heating, 924.72502, 1155.90628, 3.17989E-002, 3.97486E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 18.00000, 0.00000, 8.10000E-003, 0.00000
 Zone Sizing Information, WEST1.2, Cooling, 0.00000, 0.00000, 0.00000, 1.21500E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, WEST1.2, Heating, 982.73314, 1228.41643, 3.37936E-002, 4.22421E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, WEST2.1, Cooling, 0.00000, 0.00000, 0.00000, 8.10000E-003, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 18.00000, 0.00000, 8.10000E-003, 0.00000
 Zone Sizing Information, WEST2.1, Heating, 925.11053, 1156.38816, 3.18122E-002, 3.97652E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 18.00000, 0.00000, 8.10000E-003, 0.00000
 Zone Sizing Information, WEST2.2, Cooling, 0.00000, 0.00000, 0.00000, 1.21500E-002, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, , 30.80000, 9.38422E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
 Zone Sizing Information, WEST2.2, Heating, 982.66203, 1228.32754, 3.37912E-002, 4.22390E-002, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00, -10.50000, 1.55047E-003, 27.00000, 0.00000, 1.21500E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIR LOOP HVAC 1, Cooling, Sensible, 3713.93, 0.17280, 0.17280, FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, AIR LOOP HVAC 1, Heating, Sensible, 5612.15, 0.44181, 0.17280, FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB, 1/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 10, Design Size Maximum Air Flow Rate [m3/s], 1.35000E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 9, Design Size Maximum Air Flow Rate [m3/s], 1.35000E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 8, Design Size Maximum Air Flow Rate [m3/s], 4.86000E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.62000E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST1.1, Design Size Maximum Water Flow Rate [m3/s], 2.26748E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST1.1, User-Specified Maximum Water Flow Rate [m3/s], 5.94600E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST1.1, U-Factor times Area [W/C], 49.49827
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 1, Design Size Maximum Air Flow Rate [m3/s], 1.21500E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST1.2, Design Size Maximum Water Flow Rate [m3/s], 1.94304E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST1.2, User-Specified Maximum Water Flow Rate [m3/s], 5.10000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST1.2, U-Factor times Area [W/C], 42.04496
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 2, Design Size Maximum Air Flow Rate [m3/s], 1.62000E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST2.1, Design Size Maximum Water Flow Rate [m3/s], 2.45219E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST2.1, User-Specified Maximum Water Flow Rate [m3/s], 3.22000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST2.1, U-Factor times Area [W/C], 53.75406
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 3, Design Size Maximum Air Flow Rate [m3/s], 1.21500E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST2.2, Design Size Maximum Water Flow Rate [m3/s], 1.94304E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST2.2, User-Specified Maximum Water Flow Rate [m3/s], 5.10000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_EAST2.2, U-Factor times Area [W/C], 42.04496
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 4, Design Size Maximum Air Flow Rate [m3/s], 8.10000E-003
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST1.1, Design Size Maximum Water Flow Rate [m3/s], 1.52867E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST1.1, User-Specified Maximum Water Flow Rate [m3/s], 4.00000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST1.1, U-Factor times Area [W/C], 32.56638
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 5, Design Size Maximum Air Flow Rate [m3/s], 1.21500E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST1.2, Design Size Maximum Water Flow Rate [m3/s], 1.94304E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST1.2, User-Specified Maximum Water Flow Rate [m3/s], 5.10000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST1.2, U-Factor times Area [W/C], 42.04496
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 6, Design Size Maximum Air Flow Rate [m3/s], 8.10000E-003
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST2.1, Design Size Maximum Water Flow Rate [m3/s], 1.52867E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST2.1, User-Specified Maximum Water Flow Rate [m3/s], 4.00000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST2.1, U-Factor times Area [W/C], 32.56638
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, DIFFUSER 7, Design Size Maximum Air Flow Rate [m3/s], 1.21500E-002
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST2.2, Design Size Maximum Water Flow Rate [m3/s], 1.94304E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST2.2, User-Specified Maximum Water Flow Rate [m3/s], 5.10000E-005
 Component Sizing Information, ZoneHVAC:Baseboard:RadiantConvective:Water, CONVECTIVE_WATER_WEST2.2, U-Factor times Area [W/C], 42.04496
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17280
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17280
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17280
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Adjusted Heating Design Air Flow Rate [m3/s], 0.17280
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17280
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Adjusted Main Design Air Flow Rate [m3/s], 0.17280
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 0.17280
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE HVAC_LIBRARY,No,ZoneSum,1.00,11,ATTIC1,ATTIC,,ATTIC2,ATTIC,,BASEMENT,ATTIC,,EAST1.1,OUTDOOR AIR,,EAST1.2,OUTDOOR AIR,,EAST2.1,OUTDOOR AIR,,EAST2.2,OUTDOOR AIR,,WEST1.1,OUTDOOR AIR,,WEST1.2,OUTDOOR AIR,,WEST2.1,OUTDOOR AIR,,WEST2.2,OUTDOOR AIR,
 Component Sizing Information, Controller:OutdoorAir, OUTDOOR AIR CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.17280
 Component Sizing Information, Controller:OutdoorAir, OUTDOOR AIR CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.17280
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN, Design Size Maximum Flow Rate [m3/s], 0.17280
 Component Sizing Information, Fan:VariableVolume, VAR SPD FAN 1, Design Size Maximum Flow Rate [m3/s], 0.17280
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 3.75660E-004
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 4.50792E-002
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 3.75660E-004
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 95.97631
 Component Sizing Information, DistrictHeating, DISTRICT HEATING, Design Size Nominal Capacity [W], 31536.67061
 Component Sizing Information, DistrictHeating, DISTRICT HEATING, User-Specified Nominal Capacity [W], 1000000.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.80,10.60,DefaultMultipliers,Wetbulb,19.20,{C},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 21
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,2.6207498762E-002,1.3517455007E-002,Pass,Pass,0.3575311917,2.8712469029,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,2.1127524010E-002,9.4908882647E-003,Pass,Pass,0.2002741324,1.0857156507,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,1.4925838688E-002,9.3533119809E-003,Pass,Pass,0.1402194905,0.3613440396,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.3400529252E-002,2.9322197748E-002,Pass,Pass,2.0974790078E-002,1.6896437359E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,7.0396184429E-002,6.2369277317E-002,Pass,Pass,1.5250856944E-002,1.2787463859E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,3.3767690793E-002,2.9745944874E-002,Pass,Pass,2.2231368320E-002,1.8184425952E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,7.0448371859E-002,6.2276712926E-002,Pass,Pass,1.5834433103E-002,1.3327448890E-002,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,8.8800529400E-002,7.7402686141E-002,Pass,Pass,1.8172190456E-002,1.7171793429E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,8.6917116378E-002,6.2725182265E-002,Pass,Pass,2.0615717921E-002,2.0055587473E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,8.8970394799E-002,7.6647703095E-002,Pass,Pass,1.8961229029E-002,1.8003839641E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DB=>MWB,8.7155176877E-002,6.2053859805E-002,Pass,Pass,2.1718158773E-002,2.1314448329E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.40,10.60,DefaultMultipliers,Dewpoint,18.50,{C},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  7
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,2.4336307159E-002,1.4136170815E-002,Pass,Pass,1.1342858652,11.9162971410,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,1.9274287697E-002,1.0066893756E-002,Pass,Pass,0.1568593848,0.4841110165,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,1.4360013023E-002,9.4368157264E-003,Pass,Pass,0.1621917345,0.5648093832,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.3682584038E-002,3.0744364169E-002,Pass,Pass,1.9871277517E-002,1.5929587110E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,7.1240318286E-002,6.4520811552E-002,Pass,Pass,1.2905546995E-002,1.0609714806E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,3.3879289153E-002,3.1037555152E-002,Pass,Pass,2.0992171207E-002,1.7051369880E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,7.1262823774E-002,6.4327275034E-002,Pass,Pass,1.3304216465E-002,1.0971896570E-002,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,8.9871372184E-002,7.9011124608E-002,Pass,Pass,1.7511048557E-002,1.6503619432E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,8.8147705101E-002,6.4428772560E-002,Pass,Pass,1.7105299472E-002,1.6435375753E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,9.0027640935E-002,7.8176328257E-002,Pass,Pass,1.8208828934E-002,1.7249542845E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS DP=>MDB,8.8351310634E-002,6.3719365530E-002,Pass,Pass,1.7779864552E-002,1.7219760170E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.50,10.60,DefaultMultipliers,Enthalpy,59700.00,{J/kgDryAir},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,2.5683747855E-002,1.4216387925E-002,Pass,Pass,0.1340208709,0.3599124819,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,2.0643190725E-002,9.5796763987E-003,Pass,Pass,0.1681562019,0.6471271155,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,1.4875420889E-002,9.7531780616E-003,Pass,Pass,0.1397112483,0.3942590973,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.3460391722E-002,2.9687890944E-002,Pass,Pass,2.0205550876E-002,1.6158422296E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,7.0851922775E-002,6.2955223558E-002,Pass,Pass,1.3902471712E-002,1.1513417491E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,3.3810027194E-002,3.0111614638E-002,Pass,Pass,2.1368023079E-002,1.7329165736E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,7.0891103981E-002,6.2827294713E-002,Pass,Pass,1.4375973891E-002,1.1939967511E-002,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,8.9205528119E-002,7.8120947639E-002,Pass,Pass,1.7658311847E-002,1.6623258471E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,8.7432943843E-002,6.3558911138E-002,Pass,Pass,1.8508498268E-002,1.7821527753E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,8.9380827596E-002,7.7317674260E-002,Pass,Pass,1.8396661911E-002,1.7404800651E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS ENTH=>MDB,8.7660583090E-002,6.2887862175E-002,Pass,Pass,1.9363393696E-002,1.8779087812E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.60,10.60,DefaultMultipliers,Wetbulb,20.60,{C},99975,210,3.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 15
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,2.5704060120E-002,1.4196102849E-002,Pass,Pass,0.1457080279,0.4633236270,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,2.0662106669E-002,9.5714567284E-003,Pass,Pass,0.2799885908,1.9687188333,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,1.4849684228E-002,9.6439230766E-003,Pass,Pass,0.7312176238,7.1006229793,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.3456728181E-002,2.9622448058E-002,Pass,Pass,2.0017827519E-002,1.5978555439E-002,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,7.0854763992E-002,6.2899692987E-002,Pass,Pass,1.3900326440E-002,1.1513870551E-002,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,3.3819132605E-002,3.0048017922E-002,Pass,Pass,2.1151817950E-002,1.7116636610E-002,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,7.0895214582E-002,6.2777908016E-002,Pass,Pass,1.4373780764E-002,1.1940711762E-002,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,8.9210153601E-002,7.8126057769E-002,Pass,Pass,1.7534285693E-002,1.6497901555E-002,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,8.7419391399E-002,6.3546459785E-002,Pass,Pass,1.8503041532E-002,1.7816998840E-002,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,8.9384056980E-002,7.7333498761E-002,Pass,Pass,1.8261865985E-002,1.7264516164E-002,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN CLG .4% CONDNS WB=>MDB,8.7647768580E-002,6.2876390974E-002,Pass,Pass,1.9358381958E-002,1.8773495858E-002,Pass,Pass
Environment,FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-10.50,0.00,DefaultMultipliers,Wetbulb,-10.50,{C},99975,30,3.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 16
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.7751341701E-005,9.3266027811E-006,Pass,Pass,1.9172883090E-005,2.0225408013E-006,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,8.7203946606E-005,9.2730951474E-006,Pass,Pass,1.9024436517E-005,2.0080175236E-006,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.8024778643E-003,7.8311144181E-005,Pass,Pass,1.9169357726E-004,6.8032022435E-006,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,5.2341239776E-004,2.2866184267E-005,Pass,Pass,2.5337777201E-005,1.1336608688E-006,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.0743402576E-005,1.1868572238E-006,Pass,Pass,5.3166015781E-007,5.8746784352E-008,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,5.2280107351E-004,2.2873552649E-005,Pass,Pass,2.5169521700E-005,1.1275918138E-006,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.0727366358E-005,1.1860749479E-006,Pass,Pass,5.3080520204E-007,5.8701304728E-008,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,4.8629114769E-004,2.1243749930E-005,Pass,Pass,1.9152028576E-005,8.5194710390E-007,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.0772259455E-005,1.1887923681E-006,Pass,Pass,5.3343436872E-007,5.8880737879E-008,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,4.8632653775E-004,2.1267543693E-005,Pass,Pass,1.9164863015E-005,8.5340427808E-007,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG 99.6% CONDNS DB,1.0756754285E-005,1.1881075945E-006,Pass,Pass,5.3260496965E-007,5.8840047594E-008,Pass,Pass
Environment,FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.20,0.00,DefaultMultipliers,Wetbulb,9.20,{C},99975,30,12.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 17
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0532573812E-005,2.2895155357E-006,Pass,Pass,6.9934647080E-005,7.5954565571E-006,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.0113511749E-005,2.2448762026E-006,Pass,Pass,6.2387431286E-005,6.8017612822E-006,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,6.6492973505E-004,3.1421699695E-005,Pass,Pass,4.7373792339E-004,1.3074236671E-005,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.6450061781E-004,3.1151668543E-004,Pass,Pass,1.4107646691E-003,1.3430029021E-003,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.5234445117E-004,3.6225778452E-004,Pass,Pass,8.2343576033E-004,1.0959465825E-003,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.6540627019E-004,3.1863850953E-004,Pass,Pass,1.3739695198E-003,1.3374690067E-003,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.6560489867E-004,1.9631513503E-004,Pass,Pass,1.8715477855E-003,9.3438774125E-004,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.5689849708E-004,3.5244875375E-004,Pass,Pass,1.0276509742E-003,1.1267908802E-003,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,3.1950435293E-007,2.1194005603E-007,Pass,Pass,3.2302031564E-008,2.1340331429E-008,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.6045653108E-004,2.9522557202E-004,Pass,Pass,6.8800369085E-004,9.3405220811E-004,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1761450636E-004,3.2791266829E-004,Pass,Pass,5.2791559361E-004,9.6408001580E-004,Pass,Pass
Environment,FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-8.40,0.00,DefaultMultipliers,Dewpoint,-14.30,{C},99975,30,3.2,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 16
 Warmup Convergence Information,ATTIC1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,8.3202604620E-005,8.8552804535E-006,Pass,Pass,2.1545245515E-005,2.2738248114E-006,Pass,Pass
 Warmup Convergence Information,ATTIC2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,8.2689399089E-005,8.8048238966E-006,Pass,Pass,2.1366102218E-005,2.2561531452E-006,Pass,Pass
 Warmup Convergence Information,BASEMENT,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.6562767729E-003,7.2242863709E-005,Pass,Pass,1.9184867133E-004,6.8403273902E-006,Pass,Pass
 Warmup Convergence Information,EAST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,4.7165091784E-004,2.0017316008E-005,Pass,Pass,2.3168050322E-005,1.0055672897E-006,Pass,Pass
 Warmup Convergence Information,EAST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2375492952E-006,1.2764109906E-007,Pass,Pass,6.2482649005E-008,6.4453617993E-009,Pass,Pass
 Warmup Convergence Information,EAST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,4.7154847553E-004,2.0086637225E-005,Pass,Pass,2.3037012764E-005,1.0033554691E-006,Pass,Pass
 Warmup Convergence Information,EAST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.3858484047E-006,6.0417346657E-007,Pass,Pass,6.9954058379E-008,3.0393400151E-008,Pass,Pass
 Warmup Convergence Information,WEST1.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,4.3570933215E-004,1.8293660357E-005,Pass,Pass,1.7450750876E-005,7.4529501146E-007,Pass,Pass
 Warmup Convergence Information,WEST1.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.7438358781E-003,1.4050715694E-006,Pass,Pass,2.8514342644E-003,4.1326135646E-006,Pass,Pass
 Warmup Convergence Information,WEST2.1,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,4.3600631331E-004,1.8346855677E-005,Pass,Pass,1.7473570490E-005,7.4791976144E-007,Pass,Pass
 Warmup Convergence Information,WEST2.2,SizingPeriod: FRANKFURT AM MAIN ANN HUM_N 99.6% CONDNS DP=>MCDB,1.2155897146E-003,1.2419487082E-003,Pass,Pass,1.0746072262E-003,1.3692959410E-003,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays, 13
 Warmup Convergence Information,ATTIC1,RunPeriod: RUN PERIOD 1,4.4299365040E-003,3.9439903239E-003,Pass,Pass,2.0258066827E-002,2.0977019818E-002,Pass,Pass
 Warmup Convergence Information,ATTIC2,RunPeriod: RUN PERIOD 1,4.3572703937E-003,3.7379367903E-003,Pass,Pass,2.0589643609E-002,2.1409240113E-002,Pass,Pass
 Warmup Convergence Information,BASEMENT,RunPeriod: RUN PERIOD 1,4.1082120325E-003,2.7540427113E-003,Pass,Pass,7.7656075659E-003,7.3631743916E-003,Pass,Pass
 Warmup Convergence Information,EAST1.1,RunPeriod: RUN PERIOD 1,8.5487346578E-004,6.7153512316E-004,Pass,Pass,1.7541121517E-003,1.4615260494E-003,Pass,Pass
 Warmup Convergence Information,EAST1.2,RunPeriod: RUN PERIOD 1,8.0933860145E-004,6.0705032712E-004,Pass,Pass,2.5946608245E-003,2.2112649401E-003,Pass,Pass
 Warmup Convergence Information,EAST2.1,RunPeriod: RUN PERIOD 1,7.9692451691E-004,5.2801022370E-004,Pass,Pass,1.5729294873E-003,1.2410680463E-003,Pass,Pass
 Warmup Convergence Information,EAST2.2,RunPeriod: RUN PERIOD 1,8.5290618845E-004,5.9926060542E-004,Pass,Pass,2.7229417916E-003,2.1111186320E-003,Pass,Pass
 Warmup Convergence Information,WEST1.1,RunPeriod: RUN PERIOD 1,1.0734166245E-003,7.6727675212E-004,Pass,Pass,2.3743981344E-003,1.9490689553E-003,Pass,Pass
 Warmup Convergence Information,WEST1.2,RunPeriod: RUN PERIOD 1,9.8825146893E-004,6.0971185793E-004,Pass,Pass,2.8467667401E-003,1.9490057759E-003,Pass,Pass
 Warmup Convergence Information,WEST2.1,RunPeriod: RUN PERIOD 1,1.0239060798E-003,8.1064185339E-004,Pass,Pass,2.4599914317E-003,1.8301559494E-003,Pass,Pass
 Warmup Convergence Information,WEST2.2,RunPeriod: RUN PERIOD 1,8.2859322899E-004,6.3487620132E-004,Pass,Pass,2.7040147620E-003,1.9147165763E-003,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
