
Version,
  9.4;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Attic1,                                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -7.21911419532262e-16,                  !- Y Origin {m}
  5.9,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Attic1,                                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Attic1,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9, 6, 0.5,                              !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 6, 0.5;                              !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 0.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6.8833414420518e-16, 2.5,          !- X,Y,Z Vertex 1 {m}
  -4.07867919161781e-49, 8.39431883177049e-17, 0.5, !- X,Y,Z Vertex 2 {m}
  3.26294335329425e-49, -6.71545506541639e-17, 2.0293801531032e-32, !- X,Y,Z Vertex 3 {m}
  9, -6.71545506541638e-17, 2.0293801531032e-32, !- X,Y,Z Vertex 4 {m}
  9, 8.39431883177049e-17, 0.5;           !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  4, 0, 0.750000000000001,                !- X,Y,Z Vertex 2 {m}
  5, 0, 0.750000000000001,                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Attic1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 3 {m}
  4.5, 7.21911419532262e-16, 2.5;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Attic1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 7.21911419532262e-16, 2.5,         !- X,Y,Z Vertex 1 {m}
  9, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  9, 6, 0.5,                              !- X,Y,Z Vertex 3 {m}
  4.5, 6, 2.5;                            !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Attic1,                                 !- Zone Name
  Attic1 Equipment List,                  !- Zone Conditioning Equipment List Name
  Attic1 Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Attic1 Return Node List;                !- Zone Return Air Node or NodeList Name

NodeList,
  Attic1 Inlet Node List,                 !- Name
  Node 76;                                !- Node Name 1

NodeList,
  Attic1 Return Node List,                !- Name
  Node 77;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 10,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 78,                                !- Air Inlet Node Name
  Node 76,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 10,                        !- Name
  Node 76,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 10;                            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Attic1 Equipment List,                  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 10,                        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Attic1,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Attic,                                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Attic1,                                 !- Zone or ZoneList Name 1
  Attic,                                  !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Attic2,                                 !- Zone or ZoneList Name 2
  Attic,                                  !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Basement,                               !- Zone or ZoneList Name 3
  Attic,                                  !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  East1.1,                                !- Zone or ZoneList Name 4
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  East1.2,                                !- Zone or ZoneList Name 5
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  East2.1,                                !- Zone or ZoneList Name 6
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  East2.2,                                !- Zone or ZoneList Name 7
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  West1.1,                                !- Zone or ZoneList Name 8
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  West1.2,                                !- Zone or ZoneList Name 9
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  West2.1,                                !- Zone or ZoneList Name 10
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  West2.2,                                !- Zone or ZoneList Name 11
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name 11
  ;                                       !- Design Specification Zone Air Distribution Object Name 11

DesignSpecification:OutdoorAir,
  Attic,                                  !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On Discrete;                     !- Outdoor Air Schedule Name

Zone,
  Attic2,                                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  12,                                     !- Y Origin {m}
  5.9,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Attic2,                                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 0.5,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  Attic2,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -9, -6, 0.5,                            !- X,Y,Z Vertex 2 {m}
  -9, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 4 {m}
  0, -6, 0.5;                             !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 0.5,                             !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -9, -6, 0.5;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Attic2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 4 {m}
  -9, 0, 0.5;                             !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 73,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4, 0, 1.75,                            !- X,Y,Z Vertex 1 {m}
  -4, 0, 0.750000000000001,               !- X,Y,Z Vertex 2 {m}
  -5, 0, 0.750000000000001,               !- X,Y,Z Vertex 3 {m}
  -5, 0, 1.75;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Attic2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, -6, 0.5,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  Attic2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0.5,                             !- X,Y,Z Vertex 2 {m}
  -9, -6, 0.5,                            !- X,Y,Z Vertex 3 {m}
  -4.5, -6, 2.5;                          !- X,Y,Z Vertex 4 {m}

ZoneHVAC:EquipmentConnections,
  Attic2,                                 !- Zone Name
  Attic2 Equipment List,                  !- Zone Conditioning Equipment List Name
  Attic2 Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Attic2 Return Node List;                !- Zone Return Air Node or NodeList Name

NodeList,
  Attic2 Inlet Node List,                 !- Name
  Node 73;                                !- Node Name 1

NodeList,
  Attic2 Return Node List,                !- Name
  Node 74;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 9,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 75,                                !- Air Inlet Node Name
  Node 73,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 9,                         !- Name
  Node 73,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 9;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Attic2 Equipment List,                  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 9,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Attic2,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Attic,                                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Basement,                               !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  0,                                      !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 6, 2.7,               !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 7.5, 2.7,             !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 7.5, 2.7,         !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 6, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 12, 2.7,              !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 12, 2.2,              !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 12, 2.2,              !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 12, 2.7;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 6, 2.7,               !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 6, 2.2,               !- X,Y,Z Vertex 2 {m}
  9.00000000000001, 12, 2.2,              !- X,Y,Z Vertex 3 {m}
  9.00000000000001, 12, 2.7;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 6, 2.7,               !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 12, 2.7,              !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 12, 2.7,              !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 6, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 12, 2.7,          !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 12, 2.2,          !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 7.5, 2.2,         !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 7.5, 2.7;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 12, 2.7,              !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 12, 2.2,              !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 12, 2.2,          !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 12, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 7.5, 2.7,             !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 12, 2.7,              !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 12, 2.7,          !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 7.5, 2.7;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 4.5, 0,               !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 4.5, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 0, 2.2,           !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 0, 2.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 4.5, 2.2,         !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 4.5, 0,           !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 0, 2.2;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 6, 0,                 !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 6, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 1.77635683940025e-15, 2.2, !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.00000000000001, 6, 0,                 !- X,Y,Z Vertex 3 {m}
  9.00000000000001, 6, 2.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 1.77635683940025e-15, 2.2, !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  9.00000000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.00000000000001, 1.77635683940025e-15, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  2.16573425859679e-15, 4.5, 0,           !- X,Y,Z Vertex 3 {m}
  2.16573425859679e-15, 6, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.16573425859679e-15, 6, 2.2,           !- X,Y,Z Vertex 1 {m}
  2.16573425859679e-15, 6, 0,             !- X,Y,Z Vertex 2 {m}
  2.16573425859679e-15, 4.5, 0,           !- X,Y,Z Vertex 3 {m}
  2.16573425859679e-15, 4.5, 2.2;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 7.50000000000001, 0,  !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 6.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 6.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 7.50000000000001, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 7.50000000000001, 2.2, !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 7.50000000000001, 0, !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 6.00000000000001, 0, !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 6.00000000000001, 2.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 12, 0,                !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 6.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 6.00000000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 12, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 12, 2.2,              !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 12, 0,                !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 12, 0,                !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 12, 2.2;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 6.00000000000001, 2.2, !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 6.00000000000001, 0,  !- X,Y,Z Vertex 2 {m}
  9.00000000000001, 12, 0,                !- X,Y,Z Vertex 3 {m}
  9.00000000000001, 12, 2.2;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  Basement,                               !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 12, 0,                !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 7.5, 0,               !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 7.5, 0,           !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 12, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 12, 2.2,          !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 12, 0,            !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 7.5, 0,           !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 7.5, 2.2;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 12, 2.2,              !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 12, 0,                !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 12, 0,            !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 12, 2.2;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 0, 2.7,           !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 0, 2.2,           !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 0, 2.2,               !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 0, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 4.5, 2.7,         !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 4.5, 2.2,         !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 0, 2.2,           !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 0, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 0, 2.7,               !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 4.5, 2.7,             !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 4.5, 2.7,         !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 0, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 1.77635683940025e-15, 2.7, !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 1.77635683940025e-15, 2.2, !- X,Y,Z Vertex 2 {m}
  9.00000000000001, 6, 2.2,               !- X,Y,Z Vertex 3 {m}
  9.00000000000001, 6, 2.7;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00000000000001, 1.77635683940025e-15, 2.7, !- X,Y,Z Vertex 1 {m}
  3.00000000000001, 1.77635683940025e-15, 2.2, !- X,Y,Z Vertex 2 {m}
  9.00000000000001, 1.77635683940025e-15, 2.2, !- X,Y,Z Vertex 3 {m}
  9.00000000000001, 1.77635683940025e-15, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.00000000000001, 1.77635683940025e-15, 2.7, !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 6, 2.7,               !- X,Y,Z Vertex 2 {m}
  3.00000000000001, 6, 2.7,               !- X,Y,Z Vertex 3 {m}
  3.00000000000001, 1.77635683940025e-15, 2.7; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 2.2,                              !- X,Y,Z Vertex 2 {m}
  0, 4.5, 2.2,                            !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Ceiling,                                !- Surface Type
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  Basement,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77315972805081e-15, 7.5, 2.7,         !- X,Y,Z Vertex 1 {m}
  5.77315972805081e-15, 7.5, 2.2,         !- X,Y,Z Vertex 2 {m}
  5.77315972805081e-15, 6, 2.2,           !- X,Y,Z Vertex 3 {m}
  5.77315972805081e-15, 6, 2.7;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 100 - Surface 111,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  1.5;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 102 - Surface 146,       !- Name
  Floor,                                  !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  36;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 103 - Surface 110,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  2.25;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 106 - Surface 85,        !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3;                                      !- Surface Area {m2}

InternalMass,
  Merged Surface 107 - Surface 97,        !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  0.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 109 - Surface 152,       !- Name
  Floor,                                  !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  13.5;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 118 - Surface 132,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  6.60000000000001;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 119 - Surface 126,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  9.9;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 120 - Surface 77,        !- Name
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  13.5;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 122 - Surface 131,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.3;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 123 - Surface 144,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  13.2;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 127 - Surface 83,        !- Name
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  36;                                     !- Surface Area {m2}

InternalMass,
  Merged Surface 130 - Surface 136,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  6.6;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 133 - Surface 90,        !- Name
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  4.5;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 135 - Surface 145,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  3.3;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 138 - Surface 149,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  6.60000000000001;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 139 - Surface 96,        !- Name
  Ceilings,                               !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  4.50000000000001;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 141 - Surface 148,       !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  9.89999999999998;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 80 - Surface 94,         !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  1.5;                                    !- Surface Area {m2}

InternalMass,
  Merged Surface 81 - Surface 88,         !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  2.25;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 84 - Surface 93,         !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  0.75;                                   !- Surface Area {m2}

InternalMass,
  Merged Surface 92 - Surface 98,         !- Name
  Walls Internal,                         !- Construction Name
  Basement,                               !- Zone or ZoneList Name
  1.5;                                    !- Surface Area {m2}

ZoneHVAC:EquipmentConnections,
  Basement,                               !- Zone Name
  Basement Equipment List,                !- Zone Conditioning Equipment List Name
  Basement Inlet Node List,               !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Basement Return Node List;              !- Zone Return Air Node or NodeList Name

NodeList,
  Basement Inlet Node List,               !- Name
  Node 46;                                !- Node Name 1

NodeList,
  Basement Return Node List,              !- Name
  Node 47;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 8,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 72,                                !- Air Inlet Node Name
  Node 46,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 8,                         !- Name
  Node 46,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 8;                             !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Basement Equipment List,                !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 8,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Basement,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Attic,                                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East1.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.5, 2,                             !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -0.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -0.5, 2;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.5, 2,                             !- X,Y,Z Vertex 1 {m}
  0, -2.5, 1.5,                           !- X,Y,Z Vertex 2 {m}
  0, -2, 1.5,                             !- X,Y,Z Vertex 3 {m}
  0, -2, 2;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5, 2,                               !- X,Y,Z Vertex 1 {m}
  0, -5, 0.5,                             !- X,Y,Z Vertex 2 {m}
  0, -3.5, 0.5,                           !- X,Y,Z Vertex 3 {m}
  0, -3.5, 2;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, -6, 2.7,                            !- X,Y,Z Vertex 1 {m}
  -6, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, -1.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -6, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -6, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, -6, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -6, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  East1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -6, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -6, -6, 2.7;                            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  East1.1 Thermostat,                     !- Name
  East1.1,                                !- Zone or ZoneList Name
  East1.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East1.1 Thermostat Schedule,            !- Name
  East1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jan1-Jun24,         !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Jun25-Jul1,         !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Heating Week Rule - Jul2-Aug12,         !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug13-Aug19,        !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Heating Week Rule - Aug20-Dec31,        !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Heating Week Rule - Jan1-Jun24,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  Heating Week Rule - Jun25-Jul1,         !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  Heating Week Rule - Jul2-Aug12,         !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  12,                                     !- End Day 3
  Heating Week Rule - Aug13-Aug19,        !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  13,                                     !- Start Day 4
  8,                                      !- End Month 4
  19,                                     !- End Day 4
  Heating Week Rule - Aug20-Dec31,        !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  20,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Cooling Week Rule - Jan1-May27,         !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - May28-Jun3,         !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Jun4-Aug26,         !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Aug27-Sep2,         !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cooling Week Rule - Sep3-Dec31,         !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling,                                !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Cooling Week Rule - Jan1-May27,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Cooling Week Rule - May28-Jun3,         !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Cooling Week Rule - Jun4-Aug26,         !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Cooling Week Rule - Aug27-Sep2,         !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Cooling Week Rule - Sep3-Dec31,         !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ZoneHVAC:EquipmentConnections,
  East1.1,                                !- Zone Name
  East1.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  East1.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  East1.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East1.1 Inlet Node List,                !- Name
  Node 16;                                !- Node Name 1

NodeList,
  East1.1 Return Node List,               !- Name
  Node 22;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 21,                                !- Air Inlet Node Name
  Node 16,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser,                           !- Name
  Node 16,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser;                               !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_East1.1,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 70,                                !- Inlet Node Name
  Node 71,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.02973,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1866,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.946e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 2,                              !- Surface Name 1
  0.09625,                                !- Fraction of Radiant Energy to Surface 1
  Surface 5,                              !- Surface Name 2
  0.0240625,                              !- Fraction of Radiant Energy to Surface 2
  Surface 6,                              !- Surface Name 3
  0.09625,                                !- Fraction of Radiant Energy to Surface 3
  Surface 7,                              !- Surface Name 4
  0.28,                                   !- Fraction of Radiant Energy to Surface 4
  Surface 3,                              !- Surface Name 5
  0.09625,                                !- Fraction of Radiant Energy to Surface 5
  Surface 4,                              !- Surface Name 6
  0.0721875,                              !- Fraction of Radiant Energy to Surface 6
  Surface 1,                              !- Surface Name 7
  0.035;                                  !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:EquipmentList,
  East1.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser,                           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_East1.1,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East1.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:OutdoorAir,
  Outdoor Air,                            !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always On Discrete;                     !- Outdoor Air Schedule Name

Zone,
  East1.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.00000000000001,                       !- X Origin {m}
  6,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  East1.2,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -4.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5, 2,                               !- X,Y,Z Vertex 1 {m}
  0, -5, 0.500000000000001,               !- X,Y,Z Vertex 2 {m}
  0, -3.5, 0.500000000000001,             !- X,Y,Z Vertex 3 {m}
  0, -3.5, 2;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.5, 2,                             !- X,Y,Z Vertex 1 {m}
  0, -2.5, 0.500000000000001,             !- X,Y,Z Vertex 2 {m}
  0, -1, 0.500000000000001,               !- X,Y,Z Vertex 3 {m}
  0, -1, 2;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -6, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -4.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.5, -6, 2.7;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  East1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -4.5, -6, 2.7;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  East1.2 Thermostat,                     !- Name
  East1.2,                                !- Zone or ZoneList Name
  East1.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East1.2 Thermostat Schedule,            !- Name
  East1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East1.2,                                !- Zone Name
  East1.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  East1.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  East1.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East1.2 Inlet Node List,                !- Name
  Node 23;                                !- Node Name 1

NodeList,
  East1.2 Return Node List,               !- Name
  Node 24;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 25,                                !- Air Inlet Node Name
  Node 23,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 1,                         !- Name
  Node 23,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 1;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_East1.2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 48,                                !- Inlet Node Name
  Node 49,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 47,                             !- Surface Name 1
  0.0825,                                 !- Fraction of Radiant Energy to Surface 1
  Surface 45,                             !- Surface Name 2
  0.035,                                  !- Fraction of Radiant Energy to Surface 2
  Surface 49,                             !- Surface Name 3
  0.0825,                                 !- Fraction of Radiant Energy to Surface 3
  Surface 50,                             !- Surface Name 4
  0.28,                                   !- Fraction of Radiant Energy to Surface 4
  Surface 48,                             !- Surface Name 5
  0.11,                                   !- Fraction of Radiant Energy to Surface 5
  Surface 46,                             !- Surface Name 6
  0.11;                                   !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  East1.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 1,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_East1.2,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East1.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East2.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  7.5,                                    !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -0.999999999999999, 2,               !- X,Y,Z Vertex 1 {m}
  6, -0.999999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 2, 2,                                !- X,Y,Z Vertex 1 {m}
  6, 2, 0.5,                              !- X,Y,Z Vertex 2 {m}
  6, 3.5, 0.5,                            !- X,Y,Z Vertex 3 {m}
  6, 3.5, 2;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 0.5, 2,                              !- X,Y,Z Vertex 1 {m}
  6, 0.5, 1.5,                            !- X,Y,Z Vertex 2 {m}
  6, 0.999999999999999, 1.5,              !- X,Y,Z Vertex 3 {m}
  6, 0.999999999999999, 2;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  6, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  East2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  6, 4.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  East2.1 Thermostat,                     !- Name
  East2.1,                                !- Zone or ZoneList Name
  East2.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East2.1 Thermostat Schedule,            !- Name
  East2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East2.1,                                !- Zone Name
  East2.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  East2.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  East2.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East2.1 Inlet Node List,                !- Name
  Node 26;                                !- Node Name 1

NodeList,
  East2.1 Return Node List,               !- Name
  Node 27;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 28,                                !- Air Inlet Node Name
  Node 26,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 2,                         !- Name
  Node 26,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 2;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_East2.1,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 50,                                !- Inlet Node Name
  Node 51,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0322,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2018,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  3.22e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 28,                             !- Surface Name 1
  0.09625,                                !- Fraction of Radiant Energy to Surface 1
  Surface 27,                             !- Surface Name 2
  0.0721875,                              !- Fraction of Radiant Energy to Surface 2
  Surface 32,                             !- Surface Name 3
  0.28,                                   !- Fraction of Radiant Energy to Surface 3
  Surface 31,                             !- Surface Name 4
  0.0240625,                              !- Fraction of Radiant Energy to Surface 4
  Surface 30,                             !- Surface Name 5
  0.09625,                                !- Fraction of Radiant Energy to Surface 5
  Surface 29,                             !- Surface Name 6
  0.09625,                                !- Fraction of Radiant Energy to Surface 6
  Surface 26,                             !- Surface Name 7
  0.035;                                  !- Fraction of Radiant Energy to Surface 7

ZoneHVAC:EquipmentList,
  East2.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 2,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_East2.1,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East2.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  East2.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.5,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  East2.2,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  East2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -6, 2.7,                           !- X,Y,Z Vertex 1 {m}
  4.5, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 2.7;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2.5, 2,                           !- X,Y,Z Vertex 1 {m}
  4.5, -2.5, 0.500000000000001,           !- X,Y,Z Vertex 2 {m}
  4.5, -1, 0.500000000000001,             !- X,Y,Z Vertex 3 {m}
  4.5, -1, 2;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -5, 2,                             !- X,Y,Z Vertex 1 {m}
  4.5, -5, 0.500000000000001,             !- X,Y,Z Vertex 2 {m}
  4.5, -3.5, 0.500000000000001,           !- X,Y,Z Vertex 3 {m}
  4.5, -3.5, 2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -6, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  East2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  East2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -6, 2.7,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  East2.2 Thermostat,                     !- Name
  East2.2,                                !- Zone or ZoneList Name
  East2.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East2.2 Thermostat Schedule,            !- Name
  East2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  East2.2,                                !- Zone Name
  East2.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  East2.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  East2.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  East2.2 Inlet Node List,                !- Name
  Node 29;                                !- Node Name 1

NodeList,
  East2.2 Return Node List,               !- Name
  Node 30;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 31,                                !- Air Inlet Node Name
  Node 29,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 3,                         !- Name
  Node 29,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 3;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_East2.2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 52,                                !- Inlet Node Name
  Node 53,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 61,                             !- Surface Name 1
  0.11,                                   !- Fraction of Radiant Energy to Surface 1
  Surface 59,                             !- Surface Name 2
  0.11,                                   !- Fraction of Radiant Energy to Surface 2
  Surface 60,                             !- Surface Name 3
  0.0825,                                 !- Fraction of Radiant Energy to Surface 3
  Surface 62,                             !- Surface Name 4
  0.28,                                   !- Fraction of Radiant Energy to Surface 4
  Surface 58,                             !- Surface Name 5
  0.0825,                                 !- Fraction of Radiant Energy to Surface 5
  Surface 57,                             !- Surface Name 6
  0.035;                                  !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  East2.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 3,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_East2.2,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  East2.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  West1.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.21911419532262e-16, 2.7,           !- X,Y,Z Vertex 1 {m}
  3, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 2 {m}
  3, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 3 {m}
  3, 7.21911419532262e-16, 2.7;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.21911419532262e-16, 2.7,           !- X,Y,Z Vertex 1 {m}
  3, 4.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.5, 0,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6, 2.7,          !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.5, 0,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.5, 2.7;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 5.85, 2,         !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 5.85, 1,         !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.65, 1,         !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.65, 2;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6, 2.7,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.5, 2.7;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West1.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5, 2,                              !- X,Y,Z Vertex 1 {m}
  0, 2.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 2;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 10 - Surface 16,         !- Name
  Walls Internal,                         !- Construction Name
  West1.1,                                !- Zone or ZoneList Name
  8.1;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  West1.1 Thermostat,                     !- Name
  West1.1,                                !- Zone or ZoneList Name
  West1.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West1.1 Thermostat Schedule,            !- Name
  West1.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West1.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West1.1,                                !- Zone Name
  West1.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  West1.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  West1.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  West1.1 Inlet Node List,                !- Name
  Node 32;                                !- Node Name 1

NodeList,
  West1.1 Return Node List,               !- Name
  Node 33;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 34,                                !- Air Inlet Node Name
  Node 32,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 4,                         !- Name
  Node 32,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 4;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_West1.1,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 56,                                !- Inlet Node Name
  Node 59,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.02,                                   !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1258,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  4e-05,                                  !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 15,                             !- Surface Name 1
  0.0320833333333333,                     !- Fraction of Radiant Energy to Surface 1
  Surface 18,                             !- Surface Name 2
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 2
  Surface 14,                             !- Surface Name 3
  0.00875000000000001,                    !- Fraction of Radiant Energy to Surface 3
  Surface 9,                              !- Surface Name 4
  0.09625,                                !- Fraction of Radiant Energy to Surface 4
  Surface 17,                             !- Surface Name 5
  0.0320833333333333,                     !- Fraction of Radiant Energy to Surface 5
  Surface 11,                             !- Surface Name 6
  0.09625,                                !- Fraction of Radiant Energy to Surface 6
  Surface 8,                              !- Surface Name 7
  0.02625,                                !- Fraction of Radiant Energy to Surface 7
  Surface 13,                             !- Surface Name 8
  0.21,                                   !- Fraction of Radiant Energy to Surface 8
  Surface 19,                             !- Surface Name 9
  0.0700000000000001,                     !- Fraction of Radiant Energy to Surface 9
  Surface 12,                             !- Surface Name 10
  0.0641666666666666;                     !- Fraction of Radiant Energy to Surface 10

ZoneHVAC:EquipmentList,
  West1.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 4,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_West1.1,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  West1.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  West1.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -7.21911419532262e-16,                  !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  West1.2,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5, 2,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0.500000000000001,                !- X,Y,Z Vertex 2 {m}
  0, 3.5, 0.500000000000001,              !- X,Y,Z Vertex 3 {m}
  0, 3.5, 2;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5, 2,                              !- X,Y,Z Vertex 1 {m}
  0, 2.5, 0.500000000000001,              !- X,Y,Z Vertex 2 {m}
  0, 1, 0.500000000000001,                !- X,Y,Z Vertex 3 {m}
  0, 1, 2;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West1.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 6, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  West1.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 6, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  West1.2 Thermostat,                     !- Name
  West1.2,                                !- Zone or ZoneList Name
  West1.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West1.2 Thermostat Schedule,            !- Name
  West1.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West1.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West1.2,                                !- Zone Name
  West1.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  West1.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  West1.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  West1.2 Inlet Node List,                !- Name
  Node 35;                                !- Node Name 1

NodeList,
  West1.2 Return Node List,               !- Name
  Node 36;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 37,                                !- Air Inlet Node Name
  Node 35,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 5,                         !- Name
  Node 35,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 5;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_West1.2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 61,                                !- Inlet Node Name
  Node 65,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 41,                             !- Surface Name 1
  0.0825,                                 !- Fraction of Radiant Energy to Surface 1
  Surface 44,                             !- Surface Name 2
  0.28,                                   !- Fraction of Radiant Energy to Surface 2
  Surface 39,                             !- Surface Name 3
  0.035,                                  !- Fraction of Radiant Energy to Surface 3
  Surface 40,                             !- Surface Name 4
  0.11,                                   !- Fraction of Radiant Energy to Surface 4
  Surface 42,                             !- Surface Name 5
  0.11,                                   !- Fraction of Radiant Energy to Surface 5
  Surface 43,                             !- Surface Name 6
  0.0825;                                 !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  West1.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 5,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_West1.2,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  West1.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  West2.1,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  6,                                      !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.33527447028816, 2,                 !- X,Y,Z Vertex 1 {m}
  0, 1.33527447028816, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.13527447028816, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 0.13527447028816, 2;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 31,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  Floor,                                  !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 1.5, 0,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 6, 2.7,          !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 6, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 1.5, 0,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.5, 2.7;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 36,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 5, 2,            !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 5, 0,            !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.5, 0,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.5, 2;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6, 0,            !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 6, 2.7;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  West2.1,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 6, 2.7,          !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 1.5, 2.7;        !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 22 - Surface 35,         !- Name
  Walls Internal,                         !- Construction Name
  West2.1,                                !- Zone or ZoneList Name
  8.1;                                    !- Surface Area {m2}

ZoneControl:Thermostat,
  West2.1 Thermostat,                     !- Name
  West2.1,                                !- Zone or ZoneList Name
  West2.1 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West2.1 Thermostat Schedule,            !- Name
  West2.1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West2.1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West2.1,                                !- Zone Name
  West2.1 Equipment List,                 !- Zone Conditioning Equipment List Name
  West2.1 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  West2.1 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  West2.1 Inlet Node List,                !- Name
  Node 38;                                !- Node Name 1

NodeList,
  West2.1 Return Node List,               !- Name
  Node 39;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 40,                                !- Air Inlet Node Name
  Node 38,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 6,                         !- Name
  Node 38,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 6;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_West2.1,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 66,                                !- Inlet Node Name
  Node 67,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.02,                                   !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1258,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  4e-05,                                  !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 36,                             !- Surface Name 1
  0.09625,                                !- Fraction of Radiant Energy to Surface 1
  Surface 24,                             !- Surface Name 2
  0.0641666666666667,                     !- Fraction of Radiant Energy to Surface 2
  Surface 20,                             !- Surface Name 3
  0.00874999999999999,                    !- Fraction of Radiant Energy to Surface 3
  Surface 23,                             !- Surface Name 4
  0.0320833333333333,                     !- Fraction of Radiant Energy to Surface 4
  Surface 33,                             !- Surface Name 5
  0.02625,                                !- Fraction of Radiant Energy to Surface 5
  Surface 34,                             !- Surface Name 6
  0.09625,                                !- Fraction of Radiant Energy to Surface 6
  Surface 38,                             !- Surface Name 7
  0.21,                                   !- Fraction of Radiant Energy to Surface 7
  Surface 25,                             !- Surface Name 8
  0.0699999999999999,                     !- Fraction of Radiant Energy to Surface 8
  Surface 21,                             !- Surface Name 9
  0.0320833333333333,                     !- Fraction of Radiant Energy to Surface 9
  Surface 37,                             !- Surface Name 10
  0.0641666666666667;                     !- Fraction of Radiant Energy to Surface 10

ZoneHVAC:EquipmentList,
  West2.1 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 6,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_West2.1,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  West2.1,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  West2.2,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  4.5,                                    !- X Origin {m}
  6,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  Roof,                                   !- Construction Name
  West2.2,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 6, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 6, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 6, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5, 5, 2,                             !- X,Y,Z Vertex 1 {m}
  -4.5, 5, 0.500000000000001,             !- X,Y,Z Vertex 2 {m}
  -4.5, 3.5, 0.500000000000001,           !- X,Y,Z Vertex 3 {m}
  -4.5, 3.5, 2;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Windows Old,                            !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  Window Property Frame And Divider 1,    !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5, 2.5, 2,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 2.5, 0.500000000000001,           !- X,Y,Z Vertex 2 {m}
  -4.5, 0.999999999999999, 0.500000000000001, !- X,Y,Z Vertex 3 {m}
  -4.5, 0.999999999999999, 2;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Walls External,                         !- Construction Name
  West2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 6, 2.7;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  Walls Internal,                         !- Construction Name
  West2.2,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Roof,                                   !- Surface Type
  Roof,                                   !- Construction Name
  West2.2,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -4.5, 6, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  West2.2 Thermostat,                     !- Name
  West2.2,                                !- Zone or ZoneList Name
  West2.2 Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West2.2 Thermostat Schedule,            !- Name
  West2.2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West2.2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Heating,                                !- Heating Setpoint Temperature Schedule Name
  Cooling;                                !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West2.2,                                !- Zone Name
  West2.2 Equipment List,                 !- Zone Conditioning Equipment List Name
  West2.2 Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  West2.2 Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  West2.2 Inlet Node List,                !- Name
  Node 41;                                !- Node Name 1

NodeList,
  West2.2 Return Node List,               !- Name
  Node 42;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 43,                                !- Air Inlet Node Name
  Node 41,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser 7,                         !- Name
  Node 41,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser 7;                             !- Air Terminal Name

ZoneHVAC:Baseboard:RadiantConvective:Water,
  Convective_water_West2.2,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 68,                                !- Inlet Node Name
  Node 69,                                !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  0.3,                                    !- Fraction Radiant
  0.3,                                    !- Fraction of Radiant Energy Incident on People
  Surface 51,                             !- Surface Name 1
  0.035,                                  !- Fraction of Radiant Energy to Surface 1
  Surface 52,                             !- Surface Name 2
  0.0825,                                 !- Fraction of Radiant Energy to Surface 2
  Surface 53,                             !- Surface Name 3
  0.11,                                   !- Fraction of Radiant Energy to Surface 3
  Surface 54,                             !- Surface Name 4
  0.0825,                                 !- Fraction of Radiant Energy to Surface 4
  Surface 55,                             !- Surface Name 5
  0.11,                                   !- Fraction of Radiant Energy to Surface 5
  Surface 56,                             !- Surface Name 6
  0.28;                                   !- Fraction of Radiant Energy to Surface 6

ZoneHVAC:EquipmentList,
  West2.2 Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser 7,                         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment Object Type 2
  Convective_water_West2.2,               !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  West2.2,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Outdoor Air,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

MaterialProperty:GlazingSpectralData,
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.047,                                  !- Front Reflectance 1
  0.049,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.005,                                  !- Transmittance 2
  0.047,                                  !- Front Reflectance 2
  0.049,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.047,                                  !- Front Reflectance 3
  0.048,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.003,                                  !- Transmittance 4
  0.046,                                  !- Front Reflectance 4
  0.048,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.019,                                  !- Transmittance 5
  0.046,                                  !- Front Reflectance 5
  0.048,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.066,                                  !- Transmittance 6
  0.045,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.16,                                   !- Transmittance 7
  0.045,                                  !- Front Reflectance 7
  0.047,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.294,                                  !- Transmittance 8
  0.049,                                  !- Front Reflectance 8
  0.05,                                   !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.437,                                  !- Transmittance 9
  0.055,                                  !- Front Reflectance 9
  0.056,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.566,                                  !- Transmittance 10
  0.062,                                  !- Front Reflectance 10
  0.062,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.671,                                  !- Transmittance 11
  0.069,                                  !- Front Reflectance 11
  0.069,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.744,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.793,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.822,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.832,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.819,                                  !- Transmittance 16
  0.08,                                   !- Front Reflectance 16
  0.08,                                   !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.809,                                  !- Transmittance 17
  0.079,                                  !- Front Reflectance 17
  0.079,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.829,                                  !- Transmittance 18
  0.08,                                   !- Front Reflectance 18
  0.08,                                   !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.853,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.868,                                  !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.875,                                  !- Transmittance 21
  0.083,                                  !- Front Reflectance 21
  0.083,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.875,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.873,                                  !- Transmittance 23
  0.083,                                  !- Front Reflectance 23
  0.083,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.873,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.873,                                  !- Transmittance 25
  0.082,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.88,                                   !- Transmittance 26
  0.082,                                  !- Front Reflectance 26
  0.082,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.887,                                  !- Transmittance 27
  0.082,                                  !- Front Reflectance 27
  0.082,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.89,                                   !- Transmittance 28
  0.082,                                  !- Front Reflectance 28
  0.082,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.892,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.893,                                  !- Transmittance 30
  0.082,                                  !- Front Reflectance 30
  0.082,                                  !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.894,                                  !- Transmittance 31
  0.082,                                  !- Front Reflectance 31
  0.082,                                  !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.895,                                  !- Transmittance 32
  0.082,                                  !- Front Reflectance 32
  0.082,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.895,                                  !- Transmittance 33
  0.082,                                  !- Front Reflectance 33
  0.082,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.894,                                  !- Transmittance 34
  0.082,                                  !- Front Reflectance 34
  0.082,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.893,                                  !- Transmittance 35
  0.081,                                  !- Front Reflectance 35
  0.081,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.891,                                  !- Transmittance 36
  0.081,                                  !- Front Reflectance 36
  0.081,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.081,                                  !- Front Reflectance 37
  0.081,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.884,                                  !- Transmittance 38
  0.08,                                   !- Front Reflectance 38
  0.08,                                   !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.08,                                   !- Front Reflectance 39
  0.08,                                   !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.079,                                  !- Front Reflectance 40
  0.079,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.871,                                  !- Transmittance 41
  0.079,                                  !- Front Reflectance 41
  0.079,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.865,                                  !- Transmittance 42
  0.078,                                  !- Front Reflectance 42
  0.078,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.859,                                  !- Transmittance 43
  0.077,                                  !- Front Reflectance 43
  0.077,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.853,                                  !- Transmittance 44
  0.077,                                  !- Front Reflectance 44
  0.077,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.847,                                  !- Transmittance 45
  0.076,                                  !- Front Reflectance 45
  0.076,                                  !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.84,                                   !- Transmittance 46
  0.075,                                  !- Front Reflectance 46
  0.075,                                  !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.833,                                  !- Transmittance 47
  0.075,                                  !- Front Reflectance 47
  0.075,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.826,                                  !- Transmittance 48
  0.074,                                  !- Front Reflectance 48
  0.074,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.818,                                  !- Transmittance 49
  0.073,                                  !- Front Reflectance 49
  0.073,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.81,                                   !- Transmittance 50
  0.073,                                  !- Front Reflectance 50
  0.073,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.802,                                  !- Transmittance 51
  0.072,                                  !- Front Reflectance 51
  0.072,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.794,                                  !- Transmittance 52
  0.071,                                  !- Front Reflectance 52
  0.072,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.786,                                  !- Transmittance 53
  0.071,                                  !- Front Reflectance 53
  0.071,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.777,                                  !- Transmittance 54
  0.07,                                   !- Front Reflectance 54
  0.07,                                   !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.769,                                  !- Transmittance 55
  0.069,                                  !- Front Reflectance 55
  0.07,                                   !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.761,                                  !- Transmittance 56
  0.069,                                  !- Front Reflectance 56
  0.069,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.752,                                  !- Transmittance 57
  0.068,                                  !- Front Reflectance 57
  0.068,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.744,                                  !- Transmittance 58
  0.067,                                  !- Front Reflectance 58
  0.068,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.736,                                  !- Transmittance 59
  0.067,                                  !- Front Reflectance 59
  0.067,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.729,                                  !- Transmittance 60
  0.066,                                  !- Front Reflectance 60
  0.066,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.722,                                  !- Transmittance 61
  0.066,                                  !- Front Reflectance 61
  0.066,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.715,                                  !- Transmittance 62
  0.065,                                  !- Front Reflectance 62
  0.066,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.71,                                   !- Transmittance 63
  0.065,                                  !- Front Reflectance 63
  0.065,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.702,                                  !- Transmittance 64
  0.064,                                  !- Front Reflectance 64
  0.065,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.698,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.69,                                   !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.064,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.687,                                  !- Transmittance 67
  0.065,                                  !- Front Reflectance 67
  0.065,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.681,                                  !- Transmittance 68
  0.067,                                  !- Front Reflectance 68
  0.067,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.677,                                  !- Transmittance 69
  0.065,                                  !- Front Reflectance 69
  0.066,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.673,                                  !- Transmittance 70
  0.066,                                  !- Front Reflectance 70
  0.066,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.67,                                   !- Transmittance 71
  0.065,                                  !- Front Reflectance 71
  0.066,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.667,                                  !- Transmittance 72
  0.065,                                  !- Front Reflectance 72
  0.065,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.664,                                  !- Transmittance 73
  0.064,                                  !- Front Reflectance 73
  0.064,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.66,                                   !- Transmittance 74
  0.063,                                  !- Front Reflectance 74
  0.063,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.658,                                  !- Transmittance 75
  0.064,                                  !- Front Reflectance 75
  0.064,                                  !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.656,                                  !- Transmittance 76
  0.063,                                  !- Front Reflectance 76
  0.063,                                  !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.654,                                  !- Transmittance 77
  0.061,                                  !- Front Reflectance 77
  0.061,                                  !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.653,                                  !- Transmittance 78
  0.062,                                  !- Front Reflectance 78
  0.062,                                  !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.651,                                  !- Transmittance 79
  0.061,                                  !- Front Reflectance 79
  0.062,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.649,                                  !- Transmittance 80
  0.061,                                  !- Front Reflectance 80
  0.062,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.648,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.06,                                   !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.645,                                  !- Transmittance 82
  0.059,                                  !- Front Reflectance 82
  0.06,                                   !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.645,                                  !- Transmittance 83
  0.058,                                  !- Front Reflectance 83
  0.059,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.647,                                  !- Transmittance 84
  0.059,                                  !- Front Reflectance 84
  0.059,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.653,                                  !- Transmittance 85
  0.059,                                  !- Front Reflectance 85
  0.059,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.661,                                  !- Transmittance 86
  0.058,                                  !- Front Reflectance 86
  0.059,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.673,                                  !- Transmittance 87
  0.06,                                   !- Front Reflectance 87
  0.06,                                   !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.687,                                  !- Transmittance 88
  0.06,                                   !- Front Reflectance 88
  0.06,                                   !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.702,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.722,                                  !- Transmittance 90
  0.061,                                  !- Front Reflectance 90
  0.062,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.741,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.064,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.757,                                  !- Transmittance 92
  0.063,                                  !- Front Reflectance 92
  0.064,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.769,                                  !- Transmittance 93
  0.065,                                  !- Front Reflectance 93
  0.065,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.775,                                  !- Transmittance 94
  0.065,                                  !- Front Reflectance 94
  0.064,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.779,                                  !- Transmittance 95
  0.064,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.779,                                  !- Transmittance 96
  0.065,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.777,                                  !- Transmittance 97
  0.065,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.776,                                  !- Transmittance 98
  0.065,                                  !- Front Reflectance 98
  0.063,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.773,                                  !- Transmittance 99
  0.062,                                  !- Front Reflectance 99
  0.062,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.773,                                  !- Transmittance 100
  0.065,                                  !- Front Reflectance 100
  0.065,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.772,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.065,                                  !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.774,                                  !- Transmittance 102
  0.064,                                  !- Front Reflectance 102
  0.064,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.775,                                  !- Transmittance 103
  0.064,                                  !- Front Reflectance 103
  0.065,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.773,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.065,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.758,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.065,                                  !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.759,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.064,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.766,                                  !- Transmittance 107
  0.065,                                  !- Front Reflectance 107
  0.065,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.767,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.065,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.766,                                  !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.757,                                  !- Transmittance 110
  0.064,                                  !- Front Reflectance 110
  0.064,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.75,                                   !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.063;                                  !- Back Reflectance 111

Material,
  AcousticLayer (Polyurethan),            !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FloorTiles(CeramicWhite),               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.6,                                    !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  720,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  hollow bricks (External walls),         !- Name
  MediumRough,                            !- Roughness
  0.4,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  hollow bricks (Internal walls),         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Phenolyc Foam (Ceiling 2cm),            !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Phenolyc Foam (Roof 5cm),               !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Phenolyc Foam (Walls Ext 1cm),          !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.163,                                  !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plywood,                                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.217,                                  !- Conductivity {W/m-K}
  5970,                                   !- Density {kg/m3}
  9423.97,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Reinforced concrete,                    !- Name
  Smooth,                                 !- Roughness
  0.125,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  Gap_1_W_0_0120,                         !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_121,                          !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 3,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_103_Layer,                        !- Name
  Spectral,                               !- Optical Data Type
  Material Property Glazing Spectral Data 1, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  2.27,                                   !- Frame Conductance {W/m2-K}
  3.397,                                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

Construction,
  Ceilings,                               !- Name
  FloorTiles(CeramicWhite),               !- Layer 1
  AcousticLayer (Polyurethan),            !- Layer 2
  Phenolyc Foam (Ceiling 2cm),            !- Layer 3
  Reinforced concrete,                    !- Layer 4
  plaster;                                !- Layer 5

Construction,
  Door,                                   !- Name
  Plywood;                                !- Layer 1

Construction,
  Floor,                                  !- Name
  plaster,                                !- Layer 1
  Reinforced concrete,                    !- Layer 2
  Phenolyc Foam (Ceiling 2cm),            !- Layer 3
  AcousticLayer (Polyurethan),            !- Layer 4
  FloorTiles(CeramicWhite);               !- Layer 5

Construction,
  Roof,                                   !- Name
  Reinforced concrete,                    !- Layer 1
  Phenolyc Foam (Roof 5cm),               !- Layer 2
  plaster;                                !- Layer 3

Construction,
  Walls External,                         !- Name
  plaster,                                !- Layer 1
  Phenolyc Foam (Walls Ext 1cm),          !- Layer 2
  hollow bricks (External walls),         !- Layer 3
  plaster;                                !- Layer 4

Construction,
  Walls Internal,                         !- Name
  plaster,                                !- Layer 1
  hollow bricks (Internal walls),         !- Layer 2
  plaster;                                !- Layer 3

Construction,
  Windows Old,                            !- Name
  Clear 3mm 1,                            !- Layer 1
  Gap_1_W_0_121,                          !- Layer 2
  Clear 3mm 3;                            !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Default,          !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always on Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always on,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always on Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
  Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
  Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
  Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot_Water_Temperature,                  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Hot_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC 1 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 12,                                !- Supply Side Inlet Node Name
  Node 15,                                !- Demand Side Outlet Node Name
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Name
  Node 13;                                !- Node Name 1

NodeList,
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Name
  Node 14;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC 1,                        !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC 1 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC 1 Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Air Loop HVAC 1 Supply Branches,        !- Name
  Air Loop HVAC 1 Main Branch;            !- Branch Name 1

Branch,
  Air Loop HVAC 1 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System,                              !- Component Name 1
  Node 12,                                !- Component Inlet Node Name 1
  Node 20,                                !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Var Spd Fan 1,                          !- Component Name 2
  Node 20,                                !- Component Inlet Node Name 2
  Node 13;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA System Controller List,              !- Controller List Name
  OA System Equipment List,               !- Outdoor Air Equipment List Name
  OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  OA System Controller List,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 19,                                !- Relief Air Outlet Node Name
  Node 12,                                !- Return Air Node Name
  Node 20,                                !- Mixed Air Node Name
  Node 17,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Availability Manager List,    !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Availability Manager;         !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Availability Manager,         !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 17;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Equipment List,               !- Name
  Fan:VariableVolume,                     !- Component Object Type 1
  Var Spd Fan,                            !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  OA System Outdoor Air Mixer;            !- Component Name 2

OutdoorAir:Mixer,
  OA System Outdoor Air Mixer,            !- Name
  Node 20,                                !- Mixed Air Node Name
  Node 17,                                !- Outdoor Air Stream Node Name
  Node 19,                                !- Relief Air Stream Node Name
  Node 12;                                !- Return Air Stream Node Name

Fan:VariableVolume,
  Var Spd Fan,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 19,                                !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:MixedAir,
  Node 20 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 13,                                !- Reference Setpoint Node Name
  Node 20,                                !- Fan Inlet Node Name
  Node 13,                                !- Fan Outlet Node Name
  Node 20;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Var Spd Fan 1,                          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 20,                                !- Air Inlet Node Name
  Node 13,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:FollowSystemNodeTemperature,
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  Node 17,                                !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  100,                                    !- Maximum Limit Setpoint Temperature {C}
  0,                                      !- Minimum Limit Setpoint Temperature {C}
  Node 13;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 1 Node 14 Supply Path,    !- Name
  Node 14,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 14,                                !- Inlet Node Name
  Node 21,                                !- Outlet Node Name 1
  Node 25,                                !- Outlet Node Name 2
  Node 28,                                !- Outlet Node Name 3
  Node 31,                                !- Outlet Node Name 4
  Node 34,                                !- Outlet Node Name 5
  Node 37,                                !- Outlet Node Name 6
  Node 40,                                !- Outlet Node Name 7
  Node 43,                                !- Outlet Node Name 8
  Node 72,                                !- Outlet Node Name 9
  Node 75,                                !- Outlet Node Name 10
  Node 78;                                !- Outlet Node Name 11

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 1 Return Path,            !- Name
  Node 15,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 15,                                !- Outlet Node Name
  Node 22,                                !- Inlet Node Name 1
  Node 24,                                !- Inlet Node Name 2
  Node 27,                                !- Inlet Node Name 3
  Node 30,                                !- Inlet Node Name 4
  Node 33,                                !- Inlet Node Name 5
  Node 36,                                !- Inlet Node Name 6
  Node 39,                                !- Inlet Node Name 7
  Node 42,                                !- Inlet Node Name 8
  Node 47,                                !- Inlet Node Name 9
  Node 74,                                !- Inlet Node Name 10
  Node 77;                                !- Inlet Node Name 11

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 55,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 54,                                !- Plant Side Inlet Node Name
  Node 55,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 57,                                !- Demand Side Inlet Node Name
  Node 58,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  20,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 54,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 54,                                !- Inlet Node Name
  Node 60,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 62,                                !- Component Inlet Node Name 1
  Node 63;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 62,                                !- Inlet Node Name
  Node 63;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  District Heating,                       !- Component Name 1
  Node 44,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

DistrictHeating,
  District Heating,                       !- Name
  Node 44,                                !- Hot Water Inlet Node Name
  Node 45,                                !- Hot Water Outlet Node Name
  1000000;                                !- Nominal Capacity {W}

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 64,                                !- Component Inlet Node Name 1
  Node 55;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 64,                                !- Inlet Node Name
  Node 55;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Hot_Water_Temperature,                  !- Schedule Name
  Node 55;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 10
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 11

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 9

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 9

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 57,                                !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_East1.2,               !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 49;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_East2.1,               !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_East2.2,               !- Component Name 1
  Node 52,                                !- Component Inlet Node Name 1
  Node 53;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_West1.1,               !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 59;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_West1.2,               !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_West2.1,               !- Component Name 1
  Node 66,                                !- Component Inlet Node Name 1
  Node 67;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_West2.2,               !- Component Name 1
  Node 68,                                !- Component Inlet Node Name 1
  Node 69;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component Object Type 1
  Convective_water_East1.1,               !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 58;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  District Heating;                       !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Site:Location,
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.949;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  9.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  FRANKFURT AM MAIN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -14.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

