
OS:Version,
  {4fddcf08-caaa-4140-b5d9-e3be944437c1}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Site,
  {09e9502c-782b-47c8-a3fa-6f35f028c65b}, !- Handle
  FRANKFURT AM MAIN,                      !- Name
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {b065332b-5441-4e5c-a758-530be0ecc6d0}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {cdb9838d-536b-405d-8965-426adf92efa2}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {7081d318-2f9f-4ab3-965e-26fa50f7702a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {04f31b37-6b9c-4fe0-b7a7-70effb29d2dd}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {278b3c00-5f9b-4eb7-af15-6b6af910d64a}; !- Handle

OS:SimulationControl,
  {ac43b2ac-7bfb-4c81-968a-349506beb27d}; !- Handle

OS:Sizing:Parameters,
  {fd5ab9c4-7945-467e-a39f-731baff9a9f4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4360eb96-e64b-460b-93f2-596928c1f364}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {13731256-339d-474f-b4e5-8b457277e18a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {af12c195-7489-4c1d-9965-d903af30bf06}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {42c07bb9-c420-437c-a40d-07d93c0c3e94}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8ed9fc8a-e2b4-4e70-95d7-41c4f7ce1d16}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58346246-281c-49f3-9747-4e9a82e6e28e}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {58346246-281c-49f3-9747-4e9a82e6e28e}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:BuildingStory,
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1fd778ce-ad65-4be7-94da-2b091f702f8a}; !- Group Rendering Name

OS:Rendering:Color,
  {1fd778ce-ad65-4be7-94da-2b091f702f8a}, !- Handle
  Rendering Color 2,                      !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:BuildingStory,
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {857b809f-8405-416f-99d8-3a97b970cc0d}; !- Group Rendering Name

OS:Space,
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Handle
  LivingRoom1,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d12556c2-02c3-4235-b08e-6cdf5bf1becc}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60bce976-2991-48f7-82ac-6f832ac1d403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369859c2-f301-45e7-8800-878a5dc0e398}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ebf72cb-739d-4cd6-9179-fbcffef96bf6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, -6, 2.7,                            !- X,Y,Z Vertex 1 {m}
  -6, -6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce80d09-61d2-4d5c-9230-7be62850c9bf}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239d60f0-ed09-4f2a-a264-d49406012a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, -1.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -6, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -6, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -6, -6, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f76e3f-438f-4051-858b-ad45f1b8da27}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7095e056-9b87-422f-8854-25c7e66cfc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -6, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -6, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b0badb-8b98-46d0-a084-ea7e4813c268}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87dae901-9e1c-45a7-adb7-15f51ab9df09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -6, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53eac961-8e32-4124-bd21-723e532660c0}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a069b3b1-2308-48c2-a3c2-8420dd973437}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -6, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -6, -6, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {857b809f-8405-416f-99d8-3a97b970cc0d}, !- Handle
  Rendering Color 3,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Space,
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Handle
  Kitchen1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {26cebc4b-decf-4f26-87d2-6dd784095c00}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85b2ffb2-2d99-4c76-8064-2c93cbc4dd6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683235b2-4600-48cd-b40d-02b38251587f}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b005e5dc-e7c2-4290-991d-9170c857cd5a}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3222f2e8-eb08-4ed9-9a43-68012759690f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239d60f0-ed09-4f2a-a264-d49406012a4e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce80d09-61d2-4d5c-9230-7be62850c9bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.21911419532262e-16, 2.7,           !- X,Y,Z Vertex 1 {m}
  3, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 2 {m}
  3, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7ae439-f13c-41e3-813c-6ebbec68256f}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 7.21911419532262e-16, 0,             !- X,Y,Z Vertex 3 {m}
  3, 7.21911419532262e-16, 2.7;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1075d331-4eeb-41c1-a968-fa6e5e540fa2}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33936ba5-8c3d-49e4-a522-7dc90bf0425f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 7.21911419532262e-16, 2.7,           !- X,Y,Z Vertex 1 {m}
  3, 4.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Handle
  Toilet1,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {53bc3cd2-fe02-4f11-b63b-7d2aa431e8bb}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f9ab2ed-26c5-4543-a8f3-cf385dc48a65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7095e056-9b87-422f-8854-25c7e66cfc23}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f76e3f-438f-4051-858b-ad45f1b8da27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3222f2e8-eb08-4ed9-9a43-68012759690f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b005e5dc-e7c2-4290-991d-9170c857cd5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -1.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18a2fe9-18cb-411e-b7c6-a753749352d8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd03ec76-38d4-4f53-b13a-e755dfb0e4dd}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b59a6ce-6ce0-4fb5-9712-581054fa54f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {213a52fa-56fa-496a-b14a-1e9784686716}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {db01cae7-4fba-4c40-aaba-4e13e58b71da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, -1.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Handle
  Toilet2,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  6,                                      !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e1224e1b-19af-4a23-9bb4-8d7ae45dc92e}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aabc07b-2c00-4e1b-87c3-3a66048a4a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af0fcae-e490-4a05-b2cf-ea265ac1ae63}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab013b3-7020-4416-8e48-6a558693dcd0}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae0e6a8e-6b04-4b86-b02e-3d99738acb54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2cea66a-f40a-46bf-ad10-f11e3cc01df6}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e7866b-ae78-4dc0-a607-600ea56fabb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b59a6ce-6ce0-4fb5-9712-581054fa54f1}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd03ec76-38d4-4f53-b13a-e755dfb0e4dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {630ef6d7-b96d-45fc-99e4-5fc92f5da970}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8deb9b4-f0fb-4334-9591-0844c8444e87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  3, 1.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Handle
  LivingRoom2,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  7.5,                                    !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {64c5e7e9-cec5-4603-94d7-1bd07f5d08a0}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2645ef41-6110-409f-abaa-d137b4d791db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372027e0-cc2f-4046-a91b-9d0a24f94ef2}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98227ddd-eae5-4ac9-9526-cb61661f566f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53e0da0-5ae7-4081-b07e-9c7a025afc3e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 2.7,                            !- X,Y,Z Vertex 1 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16e017b6-24ac-4e5f-9de0-ea73794efdb9}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 4.5, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87dae901-9e1c-45a7-adb7-15f51ab9df09}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67b0badb-8b98-46d0-a084-ea7e4813c268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  6, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e7866b-ae78-4dc0-a607-600ea56fabb2}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2cea66a-f40a-46bf-ad10-f11e3cc01df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea5b3ae-10b5-405b-8ee0-b95eda3ba233}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f87e90dc-341e-47d8-9af0-eeb017c99456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  6, 4.5, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 4.5, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Handle
  Kitchen2,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  12,                                     !- Y Origin {m}
  0.5,                                    !- Z Origin {m}
  {86f4dacf-b412-446b-ac2d-43b0e98ebd24}, !- Building Story Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7b70b02b-4e1e-4e04-ae30-8ad875626c8c}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f75ab04f-ffe4-44a2-99e7-4ae601912289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98227ddd-eae5-4ac9-9526-cb61661f566f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372027e0-cc2f-4046-a91b-9d0a24f94ef2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0e6a8e-6b04-4b86-b02e-3d99738acb54}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ab013b3-7020-4416-8e48-6a558693dcd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -4.5, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.5, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac4c8cb-e6fa-4c5c-b19c-8600fd8bd991}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77287bce-6ca7-487c-98bb-1d8aadd53186}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 2.7,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.7,                             !- X,Y,Z Vertex 3 {m}
  -3, -4.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {267b15c6-af33-45f0-9ac1-9417e05bde51}, !- Handle
  Rendering Color 4,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Space,
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Handle
  BedroomB1,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -7.21911419532262e-16,                  !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6caeffdf-fa21-442f-9dee-b7c6aaa607b1}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8429727a-8a5d-48da-8dcd-ea53655f20ed}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcba8c25-2d83-4b91-a83a-dc9167b648ed}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6698050e-bd58-4a92-8770-09abc7b91278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeeae92b-81ac-491d-a2f2-43d93a2c46ae}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d420ba69-935e-49df-a1f8-e45c2a34b3f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.5, 6, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 6, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33274dcd-c774-4474-83eb-4ac062b1fd84}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccd0462-a547-4082-93d9-3a968a4615b9}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c09f4be-7645-42a1-bae4-a6b5c311420f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 6, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b60b360-544a-40f9-a024-178188595f05}, !- Handle
  BedroomA1,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.00000000000001,                       !- X Origin {m}
  6,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d5f6a400-9261-42b6-9fbd-a8db0aab6378}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b60b360-544a-40f9-a024-178188595f05}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -4.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02ae040a-aaa5-47b3-b367-f27a78ba46d1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b60b360-544a-40f9-a024-178188595f05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff89018c-f34c-4e33-a4e8-a2ddcc7f5812}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b60b360-544a-40f9-a024-178188595f05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -6, 2.7,                          !- X,Y,Z Vertex 1 {m}
  -4.5, -6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d420ba69-935e-49df-a1f8-e45c2a34b3f3}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b60b360-544a-40f9-a024-178188595f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeeae92b-81ac-491d-a2f2-43d93a2c46ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.5, -6, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.5, -6, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30764b7c-d99f-4df4-87e4-5e609df6c3a2}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b60b360-544a-40f9-a024-178188595f05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e37edae6-10c0-459a-a5d5-0d637bbc068c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {324eef3c-217d-41b4-9fa7-4ca63e7631a0}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b60b360-544a-40f9-a024-178188595f05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -4.5, -6, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Handle
  BedroomB2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5,                                    !- X Origin {m}
  6,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cfb87c19-d7e8-4e78-9330-3975d1a8fcc3}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 6, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6698050e-bd58-4a92-8770-09abc7b91278}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcba8c25-2d83-4b91-a83a-dc9167b648ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c8c5fb-3b86-4abd-b69d-afffbdf254fc}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 6, 2.7,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 6, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e753ecde-bc4a-4580-b057-9fd9cf1e9c07}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.5, 6, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113cd500-9b47-482b-b410-5b2b83cbea2d}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa0cca28-dd77-4d0a-88be-81d53c64e10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95516a1-a6b4-4e2c-a80d-aab71cf41ba0}, !- Handle
  Surface 56,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {552dedce-9629-4691-a7c2-9a0c9a7697f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  -4.5, 6, 2.7,                           !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Handle
  BedroomA2,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {2c13e9ce-aa9b-4799-a61d-9c39debaaf27}, !- Building Story Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4eea17d2-297f-40bb-860f-3318c2e8435a}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  4.5, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1459a1d-f3a2-4f12-a1ef-6311364c04d3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd4d9b38-c63f-4e7a-96a1-d731d0f5bbfb}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -6, 2.7,                           !- X,Y,Z Vertex 1 {m}
  4.5, -6, 0,                             !- X,Y,Z Vertex 2 {m}
  4.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  4.5, 0, 2.7;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37edae6-10c0-459a-a5d5-0d637bbc068c}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30764b7c-d99f-4df4-87e4-5e609df6c3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  4.5, -6, 0,                             !- X,Y,Z Vertex 3 {m}
  4.5, -6, 2.7;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0cca28-dd77-4d0a-88be-81d53c64e10d}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113cd500-9b47-482b-b410-5b2b83cbea2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72926481-d4da-47e5-8cac-14c5876e5b45}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {be741b9c-15cc-445b-b527-92792ac6d8ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, -6, 2.7,                           !- X,Y,Z Vertex 1 {m}
  4.5, 0, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -6, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {63c4040a-d403-491a-bf2a-5a5a92ba1d44}, !- Handle
  Rendering Color 5,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a79ba36d-edb7-4d5e-9c62-d9e475243f76}, !- Handle
  Rendering Color 6,                      !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8792d8c7-31f9-4b62-8fb7-673d9b0efcec}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e333ca4f-3fbd-4ce7-9396-78591246dd23}, !- Handle
  Rendering Color 8,                      !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Space,
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Handle
  Attic2,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9,                                      !- X Origin {m}
  12,                                     !- Y Origin {m}
  5.9,                                    !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {627b18cb-b694-46e0-b6f2-930620914553}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a74dd5b-69e2-4bab-a624-8b443f1c1040}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6, 0.5,                             !- X,Y,Z Vertex 1 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00bd0c5e-f504-4657-ba61-0ad2e253dcc6}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dff9c358-fd6b-41d2-b027-61c7ae8118ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  -9, -6, 0.5,                            !- X,Y,Z Vertex 2 {m}
  -9, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -6, 0,                               !- X,Y,Z Vertex 4 {m}
  0, -6, 0.5;                             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b6555020-f04f-4b90-baa1-1a731becb71a}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 0.5,                             !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -6, 0,                              !- X,Y,Z Vertex 3 {m}
  -9, -6, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {befc0884-9e18-4c45-9656-95b5c85729a1}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 4 {m}
  -9, 0, 0.5;                             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {b8f0e5c2-c510-42a1-a060-f7794e131131}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, -6, 2.5,                          !- X,Y,Z Vertex 1 {m}
  0, -6, 0.5,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 3 {m}
  -4.5, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9a9227ae-1d8e-4b12-b413-2003ff540bc6}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a380951-194d-45bf-ada1-f26a4e2a5110}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fec1fb47-219e-40bd-9879-50d731a216ae}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:SubSurface,
  {e364f99c-6ce5-4c98-93a1-9f5083aaa2f8}, !- Handle
  Sub Surface 1,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {369859c2-f301-45e7-8800-878a5dc0e398}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.5, 2,                             !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -0.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -0.5, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f08987-bd98-46fe-a95c-67ec98046162}, !- Handle
  Sub Surface 2,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {16e017b6-24ac-4e5f-9de0-ea73794efdb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -0.999999999999999, 2,               !- X,Y,Z Vertex 1 {m}
  6, -0.999999999999999, 0,               !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec0036d9-2c04-422d-9e0d-23a387e034a0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {369859c2-f301-45e7-8800-878a5dc0e398}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.5, 2,                             !- X,Y,Z Vertex 1 {m}
  0, -2.5, 1.5,                           !- X,Y,Z Vertex 2 {m}
  0, -2, 1.5,                             !- X,Y,Z Vertex 3 {m}
  0, -2, 2;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc005ec1-1087-4df9-bc79-045e6235acb3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {369859c2-f301-45e7-8800-878a5dc0e398}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5, 2,                               !- X,Y,Z Vertex 1 {m}
  0, -5, 0.5,                             !- X,Y,Z Vertex 2 {m}
  0, -3.5, 0.5,                           !- X,Y,Z Vertex 3 {m}
  0, -3.5, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20ae6e2a-6be1-4a8f-ba38-0e7313f68268}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16e017b6-24ac-4e5f-9de0-ea73794efdb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 2, 2,                                !- X,Y,Z Vertex 1 {m}
  6, 2, 0.5,                              !- X,Y,Z Vertex 2 {m}
  6, 3.5, 0.5,                            !- X,Y,Z Vertex 3 {m}
  6, 3.5, 2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24448d64-97ee-4d18-ad24-943bc9bab933}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16e017b6-24ac-4e5f-9de0-ea73794efdb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, 0.5, 2,                              !- X,Y,Z Vertex 1 {m}
  6, 0.5, 1.5,                            !- X,Y,Z Vertex 2 {m}
  6, 0.999999999999999, 1.5,              !- X,Y,Z Vertex 3 {m}
  6, 0.999999999999999, 2;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47fb4a11-3fad-487d-b1e6-d21c61d16406}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02ae040a-aaa5-47b3-b367-f27a78ba46d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5, 2,                               !- X,Y,Z Vertex 1 {m}
  0, -5, 0.500000000000001,               !- X,Y,Z Vertex 2 {m}
  0, -3.5, 0.500000000000001,             !- X,Y,Z Vertex 3 {m}
  0, -3.5, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feef34d1-ac9b-4947-97f7-3ba5f95803cd}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02ae040a-aaa5-47b3-b367-f27a78ba46d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.5, 2,                             !- X,Y,Z Vertex 1 {m}
  0, -2.5, 0.500000000000001,             !- X,Y,Z Vertex 2 {m}
  0, -1, 0.500000000000001,               !- X,Y,Z Vertex 3 {m}
  0, -1, 2;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4825efd8-e060-42bc-ad6a-beb25e4a68e7}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd4d9b38-c63f-4e7a-96a1-d731d0f5bbfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -5, 2,                             !- X,Y,Z Vertex 1 {m}
  4.5, -5, 0.500000000000001,             !- X,Y,Z Vertex 2 {m}
  4.5, -3.5, 0.500000000000001,           !- X,Y,Z Vertex 3 {m}
  4.5, -3.5, 2;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4138525c-0904-4bea-b4c2-7d050e4b3e3b}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd4d9b38-c63f-4e7a-96a1-d731d0f5bbfb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2.5, 2,                           !- X,Y,Z Vertex 1 {m}
  4.5, -2.5, 0.500000000000001,           !- X,Y,Z Vertex 2 {m}
  4.5, -1, 0.500000000000001,             !- X,Y,Z Vertex 3 {m}
  4.5, -1, 2;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b57ee4f1-1fb0-4aeb-adcc-1117f4b10a76}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02c8c5fb-3b86-4abd-b69d-afffbdf254fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5, 5, 2,                             !- X,Y,Z Vertex 1 {m}
  -4.5, 5, 0.500000000000001,             !- X,Y,Z Vertex 2 {m}
  -4.5, 3.5, 0.500000000000001,           !- X,Y,Z Vertex 3 {m}
  -4.5, 3.5, 2;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7c818f0-90d3-4603-80cc-9bc7b5ec87b2}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02c8c5fb-3b86-4abd-b69d-afffbdf254fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5, 2.5, 2,                           !- X,Y,Z Vertex 1 {m}
  -4.5, 2.5, 0.500000000000001,           !- X,Y,Z Vertex 2 {m}
  -4.5, 0.999999999999999, 0.500000000000001, !- X,Y,Z Vertex 3 {m}
  -4.5, 0.999999999999999, 2;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da62a45a-fc13-41a3-8e05-23a1b26dc74a}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8429727a-8a5d-48da-8dcd-ea53655f20ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5, 2,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0.500000000000001,                !- X,Y,Z Vertex 2 {m}
  0, 3.5, 0.500000000000001,              !- X,Y,Z Vertex 3 {m}
  0, 3.5, 2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b32dab10-ffab-41dc-836a-e1bb56cfc07d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8429727a-8a5d-48da-8dcd-ea53655f20ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5, 2,                              !- X,Y,Z Vertex 1 {m}
  0, 2.5, 0.500000000000001,              !- X,Y,Z Vertex 2 {m}
  0, 1, 0.500000000000001,                !- X,Y,Z Vertex 3 {m}
  0, 1, 2;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3796124e-48fb-448e-b594-171d5f825039}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {671f8114-1392-4658-9858-a00b453f3ade}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.7,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -4.5, 2.7;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a7a0441-728b-4561-b9e1-6175a542944e}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3796124e-48fb-448e-b594-171d5f825039}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -0.999999999999998, 2,              !- X,Y,Z Vertex 1 {m}
  -3, -0.999999999999998, 0,              !- X,Y,Z Vertex 2 {m}
  -3, -2.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -2.5, 2;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff90c7ee-2f11-443c-ade4-6ee6c21947e7}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8af0fcae-e490-4a05-b2cf-ea265ac1ae63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.33527447028816, 2,                 !- X,Y,Z Vertex 1 {m}
  0, 1.33527447028816, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.13527447028816, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 0.13527447028816, 2;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2067aba-61cf-47a2-98a2-79f0015653e3}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b18a2fe9-18cb-411e-b7c6-a753749352d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3, -0.15, 2,                           !- X,Y,Z Vertex 1 {m}
  -3, -0.15, 1,                           !- X,Y,Z Vertex 2 {m}
  -3, -1.35, 1,                           !- X,Y,Z Vertex 3 {m}
  -3, -1.35, 2;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b7f9116-a356-4126-9004-d8dc018ecda2}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {683235b2-4600-48cd-b40d-02b38251587f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5, 2,                              !- X,Y,Z Vertex 1 {m}
  0, 2.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 2;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Handle
  Attic1,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  -7.21911419532262e-16,                  !- Y Origin {m}
  5.9,                                    !- Z Origin {m}
  {be3f9220-9324-4e06-89de-a5abeb968ee0}, !- Building Story Name
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f3354dfa-155e-438a-a7f7-0c76bfa7e37a}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd12d08e-1ded-4fc8-b9c4-b674fd061614}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff9c358-fd6b-41d2-b027-61c7ae8118ab}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00bd0c5e-f504-4657-ba61-0ad2e253dcc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  9, 6, 0.5,                              !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 6, 0.5;                              !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f3740ad8-ff46-496f-8a65-e840cfd38f54}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 6, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f488d12d-5cc9-486c-a45c-1bdda7603a6d}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6.8833414420518e-16, 2.5,          !- X,Y,Z Vertex 1 {m}
  -4.07867919161781e-49, 8.39431883177049e-17, 0.5, !- X,Y,Z Vertex 2 {m}
  3.26294335329425e-49, -6.71545506541639e-17, 2.0293801531032e-32, !- X,Y,Z Vertex 3 {m}
  9, -6.71545506541638e-17, 2.0293801531032e-32, !- X,Y,Z Vertex 4 {m}
  9, 8.39431883177049e-17, 0.5;           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a57a1c64-641c-4045-bacf-73e60c9aee38}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 6, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0.5,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 3 {m}
  4.5, 7.21911419532262e-16, 2.5;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31b4c63-43e5-40a4-b3ba-2855b99657e3}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70969613-3b27-441b-9ed9-88f9a700cebd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5, 7.21911419532262e-16, 2.5,         !- X,Y,Z Vertex 1 {m}
  9, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  9, 6, 0.5,                              !- X,Y,Z Vertex 3 {m}
  4.5, 6, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda14170-eb13-48c5-9fba-8e79c47bd17b}, !- Handle
  Surface 76,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b0db46-086d-49a1-83fa-a6d0d0336db0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5, 0, 2.5,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0.5,                             !- X,Y,Z Vertex 2 {m}
  -9, -6, 0.5,                            !- X,Y,Z Vertex 3 {m}
  -4.5, -6, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7a82f9b3-9137-47c7-9ba1-a997fcf188b9}, !- Handle
  Rendering Color 12,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {465fd42e-e3d9-43e2-a42a-d7afc08352af}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SubSurface,
  {7050c5ed-97bc-40f2-ad28-6494e9693908}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f488d12d-5cc9-486c-a45c-1bdda7603a6d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4, 0, 1.75,                             !- X,Y,Z Vertex 1 {m}
  4, 0, 0.750000000000001,                !- X,Y,Z Vertex 2 {m}
  5, 0, 0.750000000000001,                !- X,Y,Z Vertex 3 {m}
  5, 0, 1.75;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba1b4fb7-0ed1-464b-bb54-a153563fabde}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {befc0884-9e18-4c45-9656-95b5c85729a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4, 0, 1.75,                            !- X,Y,Z Vertex 1 {m}
  -4, 0, 0.750000000000001,               !- X,Y,Z Vertex 2 {m}
  -5, 0, 0.750000000000001,               !- X,Y,Z Vertex 3 {m}
  -5, 0, 1.75;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {c405e674-0eb5-4152-84d0-ccbb58b4fcad}, !- Handle
  Rendering Color 14,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Space,
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Handle
  Space 113,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a2a036ef-99ec-4783-a1a5-9ba12e5a87cc}, !- Handle
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2734426-e826-46f9-9b7d-6c9cf33d868e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 4.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3bfa0c4-ff4a-4b42-860b-6253ca8096d1}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 0.5,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0c5ba1-0e5d-4dbb-ae59-daf4065549fa}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 4.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  -3, 4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 0.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3f421a-ece2-455c-8c11-23e18d2f3a5b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd398b82-c334-4542-95d4-d1063bc110bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, 4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, 4.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72326712-8877-4e43-8aa8-e6183580535e}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d30bd6a5-0953-49d5-958a-3d8923804a60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85b2ffb2-2d99-4c76-8064-2c93cbc4dd6a}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87e1525c-3930-411e-a8ce-c316f028ea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26cebc4b-decf-4f26-87d2-6dd784095c00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0.5,                            !- X,Y,Z Vertex 2 {m}
  -3, 4.5, 0.5,                           !- X,Y,Z Vertex 3 {m}
  -3, 0, 0.5;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Handle
  Space 114,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  4.5,                                    !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {cf7c097c-a055-4d63-bdab-e7d44a30cc02}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1032e96f-866d-447c-b923-ed62433361c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  6, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c40d3a-6b9a-44f0-9c9d-d4de332768e4}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fd098a-f33d-4eea-952d-ac340593f196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {630d65af-9eb6-4213-91f3-f0ab8412a934}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d083023-7f95-4950-8fb8-e37cd5edb578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 1.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  6, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877e7eda-974e-4b9d-82b6-2dd933958c72}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -4.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  6, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 1.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e20d7e-9a38-43c0-b661-71a992439d68}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  6, -4.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d30bd6a5-0953-49d5-958a-3d8923804a60}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72326712-8877-4e43-8aa8-e6183580535e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60bce976-2991-48f7-82ac-6f832ac1d403}, !- Handle
  Surface 89,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {549cbffa-105d-4a34-aea7-5ab0e1cc5858}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d12556c2-02c3-4235-b08e-6cdf5bf1becc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -4.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  6, 1.5, 0.5,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0.5,                            !- X,Y,Z Vertex 3 {m}
  0, -4.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Handle
  Space 115,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.33146851719357e-15,                   !- X Origin {m}
  4.5,                                    !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5c0d4bbb-48dd-42a7-a43d-c97d08afb33a}, !- Handle
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {964fadfe-218e-4af7-ba2f-c0ab3d5ba4b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1aaf048-fa5b-4083-9d2a-f931c46b9bf4}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d439c736-547c-408b-808e-fd4f65b9a055}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39874873-27de-42bf-bc90-5845a51234c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fd098a-f33d-4eea-952d-ac340593f196}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c40d3a-6b9a-44f0-9c9d-d4de332768e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd398b82-c334-4542-95d4-d1063bc110bd}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a3f421a-ece2-455c-8c11-23e18d2f3a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9ab2ed-26c5-4543-a8f3-cf385dc48a65}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a227849-09f8-4b64-b429-2d7b4f68f212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53bc3cd2-fe02-4f11-b63b-7d2aa431e8bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0.5,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0.5,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Handle
  Space 116,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  7.5,                                    !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ae7ac6a0-b59d-4159-8cd6-ca196da4ad10}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {235bd730-c8ba-457a-ae2b-1ca1f859fe26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0e6dfe-02b6-4332-8e73-641fdd2174c6}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ec24c9-1065-4381-b7ac-7e89778facaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39874873-27de-42bf-bc90-5845a51234c6}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d439c736-547c-408b-808e-fd4f65b9a055}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -1.5, 0.5,                          !- X,Y,Z Vertex 1 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff6201f-9fc1-4a69-8db7-39f8fc092f95}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 0.5,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -1.5, 0.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345dda56-9fad-44d7-8204-0e421d4c4888}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3649445-2d2f-46ac-953b-504f56fb9d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 0.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aabc07b-2c00-4e1b-87c3-3a66048a4a9c}, !- Handle
  Surface 101,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {087d236c-1f42-45d7-83da-ef6b12baedf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1224e1b-19af-4a23-9bb4-8d7ae45dc92e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 0.5,                             !- X,Y,Z Vertex 3 {m}
  -3, -1.5, 0.5;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Handle
  Space 117,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  7.5,                                    !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b139cc1f-ddd1-4e78-ac9b-cbd18dd7e5ac}, !- Handle
  Surface 102,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ffd4a98-7850-438e-b668-300b851e15cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efbb7c4b-c99a-458e-a50c-63ac14d90896}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74ac5e18-1f11-41f2-87f3-9c603ead6593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a38e20-2ddf-481f-bda3-8871a34f8598}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 0.5,                            !- X,Y,Z Vertex 1 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0663a88-d880-4c2a-abaa-2110d46dc8ae}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 4.5, 0.5;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d083023-7f95-4950-8fb8-e37cd5edb578}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {630d65af-9eb6-4213-91f3-f0ab8412a934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  6, -1.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ec24c9-1065-4381-b7ac-7e89778facaa}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0e6dfe-02b6-4332-8e73-641fdd2174c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2645ef41-6110-409f-abaa-d137b4d791db}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42f2ed63-6fb3-46bb-9d07-bf0a5f2d4b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c5e7e9-cec5-4603-94d7-1bd07f5d08a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  6, 4.5, 0.5,                            !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0.5,                            !- X,Y,Z Vertex 3 {m}
  0, -1.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Handle
  Space 118,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  12,                                     !- Y Origin {m}
  -7.21911419532262e-16,                  !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0ad836e5-a28d-4939-9f7e-d812cf94320a}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6905aa41-30d3-407e-bb3c-ff5c23290b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ac5e18-1f11-41f2-87f3-9c603ead6593}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efbb7c4b-c99a-458e-a50c-63ac14d90896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3649445-2d2f-46ac-953b-504f56fb9d74}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {345dda56-9fad-44d7-8204-0e421d4c4888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -4.5, 0.5,                          !- X,Y,Z Vertex 1 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.5, 0.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8193515a-ec7d-4b89-a47b-a325be4ddb2a}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 0.5,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -4.5, 0.5;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8f94e0-401c-4de8-b084-a54d8def091b}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 0.5;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75ab04f-ffe4-44a2-99e7-4ae601912289}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79ccf8a5-6273-41b5-83ad-09f40a5886c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b70b02b-4e1e-4e04-ae30-8ad875626c8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 0.5,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0.5,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 0.5,                             !- X,Y,Z Vertex 3 {m}
  -3, -4.5, 0.5;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {6dc0aec0-30e0-433b-83e6-318f9aa4b7c0}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Space,
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Handle
  Space 119,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  -1.44382283906452e-15,                  !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {18c775d5-c191-460e-98e6-4d731a9a04b2}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 4.5, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bc2691a-5bc1-41a5-ac2e-507ace83dbab}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.2,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86acbbd-c2c6-40dc-b79f-950b05a34a12}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 4.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  -3, 4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ea93a1-3ec6-4768-b534-600f9ce57994}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2b44b1-8240-4044-8206-c7ad6a29c06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  -3, 4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  -3, 4.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e53c9a0-a004-420e-9695-5f4eb0ed9af0}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7380a5-3ab0-42dd-a7e8-cc55c8009840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2734426-e826-46f9-9b7d-6c9cf33d868e}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b8b6ead-81df-4646-9c82-b2d6df69a602}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2a036ef-99ec-4783-a1a5-9ba12e5a87cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 4.5, 2.2,                            !- X,Y,Z Vertex 2 {m}
  -3, 4.5, 2.2,                           !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.2;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Handle
  Space 120,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  4.5,                                    !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bb6ffa16-6948-4db4-a405-dfaef719b4fa}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  6, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5b0f37-ef41-4390-889b-119e19404f80}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408f880c-e03e-497b-b4e1-83194f283f1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be188528-70b2-4405-be6d-e7c2b1a2b374}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02909ad3-ec82-4821-abfa-f18cf4ff5e2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 1.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  6, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d108ca09-2238-4a94-ae50-c3033d8cd46d}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -4.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  6, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 1.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e104dce7-5a3d-4012-9ab4-7d07817503c5}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  6, -4.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7380a5-3ab0-42dd-a7e8-cc55c8009840}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e53c9a0-a004-420e-9695-5f4eb0ed9af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1032e96f-866d-447c-b923-ed62433361c9}, !- Handle
  Surface 127,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {429217bf-9f62-4a73-8b0c-ea42234805b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf7c097c-a055-4d63-bdab-e7d44a30cc02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -4.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  6, 1.5, 2.2,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.2,                            !- X,Y,Z Vertex 3 {m}
  0, -4.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Handle
  Space 121,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.49720277579036e-15,                   !- X Origin {m}
  4.5,                                    !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ad13d504-abd8-4cb7-9275-c4effe357b52}, !- Handle
  Surface 128,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 0,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcebb7d9-4209-4985-9253-7c45ef965048}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61431432-8047-4bf7-938e-0ff64edaebe1}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ebe509d-0f34-4062-8f7a-34280b2d8129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 1.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 1.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408f880c-e03e-497b-b4e1-83194f283f1e}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5b0f37-ef41-4390-889b-119e19404f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 1.5, 0,                              !- X,Y,Z Vertex 3 {m}
  3, 1.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2b44b1-8240-4044-8206-c7ad6a29c06a}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29ea93a1-3ec6-4768-b534-600f9ce57994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964fadfe-218e-4af7-ba2f-c0ab3d5ba4b0}, !- Handle
  Surface 133,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da3484da-ca9c-4844-b3e9-b4c12e7d07b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c0d4bbb-48dd-42a7-a43d-c97d08afb33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  3, 1.5, 2.2,                            !- X,Y,Z Vertex 2 {m}
  0, 1.5, 2.2,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Handle
  Space 122,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  7.50000000000001,                       !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bd405b69-fe40-4f9a-9181-ee551455e8d3}, !- Handle
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3af5e0-90d9-4688-af7e-00d5ba45a58b}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f224d448-9213-45ce-a169-2c1c22edec0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebe509d-0f34-4062-8f7a-34280b2d8129}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61431432-8047-4bf7-938e-0ff64edaebe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -1.5, 2.2,                          !- X,Y,Z Vertex 1 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a3d2fb-ee3c-484b-b6ea-f7a28ccd7300}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.2,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -1.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -1.5, 2.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853eb288-7046-4fa8-b214-3c91cce0e017}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0dc77f5-e2e8-4007-8eb6-9c892bdc6b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {235bd730-c8ba-457a-ae2b-1ca1f859fe26}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1c85906-3932-4f7f-9b86-a0ce40c4c03d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7ac6a0-b59d-4159-8cd6-ca196da4ad10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.2,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.2,                             !- X,Y,Z Vertex 3 {m}
  -3, -1.5, 2.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Handle
  Space 123,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  7.50000000000001,                       !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3c56d1f1-8afb-40c2-a255-4c841ee1daee}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 0,                              !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.5, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3fc6d35-9d8d-40ad-b4b8-b5542fcd05d0}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfddd9f-47d4-481d-9f5d-9dd3fad99a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc893145-dcc4-490e-99e2-b9253489de59}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 4.5, 2.2,                            !- X,Y,Z Vertex 1 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f43a1f-5bc4-40ae-87da-f797b232234e}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, 4.5, 0,                              !- X,Y,Z Vertex 3 {m}
  6, 4.5, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02909ad3-ec82-4821-abfa-f18cf4ff5e2b}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be188528-70b2-4405-be6d-e7c2b1a2b374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 2 {m}
  6, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  6, -1.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f224d448-9213-45ce-a169-2c1c22edec0b}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e3af5e0-90d9-4688-af7e-00d5ba45a58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffd4a98-7850-438e-b668-300b851e15cc}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9217c709-884a-4cad-94dc-5199c6d7dc57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b139cc1f-ddd1-4e78-ac9b-cbd18dd7e5ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -1.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  6, 4.5, 2.2,                            !- X,Y,Z Vertex 2 {m}
  0, 4.5, 2.2,                            !- X,Y,Z Vertex 3 {m}
  0, -1.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Handle
  Space 124,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.00000000000001,                       !- X Origin {m}
  12,                                     !- Y Origin {m}
  -2.2,                                   !- Z Origin {m}
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Building Story Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7ef1a800-e95c-49d2-ac54-9a981d2c8eb5}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfddd9f-47d4-481d-9f5d-9dd3fad99a9a}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3fc6d35-9d8d-40ad-b4b8-b5542fcd05d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dc77f5-e2e8-4007-8eb6-9c892bdc6b06}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853eb288-7046-4fa8-b214-3c91cce0e017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, -4.5, 2.2,                          !- X,Y,Z Vertex 1 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.5, 2.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4425babf-0dec-4fea-9ba6-d8bf3507957b}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 0, 2.2,                             !- X,Y,Z Vertex 1 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -3, -4.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, -4.5, 2.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8730471e-9531-49b0-aede-510671f3cc9a}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -3, 0, 2.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6905aa41-30d3-407e-bb3c-ff5c23290b73}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2797e16-608a-49e4-8fda-12eb837c0aa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ad836e5-a28d-4939-9f7e-d812cf94320a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.5, 2.2,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.2,                              !- X,Y,Z Vertex 2 {m}
  -3, 0, 2.2,                             !- X,Y,Z Vertex 3 {m}
  -3, -4.5, 2.2;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {dcfff9ab-d5c7-437f-a1cc-f00f401cdb92}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WeatherFile,
  {382f4d72-3df4-4381-99d1-9faedcc55b74}, !- Handle
  FRANKFURT AM MAIN,                      !- City
  -,                                      !- State Province Region
  DEU,                                    !- Country
  IWEC Data,                              !- Data Source
  106370,                                 !- WMO Number
  50.05,                                  !- Latitude {deg}
  8.6,                                    !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  113,                                    !- Elevation {m}
  C:/Users/lucas/AppData/Local/Temp/osmodel-1669217312-3/resources/files/DEU_Frankfurt.am.Main.106370_IWEC.epw, !- Url
  DF5280F0;                               !- Checksum

OS:Material,
  {bf82b2b1-798d-4486-9711-b12c206d88ae}, !- Handle
  FloorTiles(CeramicWhite),               !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.6,                                    !- Conductivity {W/m-K}
  2410,                                   !- Density {kg/m3}
  720;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {00f883a2-205b-43bf-b93f-83403271a9c0}, !- Handle
  {bf82b2b1-798d-4486-9711-b12c206d88ae}; !- Material Name

OS:Material,
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}, !- Handle
  AcousticLayer (Polyurethan),            !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {16463fa1-eeef-41dc-b68d-c503b8087349}, !- Handle
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}; !- Material Name

OS:Material,
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Handle
  Reinforced concrete,                    !- Name
  Smooth,                                 !- Roughness
  0.125,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {52cf297b-69bf-41ec-b1d1-57b85bb66458}, !- Handle
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}; !- Material Name

OS:Material,
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Handle
  plaster,                                !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  1.163,                                  !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {4ffca2a0-d15e-4437-a162-8d89dbff0933}, !- Handle
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Material Name

OS:Material,
  {6b5b8676-9a7a-4703-bcc7-aadc1a99d1a9}, !- Handle
  hollow bricks (External walls),         !- Name
  MediumRough,                            !- Roughness
  0.4,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fd9ce292-a0ee-4549-9b69-14d1c1d3bd7b}, !- Handle
  {6b5b8676-9a7a-4703-bcc7-aadc1a99d1a9}; !- Material Name

OS:Material,
  {54e586ab-d2ee-41c7-b8ba-c16c9e2e3ae2}, !- Handle
  hollow bricks (Internal walls),         !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.68,                                   !- Conductivity {W/m-K}
  1850,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {be8c1129-c952-4f6c-8c0e-0216fdae2bcf}, !- Handle
  {54e586ab-d2ee-41c7-b8ba-c16c9e2e3ae2}; !- Material Name

OS:Material,
  {36fd6c16-7f72-453b-8793-86a69bc14a84}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {efdcfaa8-0eca-4503-a54c-8bfc9fb2a2a3}, !- Handle
  {36fd6c16-7f72-453b-8793-86a69bc14a84}; !- Material Name

OS:Material,
  {06a41517-38e2-465c-b3bb-a4222454bb8a}, !- Handle
  Phenolyc Foam (Ceiling 2cm),            !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {535f99c0-46f5-446c-b5bb-de80f01f9f0f}, !- Handle
  {06a41517-38e2-465c-b3bb-a4222454bb8a}; !- Material Name

OS:Material,
  {7e9a3ef2-663f-4c5c-b42e-5e61a4f4ead0}, !- Handle
  Plywood,                                !- Name
  MediumSmooth,                           !- Roughness
  0.035,                                  !- Thickness {m}
  0.217,                                  !- Conductivity {W/m-K}
  5970,                                   !- Density {kg/m3}
  9423.97,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c89ca16e-5676-4484-8c4a-dc9b7802fb83}, !- Handle
  {7e9a3ef2-663f-4c5c-b42e-5e61a4f4ead0}; !- Material Name

OS:Construction,
  {448c3594-e29c-449d-8a44-5cc93607977a}, !- Handle
  Ceilings,                               !- Name
  {9b43bda1-f810-4b96-bc89-9d00672cea15}, !- Surface Rendering Name
  {bf82b2b1-798d-4486-9711-b12c206d88ae}, !- Layer 1
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}, !- Layer 2
  {06a41517-38e2-465c-b3bb-a4222454bb8a}, !- Layer 3
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Layer 4
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 5

OS:StandardsInformation:Construction,
  {4ba67239-b3d4-4d43-a39c-15418445e0a7}, !- Handle
  {448c3594-e29c-449d-8a44-5cc93607977a}; !- Construction Name

OS:Material,
  {b455c079-73f7-4ada-921d-4aa47ad86836}, !- Handle
  Phenolyc Foam (Roof 5cm),               !- Name
  Smooth,                                 !- Roughness
  0.05,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {827c9adb-bf30-41d2-bb5c-f22ae7f8fdb4}, !- Handle
  {b455c079-73f7-4ada-921d-4aa47ad86836}; !- Material Name

OS:Construction,
  {20a14d8d-526a-4d4e-954c-de71906c25d6}, !- Handle
  Floor,                                  !- Name
  {80cceadc-886f-4f3d-ac1c-74cb1d8007d0}, !- Surface Rendering Name
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Layer 1
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Layer 2
  {06a41517-38e2-465c-b3bb-a4222454bb8a}, !- Layer 3
  {84472b5e-6fc3-4da9-aeda-e5acfa1cecff}, !- Layer 4
  {bf82b2b1-798d-4486-9711-b12c206d88ae}; !- Layer 5

OS:StandardsInformation:Construction,
  {89291bcf-8959-4409-9bb2-b7adffdf95c6}, !- Handle
  {20a14d8d-526a-4d4e-954c-de71906c25d6}; !- Construction Name

OS:Construction,
  {cc94876e-1f04-4014-8a8e-b2c62a76cf17}, !- Handle
  Walls Internal,                         !- Name
  {2c3d8c9d-ba86-4f06-8680-a38a6ae1a459}, !- Surface Rendering Name
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Layer 1
  {54e586ab-d2ee-41c7-b8ba-c16c9e2e3ae2}, !- Layer 2
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 3

OS:StandardsInformation:Construction,
  {f7122cce-b839-4850-bb38-04c49ded91b0}, !- Handle
  {cc94876e-1f04-4014-8a8e-b2c62a76cf17}; !- Construction Name

OS:Construction,
  {881ac82a-71d8-45b3-adb9-16f722de0da1}, !- Handle
  Walls External,                         !- Name
  {06511d58-5d64-4812-9c61-3860b4cd14cb}, !- Surface Rendering Name
  {7786bc73-5fc3-4b18-a224-db428dcb461a}, !- Layer 1
  {f563d83a-8114-4652-b6dc-0dc7fb6a914e}, !- Layer 2
  {6b5b8676-9a7a-4703-bcc7-aadc1a99d1a9}, !- Layer 3
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 4

OS:StandardsInformation:Construction,
  {29137e3f-5feb-4285-8dfc-19c37c65b055}, !- Handle
  {881ac82a-71d8-45b3-adb9-16f722de0da1}; !- Construction Name

OS:Construction,
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}, !- Handle
  Roof,                                   !- Name
  {829c0813-0f99-454a-bc3e-1778e8bf7bd8}, !- Surface Rendering Name
  {50b38297-fa9a-4cb1-9846-91b9efe4ffc3}, !- Layer 1
  {b455c079-73f7-4ada-921d-4aa47ad86836}, !- Layer 2
  {7786bc73-5fc3-4b18-a224-db428dcb461a}; !- Layer 3

OS:StandardsInformation:Construction,
  {658893be-187a-40ef-841d-c10c0d7a916d}, !- Handle
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}; !- Construction Name

OS:Construction,
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}, !- Handle
  Door,                                   !- Name
  {757a913e-d90f-4b66-8f63-ffeff28f7c44}, !- Surface Rendering Name
  {7e9a3ef2-663f-4c5c-b42e-5e61a4f4ead0}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d6f5bb1-07b3-4ad0-a8c9-ec52cc950b9d}, !- Handle
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}; !- Construction Name

OS:WindowMaterial:Glazing,
  {515f1d76-a6aa-4f62-bdc3-e5bef2634689}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c444f48e-b58f-4869-a791-4aab1b9492fd}, !- Handle
  {515f1d76-a6aa-4f62-bdc3-e5bef2634689}; !- Material Name

OS:WindowMaterial:Gas,
  {1bdcc995-6c67-4bef-a27b-6a3933174648}, !- Handle
  Gap_1_W_0_0120,                         !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {3f876dd9-34d2-4515-8304-bdc71ddb54b3}, !- Handle
  {1bdcc995-6c67-4bef-a27b-6a3933174648}; !- Material Name

OS:WindowMaterial:Glazing,
  {245c91c8-82a7-442f-87cb-69116040cbf9}, !- Handle
  Glass_103_Layer,                        !- Name
  Spectral,                               !- Optical Data Type
  {b121e9fe-b43b-465a-91ba-4e1884654e1e}, !- Window Glass Spectral Data Set Name
  0.005715,                               !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {b750d8e6-41d8-49e7-9028-d280e087a66b}, !- Handle
  {245c91c8-82a7-442f-87cb-69116040cbf9}; !- Material Name

OS:MaterialProperty:GlazingSpectralData,
  {b121e9fe-b43b-465a-91ba-4e1884654e1e}, !- Handle
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.047,                                  !- Front Reflectance 1
  0.049,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.005,                                  !- Transmittance 2
  0.047,                                  !- Front Reflectance 2
  0.049,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.047,                                  !- Front Reflectance 3
  0.048,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.003,                                  !- Transmittance 4
  0.046,                                  !- Front Reflectance 4
  0.048,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.019,                                  !- Transmittance 5
  0.046,                                  !- Front Reflectance 5
  0.048,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.066,                                  !- Transmittance 6
  0.045,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.16,                                   !- Transmittance 7
  0.045,                                  !- Front Reflectance 7
  0.047,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.294,                                  !- Transmittance 8
  0.049,                                  !- Front Reflectance 8
  0.05,                                   !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.437,                                  !- Transmittance 9
  0.055,                                  !- Front Reflectance 9
  0.056,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.566,                                  !- Transmittance 10
  0.062,                                  !- Front Reflectance 10
  0.062,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.671,                                  !- Transmittance 11
  0.069,                                  !- Front Reflectance 11
  0.069,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.744,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.793,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.822,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.832,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.819,                                  !- Transmittance 16
  0.08,                                   !- Front Reflectance 16
  0.08,                                   !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.809,                                  !- Transmittance 17
  0.079,                                  !- Front Reflectance 17
  0.079,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.829,                                  !- Transmittance 18
  0.08,                                   !- Front Reflectance 18
  0.08,                                   !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.853,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.868,                                  !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.875,                                  !- Transmittance 21
  0.083,                                  !- Front Reflectance 21
  0.083,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.875,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.873,                                  !- Transmittance 23
  0.083,                                  !- Front Reflectance 23
  0.083,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.873,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.873,                                  !- Transmittance 25
  0.082,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.88,                                   !- Transmittance 26
  0.082,                                  !- Front Reflectance 26
  0.082,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.887,                                  !- Transmittance 27
  0.082,                                  !- Front Reflectance 27
  0.082,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.89,                                   !- Transmittance 28
  0.082,                                  !- Front Reflectance 28
  0.082,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.892,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.893,                                  !- Transmittance 30
  0.082,                                  !- Front Reflectance 30
  0.082,                                  !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.894,                                  !- Transmittance 31
  0.082,                                  !- Front Reflectance 31
  0.082,                                  !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.895,                                  !- Transmittance 32
  0.082,                                  !- Front Reflectance 32
  0.082,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.895,                                  !- Transmittance 33
  0.082,                                  !- Front Reflectance 33
  0.082,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.894,                                  !- Transmittance 34
  0.082,                                  !- Front Reflectance 34
  0.082,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.893,                                  !- Transmittance 35
  0.081,                                  !- Front Reflectance 35
  0.081,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.891,                                  !- Transmittance 36
  0.081,                                  !- Front Reflectance 36
  0.081,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.081,                                  !- Front Reflectance 37
  0.081,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.884,                                  !- Transmittance 38
  0.08,                                   !- Front Reflectance 38
  0.08,                                   !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.08,                                   !- Front Reflectance 39
  0.08,                                   !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.079,                                  !- Front Reflectance 40
  0.079,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.871,                                  !- Transmittance 41
  0.079,                                  !- Front Reflectance 41
  0.079,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.865,                                  !- Transmittance 42
  0.078,                                  !- Front Reflectance 42
  0.078,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.859,                                  !- Transmittance 43
  0.077,                                  !- Front Reflectance 43
  0.077,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.853,                                  !- Transmittance 44
  0.077,                                  !- Front Reflectance 44
  0.077,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.847,                                  !- Transmittance 45
  0.076,                                  !- Front Reflectance 45
  0.076,                                  !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.84,                                   !- Transmittance 46
  0.075,                                  !- Front Reflectance 46
  0.075,                                  !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.833,                                  !- Transmittance 47
  0.075,                                  !- Front Reflectance 47
  0.075,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.826,                                  !- Transmittance 48
  0.074,                                  !- Front Reflectance 48
  0.074,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.818,                                  !- Transmittance 49
  0.073,                                  !- Front Reflectance 49
  0.073,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.81,                                   !- Transmittance 50
  0.073,                                  !- Front Reflectance 50
  0.073,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.802,                                  !- Transmittance 51
  0.072,                                  !- Front Reflectance 51
  0.072,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.794,                                  !- Transmittance 52
  0.071,                                  !- Front Reflectance 52
  0.072,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.786,                                  !- Transmittance 53
  0.071,                                  !- Front Reflectance 53
  0.071,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.777,                                  !- Transmittance 54
  0.07,                                   !- Front Reflectance 54
  0.07,                                   !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.769,                                  !- Transmittance 55
  0.069,                                  !- Front Reflectance 55
  0.07,                                   !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.761,                                  !- Transmittance 56
  0.069,                                  !- Front Reflectance 56
  0.069,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.752,                                  !- Transmittance 57
  0.068,                                  !- Front Reflectance 57
  0.068,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.744,                                  !- Transmittance 58
  0.067,                                  !- Front Reflectance 58
  0.068,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.736,                                  !- Transmittance 59
  0.067,                                  !- Front Reflectance 59
  0.067,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.729,                                  !- Transmittance 60
  0.066,                                  !- Front Reflectance 60
  0.066,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.722,                                  !- Transmittance 61
  0.066,                                  !- Front Reflectance 61
  0.066,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.715,                                  !- Transmittance 62
  0.065,                                  !- Front Reflectance 62
  0.066,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.71,                                   !- Transmittance 63
  0.065,                                  !- Front Reflectance 63
  0.065,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.702,                                  !- Transmittance 64
  0.064,                                  !- Front Reflectance 64
  0.065,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.698,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.69,                                   !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.064,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.687,                                  !- Transmittance 67
  0.065,                                  !- Front Reflectance 67
  0.065,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.681,                                  !- Transmittance 68
  0.067,                                  !- Front Reflectance 68
  0.067,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.677,                                  !- Transmittance 69
  0.065,                                  !- Front Reflectance 69
  0.066,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.673,                                  !- Transmittance 70
  0.066,                                  !- Front Reflectance 70
  0.066,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.67,                                   !- Transmittance 71
  0.065,                                  !- Front Reflectance 71
  0.066,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.667,                                  !- Transmittance 72
  0.065,                                  !- Front Reflectance 72
  0.065,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.664,                                  !- Transmittance 73
  0.064,                                  !- Front Reflectance 73
  0.064,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.66,                                   !- Transmittance 74
  0.063,                                  !- Front Reflectance 74
  0.063,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.658,                                  !- Transmittance 75
  0.064,                                  !- Front Reflectance 75
  0.064,                                  !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.656,                                  !- Transmittance 76
  0.063,                                  !- Front Reflectance 76
  0.063,                                  !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.654,                                  !- Transmittance 77
  0.061,                                  !- Front Reflectance 77
  0.061,                                  !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.653,                                  !- Transmittance 78
  0.062,                                  !- Front Reflectance 78
  0.062,                                  !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.651,                                  !- Transmittance 79
  0.061,                                  !- Front Reflectance 79
  0.062,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.649,                                  !- Transmittance 80
  0.061,                                  !- Front Reflectance 80
  0.062,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.648,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.06,                                   !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.645,                                  !- Transmittance 82
  0.059,                                  !- Front Reflectance 82
  0.06,                                   !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.645,                                  !- Transmittance 83
  0.058,                                  !- Front Reflectance 83
  0.059,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.647,                                  !- Transmittance 84
  0.059,                                  !- Front Reflectance 84
  0.059,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.653,                                  !- Transmittance 85
  0.059,                                  !- Front Reflectance 85
  0.059,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.661,                                  !- Transmittance 86
  0.058,                                  !- Front Reflectance 86
  0.059,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.673,                                  !- Transmittance 87
  0.06,                                   !- Front Reflectance 87
  0.06,                                   !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.687,                                  !- Transmittance 88
  0.06,                                   !- Front Reflectance 88
  0.06,                                   !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.702,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.722,                                  !- Transmittance 90
  0.061,                                  !- Front Reflectance 90
  0.062,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.741,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.064,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.757,                                  !- Transmittance 92
  0.063,                                  !- Front Reflectance 92
  0.064,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.769,                                  !- Transmittance 93
  0.065,                                  !- Front Reflectance 93
  0.065,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.775,                                  !- Transmittance 94
  0.065,                                  !- Front Reflectance 94
  0.064,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.779,                                  !- Transmittance 95
  0.064,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.779,                                  !- Transmittance 96
  0.065,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.777,                                  !- Transmittance 97
  0.065,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.776,                                  !- Transmittance 98
  0.065,                                  !- Front Reflectance 98
  0.063,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.773,                                  !- Transmittance 99
  0.062,                                  !- Front Reflectance 99
  0.062,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.773,                                  !- Transmittance 100
  0.065,                                  !- Front Reflectance 100
  0.065,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.772,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.065,                                  !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.774,                                  !- Transmittance 102
  0.064,                                  !- Front Reflectance 102
  0.064,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.775,                                  !- Transmittance 103
  0.064,                                  !- Front Reflectance 103
  0.065,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.773,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.065,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.758,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.065,                                  !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.759,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.064,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.766,                                  !- Transmittance 107
  0.065,                                  !- Front Reflectance 107
  0.065,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.767,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.065,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.766,                                  !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.757,                                  !- Transmittance 110
  0.064,                                  !- Front Reflectance 110
  0.064,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.75,                                   !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.063;                                  !- Back Reflectance 111

OS:Construction,
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Handle
  Windows Old,                            !- Name
  {3855ba62-d55c-4c0e-ae0c-ca1d59d8518c}, !- Surface Rendering Name
  {db8aec4a-ff65-41d0-a48e-5127de409228}, !- Layer 1
  {1ca1c278-3fd2-44c7-8b57-f6c677879c15}, !- Layer 2
  {24d1b75a-a8f9-40af-9a3b-b371c0088afe}; !- Layer 3

OS:StandardsInformation:Construction,
  {3e3a4e53-afad-4a6a-9f94-084a48ac6fb8}, !- Handle
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}; !- Construction Name

OS:WindowMaterial:Glazing,
  {db8aec4a-ff65-41d0-a48e-5127de409228}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0ddf5382-b76b-47a3-b296-7a1cc5368772}, !- Handle
  {db8aec4a-ff65-41d0-a48e-5127de409228}; !- Material Name

OS:WindowMaterial:Gas,
  {1ca1c278-3fd2-44c7-8b57-f6c677879c15}, !- Handle
  Gap_1_W_0_121,                          !- Name
  Air,                                    !- Gas Type
  0.012;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {2e575d7d-ad87-4abf-b942-ac901c3d92d5}, !- Handle
  {1ca1c278-3fd2-44c7-8b57-f6c677879c15}; !- Material Name

OS:WindowMaterial:Glazing,
  {06a0d9d7-23e9-42f5-bb00-148f6c09507f}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {d8c3fbb9-1ba0-45b2-be0e-1f0295c6d760}, !- Handle
  {06a0d9d7-23e9-42f5-bb00-148f6c09507f}; !- Material Name

OS:WindowMaterial:Glazing,
  {24d1b75a-a8f9-40af-9a3b-b371c0088afe}, !- Handle
  Clear 3mm 3,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {21343204-0f28-490d-a00c-0986a3c9fc49}, !- Handle
  {24d1b75a-a8f9-40af-9a3b-b371c0088afe}; !- Material Name

OS:DefaultConstructionSet,
  {04f31b37-6b9c-4fe0-b7a7-70effb29d2dd}, !- Handle
  NonRenovated Building,                  !- Name
  {68114ec2-ccae-44a9-95e3-dae6d80a6bde}, !- Default Exterior Surface Constructions Name
  {b22ef927-a64d-421f-b9a5-ae1b60d10a7d}, !- Default Interior Surface Constructions Name
  {e24da1cc-131a-49d8-8ce6-d84d2c4a2418}, !- Default Ground Contact Surface Constructions Name
  {444f366e-f3b6-4ada-bdf1-3262834069eb}, !- Default Exterior SubSurface Constructions Name
  {73bac6c6-704f-4880-8025-26689b65b504}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {68114ec2-ccae-44a9-95e3-dae6d80a6bde}, !- Handle
  Default Surface Constructions 1,        !- Name
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}, !- Floor Construction Name
  {881ac82a-71d8-45b3-adb9-16f722de0da1}, !- Wall Construction Name
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b22ef927-a64d-421f-b9a5-ae1b60d10a7d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {20a14d8d-526a-4d4e-954c-de71906c25d6}, !- Floor Construction Name
  {cc94876e-1f04-4014-8a8e-b2c62a76cf17}, !- Wall Construction Name
  {448c3594-e29c-449d-8a44-5cc93607977a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e24da1cc-131a-49d8-8ce6-d84d2c4a2418}, !- Handle
  Default Surface Constructions 3,        !- Name
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}, !- Floor Construction Name
  {881ac82a-71d8-45b3-adb9-16f722de0da1}, !- Wall Construction Name
  {66037b79-fc0e-45cc-aea3-35d96bf4c27b}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {444f366e-f3b6-4ada-bdf1-3262834069eb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Fixed Window Construction Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Operable Window Construction Name
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}, !- Door Construction Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {73bac6c6-704f-4880-8025-26689b65b504}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Fixed Window Construction Name
  {2ef0b204-ae24-47fe-981c-1a425fbe563c}, !- Operable Window Construction Name
  {57f27dc2-5d96-4cdc-b339-8cb23677037e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Handle
  Heating,                                !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  {d93c5fa0-77e4-4f5f-93b0-393a217a168f}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d93c5fa0-77e4-4f5f-93b0-393a217a168f}, !- Handle
  Schedule Day 18,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {84912677-1610-460e-a59c-94478551e476}, !- Handle
  Jan-Apr,                                !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a078beb6-900e-449f-bbf8-1f5128695faf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a078beb6-900e-449f-bbf8-1f5128695faf}, !- Handle
  Schedule Day 21,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {af91f22b-3962-4375-9b1a-f955ef461e3c}, !- Handle
  Sept-Dec,                               !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb5568bf-1dd3-4dcd-bd09-85680968a2df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  14,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb5568bf-1dd3-4dcd-bd09-85680968a2df}, !- Handle
  Schedule Day 20,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}, !- Handle
  Cooling,                                !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  {edcd9cfa-e5f7-434c-9abf-c2afa117ba11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edcd9cfa-e5f7-434c-9abf-c2afa117ba11}, !- Handle
  Schedule Day 19,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {514ba4ba-4a58-4838-a263-6e8d61a4cc2f}, !- Handle
  Schedule Rule 1,                        !- Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c60cecd3-cca2-44a2-a787-11a27b6e2676}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c60cecd3-cca2-44a2-a787-11a27b6e2676}, !- Handle
  Schedule Day 22,                        !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ThermalZone,
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Handle
  West1.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d9b1ffb-b1f2-4c24-a248-30fa1424e200}, !- Zone Air Inlet Port List
  {04517ad0-5997-4ec9-947b-d16a806d6e48}, !- Zone Air Exhaust Port List
  {757e3bd3-2b9b-4891-b91c-34b18acd5f91}, !- Zone Air Node Name
  {0c91a597-8b12-4837-9556-3c74555a0b4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afe3d51c-27e0-4ac6-a817-024084e5f3bf}, !- Group Rendering Name
  {7c065fb1-8640-422d-acb9-e731c7ea7311}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {51484130-223f-48d2-8d70-62fb23ccbd87}, !- Handle
  Node 1,                                 !- Name
  {757e3bd3-2b9b-4891-b91c-34b18acd5f91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {757e3bd3-2b9b-4891-b91c-34b18acd5f91}, !- Handle
  {89af1fd6-de7f-4d5a-a084-12b9b777673a}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Source Object
  11,                                     !- Outlet Port
  {51484130-223f-48d2-8d70-62fb23ccbd87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d9b1ffb-b1f2-4c24-a248-30fa1424e200}, !- Handle
  {45f4170b-544f-4405-adfe-01e96a486ae0}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- HVAC Component
  {997990ec-de19-4f9e-ae14-287b8322b834}; !- Port 1

OS:PortList,
  {04517ad0-5997-4ec9-947b-d16a806d6e48}, !- Handle
  {49a62736-f13c-497a-9064-3f05201c4208}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}; !- HVAC Component

OS:PortList,
  {0c91a597-8b12-4837-9556-3c74555a0b4b}, !- Handle
  {69d45326-b5bd-456d-ae8f-a2805c538812}, !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- HVAC Component
  {9df9f21d-964b-4796-a4d6-e3201ecaa234}; !- Port 1

OS:Sizing:Zone,
  {2850bd41-113f-439c-bb67-68ee5c55693c}, !- Handle
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a292750-181b-454e-b845-2a0a6824107a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {37c98a06-2848-484f-bf60-ee3ba88d9446}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f52a747-101c-471c-8151-7a5bad276a32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c2f4808-829b-4d1f-9b39-fb427bf5a3c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {afe3d51c-27e0-4ac6-a817-024084e5f3bf}, !- Handle
  Rendering Color 17,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Handle
  West1.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fff44005-8844-4bce-98e1-d8cea074a2f2}, !- Zone Air Inlet Port List
  {aa5c4f65-cfa7-46b9-8bce-6b1e0cb50ce5}, !- Zone Air Exhaust Port List
  {a07011ab-5947-4711-bda0-6d19134813b2}, !- Zone Air Node Name
  {9e47658d-900e-464f-a31b-2c59cd6d2804}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {702f9bcd-3a7f-4e05-8627-5612a8e3b5cf}, !- Group Rendering Name
  {11854049-1b63-4170-b3c0-854b540b0f21}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {e2a8fabf-f068-4995-ad3a-47045a966870}, !- Handle
  Node 2,                                 !- Name
  {a07011ab-5947-4711-bda0-6d19134813b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a07011ab-5947-4711-bda0-6d19134813b2}, !- Handle
  {6c46a7ce-58a8-4760-ae2e-b1270d1e1943}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Source Object
  11,                                     !- Outlet Port
  {e2a8fabf-f068-4995-ad3a-47045a966870}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fff44005-8844-4bce-98e1-d8cea074a2f2}, !- Handle
  {6667e19e-bd8b-41c7-8916-52af4dc6fe5c}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- HVAC Component
  {f0dc961b-36e3-409a-8722-0a8bda4dc06d}; !- Port 1

OS:PortList,
  {aa5c4f65-cfa7-46b9-8bce-6b1e0cb50ce5}, !- Handle
  {b263ea06-c332-4871-912e-4ca97c3c214e}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}; !- HVAC Component

OS:PortList,
  {9e47658d-900e-464f-a31b-2c59cd6d2804}, !- Handle
  {c69cd31a-b52a-4a42-a52b-cb87fd3fb83c}, !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- HVAC Component
  {b38e9c14-f1a2-435c-b66f-9980067d9a5f}; !- Port 1

OS:Sizing:Zone,
  {4adba7b6-7be2-4483-a2a9-3bc5cf5e8c9e}, !- Handle
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f8a8e4a-9817-481a-a03e-b744eec9959d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {273111b2-4fb5-43c5-a572-f956442f7d6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88d4a172-534f-4ba8-b353-a2a39d2cc7d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3718d09-731f-43a9-a601-c59d4706931f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {702f9bcd-3a7f-4e05-8627-5612a8e3b5cf}, !- Handle
  Rendering Color 18,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Handle
  West2.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6de3445b-54f0-4841-9c71-fef7aba8e5a8}, !- Zone Air Inlet Port List
  {e223da57-37a8-4349-9f32-9438b1f47110}, !- Zone Air Exhaust Port List
  {4e2b70e1-ea54-4acb-8be8-cc843e705125}, !- Zone Air Node Name
  {da90f7a7-9150-4230-b2ef-d3f81ad0ec6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5125d0d-c539-440e-977b-262a19bf8ec7}, !- Group Rendering Name
  {c617bc4c-e8b6-4ef3-8c3b-270d9538cb85}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d3a4fe94-d069-4338-b0c3-e0e8dd7bfb12}, !- Handle
  Node 3,                                 !- Name
  {4e2b70e1-ea54-4acb-8be8-cc843e705125}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e2b70e1-ea54-4acb-8be8-cc843e705125}, !- Handle
  {5c629c15-00b3-4701-bdf5-51b321464388}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Source Object
  11,                                     !- Outlet Port
  {d3a4fe94-d069-4338-b0c3-e0e8dd7bfb12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6de3445b-54f0-4841-9c71-fef7aba8e5a8}, !- Handle
  {891bbba6-b820-45f1-9a1b-b747570286c4}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- HVAC Component
  {035c9d4d-330c-4bf2-b706-4e48c325ad86}; !- Port 1

OS:PortList,
  {e223da57-37a8-4349-9f32-9438b1f47110}, !- Handle
  {8904906d-740f-438c-81fa-265a6e6e37a4}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}; !- HVAC Component

OS:PortList,
  {da90f7a7-9150-4230-b2ef-d3f81ad0ec6f}, !- Handle
  {77e3d7c9-b51c-4038-af87-bd52fe316a8e}, !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- HVAC Component
  {9a9a52b1-5e58-4421-9710-4abe6d08815d}; !- Port 1

OS:Sizing:Zone,
  {c5515ce3-e84f-4c46-bb39-ee920700e570}, !- Handle
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {978c6859-307a-448c-9e49-91df92628e4e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {3174693e-3ef4-4b8a-ac09-45ed31929769}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2052291b-2216-4fb5-90b1-ce870aa7624c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a6a2ca0-47bf-4eca-8bac-1ef9af652f2e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {e5125d0d-c539-440e-977b-262a19bf8ec7}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Handle
  West2.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {020cdcd8-91e7-4e28-8706-d04d64be877e}, !- Zone Air Inlet Port List
  {7aaca618-37a6-4383-acea-bbe051f64bac}, !- Zone Air Exhaust Port List
  {27afb5e1-5c1f-4ac7-9665-f8737f19ea45}, !- Zone Air Node Name
  {50061fed-1e97-4574-8610-e4ba98f73589}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {adcaca44-f3d5-4a81-8175-8990260ac31f}, !- Group Rendering Name
  {9023f656-3b39-4273-8175-346d44c77dcb}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d1289bfc-3963-42cf-8dd5-458acba92d19}, !- Handle
  Node 4,                                 !- Name
  {27afb5e1-5c1f-4ac7-9665-f8737f19ea45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27afb5e1-5c1f-4ac7-9665-f8737f19ea45}, !- Handle
  {dbb45e09-94e2-462a-8f6d-960ae9f0f711}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Source Object
  11,                                     !- Outlet Port
  {d1289bfc-3963-42cf-8dd5-458acba92d19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {020cdcd8-91e7-4e28-8706-d04d64be877e}, !- Handle
  {0b52018d-bcad-43c6-84aa-7ce6fa15bae0}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- HVAC Component
  {13982abd-429d-4f6d-baeb-cacfdeb6e5f0}; !- Port 1

OS:PortList,
  {7aaca618-37a6-4383-acea-bbe051f64bac}, !- Handle
  {07290b78-c429-4973-bb75-7405433b5e36}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}; !- HVAC Component

OS:PortList,
  {50061fed-1e97-4574-8610-e4ba98f73589}, !- Handle
  {d865570a-0df7-499d-aea8-72345573dd60}, !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- HVAC Component
  {eb172149-a2af-4a73-b07c-b314dd8f18e3}; !- Port 1

OS:Sizing:Zone,
  {9c8a0dce-7b48-4274-8170-d4c75b2a77c9}, !- Handle
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b84c8fd6-024a-4fc7-853e-c49109f76c23}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c9ac73af-ca61-47a3-aacf-ce9c715e5aab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7ab471e-afb6-40de-838a-7c0269709365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26fe318a-f7de-4317-a058-6283a1e89e72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {adcaca44-f3d5-4a81-8175-8990260ac31f}, !- Handle
  Rendering Color 20,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Handle
  East1.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b341dcca-e559-4ae1-998a-5df40f0abd8c}, !- Zone Air Inlet Port List
  {9f96003d-79a9-48a3-a086-3a9c7e937a0a}, !- Zone Air Exhaust Port List
  {d5cfece1-3b18-40e0-bf3e-dfa70802bee9}, !- Zone Air Node Name
  {24056918-9908-43c0-8b50-37325a68300d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {775e63dc-c578-491e-8c51-be760cedac7a}, !- Group Rendering Name
  {12a8c97c-defa-4b58-97f4-60f6b3756583}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ff25dc02-d760-4046-896a-e9436540d1ff}, !- Handle
  Node 5,                                 !- Name
  {d5cfece1-3b18-40e0-bf3e-dfa70802bee9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5cfece1-3b18-40e0-bf3e-dfa70802bee9}, !- Handle
  {44312ffb-fdd6-4007-b3cc-dda63c9199a8}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Source Object
  11,                                     !- Outlet Port
  {ff25dc02-d760-4046-896a-e9436540d1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b341dcca-e559-4ae1-998a-5df40f0abd8c}, !- Handle
  {a3fa1fac-6ce3-456e-9f6d-3a5dabe7e62b}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- HVAC Component
  {9a5e707d-778c-4035-9dac-6cd55d3e009c}; !- Port 1

OS:PortList,
  {9f96003d-79a9-48a3-a086-3a9c7e937a0a}, !- Handle
  {c831a0c0-cf12-4e35-b5df-e3ebbe60a676}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}; !- HVAC Component

OS:PortList,
  {24056918-9908-43c0-8b50-37325a68300d}, !- Handle
  {20987112-cbd7-40db-b31c-293cccbb0083}, !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- HVAC Component
  {e7394b10-226d-42e9-8c6a-3a1da0d1c94a}; !- Port 1

OS:Sizing:Zone,
  {837057c3-7a56-4455-8616-a7f467d1f384}, !- Handle
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10d9e816-be61-47ae-ad33-3ff1009bd877}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {7444e838-9fd5-46f6-a84c-57b3f6d98c63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c57f68b3-f03f-478d-ad11-cebbdd44aa2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {654bc1f4-769e-4112-8636-e405c3eb4354}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {775e63dc-c578-491e-8c51-be760cedac7a}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Handle
  East1.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5472d8a8-9229-4e5a-b985-1e624b53fca9}, !- Zone Air Inlet Port List
  {12fab7da-908c-475f-87fd-6f796744e9b4}, !- Zone Air Exhaust Port List
  {482bbb4a-0723-4a3d-a668-b9a16a414c8e}, !- Zone Air Node Name
  {fc1a2d52-3f87-4343-a7a1-b7f8854d7279}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28ec9cf1-5cff-4974-94df-4eb6f8b1b33e}, !- Group Rendering Name
  {03b2c37f-ccb3-4d0e-ada1-2dc86880e1c9}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d74185ca-996f-425e-8b71-7e35934f90e3}, !- Handle
  Node 6,                                 !- Name
  {482bbb4a-0723-4a3d-a668-b9a16a414c8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {482bbb4a-0723-4a3d-a668-b9a16a414c8e}, !- Handle
  {3321d435-1ec2-44a7-8b20-3e3eaea0e9eb}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Source Object
  11,                                     !- Outlet Port
  {d74185ca-996f-425e-8b71-7e35934f90e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5472d8a8-9229-4e5a-b985-1e624b53fca9}, !- Handle
  {1bcbce0c-c819-4383-a882-06cf17c6cc05}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- HVAC Component
  {6fd86d4b-fbf7-49c7-a5e4-bab7e974c358}; !- Port 1

OS:PortList,
  {12fab7da-908c-475f-87fd-6f796744e9b4}, !- Handle
  {655851a3-5cc6-4f04-89b8-498436e54ea0}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}; !- HVAC Component

OS:PortList,
  {fc1a2d52-3f87-4343-a7a1-b7f8854d7279}, !- Handle
  {b6e3dad1-1777-4d34-8de0-7c078ef502be}, !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- HVAC Component
  {1a08b336-efb6-4e93-878e-824d3df2cc39}; !- Port 1

OS:Sizing:Zone,
  {3093e92d-07e1-4d98-9c9b-540ac1bd5ddb}, !- Handle
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {265ff02c-4b6b-417b-bb27-95756f5b6ed4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {394d78e7-69c1-47a1-870d-3481051c3008}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ed42a13-2cec-40f6-a352-b7d4b00aa79d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {855d507b-b930-47fa-8f0c-695d14524af6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {28ec9cf1-5cff-4974-94df-4eb6f8b1b33e}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Handle
  East2.1,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca99f5a0-f7fa-4231-8604-b21469b1d30d}, !- Zone Air Inlet Port List
  {a2092f1b-b3d1-4be3-ac79-fff87d78749c}, !- Zone Air Exhaust Port List
  {28fca3c7-e187-472f-bc7f-c5e54dd21cb6}, !- Zone Air Node Name
  {ef09a5bc-34d0-43af-8c3d-f78ef10b692b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93d4ab01-abe1-429a-8d72-d2cfa861f88b}, !- Group Rendering Name
  {3cf1105a-71c6-4053-9ef7-708b51b382d0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {ad8e8d03-7683-4637-9c25-2456b3325fed}, !- Handle
  Node 7,                                 !- Name
  {28fca3c7-e187-472f-bc7f-c5e54dd21cb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28fca3c7-e187-472f-bc7f-c5e54dd21cb6}, !- Handle
  {558c2a96-ea53-4b8d-be4a-9a820a29b757}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Source Object
  11,                                     !- Outlet Port
  {ad8e8d03-7683-4637-9c25-2456b3325fed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca99f5a0-f7fa-4231-8604-b21469b1d30d}, !- Handle
  {d5685b14-c4c7-44c4-a4db-31fcd9fea9be}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- HVAC Component
  {7835cb0a-3ca8-46c3-b290-a012243e30a3}; !- Port 1

OS:PortList,
  {a2092f1b-b3d1-4be3-ac79-fff87d78749c}, !- Handle
  {85b9230e-d80c-47d4-9507-cdb3d5cbe9a5}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}; !- HVAC Component

OS:PortList,
  {ef09a5bc-34d0-43af-8c3d-f78ef10b692b}, !- Handle
  {ebee1c56-2923-4fe1-9d14-62bbe9113a78}, !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- HVAC Component
  {3f1f632d-04da-40cf-a4eb-0ae8ec9fc73b}; !- Port 1

OS:Sizing:Zone,
  {393fa140-4f97-4b1e-995d-67c70ec4f0b8}, !- Handle
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b66ad23-4208-4935-a7a4-fc1d0d6b1906}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {2ab1da91-3fc9-4bb0-99a9-6c7a73c9440e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a95dd5b2-4e6c-4cfb-a4aa-46212cd456ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7dac8bbc-8429-4863-96a2-b612d70f3a39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {93d4ab01-abe1-429a-8d72-d2cfa861f88b}, !- Handle
  Rendering Color 23,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Handle
  East2.2,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73f0e2e9-9ad2-4db6-ad72-2d8f825230e1}, !- Zone Air Inlet Port List
  {76330843-da6b-480e-ada2-49a10d1a3e2f}, !- Zone Air Exhaust Port List
  {c5345e35-9158-42d0-a846-0c30c11fd9c9}, !- Zone Air Node Name
  {12075a6a-0cde-4b85-a39c-671e11bf26e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ff88335-413d-4301-8e11-dc2e4b56ae74}, !- Group Rendering Name
  {5e7cac48-01e4-4208-ba77-aecd8777ae37}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {a3eb7e88-6d19-426f-8325-cb8800c7e10e}, !- Handle
  Node 8,                                 !- Name
  {c5345e35-9158-42d0-a846-0c30c11fd9c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5345e35-9158-42d0-a846-0c30c11fd9c9}, !- Handle
  {be0d14cd-33fd-412c-a798-d4f59ab72d0e}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Source Object
  11,                                     !- Outlet Port
  {a3eb7e88-6d19-426f-8325-cb8800c7e10e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73f0e2e9-9ad2-4db6-ad72-2d8f825230e1}, !- Handle
  {dd3efaf5-ebc1-465e-83ef-666a323c43cd}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- HVAC Component
  {bf7eb79f-8356-441e-b083-f592579a7271}; !- Port 1

OS:PortList,
  {76330843-da6b-480e-ada2-49a10d1a3e2f}, !- Handle
  {4a212672-57ab-4597-9511-268e16af4684}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}; !- HVAC Component

OS:PortList,
  {12075a6a-0cde-4b85-a39c-671e11bf26e3}, !- Handle
  {a5eca20d-6da3-4af8-93a9-6d23f1933287}, !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- HVAC Component
  {0be72ebb-a56e-46a4-8e7b-bcde91506e7e}; !- Port 1

OS:Sizing:Zone,
  {a3e79c3e-b3b0-42b2-b7a6-8b8433420ec1}, !- Handle
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {959a6e22-e236-4387-89ab-867bdb6e9a93}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2baf790c-3d2f-44a6-ba72-a6291bce9128}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5fe62fc-fc13-4a57-a07f-7075a11091a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {616d8b95-e062-496e-af42-c8cd69e53b66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {6ff88335-413d-4301-8e11-dc2e4b56ae74}, !- Handle
  Rendering Color 24,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {12a8c97c-defa-4b58-97f4-60f6b3756583}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11854049-1b63-4170-b3c0-854b540b0f21}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9023f656-3b39-4273-8175-346d44c77dcb}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c065fb1-8640-422d-acb9-e731c7ea7311}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cf1105a-71c6-4053-9ef7-708b51b382d0}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03b2c37f-ccb3-4d0e-ada1-2dc86880e1c9}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c617bc4c-e8b6-4ef3-8c3b-270d9538cb85}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e7cac48-01e4-4208-ba77-aecd8777ae37}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {fa44c0c5-1fb4-435d-b77e-5ce0b335f97e}, !- Heating Setpoint Temperature Schedule Name
  {3801ebdc-5b68-4bcb-840f-6af345967dcd}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3855ba62-d55c-4c0e-ae0c-ca1d59d8518c}, !- Handle
  Rendering Color 25,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {829c0813-0f99-454a-bc3e-1778e8bf7bd8}, !- Handle
  Rendering Color 26,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06511d58-5d64-4812-9c61-3860b4cd14cb}, !- Handle
  Rendering Color 27,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c3d8c9d-ba86-4f06-8680-a38a6ae1a459}, !- Handle
  Rendering Color 28,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80cceadc-886f-4f3d-ac1c-74cb1d8007d0}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b43bda1-f810-4b96-bc89-9d00672cea15}, !- Handle
  Rendering Color 30,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {757a913e-d90f-4b66-8f63-ffeff28f7c44}, !- Handle
  Rendering Color 31,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {349935d0-620f-441a-8739-8b4716b906fd}, !- Handle
  Basement,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bffb3d44-0e65-4406-a505-5428a4bc465e}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {bffb3d44-0e65-4406-a505-5428a4bc465e}, !- Handle
  Rendering Color 32,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:WindowProperty:FrameAndDivider,
  {0af90094-23e8-4305-b196-a8ed5d997f1d}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  2.27,                                   !- Frame Conductance {W/m2-K}
  3.397,                                  !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:ThermalZone,
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- Handle
  Attic1,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8a43516-d306-42f7-8309-3fa1cb6e9af9}, !- Zone Air Inlet Port List
  {0ec5fc1a-ce61-452d-b151-4b8f5d385761}, !- Zone Air Exhaust Port List
  {2b44e899-ffa4-4afc-b517-73dd4819ae64}, !- Zone Air Node Name
  {bf5268a5-82b3-4a7f-b573-2085a637a8b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {61732f0b-0bcd-4c18-8991-45b0119f540b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63ff227d-48ee-4e7e-bdd4-7bae2eb01b8f}, !- Handle
  Node 9,                                 !- Name
  {2b44e899-ffa4-4afc-b517-73dd4819ae64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b44e899-ffa4-4afc-b517-73dd4819ae64}, !- Handle
  {3918e373-fd7b-4e9c-8674-65a6dcba23a7}, !- Name
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- Source Object
  11,                                     !- Outlet Port
  {63ff227d-48ee-4e7e-bdd4-7bae2eb01b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8a43516-d306-42f7-8309-3fa1cb6e9af9}, !- Handle
  {d01fe711-4fbf-4e92-bb49-a88378b2f0fe}, !- Name
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- HVAC Component
  {80472ee0-7ae9-4965-8b29-3d3f22fc877c}; !- Port 1

OS:PortList,
  {0ec5fc1a-ce61-452d-b151-4b8f5d385761}, !- Handle
  {13deb18f-333a-42bd-ac61-842a07347bee}, !- Name
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}; !- HVAC Component

OS:PortList,
  {bf5268a5-82b3-4a7f-b573-2085a637a8b3}, !- Handle
  {4247f287-5483-4c9b-bcba-054d9c59b036}, !- Name
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- HVAC Component
  {e647dc62-a451-4a5c-a632-4467fc51569f}; !- Port 1

OS:Sizing:Zone,
  {fa8a31ae-03a3-4a0d-99cb-7fe733aa67d6}, !- Handle
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09e19b58-5732-4046-adbc-e95c2fc9def5}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c92a661d-f5ae-44ac-acc0-cb66bb407c26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e41db7c-2bb7-499e-9cdd-118c55cffbcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {61732f0b-0bcd-4c18-8991-45b0119f540b}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Handle
  Attic2,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f7cef14-38ad-4ea0-99bf-0d5e9251965c}, !- Zone Air Inlet Port List
  {7db821f7-ce50-4091-96d4-2c75191b242e}, !- Zone Air Exhaust Port List
  {91b40933-9528-47fa-82b7-acdcdfb92344}, !- Zone Air Node Name
  {a92187a3-9cef-436a-9c03-0ad87844770f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a2e6025-d350-4088-a2e2-b615f6c45776}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7396d86d-a9a3-4d73-9307-a330cd978c6f}, !- Handle
  Node 10,                                !- Name
  {91b40933-9528-47fa-82b7-acdcdfb92344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91b40933-9528-47fa-82b7-acdcdfb92344}, !- Handle
  {9a875e19-4647-478d-9562-1000def70e33}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Source Object
  11,                                     !- Outlet Port
  {7396d86d-a9a3-4d73-9307-a330cd978c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f7cef14-38ad-4ea0-99bf-0d5e9251965c}, !- Handle
  {af86ed7a-464e-4cc5-91c6-1ed64187159b}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- HVAC Component
  {ded261b0-c907-49c7-aa7e-3ddae638162c}; !- Port 1

OS:PortList,
  {7db821f7-ce50-4091-96d4-2c75191b242e}, !- Handle
  {3f282f83-d92f-486b-b200-c96660b6e4c1}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}; !- HVAC Component

OS:PortList,
  {a92187a3-9cef-436a-9c03-0ad87844770f}, !- Handle
  {e525ebc9-0710-4a6c-9981-359e6c406c0e}, !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- HVAC Component
  {b447ff4a-38c7-4818-9e23-cdbaf7ba5e8f}; !- Port 1

OS:Sizing:Zone,
  {9b6cb237-4749-4010-876b-9493c9f737b1}, !- Handle
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dd294e2-db9e-471a-a754-9f6cffcf22ca}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {57473269-1f85-4b00-ba4e-7567b819dc28}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91078153-bea9-47cd-a4bb-7e52e736f984}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {4a2e6025-d350-4088-a2e2-b615f6c45776}, !- Handle
  Rendering Color 34,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Handle
  Basement,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e4cfd51-67fd-4776-aff7-9c3317b80008}, !- Zone Air Inlet Port List
  {181a9f2d-ea24-4674-a7e4-266af6214896}, !- Zone Air Exhaust Port List
  {f2b07851-e8ba-49f5-9b65-7f4dc14f88e6}, !- Zone Air Node Name
  {e94eceb0-7b76-42d1-b28f-ae76a974f168}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dbf26dae-1a1f-42a2-8246-2d56a88b6b02}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c183b6e0-1d7c-4b8c-b4f5-64c9e886e591}, !- Handle
  Node 11,                                !- Name
  {f2b07851-e8ba-49f5-9b65-7f4dc14f88e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2b07851-e8ba-49f5-9b65-7f4dc14f88e6}, !- Handle
  {e4b8af34-53ac-4734-99f0-696fe52d048a}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Source Object
  11,                                     !- Outlet Port
  {c183b6e0-1d7c-4b8c-b4f5-64c9e886e591}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e4cfd51-67fd-4776-aff7-9c3317b80008}, !- Handle
  {6c9b4d2e-ab76-4384-97e2-9001ddd418c5}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- HVAC Component
  {1cfcac1a-28a4-4d55-b8b5-81c219354f75}; !- Port 1

OS:PortList,
  {181a9f2d-ea24-4674-a7e4-266af6214896}, !- Handle
  {9c97d3ff-d3af-441d-89e2-9d4c6aa6dff6}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}; !- HVAC Component

OS:PortList,
  {e94eceb0-7b76-42d1-b28f-ae76a974f168}, !- Handle
  {06c99416-0d46-4b83-a17b-0b57ae5e09dc}, !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- HVAC Component
  {6fe47756-ee8a-4f5e-a8ae-311e4ed23076}; !- Port 1

OS:Sizing:Zone,
  {3d0c0bf6-205c-42d7-859c-81cc5d0fa95c}, !- Handle
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22b99a68-cac6-484f-8512-caa5ff76a037}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6b3bceb4-bfd0-4c9c-bce5-722607015348}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f65a3502-a97d-4c51-b9c1-f6dcc39f9cd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {dbf26dae-1a1f-42a2-8246-2d56a88b6b02}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Output:Variable,
  {984e4f7e-85fd-46e4-9dee-8f88c2036589}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b5960bc2-1fdb-4f02-8340-50b9b29d0816}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Total Internal Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b8025845-34f8-4a24-880a-e2a0027820b3}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2c8d3e1-e653-4352-b55e-bbdf8649ac21}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d0b85fe-b567-43bb-8b0a-3580ecf0ac54}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e57f4def-d61d-46a9-86f4-da54a6d7aa58}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Material,
  {f563d83a-8114-4652-b6dc-0dc7fb6a914e}, !- Handle
  Phenolyc Foam (Walls Ext 1cm),          !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  100,                                    !- Density {kg/m3}
  1350;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {e3423a9b-5149-4f33-ab01-1d7cdbaf9a53}, !- Handle
  {f563d83a-8114-4652-b6dc-0dc7fb6a914e}; !- Material Name

OS:DesignSpecification:OutdoorAir,
  {fb89bdb8-0aa0-47e5-8d73-b448d2eccf9d}, !- Handle
  Attic,                                  !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {550a9a0e-5541-4536-ac5f-80521afaeac0}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d5ee2336-3ff7-466c-a6e6-44ca1fb2f960}, !- Handle
  Outdoor Air,                            !- Name
  Maximum,                                !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {550a9a0e-5541-4536-ac5f-80521afaeac0}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {949dbbdf-8359-4693-a86e-dde63f697e00}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {91882484-1850-409c-a889-1a1730cbd5c2}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {19eaba6e-43f2-48dd-887b-9c51a24c213f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {4849c85a-329a-4b2b-925d-539f748377b2}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3e4fc57b-c6c0-480b-a1cc-fbcd001ef9a7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {33cfd663-ff47-4002-861c-a0216a4d52fc}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {fb83fe11-43b2-408b-91c5-68319fa36fbc}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {b6cc4409-6a5f-4464-946c-7ab15ab6fb00}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {e2d20b04-7d1c-4a3e-b085-a26099b0cc68}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8a82b410-2c92-4a65-b8fc-f3ca723ec317}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {8fd0a7e7-080c-4682-b22b-c9fb10000c1e}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {abb971eb-32ab-4eda-be67-6a26839a31b4}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {d7bc727c-5bff-4594-9bdf-661cfeadbae2}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {8950aff8-f0c4-4072-9b4d-eb7e1fff5137}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {d8a8f965-314d-4476-9259-7a918157f970}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {7e295c19-2077-4536-8294-0e86f563b363}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {c262e814-ffc2-44b1-bc5b-dd9591a9f1a1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fed3cbb3-0903-4fab-8b46-960f3d5c131f}, !- Handle
  Temperature 5,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c3a90ac3-1331-41d9-b21e-8d3a8cd121ce}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {ecb03bfa-2e19-4bd6-bc15-d37148665ed2}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {7e19d21d-346f-44c7-b0a6-dc15d94acec0}, !- Handle
  Always on,                              !- Name
  {19eaba6e-43f2-48dd-887b-9c51a24c213f}, !- Schedule Type Limits Name
  {3c656bcb-4ae1-4f23-811a-c57438ebba7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c656bcb-4ae1-4f23-811a-c57438ebba7e}, !- Handle
  Schedule Day 1,                         !- Name
  {19eaba6e-43f2-48dd-887b-9c51a24c213f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {18c4ae6d-b272-4967-a0a4-87695a18ae98}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {550a9a0e-5541-4536-ac5f-80521afaeac0}, !- Availability Schedule
  {637a0ad5-a041-4c49-ba2b-726c4f50f814}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7199ff19-c8db-4807-a0e6-47bd8d7e3e97}, !- Supply Side Inlet Node Name
  {0c45fece-3e2c-4661-ad18-4fc177c67c11}, !- Demand Side Outlet Node Name
  {dd481281-c2b1-4b44-8701-3d2051ccd61c}, !- Demand Side Inlet Node A
  {9f18207a-22e1-41ca-aa8e-2665b6d0abc9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Demand Mixer Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1dc86197-491b-4690-8caa-dee95c2393ee}, !- Handle
  Node 12,                                !- Name
  {7199ff19-c8db-4807-a0e6-47bd8d7e3e97}, !- Inlet Port
  {ba46d904-d3c0-4162-9038-6903b2c7947d}; !- Outlet Port

OS:Node,
  {da430f97-8969-45ff-9898-aab75c79f659}, !- Handle
  Node 13,                                !- Name
  {4717b1d8-8cfd-4dbc-b1fa-7eb5f09008bb}, !- Inlet Port
  {9f18207a-22e1-41ca-aa8e-2665b6d0abc9}; !- Outlet Port

OS:Connection,
  {7199ff19-c8db-4807-a0e6-47bd8d7e3e97}, !- Handle
  {7af82f00-df83-4493-af3f-c6d0fc0ef20d}, !- Name
  {18c4ae6d-b272-4967-a0a4-87695a18ae98}, !- Source Object
  9,                                      !- Outlet Port
  {1dc86197-491b-4690-8caa-dee95c2393ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f18207a-22e1-41ca-aa8e-2665b6d0abc9}, !- Handle
  {c18d3097-d41f-484c-a827-b30ca68c2b7c}, !- Name
  {da430f97-8969-45ff-9898-aab75c79f659}, !- Source Object
  3,                                      !- Outlet Port
  {18c4ae6d-b272-4967-a0a4-87695a18ae98}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a025374f-feab-4eb5-b43d-8f7e0879cd91}, !- Handle
  Node 14,                                !- Name
  {dd481281-c2b1-4b44-8701-3d2051ccd61c}, !- Inlet Port
  {d0f5a942-edc7-49c0-a6bc-c21856ba052c}; !- Outlet Port

OS:Node,
  {830816d9-aa46-4b1b-a0fd-94856aaf270a}, !- Handle
  Node 15,                                !- Name
  {b9e16352-ff6f-4455-90c8-8409fce66764}, !- Inlet Port
  {0c45fece-3e2c-4661-ad18-4fc177c67c11}; !- Outlet Port

OS:Node,
  {3d3d39aa-e5b5-4a98-8e5f-7e407910dca4}, !- Handle
  Node 16,                                !- Name
  {30ed939c-077e-45bf-a2d3-e84dcbbd890b}, !- Inlet Port
  {9a5e707d-778c-4035-9dac-6cd55d3e009c}; !- Outlet Port

OS:Connection,
  {dd481281-c2b1-4b44-8701-3d2051ccd61c}, !- Handle
  {6ca1ad95-5067-4b9c-aa17-2eccbfa71d46}, !- Name
  {18c4ae6d-b272-4967-a0a4-87695a18ae98}, !- Source Object
  11,                                     !- Outlet Port
  {a025374f-feab-4eb5-b43d-8f7e0879cd91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c45fece-3e2c-4661-ad18-4fc177c67c11}, !- Handle
  {067021ad-5092-488d-93fc-0de8049cd434}, !- Name
  {830816d9-aa46-4b1b-a0fd-94856aaf270a}, !- Source Object
  3,                                      !- Outlet Port
  {18c4ae6d-b272-4967-a0a4-87695a18ae98}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d0f5a942-edc7-49c0-a6bc-c21856ba052c}, !- Inlet Node Name
  {a3cdbed8-48c7-4178-aa67-bc50f26c1478}, !- Outlet Node Name 1
  {bd30dfb6-125d-4aa6-ad60-47525a5b3225}, !- Outlet Node Name 2
  {6ddb895a-2344-4943-84d3-4ff93ad05e57}, !- Outlet Node Name 3
  {0de93a2c-27a6-4abb-b134-42d4a70acf9c}, !- Outlet Node Name 4
  {945dba4c-f553-4179-afed-2d45e947e73d}, !- Outlet Node Name 5
  {bfc4d458-3361-4f14-8574-c39379222cf8}, !- Outlet Node Name 6
  {8cf6f540-17f8-43e9-a2d4-7d7c096138f6}, !- Outlet Node Name 7
  {515530a8-3d5e-4762-8f68-7feb829ddb5a}, !- Outlet Node Name 8
  {17ed076f-d272-45b1-b6aa-59dbdb01dd40}, !- Outlet Node Name 9
  {84fc1e39-8b3d-4782-8515-3dc4c662f1cc}, !- Outlet Node Name 10
  {b7bce378-eb7a-4a31-868f-5830ef6ccc18}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b9e16352-ff6f-4455-90c8-8409fce66764}, !- Outlet Node Name
  {5f9e77de-3920-4b78-a510-a30104bc3f1d}, !- Inlet Node Name 1
  {95dea5fa-1e01-4da4-925f-9104452a67b2}, !- Inlet Node Name 2
  {f8b40bf7-1d79-4d61-bee2-4733b31a89c5}, !- Inlet Node Name 3
  {5fca2081-b8ff-4fd5-b13a-d6c9a5f966ba}, !- Inlet Node Name 4
  {07a3de82-0a0b-4deb-8b7b-14932511bbee}, !- Inlet Node Name 5
  {b8cdc5f2-809a-43b8-a7e1-0ebdf0e06008}, !- Inlet Node Name 6
  {f1f1133f-b0c9-48ca-aabc-9811ec2532af}, !- Inlet Node Name 7
  {a3cb7d06-d3b2-4184-8a5e-1647f7486230}, !- Inlet Node Name 8
  {41353a4a-cf6e-47f2-9ac0-b98e7f7f5da7}, !- Inlet Node Name 9
  {4695f724-29aa-4c8d-87a0-978041488ae1}, !- Inlet Node Name 10
  {92ca531b-3234-4b06-b45b-0200eafe1bbe}; !- Inlet Node Name 11

OS:Connection,
  {d0f5a942-edc7-49c0-a6bc-c21856ba052c}, !- Handle
  {edadf175-c9d3-4109-858a-e279b952bcb1}, !- Name
  {a025374f-feab-4eb5-b43d-8f7e0879cd91}, !- Source Object
  3,                                      !- Outlet Port
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e16352-ff6f-4455-90c8-8409fce66764}, !- Handle
  {84164ffd-f0c0-49ed-afdd-260e4b47dc29}, !- Name
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Source Object
  2,                                      !- Outlet Port
  {830816d9-aa46-4b1b-a0fd-94856aaf270a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f1efaf9-5096-42b5-9740-309e9e2da6c4}, !- Handle
  {18c4ae6d-b272-4967-a0a4-87695a18ae98}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {550a9a0e-5541-4536-ac5f-80521afaeac0}, !- Handle
  Always On Discrete,                     !- Name
  {1fa9e3ac-a3af-476a-9d61-a863ff347d0b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1fa9e3ac-a3af-476a-9d61-a863ff347d0b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {637a0ad5-a041-4c49-ba2b-726c4f50f814}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {84caac0d-976f-4bb6-965e-0d23d91d5a64}, !- Handle
  OA System,                              !- Name
  {c5f07735-2159-4ed1-a453-b989d37f056b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cd696974-2d2f-4575-a42d-f013fc84250e}, !- Mixed Air Node Name
  {54a16bfb-61c7-4132-a3dc-192206714c03}, !- Outdoor Air Stream Node Name
  {71203923-48b4-48bb-9286-b5520ee58028}, !- Relief Air Stream Node Name
  {ba46d904-d3c0-4162-9038-6903b2c7947d}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {c5f07735-2159-4ed1-a453-b989d37f056b}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {007d0e53-f9a6-4ec8-a30f-517881aeafcc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {007d0e53-f9a6-4ec8-a30f-517881aeafcc}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

! Always On Discrete
OS:Schedule:Constant,
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {dfc5d606-ddc8-4cac-8af3-75bffe3bbd34}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {dfc5d606-ddc8-4cac-8af3-75bffe3bbd34}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {772a8250-ee15-40ab-aebc-b29ccaabdcd8}, !- Handle
  Node 17,                                !- Name
  ,                                       !- Inlet Port
  {54a16bfb-61c7-4132-a3dc-192206714c03}; !- Outlet Port

OS:Connection,
  {54a16bfb-61c7-4132-a3dc-192206714c03}, !- Handle
  {33e91034-a103-4244-9594-0dab0e03033f}, !- Name
  {772a8250-ee15-40ab-aebc-b29ccaabdcd8}, !- Source Object
  3,                                      !- Outlet Port
  {84caac0d-976f-4bb6-965e-0d23d91d5a64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70c444f4-81bf-45e3-8e88-299ea46cf2c2}, !- Handle
  Node 18,                                !- Name
  {3c0c0de1-a944-4b0a-aa82-b75ba4c31409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba46d904-d3c0-4162-9038-6903b2c7947d}, !- Handle
  {9dbaec0a-b630-4583-8e17-12ec7478058e}, !- Name
  {1dc86197-491b-4690-8caa-dee95c2393ee}, !- Source Object
  3,                                      !- Outlet Port
  {84caac0d-976f-4bb6-965e-0d23d91d5a64}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {6bb94e3a-a98d-40b7-bac7-5d5a82bb2046}, ! Handle
  Var Spd Fan,                            ! Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {0770bf9e-7914-43f4-b869-fdd03fdffbcc}, ! Air Inlet Node Name
  {3c0c0de1-a944-4b0a-aa82-b75ba4c31409}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {f33b4574-be33-42f4-8385-9fc097991652}, !- Handle
  Node 19,                                !- Name
  {71203923-48b4-48bb-9286-b5520ee58028}, !- Inlet Port
  {0770bf9e-7914-43f4-b869-fdd03fdffbcc}; !- Outlet Port

OS:Connection,
  {71203923-48b4-48bb-9286-b5520ee58028}, !- Handle
  {07fe4e13-4ec3-4f6a-b231-29c2a6b69cf1}, !- Name
  {84caac0d-976f-4bb6-965e-0d23d91d5a64}, !- Source Object
  7,                                      !- Outlet Port
  {f33b4574-be33-42f4-8385-9fc097991652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0770bf9e-7914-43f4-b869-fdd03fdffbcc}, !- Handle
  {1b430f38-1f39-47e5-a4ae-bd589a4488a3}, !- Name
  {f33b4574-be33-42f4-8385-9fc097991652}, !- Source Object
  3,                                      !- Outlet Port
  {6bb94e3a-a98d-40b7-bac7-5d5a82bb2046}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3c0c0de1-a944-4b0a-aa82-b75ba4c31409}, !- Handle
  {63d8bb6e-397a-4ef2-a7d6-10db052255c1}, !- Name
  {6bb94e3a-a98d-40b7-bac7-5d5a82bb2046}, !- Source Object
  17,                                     !- Outlet Port
  {70c444f4-81bf-45e3-8e88-299ea46cf2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {f677650e-6195-44ed-a605-dfbea8cb8381}, ! Handle
  Var Spd Fan 1,                          ! Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, ! Availability Schedule Name
  0.60450000000000004,                    ! Fan Efficiency
  1017.592,                               ! Pressure Rise {Pa}
  Autosize,                               ! Maximum Flow Rate {m3/s}
  FixedFlowRate,                          ! Fan Power Minimum Flow Rate Input Method
  0,                                      ! Fan Power Minimum Flow Fraction
  0,                                      ! Fan Power Minimum Air Flow Rate {m3/s}
  0.93000000000000005,                    ! Motor Efficiency
  1,                                      ! Motor In Airstream Fraction
  0.040759893999999998,                   ! Fan Power Coefficient 1
  0.08804497,                             ! Fan Power Coefficient 2
  -0.072926119999999997,                  ! Fan Power Coefficient 3
  0.94373982300000003,                    ! Fan Power Coefficient 4
  0,                                      ! Fan Power Coefficient 5
  {46c5bec9-f338-43c7-9e7a-d26d21c1b167}, ! Air Inlet Node Name
  {4717b1d8-8cfd-4dbc-b1fa-7eb5f09008bb}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {de1e4234-cc02-4b00-b011-57797642d337}, !- Handle
  Node 20,                                !- Name
  {cd696974-2d2f-4575-a42d-f013fc84250e}, !- Inlet Port
  {46c5bec9-f338-43c7-9e7a-d26d21c1b167}; !- Outlet Port

OS:Connection,
  {cd696974-2d2f-4575-a42d-f013fc84250e}, !- Handle
  {c7c347c3-7e22-4bc8-94e4-7969dfe7b902}, !- Name
  {84caac0d-976f-4bb6-965e-0d23d91d5a64}, !- Source Object
  5,                                      !- Outlet Port
  {de1e4234-cc02-4b00-b011-57797642d337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c5bec9-f338-43c7-9e7a-d26d21c1b167}, !- Handle
  {1046984f-0e08-4542-9027-effaef7f795d}, !- Name
  {de1e4234-cc02-4b00-b011-57797642d337}, !- Source Object
  3,                                      !- Outlet Port
  {f677650e-6195-44ed-a605-dfbea8cb8381}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4717b1d8-8cfd-4dbc-b1fa-7eb5f09008bb}, !- Handle
  {894306e5-e6e7-47d4-85d0-3e36b9415fcd}, !- Name
  {f677650e-6195-44ed-a605-dfbea8cb8381}, !- Source Object
  17,                                     !- Outlet Port
  {da430f97-8969-45ff-9898-aab75c79f659}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowSystemNodeTemperature,
  {d777cfe6-c777-43a1-a7b8-121b9b189cb2}, !- Handle
  Setpoint Manager Follow System Node Temperature, !- Name
  Temperature,                            !- Control Variable
  {772a8250-ee15-40ab-aebc-b29ccaabdcd8}, !- Reference Node Name
  NodeDryBulb,                            !- Reference Temperature Type
  0,                                      !- Offset Temperature Difference {deltaC}
  100,                                    !- Maximum Limit Setpoint Temperature {C}
  0,                                      !- Minimum Limit Setpoint Temperature {C}
  {da430f97-8969-45ff-9898-aab75c79f659}; !- Setpoint Node or NodeList Name

OS:Node,
  {d57a4bd4-500f-4de5-ae30-722e0d76e037}, !- Handle
  Node 22,                                !- Name
  {e7394b10-226d-42e9-8c6a-3a1da0d1c94a}, !- Inlet Port
  {5f9e77de-3920-4b78-a510-a30104bc3f1d}; !- Outlet Port

OS:Connection,
  {9a5e707d-778c-4035-9dac-6cd55d3e009c}, !- Handle
  {68f3d947-1e9b-4f2e-8108-f5b5f5f4a0d2}, !- Name
  {3d3d39aa-e5b5-4a98-8e5f-7e407910dca4}, !- Source Object
  3,                                      !- Outlet Port
  {b341dcca-e559-4ae1-998a-5df40f0abd8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7394b10-226d-42e9-8c6a-3a1da0d1c94a}, !- Handle
  {fc07bb98-1cd9-4219-924b-7a12cac1ba80}, !- Name
  {24056918-9908-43c0-8b50-37325a68300d}, !- Source Object
  3,                                      !- Outlet Port
  {d57a4bd4-500f-4de5-ae30-722e0d76e037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9e77de-3920-4b78-a510-a30104bc3f1d}, !- Handle
  {299589c9-921d-4afa-8e3d-13e4c570a13a}, !- Name
  {d57a4bd4-500f-4de5-ae30-722e0d76e037}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ed42a13-2cec-40f6-a352-b7d4b00aa79d}, !- Handle
  Diffuser 1,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {165f7f96-5cdc-4763-886a-927b097bb091}, !- Air Inlet Node Name
  {9c8414e7-aea2-4b5a-9e0d-57dce146f0d9}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89f84beb-7286-4190-8d66-3fe2e95f3470}, !- Handle
  Node 23,                                !- Name
  {9c8414e7-aea2-4b5a-9e0d-57dce146f0d9}, !- Inlet Port
  {6fd86d4b-fbf7-49c7-a5e4-bab7e974c358}; !- Outlet Port

OS:Node,
  {31c39ae7-f738-4407-afc5-59f637f41557}, !- Handle
  Node 24,                                !- Name
  {1a08b336-efb6-4e93-878e-824d3df2cc39}, !- Inlet Port
  {95dea5fa-1e01-4da4-925f-9104452a67b2}; !- Outlet Port

OS:Connection,
  {6fd86d4b-fbf7-49c7-a5e4-bab7e974c358}, !- Handle
  {7bff39e0-4a2f-4bb4-9800-87e7391a2ccd}, !- Name
  {89f84beb-7286-4190-8d66-3fe2e95f3470}, !- Source Object
  3,                                      !- Outlet Port
  {5472d8a8-9229-4e5a-b985-1e624b53fca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a08b336-efb6-4e93-878e-824d3df2cc39}, !- Handle
  {772196e0-72ba-4459-8cf2-d3409bc487f5}, !- Name
  {fc1a2d52-3f87-4343-a7a1-b7f8854d7279}, !- Source Object
  3,                                      !- Outlet Port
  {31c39ae7-f738-4407-afc5-59f637f41557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95dea5fa-1e01-4da4-925f-9104452a67b2}, !- Handle
  {4015767c-23e7-4186-9168-f1f16af1d1da}, !- Name
  {31c39ae7-f738-4407-afc5-59f637f41557}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2b909cb3-ef76-4cd8-8dd8-6eb41e5fcebb}, !- Handle
  Node 25,                                !- Name
  {bd30dfb6-125d-4aa6-ad60-47525a5b3225}, !- Inlet Port
  {165f7f96-5cdc-4763-886a-927b097bb091}; !- Outlet Port

OS:Connection,
  {bd30dfb6-125d-4aa6-ad60-47525a5b3225}, !- Handle
  {ce406208-795d-491b-839b-b41ab175bf80}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  4,                                      !- Outlet Port
  {2b909cb3-ef76-4cd8-8dd8-6eb41e5fcebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165f7f96-5cdc-4763-886a-927b097bb091}, !- Handle
  {8e6952fd-93a2-480b-98d2-9167215f3caa}, !- Name
  {2b909cb3-ef76-4cd8-8dd8-6eb41e5fcebb}, !- Source Object
  3,                                      !- Outlet Port
  {1ed42a13-2cec-40f6-a352-b7d4b00aa79d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c8414e7-aea2-4b5a-9e0d-57dce146f0d9}, !- Handle
  {e142087d-8823-4f28-95eb-0df4f857a262}, !- Name
  {1ed42a13-2cec-40f6-a352-b7d4b00aa79d}, !- Source Object
  4,                                      !- Outlet Port
  {89f84beb-7286-4190-8d66-3fe2e95f3470}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a95dd5b2-4e6c-4cfb-a4aa-46212cd456ec}, !- Handle
  Diffuser 2,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {ebed1dac-72d8-401b-ab8a-a2b3d76a5fe8}, !- Air Inlet Node Name
  {141068aa-f15b-452e-9fb7-6d4eeb3ed18b}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9abddef-1058-4d78-b9ca-c53ba6927842}, !- Handle
  Node 26,                                !- Name
  {141068aa-f15b-452e-9fb7-6d4eeb3ed18b}, !- Inlet Port
  {7835cb0a-3ca8-46c3-b290-a012243e30a3}; !- Outlet Port

OS:Node,
  {897adce6-18be-4953-9a19-29109b307523}, !- Handle
  Node 27,                                !- Name
  {3f1f632d-04da-40cf-a4eb-0ae8ec9fc73b}, !- Inlet Port
  {f8b40bf7-1d79-4d61-bee2-4733b31a89c5}; !- Outlet Port

OS:Connection,
  {7835cb0a-3ca8-46c3-b290-a012243e30a3}, !- Handle
  {d0a347f6-0389-433d-a2cc-f0aa106c03f3}, !- Name
  {f9abddef-1058-4d78-b9ca-c53ba6927842}, !- Source Object
  3,                                      !- Outlet Port
  {ca99f5a0-f7fa-4231-8604-b21469b1d30d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f1f632d-04da-40cf-a4eb-0ae8ec9fc73b}, !- Handle
  {d9a6ec85-34ad-4603-902f-0120d7445a57}, !- Name
  {ef09a5bc-34d0-43af-8c3d-f78ef10b692b}, !- Source Object
  3,                                      !- Outlet Port
  {897adce6-18be-4953-9a19-29109b307523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b40bf7-1d79-4d61-bee2-4733b31a89c5}, !- Handle
  {eaabfbea-f5f7-4779-bb56-b732a726f524}, !- Name
  {897adce6-18be-4953-9a19-29109b307523}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {08e6382b-0097-4337-ba30-9a9cce69a141}, !- Handle
  Node 28,                                !- Name
  {6ddb895a-2344-4943-84d3-4ff93ad05e57}, !- Inlet Port
  {ebed1dac-72d8-401b-ab8a-a2b3d76a5fe8}; !- Outlet Port

OS:Connection,
  {6ddb895a-2344-4943-84d3-4ff93ad05e57}, !- Handle
  {54702418-39ac-4344-9037-48002bc7fc83}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  5,                                      !- Outlet Port
  {08e6382b-0097-4337-ba30-9a9cce69a141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebed1dac-72d8-401b-ab8a-a2b3d76a5fe8}, !- Handle
  {02b61898-a31c-463b-88f8-9965df8ecafb}, !- Name
  {08e6382b-0097-4337-ba30-9a9cce69a141}, !- Source Object
  3,                                      !- Outlet Port
  {a95dd5b2-4e6c-4cfb-a4aa-46212cd456ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {141068aa-f15b-452e-9fb7-6d4eeb3ed18b}, !- Handle
  {fd1775ca-9476-4509-a3c2-3424892b98f5}, !- Name
  {a95dd5b2-4e6c-4cfb-a4aa-46212cd456ec}, !- Source Object
  4,                                      !- Outlet Port
  {f9abddef-1058-4d78-b9ca-c53ba6927842}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5fe62fc-fc13-4a57-a07f-7075a11091a0}, !- Handle
  Diffuser 3,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {cb278fdd-bf78-40d1-b734-903708b9b767}, !- Air Inlet Node Name
  {cd48ccc7-1a25-4d46-b481-baf8f60ff07a}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9be3f442-4929-4e54-b2e9-8f9afe35c42d}, !- Handle
  Node 29,                                !- Name
  {cd48ccc7-1a25-4d46-b481-baf8f60ff07a}, !- Inlet Port
  {bf7eb79f-8356-441e-b083-f592579a7271}; !- Outlet Port

OS:Node,
  {dd164f41-91dd-4166-bbff-021fa67ec525}, !- Handle
  Node 30,                                !- Name
  {0be72ebb-a56e-46a4-8e7b-bcde91506e7e}, !- Inlet Port
  {5fca2081-b8ff-4fd5-b13a-d6c9a5f966ba}; !- Outlet Port

OS:Connection,
  {bf7eb79f-8356-441e-b083-f592579a7271}, !- Handle
  {da3ae980-c4c1-4dac-b1f3-f1f17e92a784}, !- Name
  {9be3f442-4929-4e54-b2e9-8f9afe35c42d}, !- Source Object
  3,                                      !- Outlet Port
  {73f0e2e9-9ad2-4db6-ad72-2d8f825230e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0be72ebb-a56e-46a4-8e7b-bcde91506e7e}, !- Handle
  {76cb0bd5-1f57-4dea-bdcd-1d30e006274e}, !- Name
  {12075a6a-0cde-4b85-a39c-671e11bf26e3}, !- Source Object
  3,                                      !- Outlet Port
  {dd164f41-91dd-4166-bbff-021fa67ec525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fca2081-b8ff-4fd5-b13a-d6c9a5f966ba}, !- Handle
  {df45d238-46a5-4407-854a-b3aae214b9ce}, !- Name
  {dd164f41-91dd-4166-bbff-021fa67ec525}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff7a572b-3347-48c5-949b-d9e7e383dcd0}, !- Handle
  Node 31,                                !- Name
  {0de93a2c-27a6-4abb-b134-42d4a70acf9c}, !- Inlet Port
  {cb278fdd-bf78-40d1-b734-903708b9b767}; !- Outlet Port

OS:Connection,
  {0de93a2c-27a6-4abb-b134-42d4a70acf9c}, !- Handle
  {d9271ef3-b601-4042-a8ca-6df8dc27440b}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  6,                                      !- Outlet Port
  {ff7a572b-3347-48c5-949b-d9e7e383dcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb278fdd-bf78-40d1-b734-903708b9b767}, !- Handle
  {516a5e24-37ef-4f53-84a8-8ee5205fccc1}, !- Name
  {ff7a572b-3347-48c5-949b-d9e7e383dcd0}, !- Source Object
  3,                                      !- Outlet Port
  {d5fe62fc-fc13-4a57-a07f-7075a11091a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd48ccc7-1a25-4d46-b481-baf8f60ff07a}, !- Handle
  {a39291aa-56dd-48e1-8be7-39bfe1b348d8}, !- Name
  {d5fe62fc-fc13-4a57-a07f-7075a11091a0}, !- Source Object
  4,                                      !- Outlet Port
  {9be3f442-4929-4e54-b2e9-8f9afe35c42d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f52a747-101c-471c-8151-7a5bad276a32}, !- Handle
  Diffuser 4,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {3e62cbc8-0de1-454c-bf32-632c7eb86094}, !- Air Inlet Node Name
  {c4883843-6245-4d71-af25-84b08924b662}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd32265e-9d37-498e-8aa7-861579fe4089}, !- Handle
  Node 32,                                !- Name
  {c4883843-6245-4d71-af25-84b08924b662}, !- Inlet Port
  {997990ec-de19-4f9e-ae14-287b8322b834}; !- Outlet Port

OS:Node,
  {93658dd7-35c1-4a69-a777-2cf658524022}, !- Handle
  Node 33,                                !- Name
  {9df9f21d-964b-4796-a4d6-e3201ecaa234}, !- Inlet Port
  {07a3de82-0a0b-4deb-8b7b-14932511bbee}; !- Outlet Port

OS:Connection,
  {997990ec-de19-4f9e-ae14-287b8322b834}, !- Handle
  {1ba8635c-71a2-4c92-87e2-2ee6ce63706b}, !- Name
  {cd32265e-9d37-498e-8aa7-861579fe4089}, !- Source Object
  3,                                      !- Outlet Port
  {9d9b1ffb-b1f2-4c24-a248-30fa1424e200}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9df9f21d-964b-4796-a4d6-e3201ecaa234}, !- Handle
  {9f47a7ce-d523-4c17-9cd4-cdd543cd199f}, !- Name
  {0c91a597-8b12-4837-9556-3c74555a0b4b}, !- Source Object
  3,                                      !- Outlet Port
  {93658dd7-35c1-4a69-a777-2cf658524022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a3de82-0a0b-4deb-8b7b-14932511bbee}, !- Handle
  {766d5554-101d-45dd-a315-08a738d2f937}, !- Name
  {93658dd7-35c1-4a69-a777-2cf658524022}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {48f0d95b-e1b4-4ada-9845-ae32ef08923d}, !- Handle
  Node 34,                                !- Name
  {945dba4c-f553-4179-afed-2d45e947e73d}, !- Inlet Port
  {3e62cbc8-0de1-454c-bf32-632c7eb86094}; !- Outlet Port

OS:Connection,
  {945dba4c-f553-4179-afed-2d45e947e73d}, !- Handle
  {77b592dd-78e8-4513-8b21-ec8fcf79438c}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  7,                                      !- Outlet Port
  {48f0d95b-e1b4-4ada-9845-ae32ef08923d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e62cbc8-0de1-454c-bf32-632c7eb86094}, !- Handle
  {fee540be-ee56-4bf9-83a8-638c84a9aa12}, !- Name
  {48f0d95b-e1b4-4ada-9845-ae32ef08923d}, !- Source Object
  3,                                      !- Outlet Port
  {2f52a747-101c-471c-8151-7a5bad276a32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4883843-6245-4d71-af25-84b08924b662}, !- Handle
  {b96937c9-8ecf-42f3-af41-4b8a843051ec}, !- Name
  {2f52a747-101c-471c-8151-7a5bad276a32}, !- Source Object
  4,                                      !- Outlet Port
  {cd32265e-9d37-498e-8aa7-861579fe4089}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88d4a172-534f-4ba8-b353-a2a39d2cc7d6}, !- Handle
  Diffuser 5,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {df4da49b-e246-4288-8cd9-8de391441759}, !- Air Inlet Node Name
  {f70413dc-2bca-4724-923e-b126b8d7051e}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a1f3d2e-e61d-4818-b14d-c61ab89d1101}, !- Handle
  Node 35,                                !- Name
  {f70413dc-2bca-4724-923e-b126b8d7051e}, !- Inlet Port
  {f0dc961b-36e3-409a-8722-0a8bda4dc06d}; !- Outlet Port

OS:Node,
  {ca3883f7-34f7-4a5f-a652-b33e1ee47669}, !- Handle
  Node 36,                                !- Name
  {b38e9c14-f1a2-435c-b66f-9980067d9a5f}, !- Inlet Port
  {b8cdc5f2-809a-43b8-a7e1-0ebdf0e06008}; !- Outlet Port

OS:Connection,
  {f0dc961b-36e3-409a-8722-0a8bda4dc06d}, !- Handle
  {836255d2-89f1-4ac5-9641-e170b94c0cf7}, !- Name
  {8a1f3d2e-e61d-4818-b14d-c61ab89d1101}, !- Source Object
  3,                                      !- Outlet Port
  {fff44005-8844-4bce-98e1-d8cea074a2f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b38e9c14-f1a2-435c-b66f-9980067d9a5f}, !- Handle
  {414be686-3baa-473c-a46e-2a655ff26f9a}, !- Name
  {9e47658d-900e-464f-a31b-2c59cd6d2804}, !- Source Object
  3,                                      !- Outlet Port
  {ca3883f7-34f7-4a5f-a652-b33e1ee47669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cdc5f2-809a-43b8-a7e1-0ebdf0e06008}, !- Handle
  {6d5f0c73-05c6-45ed-ade9-f2f941142459}, !- Name
  {ca3883f7-34f7-4a5f-a652-b33e1ee47669}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ba6899f7-4c5b-4351-822e-e110f0775283}, !- Handle
  Node 37,                                !- Name
  {bfc4d458-3361-4f14-8574-c39379222cf8}, !- Inlet Port
  {df4da49b-e246-4288-8cd9-8de391441759}; !- Outlet Port

OS:Connection,
  {bfc4d458-3361-4f14-8574-c39379222cf8}, !- Handle
  {81c8f622-342a-4c9f-b91d-bfaa755e2c2c}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  8,                                      !- Outlet Port
  {ba6899f7-4c5b-4351-822e-e110f0775283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4da49b-e246-4288-8cd9-8de391441759}, !- Handle
  {67256ab0-1a57-4bed-9db8-be2e28473ed5}, !- Name
  {ba6899f7-4c5b-4351-822e-e110f0775283}, !- Source Object
  3,                                      !- Outlet Port
  {88d4a172-534f-4ba8-b353-a2a39d2cc7d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f70413dc-2bca-4724-923e-b126b8d7051e}, !- Handle
  {63770fe6-260f-4230-afd9-65613fb3293f}, !- Name
  {88d4a172-534f-4ba8-b353-a2a39d2cc7d6}, !- Source Object
  4,                                      !- Outlet Port
  {8a1f3d2e-e61d-4818-b14d-c61ab89d1101}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2052291b-2216-4fb5-90b1-ce870aa7624c}, !- Handle
  Diffuser 6,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {ded0ff95-5484-4338-900f-c75053adfd9e}, !- Air Inlet Node Name
  {2ab24608-5279-4425-9be2-e8bd16497eda}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4930df3-2f89-44c2-a73d-6747d365fdc5}, !- Handle
  Node 38,                                !- Name
  {2ab24608-5279-4425-9be2-e8bd16497eda}, !- Inlet Port
  {035c9d4d-330c-4bf2-b706-4e48c325ad86}; !- Outlet Port

OS:Node,
  {94c4fbd3-3dd9-4f37-bffa-d32a8aee34c3}, !- Handle
  Node 39,                                !- Name
  {9a9a52b1-5e58-4421-9710-4abe6d08815d}, !- Inlet Port
  {f1f1133f-b0c9-48ca-aabc-9811ec2532af}; !- Outlet Port

OS:Connection,
  {035c9d4d-330c-4bf2-b706-4e48c325ad86}, !- Handle
  {d719a58c-da99-4390-bacc-25007b1a5d86}, !- Name
  {f4930df3-2f89-44c2-a73d-6747d365fdc5}, !- Source Object
  3,                                      !- Outlet Port
  {6de3445b-54f0-4841-9c71-fef7aba8e5a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a9a52b1-5e58-4421-9710-4abe6d08815d}, !- Handle
  {c4a0e904-0d5e-4768-a9a7-62e05791fc4e}, !- Name
  {da90f7a7-9150-4230-b2ef-d3f81ad0ec6f}, !- Source Object
  3,                                      !- Outlet Port
  {94c4fbd3-3dd9-4f37-bffa-d32a8aee34c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f1133f-b0c9-48ca-aabc-9811ec2532af}, !- Handle
  {77fd524f-7c06-43f4-8980-225d8df45474}, !- Name
  {94c4fbd3-3dd9-4f37-bffa-d32a8aee34c3}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {468a50fd-3898-47e3-b6b6-1199da77b810}, !- Handle
  Node 40,                                !- Name
  {8cf6f540-17f8-43e9-a2d4-7d7c096138f6}, !- Inlet Port
  {ded0ff95-5484-4338-900f-c75053adfd9e}; !- Outlet Port

OS:Connection,
  {8cf6f540-17f8-43e9-a2d4-7d7c096138f6}, !- Handle
  {9e666c06-ba7f-49da-afdb-35ea4cb8d74d}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  9,                                      !- Outlet Port
  {468a50fd-3898-47e3-b6b6-1199da77b810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded0ff95-5484-4338-900f-c75053adfd9e}, !- Handle
  {b5f2b6ed-4096-4e4d-911c-bee8f860ead2}, !- Name
  {468a50fd-3898-47e3-b6b6-1199da77b810}, !- Source Object
  3,                                      !- Outlet Port
  {2052291b-2216-4fb5-90b1-ce870aa7624c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ab24608-5279-4425-9be2-e8bd16497eda}, !- Handle
  {5702f4e3-4d00-478a-a802-8b19185216d2}, !- Name
  {2052291b-2216-4fb5-90b1-ce870aa7624c}, !- Source Object
  4,                                      !- Outlet Port
  {f4930df3-2f89-44c2-a73d-6747d365fdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7ab471e-afb6-40de-838a-7c0269709365}, !- Handle
  Diffuser 7,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {af09cee8-cf33-4d91-b942-f65fc373fc25}, !- Air Inlet Node Name
  {bcdf8746-3bfd-4825-83ee-da10c81e050e}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bde5e24b-176e-4ce7-b1bc-224b1005166a}, !- Handle
  Node 41,                                !- Name
  {bcdf8746-3bfd-4825-83ee-da10c81e050e}, !- Inlet Port
  {13982abd-429d-4f6d-baeb-cacfdeb6e5f0}; !- Outlet Port

OS:Node,
  {978c9160-cda8-47ca-8133-52226c18c37f}, !- Handle
  Node 42,                                !- Name
  {eb172149-a2af-4a73-b07c-b314dd8f18e3}, !- Inlet Port
  {a3cb7d06-d3b2-4184-8a5e-1647f7486230}; !- Outlet Port

OS:Connection,
  {13982abd-429d-4f6d-baeb-cacfdeb6e5f0}, !- Handle
  {cac95e64-60fd-40a7-b691-42aaab7e0003}, !- Name
  {bde5e24b-176e-4ce7-b1bc-224b1005166a}, !- Source Object
  3,                                      !- Outlet Port
  {020cdcd8-91e7-4e28-8706-d04d64be877e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb172149-a2af-4a73-b07c-b314dd8f18e3}, !- Handle
  {5a9d4635-4b51-44a9-8f09-a040c845265f}, !- Name
  {50061fed-1e97-4574-8610-e4ba98f73589}, !- Source Object
  3,                                      !- Outlet Port
  {978c9160-cda8-47ca-8133-52226c18c37f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cb7d06-d3b2-4184-8a5e-1647f7486230}, !- Handle
  {e5d9c349-f0eb-4173-92b1-b80656fdea43}, !- Name
  {978c9160-cda8-47ca-8133-52226c18c37f}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3d55a895-d6e0-446c-b0bf-918fd9946f73}, !- Handle
  Node 43,                                !- Name
  {515530a8-3d5e-4762-8f68-7feb829ddb5a}, !- Inlet Port
  {af09cee8-cf33-4d91-b942-f65fc373fc25}; !- Outlet Port

OS:Connection,
  {515530a8-3d5e-4762-8f68-7feb829ddb5a}, !- Handle
  {9ad558fd-153c-4da2-9001-bef3344f162c}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  10,                                     !- Outlet Port
  {3d55a895-d6e0-446c-b0bf-918fd9946f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af09cee8-cf33-4d91-b942-f65fc373fc25}, !- Handle
  {1cb4a99a-d343-42c6-b841-dd4f7f5f4a2b}, !- Name
  {3d55a895-d6e0-446c-b0bf-918fd9946f73}, !- Source Object
  3,                                      !- Outlet Port
  {d7ab471e-afb6-40de-838a-7c0269709365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcdf8746-3bfd-4825-83ee-da10c81e050e}, !- Handle
  {0db1a0fa-67b0-4855-a1b4-287b70e96b55}, !- Name
  {d7ab471e-afb6-40de-838a-7c0269709365}, !- Source Object
  4,                                      !- Outlet Port
  {bde5e24b-176e-4ce7-b1bc-224b1005166a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {201fd805-5d53-4438-96d6-9b2f21c84961}, !- Handle
  Deck_Temperature,                       !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  {215fc64b-3325-4258-9180-3f71287f4f50}, !- Default Day Schedule Name
  {e28a56ff-77e0-4799-9583-e8aa9a95bf29}, !- Summer Design Day Schedule Name
  {a642a3cf-28e6-456f-8b28-981713a96acb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {215fc64b-3325-4258-9180-3f71287f4f50}, !- Handle
  Deck_Temperature_Default,               !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e28a56ff-77e0-4799-9583-e8aa9a95bf29}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a642a3cf-28e6-456f-8b28-981713a96acb}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68fcd222-d898-4145-864e-f8cb7a5b3fd2}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  {fb15ac3f-329d-4ca9-99d0-feef717efde1}, !- Default Day Schedule Name
  {f15b8f04-df34-4701-8566-219d5269e390}, !- Summer Design Day Schedule Name
  {a271215a-845c-43d0-b06e-1834b008e8bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb15ac3f-329d-4ca9-99d0-feef717efde1}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f15b8f04-df34-4701-8566-219d5269e390}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a271215a-845c-43d0-b06e-1834b008e8bc}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {cdd41701-952d-4037-87f9-69954d8146fd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c64900e-f03a-47a6-8917-8cb5d8a8a4de}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {7b0d9b0e-2950-4156-89d8-5b8ad7d4fb11}, !- Default Day Schedule Name
  {bae4f6f8-ea17-4260-9694-9fbf31d853bc}, !- Summer Design Day Schedule Name
  {2ff48a76-9b86-47c6-bb55-a937477513af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b0d9b0e-2950-4156-89d8-5b8ad7d4fb11}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bae4f6f8-ea17-4260-9694-9fbf31d853bc}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2ff48a76-9b86-47c6-bb55-a937477513af}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:PlantLoop,
  {63697960-d59e-42d1-882f-b3f30f1ee4fc}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0c2c1c07-ca95-47fe-bbf1-7e8fc2dc6d86}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5d15241d-9d07-46e2-a247-f32e5bcfa1c8}, !- Plant Side Inlet Node Name
  {fa6a1c10-939c-444f-a0dc-c5f404a15e19}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d8c22f78-dd5d-4252-a1f2-eca6b8c01772}, !- Demand Side Inlet Node Name
  {0653c4d1-d699-4832-8fc2-47b868e6574e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c366d586-4e9a-4ae2-8968-77e4ce128dc0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Demand Mixer Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Demand Splitter Name
  {07ecad29-f6c3-4b0e-a6b9-e5a4c2d94592}, !- Supply Mixer Name
  {0c7af63d-d965-4331-9cc6-68c8f9ef3d21}; !- Supply Splitter Name

OS:Node,
  {562b36e3-2b3c-474e-bc72-ad458944e4cb}, !- Handle
  Node 54,                                !- Name
  {5d15241d-9d07-46e2-a247-f32e5bcfa1c8}, !- Inlet Port
  {24d6d67d-3c00-4cca-b7e2-ab759f9e0510}; !- Outlet Port

OS:Node,
  {0c2c1c07-ca95-47fe-bbf1-7e8fc2dc6d86}, !- Handle
  Node 55,                                !- Name
  {4f3dc60d-e84e-4682-9cb6-ddfec67d7f97}, !- Inlet Port
  {fa6a1c10-939c-444f-a0dc-c5f404a15e19}; !- Outlet Port

OS:Connector:Mixer,
  {07ecad29-f6c3-4b0e-a6b9-e5a4c2d94592}, !- Handle
  Connector Mixer 1,                      !- Name
  {41e10e84-36c5-4c25-9c43-0bda110670da}, !- Outlet Branch Name
  {1288e40c-7c13-4b21-b69c-30e6ddd48d0a}, !- Inlet Branch Name 1
  {7e1a6032-6cea-41cf-8777-1e4fbe29fea8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0c7af63d-d965-4331-9cc6-68c8f9ef3d21}, !- Handle
  Connector Splitter 1,                   !- Name
  {6030bf6c-33fc-49c5-bab1-96816a428027}, !- Inlet Branch Name
  {aca31d58-9ea1-4ab6-9310-74c83d00117a}, !- Outlet Branch Name 1
  {a36ba61d-9628-4b4d-a715-9d212f617167}; !- Outlet Branch Name 2

OS:Connection,
  {5d15241d-9d07-46e2-a247-f32e5bcfa1c8}, !- Handle
  {22093a83-c7b4-4176-b0bb-f21d7538a8c5}, !- Name
  {63697960-d59e-42d1-882f-b3f30f1ee4fc}, !- Source Object
  14,                                     !- Outlet Port
  {562b36e3-2b3c-474e-bc72-ad458944e4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6a1c10-939c-444f-a0dc-c5f404a15e19}, !- Handle
  {847d2946-3940-4dd4-9a13-2c6328d42eb0}, !- Name
  {0c2c1c07-ca95-47fe-bbf1-7e8fc2dc6d86}, !- Source Object
  3,                                      !- Outlet Port
  {63697960-d59e-42d1-882f-b3f30f1ee4fc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c4967d0e-ae25-48d3-bc11-1b6fd042e115}, !- Handle
  Node 57,                                !- Name
  {d8c22f78-dd5d-4252-a1f2-eca6b8c01772}, !- Inlet Port
  {3dc82c47-8046-4762-bf8d-0b0bdca17a66}; !- Outlet Port

OS:Node,
  {b2bcb43c-ec00-45d3-bd19-59d33e67febd}, !- Handle
  Node 58,                                !- Name
  {f4738472-7f42-4905-a7a7-d4d4af2eb2ca}, !- Inlet Port
  {0653c4d1-d699-4832-8fc2-47b868e6574e}; !- Outlet Port

OS:Connector:Mixer,
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Handle
  Connector Mixer 2,                      !- Name
  {f4738472-7f42-4905-a7a7-d4d4af2eb2ca}, !- Outlet Branch Name
  {3f91d1a6-4b27-4330-ac20-b27ab9272c67}, !- Inlet Branch Name 1
  {84e0f9e8-d60f-4f36-91aa-943cd97dea1a}, !- Inlet Branch Name 2
  {dc735bda-56f9-40b1-8e80-61bb554ce2a8}, !- Inlet Branch Name 3
  {15417966-b0c0-4ee7-9e63-5e956b9a6d4a}, !- Inlet Branch Name 4
  {921a0105-8e04-4a5a-a0d2-74a403634ef7}, !- Inlet Branch Name 5
  {35535bdd-4f9a-4d70-8a4e-e67ab4c54821}, !- Inlet Branch Name 6
  {65a7b937-ba5b-4272-baa9-604595784c45}, !- Inlet Branch Name 7
  {9898bf59-94f5-4192-b622-802e7930146f}, !- Inlet Branch Name 8
  ;                                       !- Inlet Branch Name 9

OS:Connector:Splitter,
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Handle
  Connector Splitter 2,                   !- Name
  {3dc82c47-8046-4762-bf8d-0b0bdca17a66}, !- Inlet Branch Name
  {1cd84417-01be-490d-9f21-62b23f4353f7}, !- Outlet Branch Name 1
  {eb1cce7b-7780-4a25-9b86-efca9f64e559}, !- Outlet Branch Name 2
  {8bd04e60-e07f-40c3-84fe-7f7b90cd776a}, !- Outlet Branch Name 3
  {43a17032-b204-4567-a5e5-9c1fd520f3d0}, !- Outlet Branch Name 4
  {27049a32-46c6-4780-95d2-e94b81e33476}, !- Outlet Branch Name 5
  {f1f79c0f-e20f-4185-b676-f5ea7367ed91}, !- Outlet Branch Name 6
  {20b9c98c-3151-4fcb-958d-c9c2d20642ef}, !- Outlet Branch Name 7
  {9d0a21fa-530a-41da-8142-9cb3e379a3db}, !- Outlet Branch Name 8
  ;                                       !- Outlet Branch Name 9

OS:Connection,
  {d8c22f78-dd5d-4252-a1f2-eca6b8c01772}, !- Handle
  {5444c9f6-eaa3-4708-a4d7-ec88e9aa19f8}, !- Name
  {63697960-d59e-42d1-882f-b3f30f1ee4fc}, !- Source Object
  17,                                     !- Outlet Port
  {c4967d0e-ae25-48d3-bc11-1b6fd042e115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc82c47-8046-4762-bf8d-0b0bdca17a66}, !- Handle
  {65f92a9c-95d1-46b8-9642-5a5518d8f001}, !- Name
  {c4967d0e-ae25-48d3-bc11-1b6fd042e115}, !- Source Object
  3,                                      !- Outlet Port
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4738472-7f42-4905-a7a7-d4d4af2eb2ca}, !- Handle
  {15b75a1e-8023-44cd-9777-6c0f67eeba4a}, !- Name
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Source Object
  2,                                      !- Outlet Port
  {b2bcb43c-ec00-45d3-bd19-59d33e67febd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0653c4d1-d699-4832-8fc2-47b868e6574e}, !- Handle
  {bb694eb9-d601-4fd5-8eac-3e0b16664a4c}, !- Name
  {b2bcb43c-ec00-45d3-bd19-59d33e67febd}, !- Source Object
  3,                                      !- Outlet Port
  {63697960-d59e-42d1-882f-b3f30f1ee4fc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2b7a6e5d-fb60-4907-8248-9022b53f592f}, !- Handle
  {63697960-d59e-42d1-882f-b3f30f1ee4fc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  20,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c366d586-4e9a-4ae2-8968-77e4ce128dc0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {ba65bdd4-8be1-46f4-a35a-55e794961054}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {24d6d67d-3c00-4cca-b7e2-ab759f9e0510}, !- Inlet Node Name
  {9408ac3d-a4a7-4be4-80fd-7e219a8b8a03}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {aad30e39-7d68-4d8e-b747-0b5b70254557}, !- Handle
  Node 60,                                !- Name
  {9408ac3d-a4a7-4be4-80fd-7e219a8b8a03}, !- Inlet Port
  {6030bf6c-33fc-49c5-bab1-96816a428027}; !- Outlet Port

OS:Connection,
  {24d6d67d-3c00-4cca-b7e2-ab759f9e0510}, !- Handle
  {e9e6ab53-23ce-4efc-9930-8207f97e4c9d}, !- Name
  {562b36e3-2b3c-474e-bc72-ad458944e4cb}, !- Source Object
  3,                                      !- Outlet Port
  {ba65bdd4-8be1-46f4-a35a-55e794961054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9408ac3d-a4a7-4be4-80fd-7e219a8b8a03}, !- Handle
  {8a7f3440-7361-45ed-981f-9c0f2d078ec3}, !- Name
  {ba65bdd4-8be1-46f4-a35a-55e794961054}, !- Source Object
  3,                                      !- Outlet Port
  {aad30e39-7d68-4d8e-b747-0b5b70254557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6030bf6c-33fc-49c5-bab1-96816a428027}, !- Handle
  {27c8c07f-e6bb-4c66-a6a2-75990074a677}, !- Name
  {aad30e39-7d68-4d8e-b747-0b5b70254557}, !- Source Object
  3,                                      !- Outlet Port
  {0c7af63d-d965-4331-9cc6-68c8f9ef3d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0daaa1d1-194d-458a-bc2c-fa6d0bd95609}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7ffb6a22-5c27-48c5-922a-9903f52d1b23}, !- Inlet Node Name
  {60c2fa16-7dee-45bc-b7d6-644ec2a61204}; !- Outlet Node Name

OS:Node,
  {449e1f94-7686-4e5b-9e11-5dd13de0aa3a}, !- Handle
  Node 62,                                !- Name
  {aca31d58-9ea1-4ab6-9310-74c83d00117a}, !- Inlet Port
  {7ffb6a22-5c27-48c5-922a-9903f52d1b23}; !- Outlet Port

OS:Node,
  {e6c9f359-f027-4d24-a17d-568cc59b2c67}, !- Handle
  Node 63,                                !- Name
  {60c2fa16-7dee-45bc-b7d6-644ec2a61204}, !- Inlet Port
  {1288e40c-7c13-4b21-b69c-30e6ddd48d0a}; !- Outlet Port

OS:Connection,
  {7ffb6a22-5c27-48c5-922a-9903f52d1b23}, !- Handle
  {47de6487-2f80-497b-a18c-434914ee7c80}, !- Name
  {449e1f94-7686-4e5b-9e11-5dd13de0aa3a}, !- Source Object
  3,                                      !- Outlet Port
  {0daaa1d1-194d-458a-bc2c-fa6d0bd95609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c2fa16-7dee-45bc-b7d6-644ec2a61204}, !- Handle
  {31803862-96b3-4823-bdde-67a0ed49061a}, !- Name
  {0daaa1d1-194d-458a-bc2c-fa6d0bd95609}, !- Source Object
  3,                                      !- Outlet Port
  {e6c9f359-f027-4d24-a17d-568cc59b2c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2cfd032-4acc-42f5-b59e-a3b561f37387}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {165f1bad-339f-42e2-9a21-05761380eb03}, !- Inlet Node Name
  {4f3dc60d-e84e-4682-9cb6-ddfec67d7f97}; !- Outlet Node Name

OS:Node,
  {ca6a9a5f-ccba-402a-99ef-673aec95d862}, !- Handle
  Node 64,                                !- Name
  {41e10e84-36c5-4c25-9c43-0bda110670da}, !- Inlet Port
  {165f1bad-339f-42e2-9a21-05761380eb03}; !- Outlet Port

OS:Connection,
  {41e10e84-36c5-4c25-9c43-0bda110670da}, !- Handle
  {9a2e48dd-1f5b-4942-9b72-e508843ad4ff}, !- Name
  {07ecad29-f6c3-4b0e-a6b9-e5a4c2d94592}, !- Source Object
  2,                                      !- Outlet Port
  {ca6a9a5f-ccba-402a-99ef-673aec95d862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165f1bad-339f-42e2-9a21-05761380eb03}, !- Handle
  {7ef9d6cb-1b38-410a-bf90-6591e0cf81c6}, !- Name
  {ca6a9a5f-ccba-402a-99ef-673aec95d862}, !- Source Object
  3,                                      !- Outlet Port
  {c2cfd032-4acc-42f5-b59e-a3b561f37387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3dc60d-e84e-4682-9cb6-ddfec67d7f97}, !- Handle
  {1a64758f-caa6-492d-99ff-ae0079d25993}, !- Name
  {c2cfd032-4acc-42f5-b59e-a3b561f37387}, !- Source Object
  3,                                      !- Outlet Port
  {0c2c1c07-ca95-47fe-bbf1-7e8fc2dc6d86}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {38ff92fe-3dc1-4dcb-8a25-1e052d8566f4}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {68fcd222-d898-4145-864e-f8cb7a5b3fd2}, !- Schedule Name
  {0c2c1c07-ca95-47fe-bbf1-7e8fc2dc6d86}; !- Setpoint Node or NodeList Name

OS:Connection,
  {aca31d58-9ea1-4ab6-9310-74c83d00117a}, !- Handle
  {9f40aaae-7304-4f86-b330-921661170a3d}, !- Name
  {0c7af63d-d965-4331-9cc6-68c8f9ef3d21}, !- Source Object
  3,                                      !- Outlet Port
  {449e1f94-7686-4e5b-9e11-5dd13de0aa3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1288e40c-7c13-4b21-b69c-30e6ddd48d0a}, !- Handle
  {f936b665-7fc3-4f56-a6b4-d545aafd26d5}, !- Name
  {e6c9f359-f027-4d24-a17d-568cc59b2c67}, !- Source Object
  3,                                      !- Outlet Port
  {07ecad29-f6c3-4b0e-a6b9-e5a4c2d94592}, !- Target Object
  3;                                      !- Inlet Port

OS:DistrictHeating,
  {eb9fdfc3-f248-45fb-b226-2ab84cc9dde5}, ! Handle
  District Heating,                       ! Name
  {92644be5-4472-4723-99e4-b438da63beff}, ! Hot Water Inlet Node Name
  {ab7c8688-3e7f-463e-9a46-89bff6e93da0}, ! Hot Water Outlet Node Name
  1000000;                                ! Nominal Capacity {W}

OS:Node,
  {465f933d-8ee4-431a-8199-278646582815}, !- Handle
  Node 44,                                !- Name
  {a36ba61d-9628-4b4d-a715-9d212f617167}, !- Inlet Port
  {92644be5-4472-4723-99e4-b438da63beff}; !- Outlet Port

OS:Connection,
  {a36ba61d-9628-4b4d-a715-9d212f617167}, !- Handle
  {ee84ed01-5b1c-4bd2-950f-7cbc4ae1f1c9}, !- Name
  {0c7af63d-d965-4331-9cc6-68c8f9ef3d21}, !- Source Object
  4,                                      !- Outlet Port
  {465f933d-8ee4-431a-8199-278646582815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dac7ef5d-4aae-40e1-bf20-be3f003f1280}, !- Handle
  Node 45,                                !- Name
  {ab7c8688-3e7f-463e-9a46-89bff6e93da0}, !- Inlet Port
  {7e1a6032-6cea-41cf-8777-1e4fbe29fea8}; !- Outlet Port

OS:Connection,
  {92644be5-4472-4723-99e4-b438da63beff}, !- Handle
  {0ea1a352-907d-4ab9-8936-bc6ae6c0d633}, !- Name
  {465f933d-8ee4-431a-8199-278646582815}, !- Source Object
  3,                                      !- Outlet Port
  {eb9fdfc3-f248-45fb-b226-2ab84cc9dde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7c8688-3e7f-463e-9a46-89bff6e93da0}, !- Handle
  {4c442710-2970-4745-a5c8-d56706f559a5}, !- Name
  {eb9fdfc3-f248-45fb-b226-2ab84cc9dde5}, !- Source Object
  3,                                      !- Outlet Port
  {dac7ef5d-4aae-40e1-bf20-be3f003f1280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1a6032-6cea-41cf-8777-1e4fbe29fea8}, !- Handle
  {db701ff3-50c0-480c-bb2e-5c236f2bccb1}, !- Name
  {dac7ef5d-4aae-40e1-bf20-be3f003f1280}, !- Source Object
  3,                                      !- Outlet Port
  {07ecad29-f6c3-4b0e-a6b9-e5a4c2d94592}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {9c2f4808-829b-4d1f-9b39-fb427bf5a3c5}, !- Handle
  Convective_water_West1.1,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {eabe600d-25e9-4f0e-8751-65209c3c76dc}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {eabe600d-25e9-4f0e-8751-65209c3c76dc}, !- Handle
  HT_West1.1,                             !- Name
  {548a68aa-7ccf-4cd5-bc38-7c895fd9008d}, !- Inlet Node Name
  {42ecc3b6-2ba8-41e1-8000-138fc9d1ec6b}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.02,                                   !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1258,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  4e-05,                                  !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {9a6a2ca0-47bf-4eca-8bac-1ef9af652f2e}, !- Handle
  Convective_water_West2.1,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {df184609-80be-4bd5-8060-2381d405236c}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {df184609-80be-4bd5-8060-2381d405236c}, !- Handle
  HT_West2.1,                             !- Name
  {bdd42c47-c484-4b41-806f-7f25f4ae3234}, !- Inlet Node Name
  {e0eb736d-6c2b-4679-a490-cb61bd681153}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.02,                                   !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1258,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  4e-05,                                  !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {855d507b-b930-47fa-8f0c-695d14524af6}, !- Handle
  Convective_water_East1.2,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {25a2403a-474c-488f-9c63-1b566c62e714}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {25a2403a-474c-488f-9c63-1b566c62e714}, !- Handle
  HT_East1.2,                             !- Name
  {b65a41c4-d264-4d43-b3d8-59151a0fdc50}, !- Inlet Node Name
  {0e9ff879-40ed-4278-8994-0d29068b8ea1}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {616d8b95-e062-496e-af42-c8cd69e53b66}, !- Handle
  Convective_water_East2.2,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {d2870142-5810-4ddd-947a-091ab2aa954d}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {d2870142-5810-4ddd-947a-091ab2aa954d}, !- Handle
  HT_East2.2,                             !- Name
  {9ac5cdf1-171b-4e79-840f-c26ad0cab4fd}, !- Inlet Node Name
  {415825b2-a12a-449b-bc7c-0d270f3b910f}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {a3718d09-731f-43a9-a601-c59d4706931f}, !- Handle
  Convective_water_West1.2,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {6efb6bd2-bf0e-4784-b657-d4a8c8b58bdf}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {6efb6bd2-bf0e-4784-b657-d4a8c8b58bdf}, !- Handle
  HT_West1.2,                             !- Name
  {7e9ef26b-774b-4864-bd6c-2117d36e157d}, !- Inlet Node Name
  {e7bafa35-b1c6-488a-91f1-a08cd4c9583a}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {26fe318a-f7de-4317-a058-6283a1e89e72}, !- Handle
  Convective_water_West2.2,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {afb1dd8c-892b-415f-842b-74a42dfbc906}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {afb1dd8c-892b-415f-842b-74a42dfbc906}, !- Handle
  HT_West2.2,                             !- Name
  {3ed2c9e4-1fd3-488f-96c8-6e8a4bea4883}, !- Inlet Node Name
  {4f480f9a-7f54-4dae-a73f-68b35da3fee8}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0255,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1599,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.1e-05,                                !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {7dac8bbc-8429-4863-96a2-b612d70f3a39}, !- Handle
  Convective_water_East2.1,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {4925f2e2-e858-4c2b-80d6-8a3a70415674}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {4925f2e2-e858-4c2b-80d6-8a3a70415674}, !- Handle
  HT_East2.1,                             !- Name
  {1de6b734-f6fd-4588-93e2-7cfacd35fcbc}, !- Inlet Node Name
  {bec9b66e-e6d5-4e27-bc51-65c3b996b071}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.0322,                                 !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2018,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  3.22e-05,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8d29257b-c3fe-4b33-8221-2a44d9b071f6}, !- Handle
  Node 48,                                !- Name
  {1cd84417-01be-490d-9f21-62b23f4353f7}, !- Inlet Port
  {b65a41c4-d264-4d43-b3d8-59151a0fdc50}; !- Outlet Port

OS:Node,
  {3b073157-f0ec-4ea0-a6f0-ca509ca5ec3f}, !- Handle
  Node 49,                                !- Name
  {0e9ff879-40ed-4278-8994-0d29068b8ea1}, !- Inlet Port
  {3f91d1a6-4b27-4330-ac20-b27ab9272c67}; !- Outlet Port

OS:Connection,
  {b65a41c4-d264-4d43-b3d8-59151a0fdc50}, !- Handle
  {bbcbd44b-bfe6-4c5f-aac2-018709bb089b}, !- Name
  {8d29257b-c3fe-4b33-8221-2a44d9b071f6}, !- Source Object
  3,                                      !- Outlet Port
  {25a2403a-474c-488f-9c63-1b566c62e714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9ff879-40ed-4278-8994-0d29068b8ea1}, !- Handle
  {4fbd84ca-0b9a-44e4-be2d-7735a978530a}, !- Name
  {25a2403a-474c-488f-9c63-1b566c62e714}, !- Source Object
  3,                                      !- Outlet Port
  {3b073157-f0ec-4ea0-a6f0-ca509ca5ec3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f452f8a1-2c4f-419f-be19-c3de00a8b0d0}, !- Handle
  Node 50,                                !- Name
  {eb1cce7b-7780-4a25-9b86-efca9f64e559}, !- Inlet Port
  {1de6b734-f6fd-4588-93e2-7cfacd35fcbc}; !- Outlet Port

OS:Node,
  {4ee9b41e-8038-4b42-be15-b450add2a830}, !- Handle
  Node 51,                                !- Name
  {bec9b66e-e6d5-4e27-bc51-65c3b996b071}, !- Inlet Port
  {84e0f9e8-d60f-4f36-91aa-943cd97dea1a}; !- Outlet Port

OS:Connection,
  {1de6b734-f6fd-4588-93e2-7cfacd35fcbc}, !- Handle
  {3181573e-373d-4849-a922-2900ddc7108d}, !- Name
  {f452f8a1-2c4f-419f-be19-c3de00a8b0d0}, !- Source Object
  3,                                      !- Outlet Port
  {4925f2e2-e858-4c2b-80d6-8a3a70415674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec9b66e-e6d5-4e27-bc51-65c3b996b071}, !- Handle
  {c2818a23-3077-4826-b527-beb850fdc4bb}, !- Name
  {4925f2e2-e858-4c2b-80d6-8a3a70415674}, !- Source Object
  3,                                      !- Outlet Port
  {4ee9b41e-8038-4b42-be15-b450add2a830}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {184d9563-2f2e-4a6b-ad90-4b5808eac486}, !- Handle
  Node 52,                                !- Name
  {8bd04e60-e07f-40c3-84fe-7f7b90cd776a}, !- Inlet Port
  {9ac5cdf1-171b-4e79-840f-c26ad0cab4fd}; !- Outlet Port

OS:Node,
  {3d9d401c-69e1-4cc2-ab74-993d6e91df45}, !- Handle
  Node 53,                                !- Name
  {415825b2-a12a-449b-bc7c-0d270f3b910f}, !- Inlet Port
  {dc735bda-56f9-40b1-8e80-61bb554ce2a8}; !- Outlet Port

OS:Connection,
  {9ac5cdf1-171b-4e79-840f-c26ad0cab4fd}, !- Handle
  {a2bd8626-d367-4011-97bb-b1e4c557574f}, !- Name
  {184d9563-2f2e-4a6b-ad90-4b5808eac486}, !- Source Object
  3,                                      !- Outlet Port
  {d2870142-5810-4ddd-947a-091ab2aa954d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415825b2-a12a-449b-bc7c-0d270f3b910f}, !- Handle
  {1ce070ae-2f4c-48a0-9499-82e1f12842ee}, !- Name
  {d2870142-5810-4ddd-947a-091ab2aa954d}, !- Source Object
  3,                                      !- Outlet Port
  {3d9d401c-69e1-4cc2-ab74-993d6e91df45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89031214-2a21-4d3b-80b0-ddf20a1a3d45}, !- Handle
  Node 56,                                !- Name
  {43a17032-b204-4567-a5e5-9c1fd520f3d0}, !- Inlet Port
  {548a68aa-7ccf-4cd5-bc38-7c895fd9008d}; !- Outlet Port

OS:Node,
  {2ecfe062-691b-437b-a8e4-5d4f41127ca3}, !- Handle
  Node 59,                                !- Name
  {42ecc3b6-2ba8-41e1-8000-138fc9d1ec6b}, !- Inlet Port
  {15417966-b0c0-4ee7-9e63-5e956b9a6d4a}; !- Outlet Port

OS:Connection,
  {548a68aa-7ccf-4cd5-bc38-7c895fd9008d}, !- Handle
  {40ce4386-a575-418e-91e5-2ca50de0d4aa}, !- Name
  {89031214-2a21-4d3b-80b0-ddf20a1a3d45}, !- Source Object
  3,                                      !- Outlet Port
  {eabe600d-25e9-4f0e-8751-65209c3c76dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ecc3b6-2ba8-41e1-8000-138fc9d1ec6b}, !- Handle
  {3be191ce-7fd8-4d4d-ba6e-54d0cc5de702}, !- Name
  {eabe600d-25e9-4f0e-8751-65209c3c76dc}, !- Source Object
  3,                                      !- Outlet Port
  {2ecfe062-691b-437b-a8e4-5d4f41127ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8749dfb3-1e17-4633-a6b0-1d05afcb4148}, !- Handle
  Node 61,                                !- Name
  {27049a32-46c6-4780-95d2-e94b81e33476}, !- Inlet Port
  {7e9ef26b-774b-4864-bd6c-2117d36e157d}; !- Outlet Port

OS:Node,
  {3d677e30-c6ce-43a2-81d3-b49967541d31}, !- Handle
  Node 65,                                !- Name
  {e7bafa35-b1c6-488a-91f1-a08cd4c9583a}, !- Inlet Port
  {921a0105-8e04-4a5a-a0d2-74a403634ef7}; !- Outlet Port

OS:Connection,
  {7e9ef26b-774b-4864-bd6c-2117d36e157d}, !- Handle
  {a7f668f7-a9b7-4ec2-a965-c65052535b74}, !- Name
  {8749dfb3-1e17-4633-a6b0-1d05afcb4148}, !- Source Object
  3,                                      !- Outlet Port
  {6efb6bd2-bf0e-4784-b657-d4a8c8b58bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bafa35-b1c6-488a-91f1-a08cd4c9583a}, !- Handle
  {841b081a-5df2-402f-b693-e64475bc878a}, !- Name
  {6efb6bd2-bf0e-4784-b657-d4a8c8b58bdf}, !- Source Object
  3,                                      !- Outlet Port
  {3d677e30-c6ce-43a2-81d3-b49967541d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {730640a6-87ee-4fb7-b79d-a70c64c8ccb5}, !- Handle
  Node 66,                                !- Name
  {f1f79c0f-e20f-4185-b676-f5ea7367ed91}, !- Inlet Port
  {bdd42c47-c484-4b41-806f-7f25f4ae3234}; !- Outlet Port

OS:Node,
  {354b3f73-8e0a-4567-a0bb-bddb8052c588}, !- Handle
  Node 67,                                !- Name
  {e0eb736d-6c2b-4679-a490-cb61bd681153}, !- Inlet Port
  {35535bdd-4f9a-4d70-8a4e-e67ab4c54821}; !- Outlet Port

OS:Connection,
  {bdd42c47-c484-4b41-806f-7f25f4ae3234}, !- Handle
  {e5606358-dc93-48e3-8f31-9fd99d20a91c}, !- Name
  {730640a6-87ee-4fb7-b79d-a70c64c8ccb5}, !- Source Object
  3,                                      !- Outlet Port
  {df184609-80be-4bd5-8060-2381d405236c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0eb736d-6c2b-4679-a490-cb61bd681153}, !- Handle
  {c37afd78-ef5d-42d6-be40-5657e5b090d7}, !- Name
  {df184609-80be-4bd5-8060-2381d405236c}, !- Source Object
  3,                                      !- Outlet Port
  {354b3f73-8e0a-4567-a0bb-bddb8052c588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb270f59-83d3-4970-92e3-ce3ec9922de8}, !- Handle
  Node 68,                                !- Name
  {20b9c98c-3151-4fcb-958d-c9c2d20642ef}, !- Inlet Port
  {3ed2c9e4-1fd3-488f-96c8-6e8a4bea4883}; !- Outlet Port

OS:Node,
  {4ffcab00-06a3-4564-956d-ede2bcf07026}, !- Handle
  Node 69,                                !- Name
  {4f480f9a-7f54-4dae-a73f-68b35da3fee8}, !- Inlet Port
  {65a7b937-ba5b-4272-baa9-604595784c45}; !- Outlet Port

OS:Connection,
  {3ed2c9e4-1fd3-488f-96c8-6e8a4bea4883}, !- Handle
  {2c07274d-6dc7-47a1-9d8b-cf0d98e1f1c6}, !- Name
  {fb270f59-83d3-4970-92e3-ce3ec9922de8}, !- Source Object
  3,                                      !- Outlet Port
  {afb1dd8c-892b-415f-842b-74a42dfbc906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f480f9a-7f54-4dae-a73f-68b35da3fee8}, !- Handle
  {5bd1e099-cc3a-4e2d-9b94-a1adf457bf33}, !- Name
  {afb1dd8c-892b-415f-842b-74a42dfbc906}, !- Source Object
  3,                                      !- Outlet Port
  {4ffcab00-06a3-4564-956d-ede2bcf07026}, !- Target Object
  2;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {cf8ecb75-e470-4306-bd8d-f2eb329d4395}, !- Handle
  FRANKFURT AM MAIN Ann Htg 99.6% Condns DB, !- Name
  -10.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0a675c8f-9975-470c-8f23-18b6717b753d}, !- Handle
  FRANKFURT AM MAIN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -14.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2d451e2c-cb7b-4bd9-b987-cecc999df33e}, !- Handle
  FRANKFURT AM MAIN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  9.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  9.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4fb3a26b-2a66-43b0-b8bf-18aedd9cc745}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns DB=>MWB, !- Name
  30.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {13cb1784-07c2-4307-9ae2-79a92c309174}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns WB=>MDB, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {135d035f-cdd8-44e3-8878-6212d9221c69}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns DP=>MDB, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2b73084-0038-4233-91b9-cb342d044a39}, !- Handle
  FRANKFURT AM MAIN Ann Clg .4% Condns Enth=>MDB, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99975,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.467,                                  !- ASHRAE Taub {dimensionless}
  1.949;                                  !- ASHRAE Taud {dimensionless}

OS:RadianceParameters,
  {d25f8d71-e4e9-4c37-86a4-acb7ea0b7170}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {01b2bdda-fb61-4efc-9756-5eab47a1f79f}; !- Handle

OS:OutputControl:ReportingTolerances,
  {07379fc6-cc08-4817-aaab-726a92c81404}; !- Handle

OS:ConvergenceLimits,
  {af0c6bb9-e1ab-45cf-bc17-e0d2f9c8c99c}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {0960e55e-cc32-442a-b8f5-ba450cba03a0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d0acb1fe-46a5-46fe-8dda-9cbf1bafbc12}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {96a273f1-8f03-46cb-b101-0fa0564c370a}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {ef30fd96-c422-429f-8970-21309e05d271}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f2d219d3-a37f-4a1f-9e51-4faa48665f98}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {2b6985fe-7d5a-4845-b141-fc26f4c8606f}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Variable,
  {c11689b7-eba1-4cd2-93b3-b31881d22feb}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45911155-8a54-4642-8ea6-a07f49274fcd}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c57f68b3-f03f-478d-ad11-cebbdd44aa2e}, !- Handle
  Diffuser,                               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {d6c1132e-0c66-4c0a-8832-14ce4932fd79}, !- Air Inlet Node Name
  {30ed939c-077e-45bf-a2d3-e84dcbbd890b}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d08c3b31-6ba8-4095-8772-9c1d7cc71ed0}, !- Handle
  Node 21,                                !- Name
  {a3cdbed8-48c7-4178-aa67-bc50f26c1478}, !- Inlet Port
  {d6c1132e-0c66-4c0a-8832-14ce4932fd79}; !- Outlet Port

OS:Connection,
  {a3cdbed8-48c7-4178-aa67-bc50f26c1478}, !- Handle
  {9105112f-4fb8-49e0-847c-88eb6923ee98}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  3,                                      !- Outlet Port
  {d08c3b31-6ba8-4095-8772-9c1d7cc71ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c1132e-0c66-4c0a-8832-14ce4932fd79}, !- Handle
  {72210d97-bb90-49f7-b2de-7e5e9e45c142}, !- Name
  {d08c3b31-6ba8-4095-8772-9c1d7cc71ed0}, !- Source Object
  3,                                      !- Outlet Port
  {c57f68b3-f03f-478d-ad11-cebbdd44aa2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30ed939c-077e-45bf-a2d3-e84dcbbd890b}, !- Handle
  {0c8ec6bd-ed63-402c-9f27-ac7fa71c6a2f}, !- Name
  {c57f68b3-f03f-478d-ad11-cebbdd44aa2e}, !- Source Object
  4,                                      !- Outlet Port
  {3d3d39aa-e5b5-4a98-8e5f-7e407910dca4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:RadiantConvective:Water,
  {654bc1f4-769e-4112-8636-e405c3eb4354}, !- Handle
  Convective_water_East1.1,               !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {d2f53c48-a41e-4525-839d-0b98c6165dd2}, !- Heating Coil Name
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction of Radiant Energy Incident on People

OS:Coil:Heating:Water:Baseboard:Radiant,
  {d2f53c48-a41e-4525-839d-0b98c6165dd2}, !- Handle
  HT_East1.1 1,                           !- Name
  {7988e00b-b0b8-4f3b-adef-bac9613a1a48}, !- Inlet Node Name
  {c6bc62dd-ea33-4324-9e1d-4b537243696b}, !- Outlet Node Name
  72.5,                                   !- Rated Average Water Temperature {C}
  0.02973,                                !- Rated Water Mass Flow Rate {kg/s}
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1866,                                   !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  5.946e-05,                              !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fad71d3b-459d-4601-abff-fae89517df8c}, !- Handle
  Node 70,                                !- Name
  {9d0a21fa-530a-41da-8142-9cb3e379a3db}, !- Inlet Port
  {7988e00b-b0b8-4f3b-adef-bac9613a1a48}; !- Outlet Port

OS:Node,
  {b0ae2533-ef1f-4cec-a50e-0b4fe3ab525d}, !- Handle
  Node 71,                                !- Name
  {c6bc62dd-ea33-4324-9e1d-4b537243696b}, !- Inlet Port
  {9898bf59-94f5-4192-b622-802e7930146f}; !- Outlet Port

OS:Connection,
  {7988e00b-b0b8-4f3b-adef-bac9613a1a48}, !- Handle
  {6d64bc9a-b52e-4ebb-9003-3a638039ade2}, !- Name
  {fad71d3b-459d-4601-abff-fae89517df8c}, !- Source Object
  3,                                      !- Outlet Port
  {d2f53c48-a41e-4525-839d-0b98c6165dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bc62dd-ea33-4324-9e1d-4b537243696b}, !- Handle
  {69a4982d-5cc0-45c4-b51b-e911e7814d27}, !- Name
  {d2f53c48-a41e-4525-839d-0b98c6165dd2}, !- Source Object
  3,                                      !- Outlet Port
  {b0ae2533-ef1f-4cec-a50e-0b4fe3ab525d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd84417-01be-490d-9f21-62b23f4353f7}, !- Handle
  {b048ba88-89ce-4698-9364-159f464b6b33}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  3,                                      !- Outlet Port
  {8d29257b-c3fe-4b33-8221-2a44d9b071f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1cce7b-7780-4a25-9b86-efca9f64e559}, !- Handle
  {bd4eb8ce-82b2-4345-b284-5514db32e2e7}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  4,                                      !- Outlet Port
  {f452f8a1-2c4f-419f-be19-c3de00a8b0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd04e60-e07f-40c3-84fe-7f7b90cd776a}, !- Handle
  {30ff2b62-3970-4053-84fb-0127522022ea}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  5,                                      !- Outlet Port
  {184d9563-2f2e-4a6b-ad90-4b5808eac486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a17032-b204-4567-a5e5-9c1fd520f3d0}, !- Handle
  {a6a2eb8f-0abe-461f-9e2d-49cc841c0001}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  6,                                      !- Outlet Port
  {89031214-2a21-4d3b-80b0-ddf20a1a3d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27049a32-46c6-4780-95d2-e94b81e33476}, !- Handle
  {cae5dae6-686a-4163-ac4b-7f0bfef7c001}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  7,                                      !- Outlet Port
  {8749dfb3-1e17-4633-a6b0-1d05afcb4148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f79c0f-e20f-4185-b676-f5ea7367ed91}, !- Handle
  {6732450e-ed1a-416c-b28b-01f33f4c4c5c}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  8,                                      !- Outlet Port
  {730640a6-87ee-4fb7-b79d-a70c64c8ccb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b9c98c-3151-4fcb-958d-c9c2d20642ef}, !- Handle
  {71bbfa06-cfd0-47c4-b470-d6841a40b4c6}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  9,                                      !- Outlet Port
  {fb270f59-83d3-4970-92e3-ce3ec9922de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0a21fa-530a-41da-8142-9cb3e379a3db}, !- Handle
  {6dbbd737-6d7f-43e7-9c53-85c1dab38003}, !- Name
  {1a789c27-6c51-43cc-a8e1-ae4f21fbb232}, !- Source Object
  10,                                     !- Outlet Port
  {fad71d3b-459d-4601-abff-fae89517df8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f91d1a6-4b27-4330-ac20-b27ab9272c67}, !- Handle
  {67aee45c-6768-4232-b75c-733665ec2f7d}, !- Name
  {3b073157-f0ec-4ea0-a6f0-ca509ca5ec3f}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84e0f9e8-d60f-4f36-91aa-943cd97dea1a}, !- Handle
  {47e69e1b-cc49-4575-bb12-81bb7adba599}, !- Name
  {4ee9b41e-8038-4b42-be15-b450add2a830}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dc735bda-56f9-40b1-8e80-61bb554ce2a8}, !- Handle
  {a06f29d9-3df3-4791-9056-9acfab0a53bc}, !- Name
  {3d9d401c-69e1-4cc2-ab74-993d6e91df45}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15417966-b0c0-4ee7-9e63-5e956b9a6d4a}, !- Handle
  {a5ae603c-5090-4ddc-8bd0-4f4fc188aa0e}, !- Name
  {2ecfe062-691b-437b-a8e4-5d4f41127ca3}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {921a0105-8e04-4a5a-a0d2-74a403634ef7}, !- Handle
  {effe9e79-fc91-40d3-9428-684a225c0cbf}, !- Name
  {3d677e30-c6ce-43a2-81d3-b49967541d31}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {35535bdd-4f9a-4d70-8a4e-e67ab4c54821}, !- Handle
  {e6095488-ac0e-4f4a-bd9d-dd710e1edf1c}, !- Name
  {354b3f73-8e0a-4567-a0bb-bddb8052c588}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65a7b937-ba5b-4272-baa9-604595784c45}, !- Handle
  {76e3270b-73fe-4958-9dc2-761dcbab74a2}, !- Name
  {4ffcab00-06a3-4564-956d-ede2bcf07026}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9898bf59-94f5-4192-b622-802e7930146f}, !- Handle
  {d31d1635-cbc4-49a8-89ed-a16917142f02}, !- Name
  {b0ae2533-ef1f-4cec-a50e-0b4fe3ab525d}, !- Source Object
  3,                                      !- Outlet Port
  {3db92691-ab73-41a7-983f-8670ab41bcba}, !- Target Object
  10;                                     !- Inlet Port

OS:Output:Variable,
  {aab22b18-36bc-4d73-b532-3d024c7d322e}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Baseboard Total Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f65a3502-a97d-4c51-b9c1-f6dcc39f9cd1}, !- Handle
  Diffuser 8,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {c13c2eda-d071-4b1f-b83a-290dd564e42f}, !- Air Inlet Node Name
  {175d2296-66af-4680-9db2-1c6f8de50f20}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {011dabe0-fdff-4e89-b423-67dee54d58ad}, !- Handle
  Node 46,                                !- Name
  {175d2296-66af-4680-9db2-1c6f8de50f20}, !- Inlet Port
  {1cfcac1a-28a4-4d55-b8b5-81c219354f75}; !- Outlet Port

OS:Node,
  {b6ad8b55-602f-4ecf-a975-87e367b905b4}, !- Handle
  Node 47,                                !- Name
  {6fe47756-ee8a-4f5e-a8ae-311e4ed23076}, !- Inlet Port
  {41353a4a-cf6e-47f2-9ac0-b98e7f7f5da7}; !- Outlet Port

OS:Connection,
  {1cfcac1a-28a4-4d55-b8b5-81c219354f75}, !- Handle
  {2ba07585-ff13-454d-b17c-d5510ac0ddbd}, !- Name
  {011dabe0-fdff-4e89-b423-67dee54d58ad}, !- Source Object
  3,                                      !- Outlet Port
  {6e4cfd51-67fd-4776-aff7-9c3317b80008}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fe47756-ee8a-4f5e-a8ae-311e4ed23076}, !- Handle
  {6f6c9a18-4bfd-4d71-8f83-009bbae8fed2}, !- Name
  {e94eceb0-7b76-42d1-b28f-ae76a974f168}, !- Source Object
  3,                                      !- Outlet Port
  {b6ad8b55-602f-4ecf-a975-87e367b905b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41353a4a-cf6e-47f2-9ac0-b98e7f7f5da7}, !- Handle
  {ffb1a9c3-ce33-4e44-8629-256770d906b4}, !- Name
  {b6ad8b55-602f-4ecf-a975-87e367b905b4}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76752006-81b3-4505-b2d0-28488e619e85}, !- Handle
  Node 72,                                !- Name
  {17ed076f-d272-45b1-b6aa-59dbdb01dd40}, !- Inlet Port
  {c13c2eda-d071-4b1f-b83a-290dd564e42f}; !- Outlet Port

OS:Connection,
  {17ed076f-d272-45b1-b6aa-59dbdb01dd40}, !- Handle
  {1fb4d2aa-47ee-4ccf-9f6b-026bf549dde2}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  11,                                     !- Outlet Port
  {76752006-81b3-4505-b2d0-28488e619e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13c2eda-d071-4b1f-b83a-290dd564e42f}, !- Handle
  {709699bd-d49b-4dff-8fa8-433cb5d0af53}, !- Name
  {76752006-81b3-4505-b2d0-28488e619e85}, !- Source Object
  3,                                      !- Outlet Port
  {f65a3502-a97d-4c51-b9c1-f6dcc39f9cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {175d2296-66af-4680-9db2-1c6f8de50f20}, !- Handle
  {9b84b671-5aee-4d9c-8371-de128422193b}, !- Name
  {f65a3502-a97d-4c51-b9c1-f6dcc39f9cd1}, !- Source Object
  4,                                      !- Outlet Port
  {011dabe0-fdff-4e89-b423-67dee54d58ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91078153-bea9-47cd-a4bb-7e52e736f984}, !- Handle
  Diffuser 9,                             !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {24f4bddb-3686-4a58-9b54-72b86aad8400}, !- Air Inlet Node Name
  {41ba68c5-28f0-4043-bfdc-4b8149bad2c8}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12373003-4f29-4e73-9ba2-191fe976fea2}, !- Handle
  Node 73,                                !- Name
  {41ba68c5-28f0-4043-bfdc-4b8149bad2c8}, !- Inlet Port
  {ded261b0-c907-49c7-aa7e-3ddae638162c}; !- Outlet Port

OS:Node,
  {e3e3b6a9-aefd-434e-a937-c0993ac8f412}, !- Handle
  Node 74,                                !- Name
  {b447ff4a-38c7-4818-9e23-cdbaf7ba5e8f}, !- Inlet Port
  {4695f724-29aa-4c8d-87a0-978041488ae1}; !- Outlet Port

OS:Connection,
  {ded261b0-c907-49c7-aa7e-3ddae638162c}, !- Handle
  {3a9b51d0-6035-4551-bdf3-999a7cc59666}, !- Name
  {12373003-4f29-4e73-9ba2-191fe976fea2}, !- Source Object
  3,                                      !- Outlet Port
  {5f7cef14-38ad-4ea0-99bf-0d5e9251965c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b447ff4a-38c7-4818-9e23-cdbaf7ba5e8f}, !- Handle
  {538320e7-b2c9-4a21-8d01-f1ff4a4ef097}, !- Name
  {a92187a3-9cef-436a-9c03-0ad87844770f}, !- Source Object
  3,                                      !- Outlet Port
  {e3e3b6a9-aefd-434e-a937-c0993ac8f412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4695f724-29aa-4c8d-87a0-978041488ae1}, !- Handle
  {01eb649b-59e7-451f-adc9-563fb01c3e7d}, !- Name
  {e3e3b6a9-aefd-434e-a937-c0993ac8f412}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf993861-e790-4739-8bea-0a74aaeea99f}, !- Handle
  Node 75,                                !- Name
  {84fc1e39-8b3d-4782-8515-3dc4c662f1cc}, !- Inlet Port
  {24f4bddb-3686-4a58-9b54-72b86aad8400}; !- Outlet Port

OS:Connection,
  {84fc1e39-8b3d-4782-8515-3dc4c662f1cc}, !- Handle
  {8492b2a6-0029-4597-960f-2340a11cb277}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  12,                                     !- Outlet Port
  {cf993861-e790-4739-8bea-0a74aaeea99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f4bddb-3686-4a58-9b54-72b86aad8400}, !- Handle
  {a3c64b85-dbc8-49b6-88bd-ae623918eb4e}, !- Name
  {cf993861-e790-4739-8bea-0a74aaeea99f}, !- Source Object
  3,                                      !- Outlet Port
  {91078153-bea9-47cd-a4bb-7e52e736f984}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41ba68c5-28f0-4043-bfdc-4b8149bad2c8}, !- Handle
  {13da9fb1-5403-4593-8826-58b11249a198}, !- Name
  {91078153-bea9-47cd-a4bb-7e52e736f984}, !- Source Object
  4,                                      !- Outlet Port
  {12373003-4f29-4e73-9ba2-191fe976fea2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e41db7c-2bb7-499e-9cdd-118c55cffbcd}, !- Handle
  Diffuser 10,                            !- Name
  {4cca6c73-f4a9-4497-b8a1-968c03c68da2}, !- Availability Schedule Name
  {3ef78eb1-f737-42d3-bcbd-37d52cc72f94}, !- Air Inlet Node Name
  {d792ca98-1c8e-4b8f-8aa7-e289588f54b8}, !- Air Outlet Node Name
  Autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe0c9416-0a4a-41ad-86a8-db8dc7f11e52}, !- Handle
  Node 76,                                !- Name
  {d792ca98-1c8e-4b8f-8aa7-e289588f54b8}, !- Inlet Port
  {80472ee0-7ae9-4965-8b29-3d3f22fc877c}; !- Outlet Port

OS:Node,
  {2d403dc6-6d53-496a-9435-ca040b4375e5}, !- Handle
  Node 77,                                !- Name
  {e647dc62-a451-4a5c-a632-4467fc51569f}, !- Inlet Port
  {92ca531b-3234-4b06-b45b-0200eafe1bbe}; !- Outlet Port

OS:Connection,
  {80472ee0-7ae9-4965-8b29-3d3f22fc877c}, !- Handle
  {648aabcc-5a4b-4d00-bfb9-a2355abb0484}, !- Name
  {fe0c9416-0a4a-41ad-86a8-db8dc7f11e52}, !- Source Object
  3,                                      !- Outlet Port
  {a8a43516-d306-42f7-8309-3fa1cb6e9af9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e647dc62-a451-4a5c-a632-4467fc51569f}, !- Handle
  {9db2ef71-f17a-47a3-a1bb-08c25e1bd519}, !- Name
  {bf5268a5-82b3-4a7f-b573-2085a637a8b3}, !- Source Object
  3,                                      !- Outlet Port
  {2d403dc6-6d53-496a-9435-ca040b4375e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ca531b-3234-4b06-b45b-0200eafe1bbe}, !- Handle
  {03cab998-c27d-4800-ab07-37db076a96b4}, !- Name
  {2d403dc6-6d53-496a-9435-ca040b4375e5}, !- Source Object
  3,                                      !- Outlet Port
  {09c51b1d-861a-48c5-b84b-544404d7abdc}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b8937452-d8d2-4a86-9728-71a33bcc938c}, !- Handle
  Node 78,                                !- Name
  {b7bce378-eb7a-4a31-868f-5830ef6ccc18}, !- Inlet Port
  {3ef78eb1-f737-42d3-bcbd-37d52cc72f94}; !- Outlet Port

OS:Connection,
  {b7bce378-eb7a-4a31-868f-5830ef6ccc18}, !- Handle
  {061c5d9f-c10f-42c5-936d-9ee6827cd3f3}, !- Name
  {236d6f4c-46db-400a-aff6-40ca34961f54}, !- Source Object
  13,                                     !- Outlet Port
  {b8937452-d8d2-4a86-9728-71a33bcc938c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef78eb1-f737-42d3-bcbd-37d52cc72f94}, !- Handle
  {da97a395-dfd5-49cf-abb8-4a2c514fa113}, !- Name
  {b8937452-d8d2-4a86-9728-71a33bcc938c}, !- Source Object
  3,                                      !- Outlet Port
  {7e41db7c-2bb7-499e-9cdd-118c55cffbcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d792ca98-1c8e-4b8f-8aa7-e289588f54b8}, !- Handle
  {0a5b4bdd-54b2-4b09-ba67-0aad74194819}, !- Name
  {7e41db7c-2bb7-499e-9cdd-118c55cffbcd}, !- Source Object
  4,                                      !- Outlet Port
  {fe0c9416-0a4a-41ad-86a8-db8dc7f11e52}, !- Target Object
  2;                                      !- Inlet Port

